Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-12-10T10:00:00.0,12455.705939299742,20973.73,6574.1527399999995,50.421389000000005,82.17404575351338,4500.000044401178,5.9928772041351e-11,1.018789124702967e-10,5.093945623514835e-11,9952.777124244154,122.99999994400464,7499.999996585649,2502.9288150554853,5492.974619355408,0.02973678,33429.43593929974,5.9928772041351e-11,0.00240434168739007,0.0012539568656764152
2016-12-10T11:00:00.0,12556.595939243514,20872.84,6531.06245,53.283112,154.75506103925676,10918.823174299103,5.992848562640132e-11,1.0187842556488224e-10,5.093921278244112e-11,9952.777123648493,122.99999993664326,7499.999996136784,2603.8188155949188,5714.389710738092,0.02975142,33429.435939243514,5.992848562640132e-11,0.0024043416873888324,0.0012539568656541968
2016-12-10T12:00:00.0,10814.438768040618,21104.37,6070.85874,52.2697222,224.47435331764052,17602.15168513084,5.992861320307784e-11,1.0187864244523234e-10,5.093932122261617e-11,8832.222345062493,109.151780893579,6655.596395949939,1982.2164229780235,4350.209417061018,0.032699200000000005,31918.808768040617,5.992861320307784e-11,0.002404341687389521,0.0012539568654574482
2016-12-10T13:00:00.0,2.6615259724525477e-7,21821.88,6318.18741,57.37147220000001,281.358816352957,22537.100012098665,5.988072808439145e-11,1.0179723774346546e-10,5.089861887173273e-11,1.3684916355253057e-7,1.6912311909703948e-9,1.031238531079509e-7,1.2920163645498075e-7,2.835483396720817e-7,0.037207050000000005,21821.880000266156,5.988072808439145e-11,0.0024043416873977506,0.0012539568655621533
2016-12-10T14:00:00.0,2.1419248398332631e-7,22048.81,6252.40964,60.1299725,223.98974849638498,16218.913856442201,5.986959864169779e-11,1.0177831769088623e-10,5.0889158845443116e-11,1.0973154806893347e-7,1.3561019439947886e-9,8.26891429265115e-8,1.0435915759670196e-7,2.2902856866238413e-7,0.03747509,22048.810000214195,5.986959864169779e-11,0.002404341687397507,0.001253956865532576
2016-12-10T15:00:00.0,10935.225939267937,22494.21,6366.73605,58.38225,163.86218033948006,9966.505470710785,5.992886092278573e-11,1.0187906356873573e-10,5.0939531784367865e-11,9451.603393330208,116.80631469366467,7122.336261808821,1483.6225459376283,3255.9859235781682,0.03766861,33429.43593926794,5.992886092278573e-11,0.002404341687387159,0.0012539568655756225
2016-12-10T16:00:00.0,10320.645939454816,23108.79,6668.88647,59.488278,222.28864937488302,13978.092860054638,5.992819131195403e-11,1.0187792523032185e-10,5.0938962615160924e-11,9952.77712240193,122.9999999212378,7499.999995197426,367.8688170527843,807.331819893746,0.03564172,33429.435939454816,5.992819131195403e-11,0.0024043416873857854,0.0012539568657056054
2016-12-10T17:00:00.0,9639.285939461124,23790.15,6965.92811,63.455167,285.8027756378633,15616.539459102674,5.9927089120324e-11,1.018760515045508e-10,5.09380257522754e-11,9639.285934279951,119.12576304844359,7263.766039539242,5.181072081953315e-6,1.1370478167829775e-5,0.03434646,33429.435939461124,5.9927089120324e-11,0.002404341687386946,0.0012539568658376647
2016-12-10T18:00:00.0,9233.325939462036,24196.11,6830.60872,60.089166000000006,341.4757760280533,15914.378653969261,5.992704678247049e-11,1.0187597953019982e-10,5.093798976509991e-11,9233.325934744784,114.10876334104927,6957.851423234711,4.71715073463065e-6,1.0352347659725781e-5,0.03371451,33429.43593946203,5.992704678247049e-11,0.0024043416873872213,0.0012539568657745734
2016-12-10T19:00:00.0,8946.365939463085,24483.07,6930.659659999999,61.102139,395.4977777108434,16041.622621513185,5.992704570864395e-11,1.0187597770469472e-10,5.093798885234736e-11,8946.365934749956,110.56240843500832,6741.610270427336,4.713027243765118e-6,1.034329816917245e-5,0.0315304,33429.43593946309,5.992704570864395e-11,0.002404341687388891,0.0012539568658182418
2016-12-10T20:00:00.0,8784.085939463173,24645.35,7119.83095,71.53569499999999,444.96045148758975,15852.574496240684,5.992702167601554e-11,1.0187593684922642e-10,5.093796842461321e-11,8784.085934836274,108.55689382023071,6619.322793916506,4.626796954535031e-6,1.0154055555754358e-5,0.0316769,33429.43593946317,5.992702167601554e-11,0.0024043416873928978,0.001253956865903481
2016-12-10T21:00:00.0,8867.225939457938,24562.21,7126.44437,67.928861,481.9840546495587,15352.067604268113,5.992705165296784e-11,1.0187598781004531e-10,5.0937993905022656e-11,8867.225934723894,109.58436784621,6681.973649159146,4.733942134067128e-6,1.0389198380518648e-5,0.035223120000000004,33429.43593945794,5.992705165296784e-11,0.0024043416873957457,0.0012539568659047844
2016-12-10T22:00:00.0,9046.785939447922,24382.65,7207.256890000001,65.447805,523.641965837507,14907.598147773324,5.992786442889784e-11,1.0187736952912633e-10,5.0938684764563166e-11,9046.785926652266,111.8034348183153,6817.282610872883,1.2795554149089716e-5,2.8081363624390368e-5,0.0378595,33429.435939447925,5.992786442889784e-11,0.0024043416874025693,0.001253956865940618
2016-12-10T23:00:00.0,5259.606263533359,24799.91,7257.113340000001,65.002666,569.9999999975605,14517.625150684435,6.117314309506327e-11,1.0399434326160755e-10,5.1997171630803777e-11,5259.6062633419,65.00010620359092,3963.4211099750555,1.9135585893730831e-7,4.199531645027176e-7,0.04572897,30059.516263533358,6.117314309506327e-11,0.0025597984364966147,0.0012539568659669627
2016-12-11T00:00:00.0,1.301086134232796e-7,25463.91,6687.99066,66.487444,569.99999999964,11223.93417503631,7.111819852876265e-11,1.209009374988965e-10,6.045046874944825e-11,1.096417470420503e-7,1.3549921506010738e-9,8.262147259762645e-8,2.034596544373041e-8,4.4651638159439955e-8,0.05932384,25463.91000013011,7.111819852876265e-11,0.0036129943483522733,0.0012539568657003862
2016-12-11T01:00:00.0,7972.550093937442,25118.23,6043.72907,65.063833,503.5161689954049,4535.944769120448,7.120279099177574e-11,1.2104474468601875e-10,6.052237234300938e-11,7972.550093911891,98.52764197000027,6007.7830469512355,2.5430148458374355e-8,5.580948175915015e-8,0.0527765,33090.78009393744,7.120279099177574e-11,0.0036129943483500875,0.0012539568647715333
2016-12-11T02:00:00.0,7629.026492317015,24532.51,5748.91889,66.589889,536.9835909598128,4500.0000000843565,7.127769687054602e-11,1.2117208467992824e-10,6.058604233996412e-11,7629.026492299245,94.28225372793926,5748.917910240199,1.764986298485806e-8,3.8734721030720406e-8,0.04734298,32161.536492317016,7.127769687054602e-11,0.0036129943483613285,0.0009798405285123182
2016-12-11T03:00:00.0,6637.269359546065,24016.62,5001.571739999999,76.70894399999999,564.6795686821614,4500.000000203817,7.130932056995437e-11,1.2122584496892241e-10,6.061292248446121e-11,6637.269359530262,82.02576232335403,5001.570873375245,1.5682379090649293e-8,3.441684389819008e-8,0.04585253,30653.889359546065,7.130932056995437e-11,0.0036129943484339007,0.0008663908120215393
2016-12-11T04:00:00.0,6150.275591059706,23595.67,4634.592570000001,82.338889,569.9999999999245,4500.000000004291,3.6510805605501595e-10,6.206836952935271e-10,3.1034184764676355e-10,6150.2755910573105,76.00731814971816,4634.592570104765,1.7751559903816365e-9,3.8957907000430945e-9,0.03884975,29745.945591059706,3.6510805605501595e-10,0.00863865518830001,5.102886210390033e-9
2016-12-11T05:00:00.0,5882.2048907349235,22732.78,4432.58561,78.71083399999999,563.6770678051413,4500.000000118055,3.665610053356236e-10,6.231537090705601e-10,3.1157685453528003e-10,5882.204890732563,72.69440400391514,4432.585609994825,1.7375141908843652e-9,3.813181299399476e-9,0.035352999999999996,28614.984890734922,3.665610053356236e-10,0.008638655188359044,4.891380717627683e-9
2016-12-11T06:00:00.0,5753.254985140177,22284.14,4335.41431,75.029222,557.6692764645563,4500.000000121584,3.6798334458988175e-10,6.255716858027989e-10,3.1278584290139947e-10,5753.254985137849,71.100794684332,4335.414310020244,1.7024678746733126e-9,3.7362679951571625e-9,0.033307199999999995,28037.394985140178,3.6798334458988175e-10,0.008638655188388732,4.702169973433724e-9
2016-12-11T07:00:00.0,5620.634248405676,21992.28889,4235.476823,76.56388909,553.7494878043894,4500.000000150267,3.691419804599348e-10,6.275413667818892e-10,3.137706833909446e-10,5620.634248403373,69.4618199130414,4235.476823965939,1.6751254416347868e-9,3.6762617777175675e-9,0.0314251194,27612.923138405673,3.691419804599348e-10,0.008638655188411615,4.55947982223106e-9
2016-12-11T08:00:00.0,5410.166769508438,21590.22778,4076.877263,76.91255558,546.6560572829328,4500.000001124441,3.6928459434935755e-10,6.277838103939078e-10,3.138919051969539e-10,5410.166769506139,66.86078709884175,4076.877262124497,1.6713837344040975e-9,3.668050156704774e-9,0.03192749023,27000.39454950844,3.6928459434935755e-10,0.008638655188427307,4.541065223341589e-9
2016-12-11T09:00:00.0,6796.5255184364005,21166.94,3966.70831,84.957695,536.6129274572768,4500.000000257147,3.6996390794467277e-10,6.289386435059437e-10,3.1446932175297183e-10,6796.525518434115,83.9939072231871,5121.57970873092,1.655858413134734e-9,3.633977994853035e-9,0.03123601,27963.4655184364,3.6996390794467277e-10,0.0086386551884379,4.462263468252418e-9
2016-12-11T10:00:00.0,9952.777127890113,21062.97,3888.66894,88.66641700000001,535.6577783359669,5654.871398996163,3.702824159178777e-10,6.294801070603921e-10,3.1474005353019603e-10,9952.777127887824,122.99999998903444,7499.999999331368,1.6596167223524772e-9,3.6422260508986463e-9,0.03032029,31015.747127890114,3.702824159178777e-10,0.008638655188446358,4.462263419327226e-9
2016-12-11T11:00:00.0,7534.9115898288655,20867.04,3824.52776,93.127806,569.9999999805045,9266.202458335636,3.7588216137558766e-10,6.38999674338499e-10,3.194998371692495e-10,7534.911589826572,93.11914790788929,5677.996823651785,1.6541799457260963e-9,3.6302943987317216e-9,0.03114161,28401.95158982887,3.7588216137558766e-10,0.008658107305624184,4.462263392291013e-9
2016-12-11T12:00:00.0,6241.951271319252,21087.62,3789.18747,95.6548328,569.9999999960189,11119.671521995513,4.0785713212505735e-10,6.933571246125975e-10,3.4667856230629875e-10,6241.951271316912,77.14027918421475,4703.675560013094,1.6462682823627258e-9,3.612931313617008e-9,0.03300124,27329.571271319255,4.0785713212505735e-10,0.008753364850901411,4.462263370677703e-9
2016-12-11T13:00:00.0,1.5746252319744862e-7,21744.44,3636.18516,104.735833,551.4941997454312,12034.159612016683,4.059398145599311e-10,6.900976847518829e-10,3.4504884237594144e-10,1.5514441502613457e-7,1.9173304899034795e-9,1.1691039572582191e-7,1.628010486562169e-9,3.572862411803031e-9,0.03694432,21744.440000157465,4.059398145599311e-10,0.008753364850943664,4.4622632732248155e-9
2016-12-11T14:00:00.0,8.290339669866751e-8,21809.97,3561.3472100000004,111.857944,446.767120112545,8397.974452141627,4.0424309556821567e-10,6.872132624659666e-10,3.436066312329833e-10,8.060413547832817e-8,9.96134901400581e-10,6.073993301223054e-8,1.6120479578733797e-9,3.5378307463314306e-9,0.03926797,21809.970000082903,4.0424309556821567e-10,0.00875336485096781,4.462263220396621e-9
2016-12-11T15:00:00.0,9952.777128650941,22148.14,3550.71756,108.580777,334.9179294787388,4836.627242210367,4.101509964049784e-10,6.972566938884632e-10,3.486283469442316e-10,9952.777128648577,122.99999999843608,7499.999999904639,1.6684229772513226e-9,3.6615524234107064e-9,0.03584906,32100.917128650945,4.101509964049784e-10,0.008753364850922417,4.4622631173963825e-9
2016-12-11T16:00:00.0,9952.777128753623,22683.01,3433.49534,93.126416,349.3459058423691,8785.909682123129,4.1995275706015406e-10,7.139196870022619e-10,3.5695984350113095e-10,9952.777128751144,122.99999999970366,7499.99999998193,1.7671149734107472e-9,3.878143733070156e-9,0.03414099,32635.787128753625,4.1995275706015406e-10,0.00875336485092146,4.462263041233642e-9
2016-12-11T17:00:00.0,9952.777128760088,23266.58,3523.8055299999996,107.89511,379.2282432072793,12852.4143421134,4.245603976919602e-10,7.217526760763323e-10,3.6087633803816616e-10,9952.77712875755,122.99999999978283,7499.999999986757,1.8158953406523167e-9,3.9851980438316216e-9,0.03095293,33219.35712876009,4.245603976919602e-10,0.00875336485092379,4.4622630913181174e-9
2016-12-11T18:00:00.0,9871.815939466402,23557.62,3791.16201,91.551305,394.3418865722743,16828.608812108607,4.0781331541156097e-10,6.932826361996536e-10,3.466413180998268e-10,9871.815939464062,121.99945249889403,7438.991006030124,1.6458479810743605e-9,3.612008912510118e-9,0.02845712,33429.4359394664,4.0781331541156097e-10,0.008753364850923375,4.462263253212722e-9
2016-12-11T19:00:00.0,9576.945939467903,23852.49,3997.88422,83.602305,424.7987874363644,20476.437808146802,4.0781006823313845e-10,6.932771159963353e-10,3.4663855799816765e-10,9576.945939465564,118.35534296739901,7216.789205329207,1.645816847559148e-9,3.6119405863124873e-9,0.02529444,33429.4359394679,4.0781006823313845e-10,0.008753364850924346,4.462263317645248e-9
2016-12-11T20:00:00.0,9418.215939466747,24011.22,4116.79626,80.45277800000001,459.56057876896193,23695.342793484084,4.078102898476361e-10,6.932774927409813e-10,3.4663874637049067e-10,9418.215939464408,116.3937005285569,7097.176861497372,1.6458189321795676e-9,3.61194516125964e-9,0.02745424,33429.43593946675,4.078102898476361e-10,0.008753364850926638,4.462263349344788e-9
2016-12-11T21:00:00.0,9372.695939465899,24056.74,4125.36799,83.012528,495.5102546627157,26675.723394989527,4.0781191005564955e-10,6.932802470946042e-10,3.466401235473021e-10,9372.69593946356,115.8311479939566,7062.87487768028,1.6458343856904056e-9,3.6119790758249694e-9,0.02933636,33429.4359394659,4.0781191005564955e-10,0.008753364850931273,4.462263351820156e-9
2016-12-11T22:00:00.0,9264.915939464701,24164.52,4156.81708,85.515861,528.3376280218702,29613.230282677883,4.078151083107389e-10,6.932856841282562e-10,3.466428420641281e-10,9264.915939462362,114.49916398299958,6981.656340426803,1.645864896077202e-9,3.612046034493267e-9,0.032322199999999995,33429.435939464696,4.078151083107389e-10,0.008753364850939995,4.462263364356177e-9
2016-12-11T23:00:00.0,8751.415939394685,24678.02,4041.7407,95.491584,557.3296843700673,32438.069543112757,4.0788771850365364e-10,6.934091214562111e-10,3.4670456072810557e-10,8751.415939392346,108.15314626438668,6594.704040511382,1.6465602856192831e-9,3.6135721494519666e-9,0.04512381,33429.43593939468,4.0788771850365364e-10,0.008753364850970616,4.462263326638746e-9
2016-12-12T00:00:00.0,1.597182036192542e-7,26052.04,3767.90737,102.38333,569.9999999996517,34991.032883632215,1.1763781049849414e-8,1.9998427784744002e-8,9.999213892372001e-9,1.3818273055432085e-7,1.7077118916932081e-9,1.041287738837322e-7,1.5370452801893539e-9,3.3732284602320892e-9,0.05517382,26052.040000159715,1.1763781049849414e-8,0.009842075145277452,4.462263235634426e-9
2016-12-12T01:00:00.0,1.328756539809193e-5,25848.04,3840.42126,98.905584,467.6265120865039,31223.12551374418,1.3822672808771225e-8,2.3498543774911084e-8,1.1749271887455542e-8,1.3262512009046884e-5,1.639028942380756e-7,9.994078916955828e-6,1.5548452701337008e-9,3.4122926527096973e-9,0.04971458,25848.040013287566,1.3822672808771225e-8,0.009842075145276586,4.4622632718214605e-9
2016-12-12T02:00:00.0,1.2667881384899144e-6,25150.67,3832.15968,92.094167,368.7307703373013,27382.704263746135,1.3498885438508807e-8,2.2948105245464972e-8,1.1474052622732486e-8,1.2422876517344514e-6,1.5352637679544082e-8,9.36136443874639e-7,1.5523815099980459e-9,3.406885638410319e-9,0.0497891,25150.670001266786,1.3498885438508807e-8,0.009842075145272628,4.462263267557311e-9
2016-12-12T03:00:00.0,8887.41593926033,24542.02,3723.30553,94.204445,276.6464454392733,23550.544584690142,1.3936350871563611e-8,2.3691796481658138e-8,1.1845898240829069e-8,8887.415939235083,109.83388318476776,6697.187999071204,1.5556851349765705e-9,3.41413583587888e-9,0.04654947,33429.43593926033,1.3936350871563611e-8,0.00984207514525984,4.462263203951397e-9
2016-12-12T04:00:00.0,9478.315939420041,23951.12,3518.65503,96.000861,292.2857257110321,26524.42705376922,1.3848423550376724e-8,2.354232003564043e-8,1.1771160017820215e-8,9478.315939394943,117.13643794704922,7142.46572847861,1.5550368218940527e-9,3.4127130358031265e-9,0.03977002,33429.435939420044,1.3848423550376724e-8,0.009842075145259524,4.462263078640033e-9
2016-12-12T05:00:00.0,9952.777128776217,23212.47,3456.1319,94.142194,313.4311447449978,30148.237752255704,2.7553553964828386e-8,4.6841041740208254e-8,2.3420520870104127e-8,9952.777128727768,122.99999999941477,7499.999999964314,1.6078626025514897e-9,3.528645486879449e-9,0.036391620000000006,33165.247128776224,2.7553553964828386e-8,0.009842075145259121,4.462263040995844e-9
2016-12-12T06:00:00.0,9952.777128802105,22805.59,3629.00692,94.961444,342.29879284297806,34192.10585222801,3.70332585126807e-8,6.295653947155719e-8,3.147826973577859e-8,9952.777128737525,122.99999999953536,7499.999999971667,1.622115620458521e-9,3.5599254278596344e-9,0.03390734,32758.367128802103,3.70332585126807e-8,0.009842075145259657,4.4622631437689055e-9
2016-12-12T07:00:00.0,9952.77712888626,22325.98056,3940.062505,90.02444415,370.34719094913686,38063.09893220769,8.110537617391526e-8,1.3787913949565595e-7,6.893956974782798e-8,9952.777128746737,122.99999999964919,7499.999999978609,1.6451491432799622e-9,3.610475229952074e-9,0.030411800380000003,32278.75768888626,8.110537617391526e-8,0.009842075145259907,4.462263293525456e-9
2016-12-12T08:00:00.0,9952.777128991369,21858.68333,3844.986061,103.307945,403.33258894287087,41623.036427194376,1.415785036786683e-7,2.4068345625373613e-7,1.2034172812686806e-7,9952.777128749032,122.99999999967754,7499.999999980338,1.653576558552739e-9,3.6289701939005813e-9,0.029966470719999996,31811.460458991372,1.415785036786683e-7,0.009842075145262523,4.462263267719022e-9
2016-12-12T09:00:00.0,9952.777135752032,21452.49,3667.69674,97.807527,423.0344861380355,45278.050366182804,4.116979214377443e-6,6.998864664441653e-6,3.4994323322208264e-6,9952.777128751502,122.99999999970808,7499.999999982199,1.6646070287960946e-9,3.653177871211198e-9,0.02904291,31405.267135752034,4.116979214377443e-6,0.009842075145263607,4.462263166964486e-9
2016-12-12T10:00:00.0,10093.225576551176,21306.75,3619.79627,98.600417,448.2368047123212,49110.35362617311,82.61673399877728,140.44844779792138,70.22422389896069,9952.77712875159,122.99999999970916,7499.999999982265,1.6650412803952136e-9,3.65413088793226e-9,0.02904811,31399.975576551176,82.61673399877728,0.009842075145254063,4.462263137886606e-9
2016-12-12T11:00:00.0,9952.77712898317,21273.62,3640.19905,103.21636,542.8704536861362,52990.557356163496,1.3681546703355714e-7,2.3258629395704711e-7,1.1629314697852356e-7,9952.77712874893,122.99999999967629,7499.999999980261,1.6531683332270824e-9,3.6280742949284167e-9,0.03157637,31226.397128983168,1.3681546703355714e-7,0.009842075145279575,4.462263150637853e-9
2016-12-12T12:00:00.0,9952.777128814927,21988.85,3647.87034,115.673778,562.6639358772509,56850.35830615185,4.2911658154068614e-8,7.294981886191664e-8,3.647490943095832e-8,9952.777128740348,122.99999999957024,7499.999999973794,1.6278578794894098e-9,3.572527497452947e-9,0.03646172,31941.627128814922,4.2911658154068614e-8,0.009842075145331634,4.462263155857998e-9
2016-12-12T13:00:00.0,9471.005939374318,23958.43,3607.652720000001,129.870444,569.9999999884413,60702.487966133674,15.457914107327136,26.27845398245613,13.139226991228066,9444.727485390307,116.72133974992134,7117.154862800081,1.553152407687692e-9,3.4085774649688186e-9,0.04734294,33429.435939374314,15.457914107327136,0.009874884865741335,4.462263132243917e-9
2016-12-12T14:00:00.0,13.031191119369726,25429.97,3655.25227,126.525472,569.9999976144566,64211.99010894162,7.665406214807804,13.031190565173267,6.5155952825866335,5.526497614871151e-7,6.8298445532740345e-9,4.1645393617524597e-7,1.5466979360545858e-9,3.394412360212847e-9,0.05207625,25443.00119111937,7.665406214807804,0.00987691352194076,4.462263163707499e-9
2016-12-12T15:00:00.0,6711.785939430154,26717.65,3657.54627,124.30475,449.9999978173523,60556.73783936593,194.6320857755273,330.87454581839637,165.43727290919819,6380.911393610204,78.85759836266382,4808.390144064867,1.553007002272492e-9,3.4082583555117677e-9,0.04500156,33429.43593943015,194.6320857755273,0.0098749433334171,4.462263164848293e-9
2016-12-12T16:00:00.0,5703.68593946406,27725.75,3703.24766,117.54061000000002,569.9999940325961,61707.58171343866,56.74501705739762,96.46652899757595,48.233264498787975,5607.219410464932,69.29603452017273,4225.367958547117,1.552431394202505e-9,3.406995115222984e-9,0.03989845,33429.435939464056,56.74501705739762,0.009875107209801625,4.462263193863129e-9
2016-12-12T17:00:00.0,4801.13593947023,28628.3,3856.87034,102.19953,569.9985581587669,62229.70201199366,3.173838753074383e-5,5.395525880226451e-5,2.6977629401132256e-5,4801.135885513419,59.334164352058345,3617.9368507352647,1.5523884404763987e-9,3.4069008481683683e-9,0.035139130000000005,33429.435939470226,3.173838753074383e-5,0.009875107767128983,4.46226327714319e-9
2016-12-12T18:00:00.0,4508.385939470871,28921.05,4093.72218,98.020555,527.1430945962218,61990.768522736784,4.276138800434838e-5,7.269435960739225e-5,3.6347179803696125e-5,4508.385866774958,55.71625431158081,3397.3325799744393,1.5524077482893828e-9,3.406943221457628e-9,0.035288379999999994,33429.435939470866,4.276138800434838e-5,0.009875107767137008,4.462263342127359e-9
2016-12-12T19:00:00.0,4486.555939471556,28942.88,4227.17358,99.619833,484.84870536274894,61294.37892271909,9.331742998702147e-5,0.00015863963097793648,7.931981548896824e-5,4486.555780830372,55.446470256694155,3380.882332725253,1.5524254136539382e-9,3.4069819901986968e-9,0.0347469,33429.43593947156,9.331742998702147e-5,0.00987510776714087,4.462263395494994e-9
2016-12-12T20:00:00.0,4503.275939471525,28926.16,4289.68053,100.12808,440.68529704702604,60448.08767545222,6.890047241800431e-5,0.00011713080311060733,5.856540155530366e-5,4503.275822339169,55.65310254424295,3393.481862453838,1.5524178677667843e-9,3.406965429852926e-9,0.03496531,33429.43593947152,6.890047241800431e-5,0.009875107767142937,4.462263422882627e-9
2016-12-12T21:00:00.0,4693.745939470151,28735.69,3997.664279999999,99.076445,396.22025326443656,59551.88900791393,18.26720116172829,31.054241974938094,15.527120987469047,4662.69169749366,57.62322127495499,3513.611053350914,1.5524284653702205e-9,3.406988687552606e-9,0.03570353,33429.435939470146,18.26720116172829,0.009875107767142798,4.462263317782196e-9
2016-12-12T22:00:00.0,5045.045939464812,28384.39,4485.7245299999995,88.359473,370.3040256346278,59067.83578127271,127.50091339906176,216.75155277840497,108.37577638920249,4828.2943866848545,59.66979887907178,3638.402370675108,1.5524499650026055e-9,3.407035871049918e-9,0.04145917,33429.435939464805,127.50091339906176,0.00987510776713424,4.462263509917049e-9
2016-12-12T23:00:00.0,5013.615939406717,28415.82,4480.01156,81.10072199999999,450.00000301066916,58220.51362195569,167.83150793589792,285.31356349102646,142.65678174551323,4728.302375914138,58.43406164054368,3563.0525390575413,1.5528026285474446e-9,3.4078098330936322e-9,0.051137230000000006,33429.435939406714,167.83150793589792,0.00987500264457792,4.462263507963202e-9
2016-12-13T00:00:00.0,7.440927063897884e-8,28865.77,4317.39807,107.36114,569.999999399371,57303.5546010211,2.1706091226221806e-8,3.690035508457707e-8,1.8450177542288535e-8,3.602101722522875e-8,4.451606884568512e-10,2.714394441810068e-8,1.4878983291730307e-9,3.2653696378287116e-9,0.06442604,28865.770000074408,2.1706091226221806e-8,0.00987573927380878,4.462263437872119e-9
2016-12-13T01:00:00.0,9.232210189058939e-8,28362.05,4079.23374,116.37072,462.64873515754374,52986.15653105597,2.7201969791846634e-8,4.6243348646139275e-8,2.3121674323069638e-8,4.457861391212158e-8,5.509185466776107e-10,3.3592594309610406e-8,1.5001393323285404e-9,3.292233973419963e-9,0.05972251,28362.05000009232,2.7201969791846634e-8,0.009875739273885997,4.462263342944157e-9
2016-12-13T02:00:00.0,1.1060709327982793e-7,27269.26,3824.43981,111.23506,346.28789092049266,48906.92279109731,3.279394990935108e-8,5.574971484589684e-8,2.787485742294842e-8,5.3348893936951363e-8,6.593048220956782e-10,4.02015135424194e-8,1.5084844969797381e-9,3.3105484286084756e-9,0.05721034000000001,27269.260000110604,3.279394990935108e-8,0.00987573927382532,4.462263270818732e-9
2016-12-13T03:00:00.0,1.907491998094974e-7,26194.61,3778.25459,109.60211,235.0627066883016,45082.482981145295,5.7777131421540664e-8,9.822112341661912e-8,4.911056170830956e-8,9.10017346142341e-8,1.1246321717773992e-9,6.857513242545117e-8,1.526341778644162e-9,3.3497383545717465e-9,0.05305354,26194.61000019075,5.7777131421540664e-8,0.00987573927381776,4.462263247162452e-9
2016-12-13T04:00:00.0,12.773365490824126,25475.34,3592.1273,101.86703,125.47047247781936,41304.22839122167,7.513743269002473,12.773363557304203,6.386681778652101,1.9319694856787597e-6,2.3875973877828868e-8,1.4558520657212722e-6,1.5504386245941588e-9,3.40262174558697e-9,0.04744495,25488.113365490826,7.513743269002473,0.00987573927379329,4.462263132255001e-9
2016-12-13T05:00:00.0,8812.53593938892,24616.9,3698.67126,98.209695,30.00000001962311,37712.10109268539,2.4731930542823238e-8,4.2044281922799504e-8,2.1022140961399752e-8,8812.53593934532,108.90848921007375,6640.761537199619,1.554522829157215e-9,3.4115850176825153e-9,0.0399653,33429.435939388924,2.4731930542823238e-8,0.009856412888107681,4.462263195598799e-9
2016-12-13T06:00:00.0,9736.505939426304,23692.93,3786.43515,102.12897,40.708650663607116,40654.191369892884,2.4488993641706132e-8,4.163128919090042e-8,2.081564459545021e-8,9736.50593938312,120.32724284377798,7337.027002669389,1.5539545846316642e-9,3.4103379375667473e-9,0.03636083,33429.43593942631,2.4488993641706132e-8,0.009856412888072721,4.4622632499472516e-9
2016-12-13T07:00:00.0,9952.777128958895,22808.39306,3753.858761,100.3775558,58.91677994108871,44204.78322257015,1.369635843516131e-7,2.3283809339774224e-7,1.1641904669887112e-7,9952.777128724454,122.99999999937381,7499.999999961818,1.6030783429390938e-9,3.518145860815287e-9,0.03632133102,32761.170188958895,1.369635843516131e-7,0.00985641288806003,4.462263229344049e-9
2016-12-13T08:00:00.0,10136.40109677463,22224.995280000003,3727.162004,99.25569425,81.54908066977025,47950.924461539944,108.01409884674948,183.6239680394741,91.81198401973705,9952.777128733544,122.99999999948614,7499.999999968666,1.6142226299813973e-9,3.5426033226120292e-9,0.034069610599999994,32361.396376774635,108.01409884674948,0.009856412887970718,4.462263212722615e-9
2016-12-13T09:00:00.0,10156.07698298874,21546.01,3682.02312,104.65978,197.1152268518773,51723.76245751662,119.58814955694214,203.29985424680163,101.64992712340081,9952.777128740312,122.99999999956978,7499.9999999737665,1.6268133413943307e-9,3.57023513451769e-9,0.032980310000000006,31702.086982988738,119.58814955694214,0.009852772853592533,4.462263184970547e-9
2016-12-13T10:00:00.0,10153.859804950056,21289.32,3675.20832,103.55119,317.11522674771226,55541.73933749842,118.2839271804018,201.08267620668306,100.54133810334153,9952.777128741744,122.99999999958747,7499.999999974845,1.6301618027664826e-9,3.5775837307783933e-9,0.03297047,31443.179804950054,118.2839271804018,0.009851814607641887,4.462263181139212e-9
2016-12-13T11:00:00.0,10154.218919210347,21195.72,3713.57634,103.73075,437.115226665238,59366.531017481306,118.49517086554977,201.4417904714346,100.7208952357173,9952.777128737293,122.99999999953248,7499.999999971492,1.6206163822769773e-9,3.5566351715686637e-9,0.03459012,31349.938919210348,118.49517086554977,0.009854560098385137,4.462263205411702e-9
2016-12-13T12:00:00.0,9952.777128938264,22074.03,3637.62496,110.125083,557.1152264605881,63152.95467746081,1.254535532429739e-7,2.132710405130556e-7,1.066355202565278e-7,9952.77712872339,122.99999999936065,7499.9999999610145,1.6020619812336788e-9,3.5159153343143545e-9,0.03830617,32026.80712893826,1.254535532429739e-7,0.009856412888083893,4.462263159532374e-9
2016-12-13T13:00:00.0,9430.585939359911,23998.85,3643.68513,131.235889,569.9999999794724,67015.3297174298,17.70759942780675,30.102919027271472,15.051459513635736,9400.483020331087,116.1745507349689,7083.81406920542,1.5531452079453064e-9,3.4085616642788622e-9,0.04586526,33429.43593935991,17.70759942780675,0.009874887636430676,4.462263164509308e-9
2016-12-13T14:00:00.0,0.4279012504037626,25550.0,3599.2985700000004,120.223833,569.9999961157135,70455.4586566431,0.25170655136340564,0.4279011373177896,0.2139505686588948,1.1155663780157395e-7,1.3786570594374678e-9,8.406445484374803e-8,1.5293351432991996e-9,3.3563076489031288e-9,0.05586019,25550.4279012504,0.25170655136340564,0.00988248058770946,4.462263140580369e-9
2016-12-13T15:00:00.0,6872.4659394084,26556.97,3709.69209,116.964778,449.9999961663581,66856.16008673499,183.38260131401947,311.7504222338331,155.87521111691655,6560.715517173014,81.07968240132725,4943.883073251661,1.5530061235422695e-9,3.4082564270339057e-9,0.04610502,33429.435939408395,183.38260131401947,0.009874945354592385,4.462263208302817e-9
2016-12-13T16:00:00.0,5975.335939464322,27454.1,3827.92125,108.04819,569.9999866299505,68090.3510699945,5.364075244723426e-6,9.118927916029824e-6,4.559463958014912e-6,5975.335930343842,73.84535089280593,4502.765298341825,1.552451225916657e-9,3.4070386382755935e-9,0.03916265,33429.43593946432,5.364075244723426e-6,0.009875013600638274,4.462263277879897e-9
2016-12-13T17:00:00.0,5201.09593947029,28228.34,4161.39347,104.58189,535.807027095821,68765.19511834421,4.315372045904223e-6,7.336132478037179e-6,3.6680662390185895e-6,5201.095932132605,64.27701448299605,3919.3301514021978,1.5524115004198416e-9,3.406951455953653e-9,0.03599792,33429.435939470284,4.315372045904223e-6,0.009875013600648918,4.46226337878582e-9
2016-12-13T18:00:00.0,4741.115939471242,28688.32,4604.58791,91.021444,495.512030260484,68523.13179975428,4.253529638670371e-6,7.23100038573963e-6,3.615500192869815e-6,4741.115932238689,58.59241617893309,3572.708303593481,1.5524066886176397e-9,3.4069408958821044e-9,0.03601191,33429.43593947124,4.253529638670371e-6,0.009875013600652101,4.462263574250544e-9
2016-12-13T19:00:00.0,4656.755939471619,28772.68,4855.66201,91.282111,463.092881068518,67491.25219335563,4.602999088618877e-6,7.82509845065209e-6,3.912549225326045e-6,4656.755931644968,57.549864945365506,3509.1381064247257,1.5524319609146831e-9,3.4069963589401813e-9,0.03433679,33429.435939471616,4.602999088618877e-6,0.00987501360065487,4.462263692477808e-9
2016-12-13T20:00:00.0,4627.6359394715455,28801.8,4912.8888799999995,94.216138,429.37051394003333,66144.72828978821,4.568899036279765e-6,7.7671283616756e-6,3.8835641808378e-6,4627.635931702865,57.18998951094799,3487.194482374877,1.5524296338307708e-9,3.4069912518780904e-9,0.0346976,33429.43593947154,4.568899036279765e-6,0.009875013600656974,4.462263720903738e-9
2016-12-13T21:00:00.0,4682.315939471519,28747.12,4839.87955,92.538583,392.35424434814615,64719.03389217097,4.70145327118598e-6,7.992470561016165e-6,3.996235280508083e-6,4682.315931477497,57.86574461781507,3528.3990620618943,1.5524383770301367e-9,3.407010439867745e-9,0.03490414,33429.435939471514,4.70145327118598e-6,0.009875013600657826,4.4622636869020816e-9
2016-12-13T22:00:00.0,4711.415939469509,28718.02,4833.69443,90.662556,357.6912849757972,63407.55340424073,5.307387618969736e-6,9.02255895224855e-6,4.511279476124275e-6,4711.415930445398,58.2253728729986,3550.3276142072314,1.552457386620992e-9,3.4070521586731157e-9,0.03992219,33429.435939469506,5.307387618969736e-6,0.009875013600658221,4.462263684799157e-9
2016-12-13T23:00:00.0,4668.935939441486,28760.5,4686.22678,79.188,325.26398137367596,62124.18658845583,115.00560551416318,195.5095293740774,97.7547646870387,4473.426410065856,55.28421276984995,3370.988583527436,1.5527708516201402e-9,3.4077400948517318e-9,0.05387369,33429.43593944148,115.00560551416318,0.009875013600649782,4.4622636164498515e-9
2016-12-14T00:00:00.0,6.783509500698502e-8,28869.07,4570.68282,86.6225,399.124833844165,60808.948391991136,1.9429184254104875e-8,3.302961323197829e-8,1.6514806615989144e-8,3.332247365519427e-8,4.1181111629024423e-10,2.511043392013684e-8,1.483008119812453e-9,3.2546374924558947e-9,0.06774845,28869.070000067837,1.9429184254104875e-8,0.009875013600667166,4.4622635649155795e-9
2016-12-14T01:00:00.0,1.0695090296268593e-7,28118.93,4467.35182,85.609972,312.5122088746925,56238.26557202396,3.0909627765569e-8,5.25463672014673e-8,2.627318360073365e-8,5.28963622845432e-8,6.537122731491859e-10,3.9860504460316207e-8,1.5081734766754341e-9,3.3098658576031123e-9,0.05869597,28118.930000106953,3.0909627765569e-8,0.0098750136006669,4.462263518892256e-9
2016-12-14T02:00:00.0,1.2865564665467372e-7,27087.03,4407.020820000001,95.291972,226.9121119152203,51770.913752071596,3.7244500472438363e-8,6.331565080314522e-8,3.165782540157261e-8,6.382442362589054e-8,7.887651862802917e-10,4.8095438187822656e-8,1.5155722256379652e-9,3.3261032911336637e-9,0.05628992,27087.030000128656,3.7244500472438363e-8,0.009875013600670932,4.462263492374268e-9
2016-12-14T03:00:00.0,1.6005263582147903e-7,25751.13,4265.527770000001,101.63989,131.63001496126742,47363.89293212748,4.588610786142885e-8,7.800638336442905e-8,3.9003191682214523e-8,8.052381720472107e-8,9.95142299283016e-10,6.067940849286683e-8,1.5224352523289199e-9,3.341165018498266e-9,0.05508497,25751.13000016005,4.588610786142885e-8,0.009875013600673666,4.462263430871716e-9
2016-12-14T04:00:00.0,8390.655938740927,25038.78,4320.46988,76.399194,30.00000001486642,43098.36516219596,1.799967734486733e-8,3.059945148627446e-8,1.529972574313723e-8,8390.655938708773,103.69474440227843,6322.850268431611,1.5550399794375306e-9,3.4127199654073884e-9,0.04592143,33429.435938740935,1.799967734486733e-8,0.00984950418917635,4.4622634530621855e-9
2016-12-14T05:00:00.0,9235.255939395105,24194.18,4153.65041,77.62741700000001,57.305399936633734,45100.74555063544,1.78667631552738e-8,3.037349736396546e-8,1.518674868198273e-8,9235.255939363176,114.13261503239038,6959.305794657949,1.554452500387882e-9,3.411430672843528e-9,0.03934474,33429.43593939511,1.78667631552738e-8,0.009849504189162675,4.4622633816291045e-9
2016-12-14T06:00:00.0,9952.215939419313,23477.22,4046.35874,81.257473,93.82044748840005,47906.400935301266,1.78808473056748e-8,3.039744041964716e-8,1.519872020982358e-8,9952.21593938736,122.9930646196733,7499.577110955689,1.5545147471512182e-9,3.411567280760256e-9,0.03746303,33429.435939419316,1.78808473056748e-8,0.009849504189157365,4.462263348023218e-9
2016-12-14T07:00:00.0,9952.777128892765,22904.86333,4167.361089999999,76.4466396,135.56588862746122,51359.61930626483,9.050593635206266e-8,1.5386009179850652e-7,7.693004589925326e-8,9952.777128737285,122.99999999953239,7499.999999971486,1.621036530327271e-9,3.5575572363764013e-9,0.03207056046,32857.64045889276,9.050593635206266e-8,0.009849504189153967,4.462263387359382e-9
2016-12-14T08:00:00.0,9952.777128949947,22232.46444,4174.534713,76.59147252,182.1290986081128,54692.258216244336,1.227858983063817e-7,2.0873602712084888e-7,1.0436801356042444e-7,9952.777128739584,122.99999999956079,7499.999999973218,1.6255390008308343e-9,3.567438442766173e-9,0.03110783958,32185.241568949947,1.227858983063817e-7,0.009849504189152473,4.462263390615998e-9
2016-12-14T09:00:00.0,9952.777130080882,21536.4,4177.35873,78.830722,228.5474756962308,58017.723503225585,7.854121078523445e-7,1.3352005833489857e-6,6.676002916744928e-7,9952.777128744045,122.99999999961591,7499.99999997658,1.6362797258616457e-9,3.591010239787661e-9,0.02955344,31489.177130080883,7.854121078523445e-7,0.009849504189151998,4.462263392192419e-9
2016-12-14T10:00:00.0,10065.122580788666,21341.74,4193.36801,77.83183299999999,272.7266038676362,61340.36477321022,66.08556002486202,112.34545204226542,56.17272602113271,9952.777128744761,122.99999999962478,7499.99999997712,1.6383171800117106e-9,3.5954816749587644e-9,0.02950087,31406.862580788664,66.08556002486202,0.009849504189135726,4.462263399536724e-9
2016-12-14T11:00:00.0,9952.777129226388,21250.76,4213.87265,76.653472,374.0773463925826,64646.99676319539,2.835568013739483e-7,4.820465623357121e-7,2.4102328116785606e-7,9952.777128742708,122.99999999959941,7499.999999975573,1.6327383950079842e-9,3.5832383685379104e-9,0.03125717,31203.537129226384,2.835568013739483e-7,0.00984950418915223,4.462263409045854e-9
2016-12-14T12:00:00.0,9952.777128846348,21974.62,4377.82175,77.080056,420.43372413739445,67933.12411317902,6.552557557021686e-8,1.1139347846936865e-7,5.569673923468433e-8,9952.77712873334,122.99999999948363,7499.999999968513,1.6145515859978088e-9,3.543325255668281e-9,0.03534031,31927.39712884635,6.552557557021686e-8,0.009849504189153858,4.462263480975005e-9
2016-12-14T13:00:00.0,9409.40593918104,24020.03,4609.78932,83.7768885,466.363517696764,71055.30236315553,1.8023474069582917e-8,3.063990591829096e-8,1.531995295914548e-8,9409.405939148846,116.28482337549767,7090.538010701077,1.5551445856023419e-9,3.4129495360627265e-9,0.04615467,33429.43593918104,1.8023474069582917e-8,0.009849504189158028,4.462263586525236e-9
2016-12-14T14:00:00.0,8.694641454966179e-8,25464.47,4855.34255,91.6496665,498.8813020917708,73536.05105386447,1.2040062749830023e-8,2.0468106674711038e-8,1.0234053337355519e-8,6.496142446668938e-8,8.028166516762086e-10,4.8952234858305396e-8,1.516883408261363e-9,3.328980837162277e-9,0.05613432,25464.470000086945,1.2040062749830023e-8,0.00984950418917637,4.462263704782735e-9
2016-12-14T15:00:00.0,6926.475939399144,26502.96,5058.07866,102.069444,407.24148510699706,68680.70850392121,1.8008846062702008e-8,3.0615038306593414e-8,1.5307519153296707e-8,6926.475939366974,85.59988127122736,5219.504955562644,1.5550803602304092e-9,3.412808585854385e-9,0.04526165,33429.43593939915,1.8008846062702008e-8,0.00984950418916742,4.462263803232038e-9
2016-12-14T16:00:00.0,5797.005939466954,27632.43,5454.52542,98.411278,390.7817718977211,68842.13479949173,1.7854699486526666e-8,3.035298912709533e-8,1.5176494563547664e-8,5797.005939435047,71.64148471576021,4368.383214375623,1.5543986881771742e-9,3.4113125755545236e-9,0.03588502,33429.43593946696,1.7854699486526666e-8,0.009849504189168946,4.462264006330878e-9
2016-12-14T17:00:00.0,5219.465939471442,28209.97,5683.42815,87.728278,364.02182813284685,67755.99259387524,1.7859463619027348e-8,3.036108815234649e-8,1.5180544076173245e-8,5219.465939439527,64.50403764140866,3933.1730269151617,1.5544199171018951e-9,3.4113591649517075e-9,0.03271109,33429.43593947145,1.7859463619027348e-8,0.00984950418916897,4.462264129466182e-9
2016-12-14T18:00:00.0,4925.655939471893,28503.78,5540.38422,74.662583,340.8074372936259,66005.73747079827,1.7861839753949343e-8,3.0365127581713884e-8,1.5182563790856942e-8,4925.655939439974,60.87302797120694,3711.769998244325,1.5544305061244307e-9,3.411382403819582e-9,0.032503189999999994,33429.43593947189,1.7861839753949343e-8,0.009849504189168112,4.462264053615904e-9
2016-12-14T19:00:00.0,4782.0059394723785,28647.43,6580.22908,62.27375,327.0277317842048,64177.12324905047,1.7861523358457714e-8,3.0364589709378115e-8,1.5182294854689057e-8,4782.00593944046,59.097749597007606,3603.5213168907076,1.5544291013168493e-9,3.411379320802461e-9,0.03004629,33429.43593947238,1.7861523358457714e-8,0.009849504189166818,4.462264646545809e-9
2016-12-14T20:00:00.0,4803.905939471949,28625.53,7781.333259999999,62.045334,323.8615809005837,61200.41548594905,1.7859735513193487e-8,3.0361550372428925e-8,1.5180775186214463e-8,4803.905939440033,59.36839767493547,3620.024248471675,1.5544211331727505e-9,3.4113618337636625e-9,0.03219308,33429.43593947195,1.7859735513193487e-8,0.009849504189167017,4.462265610395552e-9
2016-12-14T21:00:00.0,5097.065939471595,28332.37,7528.574009999999,59.77844399999999,321.1944940948892,57039.106474428605,1.7863481501024244e-8,3.036791855174121e-8,1.5183959275870606e-8,5097.065939439673,62.99137441131834,3840.9374641047766,1.5544378232635773e-9,3.4113984621506764e-9,0.034003120000000005,33429.4359394716,1.7863481501024244e-8,0.009849504189166698,4.462265350916121e-9
2016-12-14T22:00:00.0,5447.855939467982,27981.58,7173.5277,59.384306,324.41727402558087,53351.46992854125,1.787113017011772e-8,3.038092128920012e-8,1.519046064460006e-8,5447.855939436047,67.3265634184959,4105.278257225359,1.5544718778088912e-9,3.411473198895868e-9,0.04003929,33429.43593946799,1.787113017011772e-8,0.00984950418916666,4.46226501970266e-9
2016-12-14T23:00:00.0,5429.225939420175,28000.21,6675.94202,63.02805600000001,332.3693809634565,50283.22048577449,1.7961137768713884e-8,3.05339342068136e-8,1.52669671034068e-8,5429.225939388086,67.09632717626414,4091.2394619673255,1.554870547768847e-9,3.412348127482875e-9,0.05338478,33429.43593942018,1.7961137768713884e-8,0.009849504189167576,4.462264706485818e-9
2016-12-15T00:00:00.0,5.2876377042534243e-8,28317.9,6220.17354,69.030361,336.44750165917736,47698.517927749686,9.555490900211926e-9,1.6244334530360274e-8,8.122167265180137e-9,3.5143836251831936e-8,4.3432017044546404e-10,2.648293722228439e-8,1.4882062603420376e-9,3.2660454293596927e-9,0.06276707,28317.900000052876,9.555490900211926e-9,0.009849504189174133,4.462264435168797e-9
2016-12-15T01:00:00.0,5.91107832688499e-8,27756.07,5662.98142,75.970389,267.42699017192353,41478.344387783894,1.0186987224742183e-8,1.731787828206171e-8,8.658939141030855e-9,4.029619866098456e-8,4.979949185209056e-10,3.036554381225034e-8,1.4967063258036314e-9,3.2846998327780173e-9,0.05982922,27756.07000005911,1.0186987224742183e-8,0.009849504189175537,4.462264122661642e-9
2016-12-15T02:00:00.0,7.478190928357428e-8,26733.27,5240.37957,81.184639,191.46645068527027,35815.36296782201,1.1422747499250622e-8,1.9418670748726056e-8,9.709335374363028e-9,5.385240612135391e-8,6.655274067954257e-10,4.0580939438745466e-8,1.5108324134943164e-9,3.3157012103197916e-9,0.05556162,26733.270000074783,1.1422747499250622e-8,0.009849504189175715,4.4622639009124136e-9
2016-12-15T03:00:00.0,9.57541092273227e-8,25376.39,5078.47684,78.495639,110.29166119983405,30574.98339787037,1.2561101703449618e-8,2.135387289586435e-8,1.0676936447932175e-8,7.287867543838619e-8,9.006608872015101e-10,5.491834678057988e-8,1.521560893072158e-9,3.339246133240043e-9,0.05350995,25376.390000095755,1.2561101703449618e-8,0.009849504189171,4.46226381914735e-9
2016-12-15T04:00:00.0,5521.60887828694,24716.04,5026.668970000001,70.05375,31.805871715600826,25496.506557933088,1.7892576916160544e-8,3.041738075747293e-8,1.5208690378736463e-8,5521.608878254969,68.23802876704669,4160.855412624797,1.5545699000265898e-9,3.411688320297129e-9,0.044908140000000006,30237.648878286942,1.7892576916160544e-8,0.009849504188954063,4.462263791716599e-9
2016-12-15T05:00:00.0,9433.295939300751,23996.14,5197.6041700000005,63.896861,30.000000002045155,24630.69300056576,2.168568002506392e-9,3.686565604260866e-9,1.843282802130433e-9,9433.295939295494,116.58006459109187,7108.540523847065,1.5694556891982993e-9,3.444356952987533e-9,0.03789769,33429.435939300754,2.168568002506392e-9,0.009664075020131259,4.462263875118699e-9
2016-12-15T06:00:00.0,9952.777128698493,23104.63,5229.0208,59.160222,82.69286767000045,26541.62935442073,2.2697101630598175e-9,3.85850727720169e-9,1.929253638600845e-9,9952.777128693035,122.99999999898552,7499.999999938141,1.5998056171138916e-9,3.510963475209348e-9,0.03499166,33057.40712869849,2.2697101630598175e-9,0.009664075020123113,4.462263889972057e-9
2016-12-15T07:00:00.0,9952.777128738204,22393.66111,5509.224447,56.49563907,146.54230974593548,28812.608554366845,2.373022957229105e-9,4.034139027289479e-9,2.0170695136447394e-9,9952.77712873254,122.99999999947373,7499.999999967909,1.629214526133017e-9,3.5755048196747946e-9,0.029481689449999997,32346.438238738203,2.373022957229105e-9,0.009664075020120087,4.462264034276606e-9
2016-12-15T08:00:00.0,9952.777128743575,21832.26694,5485.52538,59.76980577,213.0563347524463,30803.38410734279,2.405482156368734e-9,4.089319665826848e-9,2.044659832913424e-9,9952.777128737847,122.99999999953934,7499.99999997191,1.6381417192092345e-9,3.5950966053839146e-9,0.0284958992,31785.044068743577,2.405482156368734e-9,0.00966407502011989,4.4622640211019816e-9
2016-12-15T09:00:00.0,9952.77712874853,21257.21,5434.22675,60.745277,276.29619305905135,32817.85872732276,2.4458498706574244e-9,4.157944780117621e-9,2.0789723900588105e-9,9952.777128742722,122.99999999959958,7499.999999975584,1.6490444980437264e-9,3.6190240487287155e-9,0.027384,31209.98712874853,2.4458498706574244e-9,0.009664075020119869,4.4622639936382485e-9
2016-12-15T10:00:00.0,9952.777128752288,20908.87,5303.34485,60.163861,338.56058013574955,34883.631977306424,2.48670246070271e-9,4.227394183194607e-9,2.1136970915973035e-9,9952.7771287464,122.99999999964503,7499.999999978355,1.6598593478252397e-9,3.6427585213212477e-9,0.02572714,30861.647128752287,2.48670246070271e-9,0.009664075020120143,4.462263925446074e-9
2016-12-15T11:00:00.0,9952.777128748861,21034.89,5292.1898,61.846917000000005,401.4063832125279,37080.28712729289,2.4490335206725025e-9,4.163356985143254e-9,2.081678492571627e-9,9952.777128743048,122.9999999996036,7499.999999975828,1.6498951000749843e-9,3.6208907959333366e-9,0.02868974,30987.66712874886,2.4490335206725025e-9,0.009664075020121753,4.462263919430433e-9
2016-12-15T12:00:00.0,9952.777128740689,21822.69,4807.807879999999,63.9970834,462.56913028923293,39288.097327276795,2.3869789287041024e-9,4.057864178796974e-9,2.028932089398487e-9,9952.777128734997,122.99999999950411,7499.999999969762,1.6330705251663437e-9,3.5839672676257377e-9,0.032873730000000004,31775.467128740685,2.3869789287041024e-9,0.009664075020124865,4.462263680553881e-9
2016-12-15T13:00:00.0,9630.405939395874,23799.03,5612.1712,74.9643334,521.5817109657859,41980.2894472546,2.1682425458144292e-9,3.6860123278845294e-9,1.8430061639422647e-9,9630.40593939062,119.01602087726305,7257.074443735551,1.5693553732791837e-9,3.4441367977860328e-9,0.03984339,33429.43593939588,2.1682425458144292e-9,0.009664075020134208,4.462264086915972e-9
2016-12-15T14:00:00.0,7159.139067098904,25190.76,5555.62261,84.262361,565.6430625199121,43625.192690998054,2.1670072383063974e-9,3.6839123051208753e-9,1.8419561525604376e-9,7159.139067093651,88.47521589794609,5394.830237679639,1.5689733391387962e-9,3.4432983784813155e-9,0.04621575,32349.8990670989,2.1670072383063974e-9,0.009664075020223562,4.462264057006186e-9
2016-12-15T15:00:00.0,7274.005939413843,26155.43,5645.64348,89.77002759999999,569.8655814947203,43464.4003186856,2.1681204522460178e-9,3.6858047688182304e-9,1.8429023844091152e-9,7274.005939408588,89.89478202626711,5481.389147943116,1.5692780101758022e-9,3.443967015265334e-9,0.0395,33429.43593941385,2.1681204522460178e-9,0.009664075023044325,4.4622641051215685e-9
2016-12-15T16:00:00.0,6185.985939456906,27243.45,5875.96984,105.13788999999998,569.9999999978534,43300.14598663662,1.330828908235753e-8,2.26240914400078e-8,1.13120457200039e-8,6185.985939432727,76.4486394807743,4661.502407364286,1.5551085386859493e-9,3.4128704268225198e-9,0.033022460000000003,33429.435939456904,1.330828908235753e-8,0.009840745177217874,4.462264231329074e-9
2016-12-15T17:00:00.0,5399.195939459204,28030.24,5874.50914,76.66886099999999,541.3205902351169,42085.67855400878,1.3306575194287084e-8,2.262117783028804e-8,1.131058891514402e-8,5399.195939435028,66.72520563436333,4068.6100996563005,1.5550946158166808e-9,3.412839871431947e-9,0.034529470000000013,33429.43593945921,1.3306575194287084e-8,0.009840745177227939,4.462264230495931e-9
2016-12-15T18:00:00.0,5089.205939462053,28340.23,6045.29391,47.637333,531.3867756259681,40279.77951367295,1.3309533889574108e-8,2.2626207612275983e-8,1.1313103806137991e-8,5089.205939437871,62.89423770387349,3835.0144941386275,1.5551182758571851e-9,3.4128917962015212e-9,0.0338296,33429.435939462055,1.3309533889574108e-8,0.009840745177232645,4.462264326386784e-9
2016-12-15T19:00:00.0,4957.615939461591,28471.82,6035.98142,92.378667,546.6535210863318,38069.50009781945,1.3311429124802826e-8,2.2629429512164803e-8,1.1314714756082401e-8,4957.615939437406,61.26800114792148,3735.8537285317975,1.5551332465736392e-9,3.4129246512172216e-9,0.03300458,33429.43593946159,1.3311429124802826e-8,0.009840745177254586,4.462264320834834e-9
