Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-12-15T20:00:00.0,4815.235939456937,28614.2,5710.8101,83.564639,515.5526959907454,35769.37240635912,1.330845924986665e-8,2.2624380724773304e-8,1.1312190362386652e-8,4815.235939432757,59.50841789050686,3628.562066494321,1.5551093188407003e-9,3.412872138964799e-9,0.03447003,33429.43593945693,1.330845924986665e-8,0.009840745177259901,4.462264139712078e-9
2016-12-15T21:00:00.0,4964.495939450399,28464.94,6447.44437,90.12275,491.50631563774175,33687.12437286132,1.3310520088068997e-8,2.2627884149717294e-8,1.1313942074858647e-8,4964.495939426216,61.35302666267725,3741.0382111388567,1.5551258097430636e-9,3.412908330209067e-9,0.035390250000000005,33429.4359394504,1.3310520088068997e-8,0.009840745177264527,4.4622645599508385e-9
2016-12-15T22:00:00.0,5196.905939410304,28232.53,6438.506920000001,94.116834,462.7464330569104,30980.718214008044,1.3365137615685298e-8,2.2720733946665005e-8,1.1360366973332503e-8,5196.905939386028,64.22523304539719,3916.17274667056,1.5555626574008182e-9,3.4138670442892028e-9,0.04233801,33429.43593941031,1.3365137615685298e-8,0.009840745177267438,4.462264553975928e-9
2016-12-15T23:00:00.0,1.611569168272056e-7,28145.82,6303.31939,97.579195,432.864672858846,28458.38404068648,1.1423507951452474e-8,1.9419963517469205e-8,9.709981758734603e-9,1.401992843435985e-7,1.7326331888218297e-9,1.0564836517206277e-7,1.5376689661378928e-9,3.3745972131367525e-9,0.05215851,28145.82000016116,1.1423507951452474e-8,0.00984074517728289,4.462264474070869e-9
2016-12-16T00:00:00.0,5.250167407801436e-8,27699.27,6148.53468,97.025306,335.2953186154658,22155.064650799963,8.257320968359068e-9,1.4037445646210417e-8,7.018722823105208e-9,3.6971868561776496e-8,4.569116513169796e-10,2.7860466543718266e-8,1.4923598700274436e-9,3.2751610192411967e-9,0.06268724,27699.270000052504,8.257320968359068e-9,0.00984074517728283,4.462264382861296e-9
2016-12-16T01:00:00.0,7.443940970526348e-8,27090.04,5608.57867,69.73347199999999,238.27985336811852,16006.52997083556,9.516470820421132e-9,1.6178000394715925e-8,8.089000197357963e-9,5.674775748735318e-8,7.013092005008514e-10,4.2762756128100696e-8,1.5136518231943669e-9,3.3218887398375254e-9,0.05706827,27090.04000007444,9.516470820421132e-9,0.009840745177271414,4.462264080390079e-9
2016-12-16T02:00:00.0,1.368669956527193e-7,26062.27,5897.9513,82.99336,168.5562221220864,10397.951300886107,1.1091242734433684e-8,1.8855112648537263e-8,9.427556324268631e-9,1.164778526827707e-7,1.4394752032133543e-9,8.777287824471672e-8,1.534030321411296e-9,3.3666117750324714e-9,0.05245362,26062.27000013687,1.1091242734433684e-8,0.009840745177273322,4.462264233819152e-9
2016-12-16T03:00:00.0,7942.285347047563,25046.85,5984.97679,78.310528,85.57270287813097,4500.0000009817095,1.3631502703045315e-8,2.3173554595177034e-8,1.1586777297588517e-8,7942.2853470228365,98.15361934102054,5984.976789086618,1.552241521472584e-9,3.4065784169612954e-9,0.04756749,32989.13534704756,1.3631502703045315e-8,0.009840745177257557,4.442073959696973e-9
2016-12-16T04:00:00.0,7632.643424091722,24346.99,5751.64348,80.08969499999999,105.42563497591554,4500.000000076177,1.7564989045203745e-8,2.986048137684636e-8,1.493024068842318e-8,7632.643424060355,94.32695307173651,5751.6434799839335,1.5074414381123965e-9,3.3082593120142133e-9,0.041749270000000005,31979.633424091724,1.7564989045203745e-8,0.009840745177253767,4.197337941597564e-9
2016-12-16T05:00:00.0,6051.687786627241,23529.56,4560.3008899999995,85.386167,119.67273380775956,4500.000000067616,2.6067577400014055e-8,4.431488158002389e-8,2.2157440790011946e-8,6051.687786581466,74.78893459770735,4560.300890104107,1.4600476871946858e-9,3.204248095498147e-9,0.03666269,29581.24778662724,2.6067577400014055e-8,0.009840745177251998,3.952065817381228e-9
2016-12-16T06:00:00.0,9952.777127179832,22932.43,4063.93054,87.017861,109.08534217280167,4500.000000178879,3.372679402075488e-8,5.7335549835283287e-8,2.8667774917641643e-8,9952.777127121051,122.99999997955838,7499.999998753559,1.444975592175734e-9,3.1711705924938195e-9,0.0346021,32885.207127179834,3.372679402075488e-8,0.009840745177245465,3.866662778325773e-9
2016-12-16T07:00:00.0,9952.777128853446,22248.82194,3913.863383,89.22836141,145.0773219262041,7936.069458939477,9.445014350189286e-8,1.6056524395321786e-7,8.028262197660893e-8,9952.777128691412,122.99999999896545,7499.999999936917,1.4687738375730734e-9,3.223398669124069e-9,0.030538009639999995,32201.59906885345,9.445014350189286e-8,0.00984074517724332,3.8666627679580895e-9
2016-12-16T08:00:00.0,9952.777129112937,21767.64389,3858.460642,88.08563933,178.85880134062998,11522.206075883485,2.3538770664247998e-7,4.0015910129221596e-7,2.0007955064610798e-7,9952.777128711301,122.99999999921127,7499.999999951906,1.4768492424829264e-9,3.241121104514169e-9,0.02845542908,31720.421019112935,2.3538770664247998e-7,0.009840745177241608,3.8666627633759986e-9
2016-12-16T09:00:00.0,10141.402396567253,21260.52,3877.49997,97.322472,213.78300295510002,15163.7454338425,110.95603990385717,188.62526783655719,94.31263391827859,9952.777128729207,122.99999999943255,7499.999999965398,1.4904990892697607e-9,3.271077314817541e-9,0.02580207,31401.922396567257,110.95603990385717,0.009837946771548846,3.866662761321851e-9
2016-12-16T10:00:00.0,10139.897952972247,21128.89,3799.2245,96.57025,333.783002819587,18786.245463815038,110.07107308296413,187.12082424103903,93.56041212051952,9952.777128729716,122.99999999943884,7499.999999965782,1.4910559294942726e-9,3.272299366839908e-9,0.02578132,31268.787952972245,110.07107308296413,0.009837753288638191,3.866662758162961e-9
2016-12-16T11:00:00.0,10087.645704227642,21051.99,3764.47685,93.988056,453.78300269283244,22487.020963787956,79.33445618003053,134.86857550605188,67.43428775302594,9952.777128720107,122.9999999993201,7499.999999958542,1.4823394857891354e-9,3.253170095661536e-9,0.02831225,31139.63570422764,79.33445618003053,0.00984074517723126,3.866662755915074e-9
2016-12-16T12:00:00.0,9952.777128668713,21708.99,3713.8171,103.248916,550.239075190357,26222.544113753618,4.6997832081917696e-8,7.989631453926008e-8,3.994815726963004e-8,9952.777128587362,122.9999999976796,7499.999999858511,1.4553209951478485e-9,3.1938748082953263e-9,0.03532544,31661.76712866872,4.6997832081917696e-8,0.009840745177263369,3.866662753487789e-9
2016-12-16T13:00:00.0,25.081447933163332,23580.84,3753.13655,132.550584,569.999999973162,30008.727013619187,14.753792810393637,25.081447777669183,12.540723888834592,1.540660590547942e-7,1.904003778900237e-9,1.1609779139635591e-7,1.4280904824871864e-9,3.1341142134205027e-9,0.04254034,23605.921447933164,14.753792810393637,0.009860180741013,3.86666275553426e-9
2016-12-16T14:00:00.0,13.150815619257685,24858.44,3611.87498,126.585278,450.0000000446431,26255.590463742283,7.7357738627343,13.15081556664831,6.575407783324155,5.1207854383208105e-8,6.328450851094014e-10,3.8588114945695204e-8,1.4015208116750133e-9,3.0758039144867078e-9,0.04822852,24871.590815619256,7.7357738627343,0.00987024072107405,3.866662750317133e-9
2016-12-16T15:00:00.0,7498.665938911236,25930.77,3696.71987,122.524778,330.0000000693226,22643.715483787815,180.75437287359114,307.2824338851049,153.64121694255246,7191.383505024687,88.87370426096297,5419.128308595303,1.443026935556001e-9,3.1668940340517076e-9,0.03838816,33429.435938911236,180.75437287359114,0.0098546951209322,3.866662750781545e-9
2016-12-16T16:00:00.0,6769.745939452922,26659.69,3755.155079999999,116.91381,449.9999979679597,24366.12392239015,54.37677925788161,92.44052473839874,46.22026236919937,6677.3054147130815,82.52054229519219,5031.740383853182,1.4424883516158174e-9,3.165712047614049e-9,0.03523996,33429.43593945292,54.37677925788161,0.009854875701772887,3.866662751688744e-9
2016-12-16T17:00:00.0,6176.795939465256,27252.64,3891.94906,119.09836,461.83684750805367,25642.709226250365,3.8085733854081404e-5,6.474574755193838e-5,3.237287377596919e-5,6176.795874718066,76.33506535515312,4654.577155802019,1.4424582806868606e-9,3.1656460533881853e-9,0.033424100000000005,33429.43593946526,3.8085733854081404e-5,0.009854875701778773,3.866662753969023e-9
2016-12-16T18:00:00.0,6130.715939467463,27298.72,4144.75225,113.52239,419.08344011178264,26405.337322059415,6.864557515471519e-5,0.0001166974777630158,5.83487388815079e-5,6130.715822768542,75.76559149710752,4619.853140067531,1.4424766354358993e-9,3.165686335065398e-9,0.033,33429.43593946746,6.864557515471519e-5,0.00985487570177978,3.866662757028433e-9
2016-12-16T19:00:00.0,6301.955939469164,27127.48,4046.08794,107.75408,381.3365548333316,26880.438212133977,19.270545751074973,32.75992777682745,16.379963888413727,6269.196011690894,77.47697948631547,4724.206066238748,1.4425010879697551e-9,3.1657399990557765e-9,0.02791318,33429.43593946916,19.270545751074973,0.009854875701779071,3.866662754567412e-9
2016-12-16T20:00:00.0,6233.325939469196,27196.11,4415.5069,106.3995,367.4492730837625,27558.55633837976,0.00019440717375956775,0.00033049219539126517,0.00016524609769563259,6233.325608975558,77.03368014615137,4697.175618667766,1.4424843731707206e-9,3.1657033164436654e-9,0.02793724,33429.43593946919,0.00019440717375956775,0.009854875701780676,3.86666276139013e-9
2016-12-16T21:00:00.0,6325.055939468594,27104.38,4563.05319,91.507139,338.09347335171384,27840.225057054555,33.1283374093904,56.31817359596367,28.159086797981836,6268.7377658711885,77.47131631963398,4723.860751197194,1.4424879036112108e-9,3.1657110644147188e-9,0.02984051,33429.435939468596,33.1283374093904,0.009854875701778114,3.866662763977842e-9
2016-12-16T22:00:00.0,6565.795939464655,26863.64,4457.26153,101.17233,352.2265923450312,28001.03261825878,142.09255277787972,241.5573397223955,120.77866986119776,6324.238599740817,78.15721558951994,4765.683877409751,1.4425046530647199e-9,3.165747823080191e-9,0.03573701,33429.43593946465,142.09255277787972,0.009854875701764292,3.866662760808337e-9
2016-12-16T23:00:00.0,6463.485939377601,26965.95,4013.48142,110.90514,450.00000267145066,28309.454965675566,182.16993524233712,309.6888899119731,154.84444495598655,6153.797049464186,76.05083759945981,4637.246195089013,1.442906731540475e-9,3.166630232060034e-9,0.04692452,33429.4359393776,182.16993524233712,0.009854735655573824,3.8666627511209075e-9
2016-12-17T00:00:00.0,6.790422265424508e-8,27089.05,3740.02082,111.97169,569.9999999625526,28933.219740771612,2.3570891877569866e-8,4.007051619186877e-8,2.0035258095934386e-8,2.6466766342741506e-8,3.270858191675236e-10,1.9944257266312415e-8,1.3669401196348146e-9,2.999912477801024e-9,0.05793253,27089.050000067902,2.3570891877569866e-8,0.00986500287272012,3.8666627460155885e-9
2016-12-17T01:00:00.0,8.06546753829506e-8,26197.82,3692.45366,116.56211,458.0381749857875,25193.198920798426,2.897926197958289e-8,4.926474536529091e-8,2.4632372682645456e-8,3.0014212964031856e-8,3.709264406114816e-10,2.2617465890943998e-8,1.3757170536278326e-9,3.0191745021020775e-9,0.05350028,26197.820000080654,2.897926197958289e-8,0.009865002872785597,3.866662743610485e-9
2016-12-17T02:00:00.0,1.1206241043118119e-7,25253.97,3626.96292,110.00914,341.4859300136632,21500.74526082793,4.3055362418542405e-8,7.319411611152209e-8,3.6597058055761045e-8,3.747990113645227e-8,4.6319010062581193e-10,2.8243298818647066e-8,1.3883931832068342e-9,3.0469937743204016e-9,0.04959053,25253.970000112062,4.3055362418542405e-8,0.00986500287271373,3.866662740332851e-9
2016-12-17T03:00:00.0,1.6065315728677049e-7,24201.88,3338.09486,107.99836,231.48665505359844,17873.782340863087,6.673822537812944e-8,1.1345498314282005e-7,5.6727491571410024e-8,4.580037424348832e-8,5.660175003479019e-10,3.451326221633548e-8,1.397799900462106e-9,3.0676379328053943e-9,0.046386920000000005,24201.880000160654,6.673822537812944e-8,0.009865002872706542,3.8666627299707066e-9
2016-12-17T04:00:00.0,36.668949936275894,23475.81,3818.69211,111.8425,123.49816011376465,14535.687480904531,21.56997050475135,36.66894985807729,18.334474929038645,7.678336908081869e-8,9.48916495842704e-10,5.786076194162829e-8,1.4152283535981591e-9,3.105886743620592e-9,0.04186681,23512.478949936278,21.56997050475135,0.00986500287268608,3.866662741832192e-9
2016-12-17T05:00:00.0,226.46462666446297,22703.06,3986.83097,113.24217,30.000000046625054,10716.995370969365,133.21448600739427,226.46462621257024,113.23231310628512,4.5045564020880716e-7,5.566892840943383e-9,3.39444685423377e-7,1.437076707015459e-9,3.153835550663782e-9,0.03710568,22929.524626664464,133.21448600739427,0.009856869108174272,3.866662740143513e-9
2016-12-17T06:00:00.0,9952.777123092706,22500.41,3704.011520000001,114.00692,30.00000002758523,6730.164401315829,4.02607249942273e-8,6.84432324901864e-8,3.42216162450932e-8,9952.777123022819,122.99999992891097,7499.999995665302,1.4443288055961258e-9,3.169751142510042e-9,0.034748699999999993,32453.18712309271,4.02607249942273e-8,0.009843120713972461,3.866662719928138e-9
2016-12-17T07:00:00.0,9952.777128461765,22015.55639,3294.499977,120.6909162,39.00292311143179,10526.152876988166,4.6752245648597555e-8,7.947881760261584e-8,3.973940880130792e-8,9952.777128380838,122.99999999512728,7499.999999702883,1.4485892845342405e-9,3.179101269662118e-9,0.03421912003,31968.333518461764,4.6752245648597555e-8,0.009843120713931591,3.866662703210984e-9
2016-12-17T08:00:00.0,9952.777128830203,21622.35,3297.384228,131.0686671,41.321850067012434,14731.652899698092,9.670166161478341e-8,1.643928247451318e-7,8.21964123725659e-8,9952.777128664347,122.99999999863098,7499.999999916523,1.4623391569671563e-9,3.2092769981283332e-9,0.03024607086,31575.1271288302,9.670166161478341e-8,0.009843120713899612,3.866662700848384e-9
2016-12-17T09:00:00.0,10204.937941306483,21322.07,3255.34253,129.09025,33.2630261685537,18934.268671621692,148.32988976109905,252.16081259386837,126.08040629693419,9952.777128711137,122.99999999920924,7499.999999951782,1.4766206769816994e-9,3.240619490369353e-9,0.02913123,31527.007941306485,148.32988976109905,0.009842730946144587,3.866662698055551e-9
2016-12-17T10:00:00.0,10207.835452621246,21114.2,3196.43516,130.539,153.26302519565633,23178.92614158058,150.0343081709654,255.0583238906412,127.5291619453206,9952.777128729114,122.99999999943141,7499.999999965329,1.4903992778006418e-9,3.2708582666914843e-9,0.02851342,31322.035452621247,150.0343081709654,0.00983798145916498,3.866662695283212e-9
2016-12-17T11:00:00.0,9995.735261901858,20990.4,3120.38423,133.10808,273.263025121847,27482.49098155305,25.269490112602817,42.958133191424785,21.479066595712393,9952.777128708958,122.99999999918231,7499.99999995014,1.475471170889431e-9,3.238096762694621e-9,0.03158115,30986.135261901858,25.269490112602817,0.00984312071378068,3.866662692372019e-9
2016-12-17T12:00:00.0,9952.777128816204,21191.86,3123.02079,137.653695,284.6438548374689,31862.10675151029,9.286635634265701e-8,1.5787280578251692e-7,7.893640289125846e-8,9952.77712865687,122.99999999853858,7499.999999910889,1.4618160738347596e-9,3.2081290300547765e-9,0.03513361,31144.637128816204,9.286635634265701e-8,0.009843120713782003,3.866662691927863e-9
2016-12-17T13:00:00.0,28.971953243102757,21662.68,2975.01849,134.495833,270.0000030356762,36239.08596142825,17.042325136001836,28.97195273120312,14.48597636560156,5.104620038752114e-7,6.3084730688004575e-9,3.8466299200002785e-7,1.4376301954122359e-9,3.1550502467020055e-9,0.04134365,21691.651953243105,17.042325136001836,0.00985665613516636,3.866662688911598e-9
2016-12-17T14:00:00.0,34.945940812046665,21835.12,3088.59025,137.482834,150.00000306369412,33264.06747181993,20.55643571729749,34.94594071940573,17.472970359702867,9.122213667533938e-8,1.1273559797322234e-9,6.874121827635508e-8,1.4188007759116431e-9,3.1137268487724247e-9,0.04475338,21870.065940812045,20.55643571729749,0.009863657624581763,3.866662691613561e-9
2016-12-17T15:00:00.0,9978.369380574053,21929.52,3078.24303,135.805972,30.00000308215721,30175.477221895657,15.05426580255143,25.59225186433743,12.796125932168716,9952.77712870824,122.99999999917343,7499.9999999495985,1.4758368447103466e-9,3.2388992773347378e-9,0.036430790000000005,31907.889380574055,15.05426580255143,0.009842997773228983,3.866662689289448e-9
2016-12-17T16:00:00.0,9959.956350360291,22239.12,3163.19444,126.59942,30.000000011272615,34597.23419185236,4.223071529806835,7.179221600671618,3.589610800335809,9952.77712875804,122.99999999978888,7499.999999987126,1.5792077815445545e-9,3.465759078138424e-9,0.03452592,32199.07635036029,4.223071529806835,0.009809356291586671,3.866662691280551e-9
2016-12-17T17:00:00.0,9995.42672630413,22469.34,3322.9351300000003,117.95239,30.00000016768888,38934.039751846816,25.087998555114194,42.64959754369413,21.324798771847064,9952.77712875885,122.99999999979887,7499.9999999877355,1.5866747259811765e-9,3.4821461747381304e-9,0.032108330000000004,32464.766726304133,25.087998555114194,0.00980709434201462,3.866662695626598e-9
2016-12-17T18:00:00.0,10154.539079202823,22514.35,3283.33792,103.89078,56.38221603367682,43111.1046218419,118.68350025975181,201.76195044157808,100.88097522078904,9952.77712875965,122.99999999980878,7499.999999988339,1.5949338163548215e-9,3.5002717296993844e-9,0.0300173,32668.889079202818,118.68350025975181,0.009804625773741237,3.8666626944193904e-9
2016-12-17T19:00:00.0,10164.547866894232,22368.16,3450.76153,108.89517,176.3822158800715,47327.76670183761,124.57102243052869,211.77073813189875,105.88536906594938,9952.777128760725,122.99999999982205,7499.999999989149,1.60760821950909e-9,3.5280872130735415e-9,0.02657119,32532.70786689423,124.57102243052869,0.009800873277339816,3.866662699386676e-9
2016-12-17T20:00:00.0,10158.045307833325,22330.14,3952.56939,105.64388999999998,296.38221581907834,51377.00517183415,120.7459876887461,205.26817907086837,102.63408953543419,9952.777128760847,122.99999999982357,7499.999999989242,1.6091936528278863e-9,3.53156663483274e-9,0.025966000000000003,32488.185307833322,120.7459876887461,0.009800408000075578,3.8666627127604e-9
2016-12-17T21:00:00.0,10153.089182943137,22373.24,4032.03237,103.16583,416.38221576236975,54924.43578183079,117.8306201066756,200.31205418134851,100.15602709067426,9952.777128760188,122.99999999981542,7499.999999988744,1.6010146207264554e-9,3.5136167772603594e-9,0.0283572,32526.32918294314,117.8306201066756,0.009802820761262486,3.8666627143059175e-9
2016-12-17T22:00:00.0,9952.777129004007,22455.07,4028.51851,104.09244,536.3822156736455,58392.40341182691,1.439666202885998e-7,2.4474325449061965e-7,1.2237162724530982e-7,9952.777128757687,122.99999999978452,7499.9999999868605,1.5764486364699797e-9,3.459703806500416e-9,0.03518325,32407.847129004007,1.439666202885998e-7,0.009807094342011349,3.8666627147933585e-9
2016-12-17T23:00:00.0,9952.777128733842,23028.75,3748.77543,108.30939,555.2995828901442,61863.8849018211,1.288469308472863e-8,2.190397824403867e-8,1.0951989122019335e-8,9952.777128710459,122.99999999920085,7499.999999951271,1.4795117079738585e-9,3.2469642013208497e-9,0.05097598,32981.52712873383,1.288469308472863e-8,0.009807094342036802,3.866662710346674e-9
2016-12-18T00:00:00.0,8.06108974441922e-8,24022.09,3591.56479,106.06031000000002,569.999999994639,65615.10947177949,3.3975436440301846e-8,5.775824194851314e-8,2.887912097425657e-8,2.1502810580344743e-8,2.6573946820689047e-10,1.6203626110176246e-8,1.349844915334305e-9,2.962395021143627e-9,0.06191833,24022.09000008061,3.3975436440301846e-8,0.009877833410433806,3.8666627079216846e-9
2016-12-18T01:00:00.0,28.79183770491016,23759.79,3527.18051,134.40581,463.94956785719666,62023.544681802516,16.93637510714209,28.791837682141555,14.395918841070777,2.1419287994351568e-8,2.647072660441937e-10,1.614068695391425e-8,1.3493159222321199e-9,2.9612340829392967e-9,0.05959304,23788.58183770491,16.93637510714209,0.00989118698566823,3.8666627067249726e-9
2016-12-18T02:00:00.0,24.480325830124126,22975.26,3354.84951,132.25005,343.9495678855748,58496.36417182549,14.400191649798858,24.480325804658058,12.240162902329029,2.4106961963813783e-8,2.9792250777688356e-10,1.816600657176119e-8,1.3591033250348837e-9,2.9827137010816915e-9,0.05570758,22999.740325830124,14.400191649798858,0.009887138109697612,3.8666627021885685e-9
2016-12-18T03:00:00.0,24.369668458173074,22669.82,3243.86108,132.19472,223.94956792631277,55141.5146618505,14.335099077463232,24.369668431687494,12.184834215843747,2.5123290658736986e-8,3.1048266338552607e-10,1.8931869718629636e-8,1.3622891399869137e-9,2.989705350451902e-9,0.05463879,22694.189668458173,14.335099077463232,0.009885831262951384,3.866662699386378e-9
2016-12-18T04:00:00.0,100.066828537275,22269.88,3134.04163,123.99286,103.94956797373766,51897.65358187629,58.8628402953039,100.06682850201662,50.03341425100831,3.38762345938981e-8,4.186546931712784e-10,2.552772519337063e-8,1.382144324947077e-9,3.033279912538026e-9,0.04827831,22369.94682853728,58.8628402953039,0.009877833410413093,3.86666269653919e-9
2016-12-18T05:00:00.0,242.68931735920359,21764.6,2932.7059999999997,121.35453,30.00000005857578,48763.611951908715,142.7584219474158,242.68931731060684,121.34465865530342,4.719808182855909e-8,5.83290873471737e-10,3.5566516675105913e-8,1.3986590187216988e-9,3.06952336988478e-9,0.04305833,22007.289317359202,142.7584219474158,0.009871359166180309,3.866662691095944e-9
2016-12-18T06:00:00.0,241.72004767149807,21544.97,2870.01616,120.86988999999998,30.000000073627646,45830.90595195122,142.18826329496702,241.7200476014439,120.86002380072195,6.864209468851573e-8,8.483036982991803e-10,5.1725835262145136e-8,1.4120629735450192e-9,3.0989399410635543e-9,0.03883905,21786.690047671498,142.18826329496702,0.009866208427004777,3.866662689415497e-9
2016-12-18T07:00:00.0,225.8068323976722,21283.71528,3040.740721,112.9132778,30.000000083625427,42960.88979200991,132.82754840106404,225.80683228180885,112.90341614090443,1.1443928453637179e-7,1.4142818447403586e-9,8.623669785002185e-8,1.424083796417329e-9,3.12532106486707e-9,0.03558871841,21509.52211239767,132.82754840106404,0.009861673706077165,3.8666626940463915e-9
2016-12-18T08:00:00.0,224.5433409166898,21224.14111,3183.002269,112.2815276,30.00000009964972,39920.149071103144,132.08431803246597,224.54334065519214,112.27167032759607,2.6006332679970144e-7,3.2139561433442826e-9,1.9597293556977331e-7,1.434331683121684e-9,3.147811269634561e-9,0.03354339981,21448.68445091669,132.08431803246597,0.009857867988974768,3.866662697847068e-9
2016-12-18T09:00:00.0,257.375564533714,21061.86,2924.5740600000004,128.69763999999998,30.000000698447987,36737.14680230613,151.39739069267594,257.3755641775491,128.68778208877455,3.5472906065849176e-7,4.383869335810616e-9,2.673091058421107e-7,1.4358099185679286e-9,3.1510554329279036e-9,0.03397588,21319.235564533716,151.39739069267594,0.009857325120608294,3.866662690359634e-9
2016-12-18T10:00:00.0,10214.524855161224,21101.95,2981.53702,133.90294,30.00000011672505,33812.57274258045,153.96925167673157,261.74772785044365,130.87386392522183,9952.777127309337,122.99999998188528,7499.999998895443,1.4446434359065523e-9,3.1704416361026913e-9,0.03278375,31316.474855161225,153.96925167673157,0.00985409448095185,3.866662690066448e-9
2016-12-18T11:00:00.0,10213.33729976107,21024.29,2975.19441,133.28994,149.98077811833832,38331.035721482935,153.2706891520848,260.56017155854414,130.28008577927207,9952.77712820108,122.99999999290576,7499.999999567423,1.446214805910283e-9,3.1738901942463307e-9,0.03312418,31237.627299761072,153.2706891520848,0.009853530354201629,3.866662689647994e-9
2016-12-18T12:00:00.0,9952.777141660286,21238.83,2734.39813,122.990639,269.98077742081256,42855.8413110574,8.621658283734117e-6,1.4656819082347998e-5,7.328409541173999e-6,9952.777127002022,122.99999997808736,7499.999998663863,1.444397992883258e-9,3.169902982230738e-9,0.03443007,31191.60714166029,8.621658283734117e-6,0.009854094493275676,3.866662682987642e-9
2016-12-18T13:00:00.0,37.860841995156534,21750.92,2824.31016,138.940278,269.99999982185506,47621.443179728296,22.271083314195923,37.86084163413307,18.930420817066533,3.595875735748851e-7,4.443912586150125e-9,2.7097027964330025e-7,1.4358903805884192e-9,3.151232016390333e-9,0.03695039,21788.780841995158,22.271083314195923,0.00985729624552917,3.8666626869629e-9
2016-12-18T14:00:00.0,17.951340111913826,21809.73,2709.75227,128.98552800000002,149.99999993965145,44797.13302000629,10.559611678863527,17.951339854067996,8.975669927033998,2.564122993409778e-7,3.1688354326509175e-9,1.932216727226169e-7,1.433528932939621e-9,3.146049538997544e-9,0.03658457,21827.681340111914,10.559611678863527,0.009858162604570817,3.866662683834973e-9
2016-12-18T15:00:00.0,10044.853557870068,21749.06,2806.20369,169.048057,30.000000032478564,42087.380750206525,54.16260538650912,92.0764291570655,46.03821457853275,9952.777128711527,122.99999999921405,7499.999999952076,1.4775647788386405e-9,3.2426914340487216e-9,0.03477396,31793.913557870073,54.16260538650912,0.00984239922526246,3.866662684916614e-9
2016-12-18T16:00:00.0,10011.15740445466,21877.04,2964.5208399999997,152.19994,30.000000009450606,46781.17706016571,34.341338642774765,58.3802756927171,29.19013784635855,9952.77712876034,122.99999999981729,7499.999999988859,1.6028379063151472e-9,3.5176181940814362e-9,0.02887216,31888.197404454662,34.341338642774765,0.009802271499743661,3.866662689311696e-9
2016-12-18T17:00:00.0,10199.336690671556,21975.71,2952.40972,126.28958,30.000000127126196,51316.65622016195,145.03503641683483,246.5595619086192,123.2797809543096,9952.777128761321,122.99999999982944,7499.999999989599,1.6156182125583314e-9,3.5456660943649465e-9,0.0248193,32175.046690671556,145.03503641683483,0.009798539468051209,3.866662689204149e-9
2016-12-18T18:00:00.0,10158.540598100259,21913.5,3332.2523,105.89153,149.99999962073298,55864.246500158966,121.03733490385153,205.7634693365476,102.8817346682738,9952.777128762085,122.99999999983886,7499.999999990174,1.627037223053167e-9,3.5707264694139644e-9,0.02162,32072.04059810026,121.03733490385153,0.009795238251516219,3.866662700313846e-9
2016-12-18T19:00:00.0,10147.833923054604,21838.93,3734.405079999999,100.53819,269.9999995271759,60031.99420015657,114.73929075904152,195.0567942903706,97.5283971451853,9952.777128762598,122.9999999998452,7499.99999999056,1.6356055098272865e-9,3.5895305926069578e-9,0.01975,31986.763923054605,114.73929075904152,0.00979279658286618,3.866662713010103e-9
2016-12-18T20:00:00.0,10152.540543437364,21861.58,3802.93052,102.8915,389.999999468733,63797.58912015459,117.50789098417049,199.7634146730898,99.8817073365449,9952.777128762636,122.99999999984568,7499.9999999905895,1.636293133825812e-9,3.591039665157819e-9,0.02019,32014.120543437366,117.50789098417049,0.009792606817425107,3.866662715914698e-9
2016-12-18T21:00:00.0,9967.085334102501,21870.82,3864.91433,104.56275,509.9999994119984,67494.65860015264,8.416591376325798,14.308205339753856,7.154102669876928,9952.777128761134,122.99999999982711,7499.999999989457,1.6130104494538785e-9,3.539943048443749e-9,0.02509638,31837.9053341025,8.416591376325798,0.009799288499723457,3.866662718249438e-9
2016-12-18T22:00:00.0,9952.77712882986,21836.01,3920.40275,101.70142,535.601151370197,71129.7442701495,4.15330336720216e-8,7.060615724243672e-8,3.530307862121836e-8,9952.777128757678,122.99999999978441,7499.999999986853,1.576996778982261e-9,3.460906770360051e-9,0.034129219999999995,31788.78712882986,4.15330336720216e-8,0.009799288499733884,3.86666272065345e-9
2016-12-18T23:00:00.0,9952.777128771093,22240.05,3725.76155,109.91933,556.9095306937844,74709.34152014369,1.5061134099610067e-8,2.5603927969337115e-8,1.2801963984668558e-8,9952.777128743972,122.999999999615,7499.999999976524,1.5174282623989072e-9,3.3301765842929096e-9,0.0433939,32192.827128771092,1.5061134099610067e-8,0.009799288499762873,3.86666271865792e-9
2016-12-19T00:00:00.0,6.960534537862225e-8,23120.99,3558.46755,108.05783,569.999999994701,78483.57997012741,2.632596218439728e-8,4.475413571347538e-8,2.237706785673769e-8,2.3493726665100782e-8,2.903439253605623e-10,1.7703897887839164e-8,1.35748300004609e-9,2.9791577054077383e-9,0.06,23120.990000069607,2.632596218439728e-8,0.009870856185923618,3.86666271873637e-9
2016-12-19T01:00:00.0,29.424451266895097,23164.83,3526.38654,134.72211,461.95204087355495,74925.11242015196,17.308500728937176,29.424451239193196,14.712225619596598,2.633611487005517e-8,3.254711812697295e-10,1.9845803735959113e-8,1.3657859678314202e-9,2.99737955456134e-9,0.05517955,23194.254451266894,17.308500728937176,0.009884408062201653,3.8666627201313535e-9
2016-12-19T02:00:00.0,43.646166392905066,23016.78,3372.35646,141.83297,341.952040901527,71398.72588017867,25.67421551012507,43.646166367212615,21.823083183606308,2.433261836606692e-8,3.007112507697201e-10,1.8336051876202445e-8,1.3598322523009577e-9,2.9843134185597983e-9,0.05675222,23060.426166392903,25.67421551012507,0.009886839826285895,3.86666271722523e-9
2016-12-19T03:00:00.0,27.510455701060135,22895.25,3217.6134,133.76511000000002,221.95204092526367,68026.36942020385,16.182620983073395,27.51045567122477,13.755227835612384,2.846412920484939e-8,3.5176994791476355e-10,2.1449387067973385e-8,1.371237316547584e-9,3.0093431869103805e-9,0.05236316,22922.76045570106,16.182620983073395,0.009882197475135066,3.866662713994381e-9
2016-12-19T04:00:00.0,111.82973659670748,22609.11,3134.0995,127.87678,101.95204095870301,64808.75602023218,65.78219796861126,111.82973654663913,55.91486827331956,4.8668408694289396e-8,6.014617017887863e-10,3.6674494011511356e-8,1.3999444499643216e-9,3.072344401449154e-9,0.04337673,22720.93973659671,65.78219796861126,0.009870856185897746,3.866662712570638e-9
2016-12-19T05:00:00.0,256.60954690680484,22060.54,3056.3125,128.31464,30.000000088809813,61674.65652027579,150.94679225820244,256.60954683894414,128.30477341947207,6.644961546335694e-8,8.212082513495189e-10,5.007367386277554e-8,1.4110807055243181e-9,3.096784237203876e-9,0.0396287,22317.149546906807,150.94679225820244,0.009866585917493727,3.8666627111193464e-9
2016-12-19T06:00:00.0,241.9197749865516,21839.19,2896.6620000000003,120.96975,30.000000095020663,58618.34402033283,142.30574993199636,241.9197748843938,120.9598874421969,1.0073616708870288e-7,1.2449337899958927e-9,7.591059695096907e-8,1.4216165698149582e-9,3.119906442994685e-9,0.03658714,22081.10977498655,142.30574993199636,0.009862595027427814,3.866662707270237e-9
2016-12-19T07:00:00.0,363.2999998411609,21291.01722,2769.696724,133.88888799999998,30.000000133489845,55721.68202041573,213.70588210685938,363.2999995816609,181.64999979083046,2.5806581438021185e-7,3.1892701663131206e-9,1.944676930678732e-7,1.4341440354662536e-9,3.147399454563169e-9,0.03436119843,21654.317219841163,213.70588210685938,0.009859754272272037,3.86666270422113e-9
2016-12-19T08:00:00.0,363.3000010172213,21336.02444,2960.7638899999997,143.4419729,77.77097168178064,52951.985296617204,213.70588223794675,363.29999980450947,181.64999990225473,1.211272032339319e-6,1.496933549802816e-8,9.127643596358634e-7,1.4397672681391302e-9,3.1597403066741214e-9,0.032618568419999994,21699.324441017223,213.70588223794675,0.009859754272265805,3.866662709741429e-9
2016-12-19T09:00:00.0,10245.047201204341,21174.6,3171.53933,149.14489,115.98885845327587,49991.221407537,171.92357239440503,292.27007307048854,146.13503653524427,9952.777128132406,122.99999999205707,7499.999999515674,1.4465155675236258e-9,3.1745502513357015e-9,0.03156084,31419.64720120434,171.92357239440503,0.009853412919363277,3.8666627143638e-9
2016-12-19T10:00:00.0,10252.222423871486,21178.05,3056.13422,152.7325,235.9888583934708,54319.68207705971,176.14429142445718,299.4452954215772,149.7226477107886,9952.777128448459,122.99999999596297,7499.999999753839,1.4497523737373285e-9,3.181653807087145e-9,0.03123855,31430.272423871487,176.14429142445718,0.009852242784638442,3.866662711483855e-9
2016-12-19T11:00:00.0,363.30000081827836,21267.64,2927.50459,158.25783,355.9888583430147,58763.5478568206,213.70588223415146,363.29999979805746,181.64999989902873,1.0187814648563882e-6,1.259046782179453e-8,7.67711452548447e-7,1.439443992996877e-9,3.1590308409710683e-9,0.03416368,21630.940000818282,213.70588223415146,0.009859754272263342,3.8666627099168574e-9
2016-12-19T12:00:00.0,129.09628068872914,21890.53,2839.32172,173.94888799999998,379.39088800893785,55836.043267595334,75.93898854588299,129.09628052800107,64.54814026400054,1.5929884133622648e-7,1.9686723846861865e-9,1.2004099906623086e-7,1.4292195490717055e-9,3.1365920841673735e-9,0.03637497,22019.626280688728,75.93898854588299,0.00985975427229983,3.866662707920374e-9
2016-12-19T13:00:00.0,135.5597016976216,23315.83,2822.85875,187.789723,270.0000000291954,52996.72154772238,79.74100097137607,135.5597016513393,67.77985082566966,4.4885801037368084e-8,5.547148756736736e-10,3.3824077784980095e-8,1.3964734123060453e-9,3.064726796967136e-9,0.04538774,23451.389701697623,79.74100097137607,0.009872204249605663,3.86666270776546e-9
2016-12-19T14:00:00.0,145.00484867074888,24260.42,2777.12497,192.512305,150.00000005967968,50173.86279776314,85.29696978768978,145.0048486390726,72.5024243195363,3.030131883077735e-8,3.744745981912989e-10,2.2833816962884077e-8,1.3749575454651662e-9,3.01750767121355e-9,0.05228614,24405.424848670747,85.29696978768978,0.009880698195836791,3.866662706701626e-9
2016-12-19T15:00:00.0,6642.981917433433,25223.5,2855.09026,190.710444,30.000000077784257,47396.73782779285,213.70587881396833,363.29999398374616,181.64999699187308,6279.681923448245,77.60656815583617,4732.107814380254,1.4428495985856652e-9,3.1665048470036107e-9,0.03884399,31866.481917433437,213.70587881396833,0.009854878557164973,3.86666270802757e-9
2016-12-19T16:00:00.0,7635.165939462879,25794.27,2871.71065,168.09886,98.55597610405066,49273.755382180134,213.70586494480906,363.2999704061754,181.6499852030877,7271.86596905526,89.86833550284419,5479.776555051474,1.4425733904543725e-9,3.1658986754474224e-9,0.03279152,33429.43593946288,213.70586494480906,0.009854878557144207,3.866662708487787e-9
2016-12-19T17:00:00.0,7181.845939469352,26247.59,2452.65044,134.24897,201.98529168853935,51881.82128723864,91.4130785143434,155.40223347438376,77.70111673719188,7026.443705993525,86.8353188919007,5294.836517798823,1.4424852645322155e-9,3.165705272642355e-9,0.02646084,33429.43593946935,91.4130785143434,0.009854878557161887,3.866662697305748e-9
2016-12-19T18:00:00.0,6836.75593946954,26592.68,3440.36571,139.16943999999998,232.2826121961892,54724.0073650445,0.00014245598054549684,0.00024217516692734463,0.00012108758346367232,6836.755697292931,84.49108624524395,5151.895502758777,1.4424630684544315e-9,3.165656560712881e-9,0.02554843,33429.435939469535,0.00014245598054549684,0.009854878557166559,3.866662725236302e-9
2016-12-19T19:00:00.0,7124.185939469655,26305.25,4079.66432,129.41478,177.61423440757312,56435.5371578103,56.721348254763804,96.42629203309846,48.21314601654923,7027.759647435114,86.85158176961022,5295.828156683549,1.4424899353642224e-9,3.165715523338064e-9,0.02511941,33429.43593946966,56.721348254763804,0.00985487855716083,3.866662740923802e-9
2016-12-19T20:00:00.0,7382.265939470057,26047.17,4363.80552,106.53842,183.2740370722888,57651.70099450088,103.85768298683435,176.5580610776184,88.2790305388092,7205.707878390996,89.05073001983001,5429.922562184756,1.4424919017406676e-9,3.1657198387847685e-9,0.02349831,33429.43593947005,103.85768298683435,0.0098548785571533,3.866662747356111e-9
2016-12-19T21:00:00.0,7553.495939469281,25875.94,4097.19211,113.80861000000002,254.0752325094857,58717.81803669267,124.49762218980358,211.64595772266608,105.82297886133304,7341.849981745173,90.73322310652335,5532.513604056302,1.4424873814536218e-9,3.16570991847786e-9,0.02614079,33429.43593946927,124.49762218980358,0.009854878557150417,3.866662742157228e-9
2016-12-19T22:00:00.0,7770.4859394667055,25658.95,4112.81939,113.55839,336.8326793558987,60153.13953075601,157.64396792307758,267.9947454692319,133.99737273461594,7502.491193996031,92.71848499385422,5653.566158161842,1.442490618373911e-9,3.1657170222839636e-9,0.03379058,33429.435939466704,157.64396792307758,0.009854878557094963,3.8666627429990725e-9
2016-12-19T23:00:00.0,7937.395939438997,25492.04,3969.26848,123.26719,450.00000196292564,61693.88629892488,175.1094717374993,297.6861019537488,148.8430509768744,7639.709837483804,94.41428235077477,5756.968436022851,1.4430323464207616e-9,3.1669059088372065e-9,0.04222914,33429.43593943899,175.1094717374993,0.009854687460873776,3.8666627415829195e-9
2016-12-20T00:00:00.0,47.587101592795726,25952.66,4127.6319,143.80344,569.999999978036,63481.58625495477,27.992412687460583,47.58710156868299,23.793550784341495,2.275874188941553e-8,2.81260719111734e-10,1.715004384827646e-8,1.353994742683687e-9,2.9715023102394043e-9,0.05777578,26000.247101592795,27.992412687460583,0.009889237563462943,3.86666274595132e-9
2016-12-20T01:00:00.0,46.898164968003684,25451.94,3747.87034,143.45897,450.0000000002235,59353.95435497875,27.587155848731985,46.898164942844375,23.449082471422187,2.3801215919112154e-8,2.9414398817258403e-10,1.793560903491366e-8,1.3580948096264969e-9,2.980500394211686e-9,0.05579736,25498.838164968,27.587155848731985,0.009887552891287376,3.866662739741397e-9
2016-12-20T02:00:00.0,36.00751116151211,24859.51,3391.5069,138.01363999999998,330.00000002483387,55606.08401500354,21.180888902270613,36.00751113386004,18.00375556693002,2.6286420680506005e-8,3.248570425991392e-10,1.9808356256045072e-8,1.365648707967744e-9,2.9970783214847562e-9,0.05270198,24895.51751116151,21.180888902270613,0.009884463529481094,3.866662729364701e-9
2016-12-20T03:00:00.0,24.05789993630161,23936.41,3186.72449,132.03883000000002,210.00000005561753,52214.5771150302,14.151705825935819,24.057899904090892,12.028949952045446,3.083425249037042e-8,3.8106078406503156e-10,2.323541366250192e-8,1.376463651431091e-9,3.0208129996732018e-9,0.04949486,23960.467899936302,14.151705825935819,0.00988009527317981,3.866662723735505e-9
2016-12-20T04:00:00.0,194.5410957982063,23636.04,3584.9860700000004,157.28042,90.00000010331723,49027.852625060324,114.43593867750778,194.5410957517632,97.2705478758816,4.504643764375647e-8,5.567000806400991e-10,3.3945126868298726e-8,1.3966321524987077e-9,3.0650751711774297e-9,0.04289564,23830.581095798207,114.43593867750778,0.009872144642286512,3.866662735537321e-9
2016-12-20T05:00:00.0,282.60776175631275,22629.78,3554.68285,141.31375,30.000000124397143,45442.8665551012,166.2398598236465,282.60776170019903,141.30388085009952,5.4709163387998304e-8,6.761155212918899e-10,4.122655617633474e-8,1.4045181311080345e-9,3.0823818880481815e-9,0.04037751,22912.38776175631,166.2398598236465,0.009869095967871383,3.866662734635185e-9
2016-12-20T06:00:00.0,268.6883926086077,22014.56,3386.56014,134.35406,30.000000071140676,41888.18370514938,158.0519955998142,268.68839251968416,134.34419625984208,8.750505888040069e-8,1.0814189952240888e-9,6.594018263561516e-8,1.4185127933630677e-9,3.113094836858771e-9,0.03643472,22283.24839260861,158.0519955998142,0.009863765408902804,3.866662729530263e-9
2016-12-20T07:00:00.0,270.1177244102302,21537.00333,3264.870334,135.068722,30.00000009747308,38501.6235652223,158.89277897244503,270.11772425315655,135.05886212657828,1.5564471083015417e-7,1.9235133254174486e-9,1.1728739789130783e-7,1.4289105460157983e-9,3.1359139402532554e-9,0.03421575928,21807.12105441023,158.89277897244503,0.009859874784479267,3.866662725768146e-9
2016-12-20T08:00:00.0,280.42506871011096,21255.04972,2989.562486,140.2223892,30.00000010075923,35236.75323134659,164.95592230209326,280.4250679135585,140.21253395677925,7.951133245792529e-7,9.826296485680887e-9,5.991644198585906e-7,1.4391179391543183e-9,3.1583152770800996e-9,0.0319240799,21535.47478871011,164.95592230209326,0.009856110792185058,3.8666627176553504e-9
2016-12-20T09:00:00.0,10218.262361365956,20880.66,3153.23376,135.75247,30.000000978156027,32247.19074595278,156.16778421403566,265.48523316386064,132.74261658193032,9952.777128200649,122.99999999290043,7499.999999567099,1.4469121212780146e-9,3.175420535658198e-9,0.03063218,31098.922361365956,156.16778421403566,0.009853270554917023,3.866662720289762e-9
2016-12-20T10:00:00.0,10227.65480348725,20882.25,3150.03931,140.44869,150.00000082352986,36593.95698552692,161.69275001287352,274.87767502188495,137.43883751094248,9952.777128463915,122.99999999615397,7499.999999765486,1.4493773439487513e-9,3.1808307596645552e-9,0.03026971,31109.90480348725,161.69275001287352,0.009852379498552968,3.8666627198829875e-9
2016-12-20T11:00:00.0,10239.75795172399,20998.89,3080.76615,146.50031,270.00000071012187,40943.917675299446,168.81230133875437,286.9809122758824,143.4904561379412,9952.777039446666,122.99999889604679,7499.99993268578,1.44320856014171e-9,3.1672926307810864e-9,0.03190817,31238.64795172399,168.81230133875437,0.009854621751164085,3.8666627177954285e-9
2016-12-20T12:00:00.0,81.50893953840257,21624.47,2988.83331,160.764333,390.00000036581025,45363.15145799226,47.94643496597886,81.50893944216406,40.75446972108203,9.481883853036651e-8,1.1718053150729396e-9,7.14515436020085e-8,1.4196600335680628e-9,3.1156125917747064e-9,0.03847642,21705.978939538403,47.94643496597886,0.009863327632880675,3.86666271666775e-9
2016-12-20T13:00:00.0,119.96824675026524,23237.54,2866.04164,179.99400000000003,270.0000004157097,42374.3181480707,70.56955689010385,119.96824671317655,59.98412335658828,3.5703585655723916e-8,4.412377549334819e-10,2.69047411544806e-8,1.3851098361283678e-9,3.0397880791124253e-9,0.04817525,23357.508246750265,70.56955689010385,0.009876661103509562,3.866662713186001e-9
2016-12-20T14:00:00.0,122.12474012466934,24227.92,2846.43978,181.07225,150.00000043382343,39508.27650810451,71.83808240708413,122.12474009204303,61.06237004602151,3.124953657647306e-8,3.861930141883148e-10,2.354835452367773e-8,1.3767749979846823e-9,3.021496286671383e-9,0.05074636,24350.044740124667,71.83808240708413,0.009879969248129346,3.866662712438488e-9
2016-12-20T15:00:00.0,8629.015937382123,24800.42,2816.57173,172.339416,30.000000449479625,36661.83672813494,213.70588016784373,363.2999962853343,181.64999814266716,8265.715941095346,102.15069096798408,6228.7006687795165,1.4430757020957973e-9,3.1670010580164975e-9,0.03627,33429.43593738212,213.70588016784373,0.009854879532746027,3.8666627101316465e-9
2016-12-20T16:00:00.0,8109.115939460386,25320.32,2914.20134,150.26467,141.47112843966408,40073.96566692149,106.94228719949015,181.80188823913326,90.90094411956663,7927.31405121981,97.96859868196768,5973.695041583394,1.4424861715704133e-9,3.1657072632454316e-9,0.03215297,33429.43593946038,106.94228719949015,0.009854879532783722,3.866662712675313e-9
2016-12-20T17:00:00.0,7630.14593946899,25799.29,3671.10878,122.83261,180.0858561207312,43133.45936851191,0.0019857713379009996,0.003375811274431699,0.0016879056372158495,7630.1425636562735,94.29604653924594,5749.758935319874,1.442472591667212e-9,3.1656774605346354e-9,0.02751421,33429.43593946899,0.0019857713379009996,0.009854879532785486,3.866662734553406e-9
2016-12-20T18:00:00.0,7575.6859394698095,25853.75,4014.28235,121.41589,151.56083544514735,45212.109523838815,0.00026805256556715107,0.0004556893614641568,0.0002278446807320784,7575.685483779005,93.62304635665988,5708.722338820724,1.4424683421702177e-9,3.1656681345086634e-9,0.02504835,33429.435939469804,0.00026805256556715107,0.009854879532783113,3.866662741977696e-9
2016-12-20T19:00:00.0,8013.425939471007,25416.01,4251.43285,94.765528,123.7780745260209,46906.54951266657,112.32886937004014,190.95907792906823,95.47953896453411,7822.466861540496,96.67285939596775,5894.686548534618,1.4425024236681272e-9,3.165742930404528e-9,0.02034,33429.435939471005,112.32886937004014,0.009854879532762408,3.866662746419405e-9
2016-12-20T20:00:00.0,8015.565939470829,25413.87,4495.23144,95.099,221.174799766055,48549.80321120823,84.32471274127644,143.35201166016995,71.67600583008497,7872.213927809216,97.28765153607925,5932.173874151174,1.4424846623926677e-9,3.1657039511755866e-9,0.02112036,33429.43593947083,84.32471274127644,0.00985487953277016,3.8666627519542225e-9
2016-12-20T21:00:00.0,8103.825939469166,25325.61,4760.91894,93.212306,295.04931201175253,49986.74564536643,69.43491815708761,118.03936086704893,59.019680433524464,7985.786578600674,98.6912232092519,6017.757512759262,1.4424815294549587e-9,3.1656970755716073e-9,0.02751174,33429.435939469164,69.43491815708761,0.009854879532771421,3.866662758282743e-9
2016-12-20T22:00:00.0,8366.495939465329,25062.94,4697.47682,90.580639,359.55776453406145,51243.584218132724,93.62812704907208,159.1678159834225,79.58390799171126,8207.328123480464,101.42911331445991,6184.702031369507,1.442484846230265e-9,3.1657043546290327e-9,0.03438404,33429.43593946532,93.62812704907208,0.009854879532765575,3.86666275697329e-9
2016-12-20T23:00:00.0,8708.845939396875,24720.59,4932.43742,94.611361,450.0000017197653,52730.80942950926,129.04178814861675,219.37103985264847,109.68551992632423,8489.474899542784,104.91598466771572,6397.316138275348,1.4431019606850333e-9,3.1670586856099575e-9,0.04502973,33429.43593939687,129.04178814861675,0.009854662112362059,3.866662762857919e-9
2016-12-21T00:00:00.0,6.487312176434548e-8,25077.25,4442.11803,107.54711,569.9999999759174,54195.68814779165,2.4109112602691676e-8,4.098549142457585e-8,2.0492745712287924e-8,2.253338035401073e-8,2.784756201894795e-10,1.6980220743260944e-8,1.3542499857588979e-9,2.9720624714894833e-9,0.057,25077.250000064872,2.4109112602691676e-8,0.009870626698996179,3.8666627529074985e-9
2016-12-21T01:00:00.0,9.148719795648125,24527.67,4100.54857,124.58425,462.46276062340394,49753.57011781546,5.381599866021726,9.148719772236934,4.574359886118467,2.205934126228163e-8,2.72617274571139e-10,1.662300454702067e-8,1.3518495201036831e-9,2.9667943644464803e-9,0.05771028,24536.81871979565,5.381599866021726,0.009890133043504837,3.866662745691645e-9
2016-12-21T02:00:00.0,3.731578169441713,23732.29,3862.25228,121.87567,342.46276064284564,45653.02154783892,2.1950459636814466,3.731578138258459,1.8657890691292296,2.9808954114492085e-8,3.6838977791254516e-10,2.24627913361308e-8,1.374299788674837e-9,3.016064145799142e-9,0.05040264,23736.021578169442,2.1950459636814466,0.009880967160629483,3.866662742213966e-9
2016-12-21T03:00:00.0,8.15390561379177,23097.99,3672.71293,124.08683,222.46276067947414,41790.769267868265,4.796415045692216,8.153905577676767,4.076952788838383,3.473143450759133e-8,4.2922356133975635e-10,2.6172168374375386e-8,1.3835695665783545e-9,3.0364077746090384e-9,0.04694513,23106.143905613793,4.796415045692216,0.009877267799268341,3.866662736895889e-9
2016-12-21T04:00:00.0,92.74623757283402,22553.82,3116.61801,118.84575,102.46276073661177,38118.05633790135,54.55661030709159,92.7462375220557,46.37311876102785,4.937778283315093e-8,6.102284025750126e-10,3.7209048937500766e-8,1.400537881858654e-9,3.0736467582378394e-9,0.04180723,22646.566237572835,54.55661030709159,0.009870626698971558,3.866662720282185e-9
2016-12-21T05:00:00.0,234.87548477606845,21927.7,3714.3171,117.44761,30.000000124944364,35001.43832794549,138.1620498314531,234.87548471347023,117.43774235673511,6.118978204736456e-8,7.562053379117613e-10,4.611008157998544e-8,1.4084446473531384e-9,3.090999094397442e-9,0.03926942,22162.57548477607,138.1620498314531,0.009867591463443346,3.866662737543598e-9
2016-12-21T06:00:00.0,236.1811151831773,21625.09,3897.15737,118.10042,30.000000073899006,31287.12122799856,138.9300676936292,236.18111507916964,118.09055753958482,1.0258565184813123e-7,1.2677903879550678e-9,7.730429194847974e-8,1.421987273073614e-9,3.120719995333393e-9,0.03537399,21861.27111518318,138.9300676936292,0.009862459594358912,3.866662741407173e-9
2016-12-21T07:00:00.0,226.2642856333357,21095.289719999997,3507.553211,113.142,30.000000074345973,27389.96385808285,133.09663840146803,226.26428528249565,113.13214264124782,3.4940433562318765e-7,4.318064468398398e-9,2.632966139267315e-7,1.435719099188604e-9,3.1508561190111135e-9,0.032388530730000004,21321.554005633338,133.09663840146803,0.009857358889417913,3.866662729887353e-9
