Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-12-21T08:00:00.0,10126.595014539756,20797.18944,3442.731446,120.3232223,30.000000078802337,23882.410647353165,102.24581537519526,173.81788613783195,86.90894306891597,9952.777128400474,122.99999999536993,7499.999999717678,1.448907981748731e-9,3.1798006885588616e-9,0.02968244934,30923.784454539753,102.24581537519526,0.00985254637235313,3.866662725492311e-9
2016-12-21T09:00:00.0,10183.321767193807,20478.52,3516.60647,118.28217,119.59557338946314,27939.679201077888,135.61449329146305,230.54463859548719,115.27231929774359,9952.777128596865,122.999999997797,7499.99999986567,1.4545575448244254e-9,3.1921993258667107e-9,0.02935977,30661.841767193808,135.61449329146305,0.009850517536530797,3.8666627269469114e-9
2016-12-21T10:00:00.0,10174.11236916894,20329.1,3558.54164,113.67747,239.5955732025403,31923.072730950615,130.1972003175189,221.33524053978212,110.66762026989106,9952.777128627702,122.99999999817811,7499.999999888909,1.4571077860582247e-9,3.1977961332094647e-9,0.029028,30503.21236916894,130.1972003175189,0.009849603097290013,3.866662727682434e-9
2016-12-21T11:00:00.0,10171.641706786151,20269.66,3576.1157,112.44214,359.5955730736878,35864.53109084659,128.74386953361483,218.8645782071452,109.4322891035726,9952.777128577553,122.99999999755835,7499.999999851118,1.45407536681025e-9,3.191141128934403e-9,0.03010733,30441.30170678615,128.74386953361483,0.009850694141182276,3.866662727864963e-9
2016-12-21T12:00:00.0,2.167007121808097,20649.28,3562.06709,121.09336100000002,479.595572868953,39788.415390704766,1.2747098904831078,2.167006813821283,1.0835034069106415,3.0655193955420714e-7,3.788479142786542e-9,2.3100482577966717e-7,1.4348745500952013e-9,3.149002655697672e-9,0.03572899,20651.447007121806,1.2747098904831078,0.009857663430812754,3.866662728664727e-9
2016-12-21T13:00:00.0,9.715698380390419e-8,21521.81,3380.9721700000005,113.662444,359.59557294309474,36226.34830094279,2.615178629147704e-8,4.445803669551097e-8,2.2229018347755484e-8,5.129576321375288e-8,6.339314940600997e-10,3.865435939390852e-8,1.4031838946403476e-9,3.0794537476196014e-9,0.044572740000000007,21521.81000009716,2.615178629147704e-8,0.009852546372422333,3.86666272293674e-9
2016-12-21T14:00:00.0,0.8933067544926486,21692.01,3328.98376,120.456528,245.94298151235674,32845.376130988385,0.5254745375226055,0.8933067137884293,0.44665335689421465,3.931403086175552e-8,4.858569355497105e-10,2.9625422899372593e-8,1.3901885274385531e-9,3.0509338705143157e-9,0.04849538,21692.90330675449,0.5254745375226055,0.009874659770162116,3.866662720934281e-9
2016-12-21T15:00:00.0,2.1539229070200404e-7,21596.26,3559.6804899999997,95.9528341,125.94298152948579,29516.392371024926,5.207242939298781e-8,8.852312996807927e-8,4.4261564984039636e-8,1.254435788536239e-7,1.5502768724104482e-9,9.452907758600294e-8,1.4255818803008661e-9,3.1286087879139405e-9,0.03834299,21596.260000215392,5.207242939298781e-8,0.009852546372373918,3.8666627271169e-9
2016-12-21T16:00:00.0,9952.777128456726,21863.32,3677.94211,82.731861,30.000000021665883,25956.711881126448,2.621836664476647e-8,4.4571223296102996e-8,2.2285611648051498e-8,9952.777128410706,122.9999999954964,7499.999999725389,1.4502640703222138e-9,3.182776786029526e-9,0.03554144,31816.09712845673,2.621836664476647e-8,0.00983504272505172,3.866662728434275e-9
2016-12-21T17:00:00.0,9952.777128831736,21870.49,3776.47451,77.62527800000001,70.27797408217296,29778.769770858886,6.747340913527532e-8,1.1470479552996805e-7,5.735239776498402e-8,9952.777128715552,122.9999999992638,7499.999999955109,1.4796987560432703e-9,3.247374700529496e-9,0.03334818,31823.26712883174,6.747340913527532e-8,0.009835042725042365,3.866662730872492e-9
2016-12-21T18:00:00.0,10002.660612136166,21909.06,4524.92355,69.55288900000001,115.66253118151415,33502.295260821105,29.343225528676335,49.88348339874977,24.941741699374884,9952.777128735917,122.99999999951547,7499.999999970455,1.4990388811102883e-9,3.2898189024937198e-9,0.02984911,31911.720612136167,29.343225528676335,0.00983504272503379,3.866662745156962e-9
2016-12-21T19:00:00.0,10068.64820056606,21965.43,5344.2754,60.945361,194.06121892312962,36477.37171079872,68.15945400910608,115.87107181548033,57.93553590774017,9952.77712874905,122.99999999967777,7499.999999980351,1.529233120419182e-9,3.356083747573151e-9,0.02738031,32034.07820056606,68.15945400910608,0.009825054614686236,3.866662764874347e-9
2016-12-21T20:00:00.0,10069.224523402247,21999.37,5594.01613,61.233528,314.0612188851611,38633.09631078629,68.49846744566031,116.44739465762252,58.22369732881126,9952.777128743113,122.99999999960441,7499.999999975878,1.5123687870517724e-9,3.3190729646046884e-9,0.03042621,32068.594523402247,68.49846744566031,0.009830586483003102,3.866662771274164e-9
2016-12-21T21:00:00.0,9952.777128871357,22006.94,5762.70827,54.897889,434.0612188000601,40539.08018076936,8.71082827334529e-8,1.4808408064686992e-7,7.404204032343496e-8,9952.77712872179,122.99999999934089,7499.999999959809,1.4840092494260612e-9,3.2568345903218653e-9,0.03411526,31959.717128871354,8.71082827334529e-8,0.009835042725034942,3.866662775738319e-9
2016-12-21T22:00:00.0,9952.777128719355,21951.89,5760.91886,55.183,502.1731649161679,42276.371910736285,3.5325668415715824e-8,6.00536363067169e-8,3.002681815335845e-8,9952.777128657839,122.99999999855056,7499.999999911619,1.4625283854500415e-9,3.2096922825133686e-9,0.03692428,31904.667128719353,3.5325668415715824e-8,0.009835042725039808,3.866662775591266e-9
2016-12-21T23:00:00.0,63.304160289816586,22121.29,5604.39574,58.84275,569.9999999874702,44015.45305065498,37.23774130115508,63.30416021196364,31.65208010598182,7.643851181770619e-8,9.446546257320793e-10,5.7600891812931655e-8,1.4144380315780642e-9,3.1041522880614145e-9,0.046762790000000005,22184.594160289817,37.23774130115508,0.00986530927380524,3.866662772734197e-9
2016-12-22T00:00:00.0,5.6901442034066305e-8,22996.69,4731.61107,69.75444399999999,542.8191954036705,38411.05731071955,1.9281347659927966e-8,3.277829102187754e-8,1.638914551093877e-8,2.2767235090606013e-8,2.8136568114724556e-10,1.715644397239302e-8,1.3559159215827502e-9,2.975718565559299e-9,0.0576386,22996.6900000569,1.9281347659927966e-8,0.009865309273823498,3.8666627503022965e-9
2016-12-22T01:00:00.0,6.445499351692719e-8,23043.79,4255.48606,84.758472,473.0746167296149,33679.44624074355,2.2320463374342323e-8,3.7944787736381945e-8,1.8972393868190972e-8,2.5146605775182765e-8,3.1077079998154607e-10,1.8949439023265e-8,1.363600005362477e-9,2.992582200242455e-9,0.05438672,23043.790000064455,2.2320463374342323e-8,0.009865309273830876,3.8666627390196985e-9
2016-12-22T02:00:00.0,7.126609568261554e-8,22643.71,3948.13886,88.711611,388.3260100581721,29423.960180769358,2.513718132072298e-8,4.2733208245229064e-8,2.1366604122614532e-8,2.716377429283088e-8,3.356996941445014e-10,2.0469493545396426e-8,1.3691131445556045e-9,3.0046814391335744e-9,0.05250285,22643.710000071263,2.513718132072298e-8,0.009865309273833498,3.866662732905166e-9
2016-12-22T03:00:00.0,7.719266395562015e-8,21969.8,3696.38654,87.466111,299.62426438914815,25475.8213207967,2.76437457795738e-8,4.699436782527546e-8,2.349718391263773e-8,2.88251940306096e-8,3.5623211691482146e-10,2.1721470543586674e-8,1.373102099735096e-9,3.0134356751417636e-9,0.05139044,21969.80000007719,2.76437457795738e-8,0.009865309273832959,3.866662726244648e-9
2016-12-22T04:00:00.0,1.5736771374066152e-7,21417.67,3291.75459,82.337,212.16801872227546,21779.4347808253,6.548227813962478e-8,1.1131987283736214e-7,5.565993641868107e-8,4.4651157599531324e-8,5.518150676622513e-10,3.364726022330801e-8,1.3966833037680542e-9,3.065187428714511e-9,0.04395179,21417.670000157366,6.548227813962478e-8,0.009865309273830034,3.866662712901021e-9
2016-12-22T05:00:00.0,1.4108582960343258e-6,20874.99,3934.59487,99.85075,129.8408840877611,18487.680190865878,7.875629676743233e-7,1.3388570450463496e-6,6.694285225231748e-7,7.058832815978827e-8,8.723559516420606e-10,5.31924360757354e-8,1.4129228281879268e-9,3.1008269942236028e-9,0.03950735,20874.990001410857,7.875629676743233e-7,0.009865309273836796,3.866662728900897e-9
2016-12-22T06:00:00.0,213.90872078952793,20567.06,3869.331,106.96422,30.000000067335705,14553.085320926039,125.82865918628544,213.90872061668523,106.95436030834261,1.7141323563645942e-7,2.1183864272744215e-9,1.2916990410209887e-7,1.429464887517645e-9,3.1371305085318987e-9,0.03529309,20780.96872078953,125.82865918628544,0.009859677360943966,3.8666627254446125e-9
2016-12-22T07:00:00.0,10050.878589328691,20256.80611,3363.425893,112.0605832,30.00000005515805,10683.75432106221,57.706741753071945,98.1014609802223,49.05073049011115,9952.777128347021,122.99999999470936,7499.9999996773995,1.448191221114046e-9,3.17822767219867e-9,0.03060622978,30307.684699328693,57.706741753071945,0.009852801999059328,3.866662705041839e-9
2016-12-22T08:00:00.0,10183.233541090658,20138.5975,3480.8031979999996,118.2380553,90.00000014197835,14820.328427746654,135.56259555636822,230.45641244582595,115.22820622291297,9952.777128643373,122.99999999837178,7499.999999900718,1.4588661325425792e-9,3.201655033451651e-9,0.02863693047,30321.83104109066,135.56259555636822,0.009848979501832292,3.86666270607905e-9
2016-12-22T09:00:00.0,10170.101216558996,20049.41,3497.71524,111.67189,210.00000004276413,18839.525229654442,127.83769874711903,217.32408787010235,108.66204393505117,9952.777128687427,122.99999999891621,7499.999999933914,1.4672343439875472e-9,3.2200200675669296e-9,0.02790891,30219.511216558996,127.83769874711903,0.00984601021103276,3.866662704979502e-9
2016-12-22T10:00:00.0,10176.745719881015,20054.84,3423.20136,114.99414,329.9999999869181,22841.809989595444,131.7462301049428,223.96859117840276,111.98429558920138,9952.77712870114,122.99999999908569,7499.999999944249,1.4719148762535701e-9,3.2302920516472155e-9,0.02751219,30231.585719881015,131.7462301049428,0.00984436674725612,3.86666270163541e-9
2016-12-22T11:00:00.0,10189.835592513304,20299.64,3342.6597,121.53908,449.999999941998,26918.60862954679,139.44615520818815,237.05846385391985,118.52923192695992,9952.777128657921,122.99999999855157,7499.999999911681,1.461638637741448e-9,3.207739625469534e-9,0.02876017,30489.475592513303,139.44615520818815,0.00984799558849388,3.866662698467427e-9
2016-12-22T12:00:00.0,13.879066742356102,20584.1,3299.81012,126.949389,569.9999998630952,31075.948929465543,8.164156545265056,13.879066126950594,6.939533063475297,6.139671783573843e-7,7.587627248240429e-9,4.626601980634407e-7,1.4383309192505885e-9,3.1565880684075595e-9,0.03496756,20597.979066742355,8.164156545265056,0.00985639171118185,3.866662698082305e-9
2016-12-22T13:00:00.0,65.43744023566582,21065.61,3103.88423,152.728583,450.0000003258692,27776.138809935226,38.49261184602101,65.43744013823571,32.71872006911786,9.600950301410589e-8,1.186519975072361e-9,7.234877896782688e-8,1.4206041790574133e-9,3.1176846312105806e-9,0.03936883,21131.047440235667,38.49261184602101,0.00986298088082138,3.866662691746578e-9
2016-12-22T14:00:00.0,25.852865129645515,21523.46,3022.97219,132.936307,330.00000037705547,24672.254580014556,15.207567699159606,25.852865088571328,12.926432544285664,3.968353074493618e-8,4.904233480236544e-10,2.990386268436917e-8,1.3906578075522712e-9,3.0519637614718675e-9,0.04733791,21549.312865129643,15.207567699159606,0.009874475285044064,3.866662688505658e-9
2016-12-22T15:00:00.0,1.5166746269669284e-7,21316.18,3197.55552,109.737861,210.00000039711765,21649.28239005138,4.56751820424308e-8,7.764780947213236e-8,3.882390473606618e-8,7.260530983947983e-8,8.972825367943387e-10,5.4712349804532847e-8,1.414343385080638e-9,3.1039445750793094e-9,0.04030661,21316.18000015167,4.56751820424308e-8,0.009855572065747492,3.8666626921629145e-9
2016-12-22T16:00:00.0,47.05469059778327,21416.65,3405.21294,93.809195,100.27199500890397,18451.72687011306,27.679228717185016,47.054688819214526,23.527344409607263,1.777128144564291e-6,2.1962388884348404e-8,1.339170053923683e-6,1.4405951540272234e-9,3.1615572006040105e-9,0.03780792,21463.704690597784,27.679228717185016,0.009855572065712685,3.866662696498135e-9
2016-12-22T17:00:00.0,9952.777128724605,21490.07,3719.90737,68.407639,30.000000012539388,15046.51393145926,2.2180407702506695e-8,3.770669309426138e-8,1.885334654713069e-8,9952.77712868543,122.99999999889154,7499.99999993241,1.4688424208450416e-9,3.223549183261734e-9,0.03573708,31442.847128724607,2.2180407702506695e-8,0.009825328757024066,3.8666627022353936e-9
2016-12-22T18:00:00.0,9952.777128796986,21555.98,3795.16199,72.546667,84.60218635904128,18826.60656139876,3.807406988894376e-8,6.47259188112044e-8,3.23629594056022e-8,9952.777128730768,122.99999999945184,7499.999999966575,1.493120998201329e-9,3.276831405436793e-9,0.03405056,31508.757128796984,3.807406988894376e-8,0.009825328757018616,3.866662702985732e-9
2016-12-22T19:00:00.0,10019.029236413533,21561.62,4941.52079,67.807361,135.06534471961268,22531.44457137248,38.97182803717569,66.25210766319867,33.126053831599336,9952.777128748807,122.99999999967477,7499.9999999801685,1.528385243091126e-9,3.3542229800533863e-9,0.03111291,31580.649236413534,38.97182803717569,0.009825328757008589,3.866662725821132e-9
2016-12-22T20:00:00.0,10059.750930367816,21697.18,5416.88889,56.496722,223.3938628796415,25089.92378135987,62.925765655398266,106.97380161417705,53.486900807088524,9952.777128752099,122.99999999971547,7499.99999998265,1.5415116320133072e-9,3.3830303998887485e-9,0.03200682,31756.93093036782,62.925765655398266,0.009821103452421516,3.8666627369603695e-9
2016-12-22T21:00:00.0,10058.23470153381,21571.03,5618.37495,55.738611,343.3938627898909,27173.03489134977,62.033866342674074,105.45757278254592,52.72878639127296,9952.77712874973,122.99999999968618,7499.999999980864,1.5317034617164592e-9,3.361505205013517e-9,0.03399375,31629.264701533808,62.033866342674074,0.009824255656931527,3.866662741561532e-9
2016-12-22T22:00:00.0,9952.777128986709,21606.49,5637.55781,54.688556000000005,463.3938624365075,29054.659941337864,1.409958977827405e-7,2.3969302623065884e-7,1.1984651311532942e-7,9952.777128745496,122.99999999963384,7499.999999977673,1.518691484346172e-9,3.3329488749202737e-9,0.03602859,31559.267128986707,1.409958977827405e-7,0.009825328757014353,3.8666627414080866e-9
2016-12-22T23:00:00.0,7796.9187597678265,21927.0,5484.11102,58.082083999999995,531.7151318847446,30917.102131322732,1.555676179470229e-8,2.644649505099389e-8,1.3223247525496946e-8,7796.918759739935,96.35712676367723,5875.434558760806,1.4448812679318985e-9,3.170963586735501e-9,0.04536804,29723.91875976783,1.555676179470229e-8,0.009825328757026987,3.866662736997533e-9
2016-12-23T00:00:00.0,5.976166096605223e-8,22615.68,4624.986089999999,71.085083,569.9999999904022,31308.425670090575,2.0226532162234768e-8,3.43851046757991e-8,1.719255233789955e-8,2.401686983139185e-8,2.968091167962034e-10,1.809811687781728e-8,1.359686458861291e-9,2.9839934575369596e-9,0.05626881,22615.680000059765,2.0226532162234768e-8,0.009864841264353533,3.86666271616176e-9
2016-12-23T01:00:00.0,6.760562234666948e-8,22302.4,4118.27078,86.431555,498.9247818491563,26683.439580115526,2.3443841559229204e-8,3.985453065068965e-8,1.9927265325344824e-8,2.638398651078186e-8,3.2606279622635895e-10,1.988187781868042e-8,1.3671051851979633e-9,3.0002747337882703e-9,0.05339615,22302.400000067606,2.3443841559229204e-8,0.009864841264362698,3.866662704044418e-9
2016-12-23T02:00:00.0,7.804426055134291e-8,22139.73,3802.5046,92.991277,412.5030917106708,22565.168800142274,2.7788187747040298e-8,4.7239919169968505e-8,2.3619959584984253e-8,2.942986525478209e-8,3.6370486141727667e-10,2.2177125696175404e-8,1.3744761265923167e-9,3.016451140307064e-9,0.05085959,22139.730000078045,2.7788187747040298e-8,0.009864841264367222,3.8666626979321155e-9
2016-12-23T03:00:00.0,1.0349997800299257e-7,22097.79,3505.6597,87.23675,319.5216795759237,18762.664200171337,3.8983282535822524e-8,6.627158031089829e-8,3.3135790155449146e-8,3.584234020737455e-8,4.4295253359598057e-10,2.7009300829023204e-8,1.3860574847197336e-9,3.041867806521822e-9,0.04729895,22097.7900001035,3.8983282535822524e-8,0.009864841264364644,3.8666626872035895e-9
2016-12-23T04:00:00.0,3.076434517247133e-7,21649.31,3275.96062,94.145361,232.2947944507631,15257.004500205252,1.4525117682166085e-7,2.4692700059682346e-7,1.2346350029841173e-7,5.9308856327411625e-8,7.329601812523873e-10,4.46926939788041e-8,1.4075948004782007e-9,3.0891340044730736e-9,0.04056764,21649.310000307647,1.4525117682166085e-7,0.00986484126436736,3.866662678154148e-9
2016-12-23T05:00:00.0,13.962613729457773,21042.82,3737.22911,115.15047,138.15929841622176,11981.0438802569,8.213302147071875,13.962613650022188,6.981306825011094,7.801993389778925e-8,9.641984086716009e-10,5.87925858946098e-8,1.4156524368295504e-9,3.106817444650727e-9,0.03802342,21056.782613729458,8.213302147071875,0.009864841264382944,3.866662688470857e-9
2016-12-23T06:00:00.0,223.26177949596132,20551.13,3743.81477,111.64075,30.000000083461348,8243.814770322666,131.33045843935477,223.2617793469031,111.63088967345155,1.4763042531411607e-7,1.8244699020876223e-9,1.1124816476144038e-7,1.4277995256304893e-9,3.133475674034344e-9,0.03509859,20774.39177949596,131.33045843935477,0.009860297184596639,3.8666626812240465e-9
2016-12-23T07:00:00.0,5618.9506143418685,20270.48556,3450.8865520000004,100.7621946,30.000000055921817,4500.000000440914,37.77041747610942,64.20970970938602,32.10485485469301,5554.740904631047,68.64748626735334,4185.822333375204,1.4358899997580582e-9,3.1512311806128655e-9,0.03034239006,25889.43617434187,37.77041747610942,0.009853515771591671,3.8330589392263994e-9
2016-12-23T08:00:00.0,10018.275083465738,20054.31833,3435.689782,100.5187226,30.000000093739697,5234.935781823086,38.52820875609656,65.49795488536415,32.748977442682076,9952.777128578928,122.99999999757534,7499.999999852154,1.4469742468858765e-9,3.175556877684845e-9,0.02869811058,30072.593413465736,38.52820875609656,0.009849470162815347,3.833058897582256e-9
2016-12-23T09:00:00.0,10150.887274977302,19887.78,3504.44674,102.06492,85.24010440415901,9299.24599968225,116.53538018489395,198.1101463143197,99.05507315715985,9952.777128661526,122.99999999859612,7499.999999914397,1.4546612963332149e-9,3.19242702087788e-9,0.02815415000000001,30038.6672749773,116.53538018489395,0.009846706985620407,3.833058892606163e-9
2016-12-23T10:00:00.0,10142.74543510746,19823.75,3596.51619,97.994,205.24010426690646,13294.799259603691,111.74606261382694,189.96830644350578,94.98415322175289,9952.777128662497,122.99999999860812,7499.999999915129,1.4548260990708225e-9,3.192788700063254e-9,0.02813727,29966.49543510746,111.74606261382694,0.009846645384151288,3.833058890696785e-9
2016-12-23T11:00:00.0,10095.96554658471,19817.88,3684.86108,74.604055,325.2401041326516,17198.283069525874,84.22848112574796,143.18841791377153,71.59420895688577,9952.77712866948,122.99999999869443,7499.999999920392,1.4568093484957715e-9,3.1971411765258558e-9,0.02824914,29913.845546584707,84.22848112574796,0.009845937081451546,3.833058889805289e-9
2016-12-23T12:00:00.0,11.83617724955197,20144.97,3714.60413,95.5994168,445.2401040253141,21013.42198945332,1.0568653237539264e-7,1.7966710503816746e-7,8.983355251908373e-8,11.836177068449452,0.14627573395672452,8.919252070531982,1.4354131276944669e-9,3.150184628219433e-9,0.03331409,20156.806177249557,1.0568653237539264e-7,0.009849470162827726,3.833058890217232e-9
2016-12-23T13:00:00.0,1.9621314460013537e-7,20796.33,3668.8518,110.13625,349.79681251926655,17307.73711153087,4.3504488814356666e-8,7.395763098440633e-8,3.697881549220316e-8,1.2083629766909888e-7,1.4933384341871942e-9,9.105722159678013e-8,1.4192159466301528e-9,3.1146379902342814e-9,0.03769909,20796.330000196212,4.3504488814356666e-8,0.009849470162851853,3.833058887884874e-9
2016-12-23T14:00:00.0,1.2109735651125136e-7,21127.46,3391.5809999999997,103.843222,239.67041202790597,13638.885311628877,2.980772055431519e-8,5.067312494233582e-8,2.533656247116791e-8,6.901742027531996e-8,8.529421069141436e-10,5.200866505574046e-8,1.40681129359559e-9,3.087414505542707e-9,0.04241125000000001,21127.460000121097,2.980772055431519e-8,0.009849470162835987,3.833058882089408e-9
2016-12-23T15:00:00.0,1.3485066001200164e-7,20858.22,3514.8958,105.846889,135.8370395242613,10247.304311687863,3.218878203913035e-8,5.472092946652159e-8,2.7360464733260796e-8,7.872002423281943e-8,9.728503768704817e-10,5.932014493112693e-8,1.409706312660606e-9,3.0937679687938503e-9,0.04431563,20858.22000013485,3.218878203913035e-8,0.00984947016283668,3.833058878781453e-9
2016-12-23T16:00:00.0,9952.777121739244,20920.24,3596.48146,100.20414,30.000000022757316,6732.40851175411,2.2446695977528025e-8,3.8159383161797644e-8,1.9079691580898822e-8,9952.777121699646,122.9999999125587,7499.999994668213,1.438170508836582e-9,3.1562360286981126e-9,0.03774617,30873.01712173924,2.2446695977528025e-8,0.009832805790463733,3.833058865835256e-9
2016-12-23T17:00:00.0,9952.777128757169,21048.01,3698.2268,96.398583,52.805692760186176,10635.927046429304,3.913278846416591e-8,6.652574038908205e-8,3.3262870194541025e-8,9952.77712868918,122.9999999989379,7499.999999935237,1.461647008945969e-9,3.2077579970723103e-9,0.03634176,31000.787128757165,3.913278846416591e-8,0.00983280579044746,3.8330588626377465e-9
2016-12-23T18:00:00.0,10137.998021826,21518.16,3809.95368,95.620278,79.41694259817737,14437.700246371573,108.95346652011564,185.22089308419658,92.61044654209829,9952.777128740305,122.9999999995697,7499.999999973761,1.4991964491838377e-9,3.290164704349378e-9,0.03398961,31656.158021826,108.95346652011564,0.009831219311149528,3.833058861349396e-9
2016-12-23T19:00:00.0,10138.71703375044,21318.02,3537.3425700000003,95.979778,199.41694235913903,18127.746566352478,109.3764147067484,185.93990500147228,92.96995250073614,9952.77712874745,122.999999999658,7499.999999979146,1.5164823072946906e-9,3.328100573442239e-9,0.03169028,31456.73703375044,109.3764147067484,0.009825448115157865,3.833058856652936e-9
2016-12-23T20:00:00.0,10134.376973978993,21093.58,4126.02541,93.80975,319.41694230758264,22090.403996338817,106.82343837176438,181.59984523199944,90.79992261599972,9952.777128745482,122.99999999963367,7499.999999977662,1.510843376472818e-9,3.3157252698784577e-9,0.032153619999999994,31227.95697397899,106.82343837176438,0.0098273153032668,3.833058860456114e-9
2016-12-23T21:00:00.0,10105.64596889756,20978.17,4178.0717,93.772333,439.4169422385568,25464.378586323637,89.9228471520143,152.8688401584243,76.43442007921215,9952.77712873764,122.99999999953675,7499.999999971753,1.494505417000305e-9,3.279869676952783e-9,0.03313445,31083.815968897557,89.9228471520143,0.009832805790418099,3.833058859975237e-9
2016-12-23T22:00:00.0,9952.777128834965,21024.87,4059.00461,98.098695,545.0888621230763,28786.30688630248,6.767236211032424e-8,1.1504301558755121e-7,5.752150779377561e-8,9952.777128718446,122.99999999929955,7499.999999957289,1.475304776562483e-9,3.2377315905773667e-9,0.035461820000000005,30977.647128834968,6.767236211032424e-8,0.009832805790456183,3.833058858447058e-9
2016-12-23T23:00:00.0,205.14212100511574,21373.76,3882.23375,102.58094,569.9999999856879,32227.302276266895,120.67183580119472,205.14212086203102,102.57106043101551,1.416643392606319e-7,1.7507388645004415e-9,1.0675236978661228e-7,1.4203663003183688e-9,3.1171625780590107e-9,0.04260526,21578.90212100511,120.67183580119472,0.00985930300433526,3.833058858297887e-9
2016-12-24T00:00:00.0,8.586829027262701e-8,22051.37,3584.49996,100.63975,569.9999797214584,28345.06852638061,2.8657527548649464e-8,4.871779683270409e-8,2.4358898416352044e-8,3.5770450981836514e-8,4.420641006865754e-10,2.695512809064484e-8,1.3800424580863947e-9,3.0286671160215835e-9,0.05115915,22051.370000085866,2.8657527548649464e-8,0.00985932161769024,3.8330588546005354e-9
2016-12-24T01:00:00.0,9.03063069779068e-8,21852.6,3506.24764,104.59881,469.370089067877,24760.56856641443,3.035856994630026e-8,5.160956890871044e-8,2.580478445435522e-8,3.731448895655562e-8,4.6114587740408773e-10,2.8118651061224858e-8,1.382249112640748e-9,3.0335098815800114e-9,0.04989087,21852.600000090304,3.035856994630026e-8,0.009859321617698346,3.833058852791485e-9
2016-12-24T02:00:00.0,1.1484640748091819e-7,21430.49,3411.93284,114.47822,364.78113841575913,21254.32092644944,4.01084793647711e-8,6.818441492011086e-8,3.409220746005543e-8,4.527068571348114e-8,5.594714189529394e-10,3.4114110911764594e-8,1.3913068473261917e-9,3.053388156358231e-9,0.04750821,21430.490000114845,4.01084793647711e-8,0.009859321617743392,3.8330588504917705e-9
2016-12-24T03:00:00.0,1.290518001451581e-7,21274.43,3079.8795800000003,109.29572,250.3127777720317,17842.388086490413,4.599088503485454e-8,7.818450455925272e-8,3.909225227962636e-8,4.9472347715734234e-8,6.113970694111379e-10,3.728030911043524e-8,1.3949478701711576e-9,3.061378813525781e-9,0.04494885,21274.43000012905,4.599088503485454e-8,0.009859321617709504,3.8330588452178654e-9
2016-12-24T04:00:00.0,4.3961690424030987e-7,20856.38,3195.53699,103.35203,141.02691713335247,14762.508506534603,2.0096603607618879e-7,3.4164226132952094e-7,1.7082113066476047e-7,9.656024692655121e-8,1.193326266457599e-9,7.276379673521944e-8,1.4143959842377223e-9,3.1040600101780324e-9,0.03966569,20856.380000439618,2.0096603607618879e-7,0.0098593216176941,3.8330588440261165e-9
2016-12-24T05:00:00.0,189.37166836498437,20350.87,3563.6018,102.38044,37.68474662698501,11566.971516614292,111.39509895655128,189.37166822613716,94.68583411306858,1.3742692525966234e-7,1.6983713779812894e-9,1.0355923036471277e-7,1.420294533512375e-9,3.1170050772777397e-9,0.03779647,20540.241668364983,111.39509895655128,0.009859321617624532,3.833058844277368e-9
2016-12-24T06:00:00.0,4681.065954731242,20199.38,3449.72911,103.87833,30.000000063369576,8003.369716724816,179.5027902997325,305.15474350954526,152.57737175477263,4375.91121122026,54.079084864058665,3297.505174637723,1.436415159821211e-9,3.152383706757694e-9,0.03368338,24880.445954731244,179.5027902997325,0.009853337062694286,3.8330588345846704e-9
2016-12-24T07:00:00.0,1.6682369147651025e-6,20083.94667,3351.145782,102.7978336,132.78798001926373,7851.145781369534,3.84694809694782e-7,6.539811764811294e-7,3.269905882405647e-7,1.012822527385997e-6,1.2516825128968723e-8,7.632210444493123e-7,1.4332108979759523e-9,3.1453515734889e-9,0.03448223113999999,20083.94667166824,3.84694809694782e-7,0.009853337062732082,3.833058825816271e-9
2016-12-24T08:00:00.0,4343.827119988164,19939.93639,3196.618016,103.332833,30.000000095833908,4500.000000139744,59.88052715015745,101.79689615526766,50.89844807763383,4242.030223831481,52.42453546184106,3196.618015965918,1.4150834835632786e-9,3.1055688091192523e-9,0.031288059230000005,24283.763509988163,59.88052715015745,0.009849380020950482,3.7307620298689616e-9
2016-12-24T09:00:00.0,9233.657855827463,19824.28,3156.8634,114.12269,30.00000001532975,4500.000000112498,2.358862321917253e-8,4.01006594725933e-8,2.005032973629665e-8,9233.65785578597,114.11286534067588,6958.101545163163,1.391767154803138e-9,3.0543983557984856e-9,0.02945641,29057.937855827462,2.358862321917253e-8,0.009824641624979381,3.611054925423169e-9
2016-12-24T10:00:00.0,9952.77712869773,19871.88,3232.11341,111.56544,30.000000017680925,8301.238145282327,1.3728679308033535e-8,2.333875482365701e-8,1.1669377411828505e-8,9952.777128672979,122.99999999873765,7499.999999923027,1.4121530541094267e-9,3.0991376335632415e-9,0.02883518,29824.65712869773,1.3728679308033535e-8,0.009803192578778158,3.6110549122399877e-9
2016-12-24T11:00:00.0,9952.777128716583,19804.95,3227.9722100000004,109.23303,41.44436322066674,12569.124735212063,1.4410346196548462e-8,2.4497588534132385e-8,1.2248794267066193e-8,9952.777128690668,122.99999999895627,7499.999999936357,1.4162069060295764e-9,3.108034293178195e-9,0.0292039,29757.727128716582,1.4410346196548462e-8,0.009803192578745542,3.611054909524453e-9
2016-12-24T12:00:00.0,9952.777128694108,20063.88,3201.25228,112.668916,55.22113642445055,16841.152525155136,1.3619837645314218e-8,2.315372399703417e-8,1.1576861998517084e-8,9952.777128669542,122.99999999869519,7499.999999920437,1.411471083280884e-9,3.0976409675654743e-9,0.03039547,30016.657128694107,1.3619837645314218e-8,0.009803192578731534,3.611054909870936e-9
2016-12-24T13:00:00.0,9952.77712536287,20440.59,3195.99532,133.427278,65.56202362730133,21139.900245082285,1.1232368937089496e-8,1.909502719305214e-8,9.54751359652607e-9,9952.777125342382,122.99999995757695,7499.999997413228,1.3934161471386124e-9,3.0580172653702596e-9,0.03567638,30393.36712536287,1.1232368937089496e-8,0.009803192578723249,3.6110549090604643e-9
2016-12-24T14:00:00.0,9952.777127672189,20340.74,3179.57635,125.912722,55.144548787004496,25443.90492250218,1.1362235173065616e-8,1.9315799794211547e-8,9.657899897105773e-9,9952.777127651478,122.99999998611356,7499.999999153266,1.3945794600561553e-9,3.060570293763234e-9,0.03459589,30293.51712767219,1.1362235173065616e-8,0.009803192578708333,3.6110549095334925e-9
2016-12-24T15:00:00.0,9952.777128628153,20030.86,3210.20831,119.17925,52.24162997535471,29764.328571662118,1.2577101120536018e-8,2.138107190491123e-8,1.0690535952455614e-8,9952.777128605368,122.9999999979021,7499.999999872079,1.4043736653680903e-9,3.0820648408201074e-9,0.0345971,29983.637128628154,1.2577101120536018e-8,0.00980319257869149,3.611054906426066e-9
2016-12-24T16:00:00.0,9952.77712878237,19993.4,3364.2499700000003,92.168222,56.072183176526025,34054.120261540884,2.4174858380646234e-8,4.1097259247098596e-8,2.0548629623549298e-8,9952.777128739825,122.99999999956376,7499.999999973399,1.4500670178818474e-9,3.1823443310403534e-9,0.03322685,29946.177128782376,2.4174858380646234e-8,0.009803192578675212,3.6110548931655337e-9
2016-12-24T17:00:00.0,9952.777128940188,20045.78,3451.5138799999995,93.504695,86.9137643892171,38189.87029152108,1.0867027844938123e-7,1.8473947336394808e-7,9.236973668197404e-8,9952.777128753956,122.99999999973842,7499.999999984049,1.4909605163314784e-9,3.272089971319577e-9,0.03125569,29998.55712894019,1.0867027844938123e-7,0.009803192578669477,3.611054885433903e-9
2016-12-24T18:00:00.0,10099.513298357391,20060.58,3503.1180299999996,95.322694,116.41887267390393,42238.35641151202,86.31539388220664,146.73616959975126,73.36808479987563,9952.777128756137,122.99999999976535,7499.999999985692,1.5031108969312806e-9,3.2987554249468475e-9,0.03057349,30160.09329835739,86.31539388220664,0.009803192578649344,3.6110548808323634e-9
2016-12-24T19:00:00.0,10132.66990267032,20012.76,3543.04856,92.956194,217.47406666613693,46235.23838150462,105.81927877213981,179.89277391263767,89.94638695631883,9952.77712875618,122.99999999976589,7499.999999985725,1.503390065910232e-9,3.2993680944349557e-9,0.03021153,30145.42990267032,105.81927877213981,0.009803096706500005,3.6110548773457574e-9
2016-12-24T20:00:00.0,10139.701079292416,20073.36,3617.55784,96.471778,337.4740627188717,50192.18982149725,109.95526502021734,186.92395053436948,93.46197526718474,9952.77712875654,122.99999999977034,7499.999999985996,1.505763903255664e-9,3.304577762488838e-9,0.02962427,30213.061079292416,109.95526502021734,0.009802305528670468,3.611054870856863e-9
2016-12-24T21:00:00.0,9952.77713078637,20142.85,3636.09257,92.1035,457.4740622913824,54074.63198149016,1.1934789766933105e-6,2.0289142603786278e-6,1.0144571301893139e-6,9952.777128755954,122.99999999976309,7499.999999985554,1.5019757188072177e-9,3.2962641417004296e-9,0.03060273,30095.627130786368,1.1934789766933105e-6,0.009803192578667708,3.6110548694933252e-9
2016-12-24T22:00:00.0,9952.77712895425,20193.44,3580.82636,77.048334,488.3803664981805,57938.53941148262,1.1684186485057843e-7,1.9863117024598333e-7,9.931558512299166e-8,9952.777128754127,122.99999999974052,7499.9999999841775,1.4918132150496492e-9,3.273961319952704e-9,0.03387444,30146.21712895425,1.1684186485057843e-7,0.009803192578669628,3.611054874934678e-9
2016-12-24T23:00:00.0,9952.777128692129,20503.39,3382.61109,87.351639,534.3418357898154,61857.713051473685,1.3665656533518713e-8,2.3231616106981812e-8,1.1615808053490906e-8,9952.777128667485,122.99999999866976,7499.999999918888,1.4117601948770192e-9,3.0982754573081225e-9,0.04308889,30456.167128692126,1.3665656533518713e-8,0.009803192578680871,3.6110548929076254e-9
2016-12-25T00:00:00.0,7.581912331360148e-8,21255.15,3477.02541,97.1615,569.9999999926796,65975.10196139928,2.7152610787159245e-8,4.6159438338170715e-8,2.3079719169085357e-8,2.8335633314722442e-8,3.5018194948165086e-10,2.135255789522261e-8,1.3240516607083203e-9,2.905788659764562e-9,0.05280254,21255.15000007582,2.7152610787159245e-8,0.00985499763284468,3.6110548870505845e-9
2016-12-25T01:00:00.0,9.005926899582563e-8,21145.45,3431.4258700000005,109.13078,472.84835501374255,62498.076551427155,3.352005934573791e-8,5.698410088775445e-8,2.8492050443877224e-8,3.174386257209782e-8,3.923020726626632e-10,2.392085808918678e-8,1.3313055359733644e-9,2.9217081507557487e-9,0.04976297,21145.450000090063,3.352005934573791e-8,0.009854997632866506,3.6110548917108472e-9
2016-12-25T02:00:00.0,1.385525924700642e-7,21023.04,3315.3471600000003,106.29044,363.72743004025983,59066.650681457606,5.6557383570192253e-8,9.614755206932683e-8,4.807377603466341e-8,4.106094401477907e-8,5.07445916699572e-10,3.0941824188998286e-8,1.344096385958312e-9,2.949779190533099e-9,0.04662211,21023.040000138553,5.6557383570192253e-8,0.009854997632859878,3.6110549021065686e-9
2016-12-25T03:00:00.0,1.5976799864281068e-7,20811.88,3253.26848,102.59756,257.4468450864732,55751.30352149511,6.727236348093696e-8,1.1436301791759282e-7,5.718150895879641e-8,4.405788479843608e-8,5.444831889724594e-10,3.3200194449540206e-8,1.3470959267817919e-9,2.9563620391998243e-9,0.04532616,20811.88000015977,6.727236348093696e-8,0.009854997632853406,3.6110549076488574e-9
2016-12-25T04:00:00.0,5.094711101137831e-7,20512.59,3213.32868,107.59611,154.85914014183294,52498.03504153487,2.6257756743633116e-7,4.463818646417629e-7,2.2319093232088146e-7,6.173025389177566e-8,7.628846833851334e-10,4.6517358742995934e-8,1.358991580244503e-9,2.982468463864511e-9,0.04140922,20512.590000509474,2.6257756743633116e-7,0.009854997632860258,3.6110549111789863e-9
2016-12-25T05:00:00.0,180.75151947530054,20194.51,3154.44673,107.6585,47.272885363419405,49284.70636158799,106.32442317779227,180.75151940224686,90.37575970112343,7.169053433304987e-8,8.859774120201108e-10,5.402301292805554e-8,1.3631610122451117e-9,2.9916187776963343e-9,0.03982672,20375.261519475298,106.32442317779227,0.009854997632811082,3.6110549160986397e-9
2016-12-25T06:00:00.0,230.3379622432406,20035.88,3119.82637,115.17883,30.0000000630616,46130.259631648616,135.49291887122374,230.33796208108035,115.16898104054017,1.6078221076985703e-7,1.9870043977490584e-9,1.2115880474079623e-7,1.3780485582361794e-9,3.024291265935521e-9,0.035573230000000004,20266.21796224324,135.49291887122374,0.009848983931090939,3.6110549189059054e-9
2016-12-25T07:00:00.0,258.15875692967194,19990.7725,2883.4606,129.0892217,30.000000089519816,43010.43326177641,151.85809098756164,258.1587546788548,129.0793773394274,2.2494284003666773e-6,2.7799245342807345e-8,1.695075935537033e-6,1.388740728667485e-9,3.047756504120364e-9,0.03343292999,20248.93125692967,151.85809098756164,0.009844747623901562,3.61105493732377e-9
2016-12-25T08:00:00.0,10167.197005307393,19941.51694,2692.705985,110.2197778,30.00000050437028,40126.97266347814,126.12933923697281,214.41987670285377,107.20993835142689,9952.777128603137,122.99999999787453,7499.999999870397,1.4025432745533942e-9,3.078047830736501e-9,0.03053223038,30108.713945307394,126.12933923697281,0.009839368739230952,3.6110549501534405e-9
2016-12-25T09:00:00.0,10219.459831176282,19852.1,2826.62496,136.35119,150.0000004224106,44934.26667835523,156.87217796556573,266.6827025414617,133.34135127073085,9952.777128633415,122.99999999824873,7499.999999893214,1.4043936826602643e-9,3.0821087711457323e-9,0.03062789,30071.55983117628,156.87217796556573,0.009838659943028044,3.611054940098392e-9
2016-12-25T10:00:00.0,10217.52533080466,19908.68,3057.90738,135.38394,270.00000035133473,49607.64171825514,155.73423657414307,264.7482021760432,132.3741010880216,9952.777128627213,122.99999999817207,7499.9999998885405,1.4039339106412618e-9,3.081099746831545e-9,0.02985734,30126.20533080466,155.73423657414307,0.009838840245064451,3.6110549223628123e-9
2016-12-25T11:00:00.0,7929.2251097519575,19990.82,3114.40738,132.64361,390.00000027778424,54049.73433815037,41.78761660583504,71.03894822991957,35.519474114959785,7858.186161520647,97.1142913541753,5921.603131352152,1.3906409852378756e-9,3.0519268429045246e-9,0.03223185,27920.045109751954,41.78761660583504,0.009843995791478584,3.6110549184855918e-9
2016-12-25T12:00:00.0,28.62507779161573,20152.38,2993.4398,134.322388,389.9999997427048,56856.93008950918,16.83828095988222,28.625077631799773,14.312538815899886,1.5843858725951453e-7,1.9580410553530244e-9,1.1939274727762344e-7,1.3773685583262728e-9,3.0227989253528347e-9,0.03352954,20181.00507779162,16.83828095988222,0.009849254278627343,3.61105492952259e-9
2016-12-25T13:00:00.0,19.83596446172798,20478.08,2613.28238,129.92783300000002,269.9999998148171,53863.49028963521,11.668214320529255,19.835964344899732,9.917982172449866,1.1545493568742767e-7,1.4268336270181605e-9,8.70020504279366e-8,1.3733104956622937e-9,3.0138930247603335e-9,0.03533864,20497.91596446173,11.668214320529255,0.009850881235955814,3.6110549585693415e-9
2016-12-25T14:00:00.0,53.41597396029404,20371.79,2925.96755,146.717833,149.9999998698948,51250.20790972884,31.421160920242805,53.41597356441277,26.707986782206383,3.944966494329881e-7,4.8753315032011795e-9,2.972763111708036e-7,1.3846194847293552e-9,3.0387119447161373e-9,0.03368518,20425.205973960296,31.421160920242805,0.009846372471528204,3.611054935294127e-9
2016-12-25T15:00:00.0,9998.048466448025,20001.78,2963.51154,145.6455,30.000000029452707,48324.24036003277,26.630198666093932,45.27133773235968,22.63566886617984,9952.77712871424,122.99999999924759,7499.9999999541205,1.4242757160207405e-9,3.125742255235791e-9,0.03016291,29999.828466448023,26.630198666093932,0.009831119917926867,3.611054931168441e-9
2016-12-25T16:00:00.0,9978.628137832113,19838.85,3008.30551,135.93531000000002,30.00000001479811,52860.72881999362,15.206475926830263,25.851009075611447,12.925504537805724,9952.777128755004,122.99999999975137,7499.999999984839,1.4962815614721532e-9,3.2837676369928307e-9,0.02727184,29817.47813783211,15.206475926830263,0.009805492993416987,3.6110549279631096e-9
2016-12-25T17:00:00.0,9952.777133554364,19728.31,3143.25228,110.18758,30.000000045348617,57352.42330998536,2.8201875292285774e-6,4.794318799688581e-6,2.3971593998442906e-6,9952.777128758524,122.99999999979487,7499.999999987491,1.5208831702383065e-9,3.3377587899712646e-9,0.02536642,29681.087133554363,2.8201875292285774e-6,0.00979712981947042,3.6110549177104706e-9
2016-12-25T18:00:00.0,10113.394239375772,19669.95,3149.18284,85.996583,42.82221957212237,61709.1710299798,94.48065330333242,160.6171106156651,80.30855530783255,9952.777128758586,122.99999999979562,7499.999999987537,1.52139638036551e-9,3.3388850905620635e-9,0.02461506,29783.344239375772,94.48065330333242,0.009797129819301755,3.6110549179201774e-9
2016-12-25T19:00:00.0,10083.64498958209,19733.17,3443.11571,68.443722,160.14398900956985,66059.98818997428,76.98109460012101,130.86786082020572,65.43393041010286,9952.777128760345,122.99999999981736,7499.999999988863,1.5386845858614037e-9,3.3768261112702533e-9,0.01977,29816.81498958209,76.98109460012101,0.009791522452812515,3.61105489434911e-9
2016-12-25T20:00:00.0,10106.02971036117,19800.11,3682.03235,79.636083,280.1439889419451,70116.87247997014,90.1485774114452,153.25258159945685,76.62629079972842,9952.777128760175,122.99999999981526,7499.999999988735,1.5368107200980812e-9,3.372713690247292e-9,0.01977925,29906.139710361167,90.1485774114452,0.0097921246933057,3.611054874488702e-9
2016-12-25T21:00:00.0,10132.201593924505,19848.91,3662.99533,92.722028,400.1439888661781,73934.84012996586,105.54380303749716,179.42446516374517,89.71223258187258,9952.777128759231,122.9999999998036,7499.999999988024,1.5272488685475714e-9,3.351729071122265e-9,0.02226208,29981.111593924503,105.54380303749716,0.009795219807062865,3.6110548782165205e-9
2016-12-25T22:00:00.0,9952.777128874464,19873.94,3718.52771,98.187444,520.1439886676616,77771.84479996085,6.88826262715715e-8,1.1710046466167154e-7,5.855023233083577e-8,9952.77712875586,122.99999999976194,7499.999999985484,1.5018552545960741e-9,3.295999768678563e-9,0.02991495000000001,29826.71712887446,6.88826262715715e-8,0.009797129819446334,3.611054876324891e-9
2016-12-25T23:00:00.0,9952.777128698874,20197.99,3553.31709,97.976139,544.9663418557934,81553.31708995324,1.1789249378601493e-8,2.004172394362254e-8,1.002086197181127e-8,9952.777128677419,122.99999999879252,7499.999999926373,1.4140400123991743e-9,3.103278787690766e-9,0.04240426,30150.767128698877,1.1789249378601493e-8,0.009797129819460725,3.6110548978987207e-9
2016-12-26T00:00:00.0,9.2683942079611e-8,20996.93,3412.9444200000003,90.971861,569.9999999944262,85499.99999988632,3.7316112762131835e-8,6.343739169562412e-8,3.171869584781206e-8,2.790149079240312e-8,3.4481666001978907e-10,2.1025406098767623e-8,1.3450595915837621e-9,2.9518930597018876e-9,0.05325851,20996.93000009269,3.7316112762131835e-8,0.00986516819842372,3.7294783931909074e-9
2016-12-26T01:00:00.0,8.428240941774172e-8,21007.35,3395.5740600000004,98.865084,479.0380041946816,82087.05557991403,3.3329877431082237e-8,5.66607916328398e-8,2.83303958164199e-8,2.62799605292833e-8,3.247772057264642e-10,1.9803488154052693e-8,1.3416572556186167e-9,2.9444262292468433e-9,0.053321730000000005,21007.350000084283,3.3329877431082237e-8,0.009865168198432318,3.729478401846737e-9
2016-12-26T02:00:00.0,9.297684202945123e-8,20905.83,3309.97449,112.00197,380.1827853915285,78691.4815199405,3.758548487789825e-8,6.389532429242702e-8,3.194766214621351e-8,2.7736254490285698e-8,3.427746103589278e-10,2.0900890875544375e-8,1.3452632467385054e-9,2.9523400051321277e-9,0.051873220000000005,20905.830000092978,3.758548487789825e-8,0.009865168198463201,3.729478409001002e-9
2016-12-26T03:00:00.0,3.4539713279695863,20744.01,3157.22681,121.73686,268.19068059206313,75381.5070299681,2.0317478209550286,3.4539712956235484,1.7269856478117742,3.099442985497119e-8,3.830403135562459e-10,2.3356116680258895e-8,1.3516080297116924e-9,2.966264385093474e-9,0.04973812,20747.463971327972,2.0317478209550286,0.009874392900161703,3.729478417231476e-9
2016-12-26T04:00:00.0,1.7171890937581292e-7,20502.22,3059.1736100000003,115.05703,148.19068063319912,72224.28021999814,7.908796202816424e-8,1.344495354478792e-7,6.72247677239396e-8,3.5909094622269794e-8,4.437775086683527e-10,2.7059604187094674e-8,1.3602793056639192e-9,2.9852945302723946e-9,0.04673855,20502.22000017172,7.908796202816424e-8,0.009865168198489874,3.729478422572422e-9
2016-12-26T05:00:00.0,211.03561807931828,20253.29,2992.76387,108.67119,33.14351586901852,69165.10661003191,124.1385988405374,211.03561802891358,105.51780901445679,4.903049026990391e-8,6.05936436149292e-10,3.6947343667639753e-8,1.3742106252283698e-9,3.0158684660237232e-9,0.04229659,20464.325618079318,124.1385988405374,0.009865168198294997,3.7294784262732085e-9
2016-12-26T06:00:00.0,214.02228436260086,20126.72,2952.85181,107.021,30.000000052282058,66172.3427400756,125.89546133583163,214.02228427091376,107.01114213545688,9.029461449646474e-8,1.115893326994653e-9,6.804227603625933e-8,1.392498759480065e-9,3.0560039491727712e-9,0.03662028,20340.742284362605,125.89546133583163,0.009857914491560371,3.729478428704392e-9
2016-12-26T07:00:00.0,212.8308470285204,20092.50028,2950.4860719999997,106.4252775,30.00000010334299,63219.49093015044,125.19461580583497,212.83084686991944,106.41542343495972,1.5719901915396178e-7,1.942722026803477e-9,1.1845866017094372e-7,1.4019338568904186e-9,3.0767103912795033e-9,0.0343890419,20305.33112702852,125.19461580583497,0.009854244931666334,3.729478429573739e-9
2016-12-26T08:00:00.0,363.29999947911284,20041.37389,2759.685155,123.691584,30.000000285175318,60269.0048582757,213.7058818734448,363.2999991848562,181.6499995924281,2.928488171223885e-7,3.619131026446161e-9,2.206787211247659e-7,1.4078351325375802e-9,3.0896614417275606e-9,0.03307344818,20404.673889479112,213.7058818734448,0.009852915164073635,3.729478436837423e-9
2016-12-26T09:00:00.0,363.29999879217996,20030.42,2963.44903,133.44536000000002,87.96826879638664,57509.3197035032,213.70588148707262,363.2999985280234,181.6499992640117,2.6274979937741586e-7,3.247156537845585e-9,1.979973498686332e-7,1.406741306273304e-9,3.087260910049826e-9,0.034415680000000004,20393.719998792178,213.70588148707262,0.009852915164069059,3.729478430197916e-9
2016-12-26T10:00:00.0,5282.00712659484,20016.53,2973.31015,125.50372,136.18276097880997,54545.870673708014,213.705882230117,363.2999997911989,181.64999989559945,4918.7071268022255,60.787152044982086,3706.5336612793953,1.4149229945630045e-9,3.105216596942906e-9,0.032445180000000004,25298.537126594838,213.705882230117,0.009852915163946832,3.729478429530143e-9
2016-12-26T11:00:00.0,5821.664381957179,20103.41,2984.37032,129.11628000000002,253.12604583455467,55279.09418499425,213.70588171451155,363.29999891466963,181.64999945733481,5458.364383041095,67.45643054469566,4113.196984432662,1.4152277022868365e-9,3.1058853142405227e-9,0.03263365,25925.07438195718,213.70588171451155,0.009849873297900092,3.729478429434832e-9
2016-12-26T12:00:00.0,53.48036812538327,20455.8,2940.36801,129.876083,373.1260457098845,56407.92084943374,31.45903994153851,53.48036790061546,26.74018395030773,2.2336242622818927e-7,2.760393211924401e-9,1.6831665926368296e-7,1.4053795075890184e-9,3.0842722810626748e-9,0.03651938,20509.28036812538,31.45903994153851,0.0098529151640904,3.729478432174553e-9
2016-12-26T13:00:00.0,29.34901358312553,20939.76,2919.79856,134.68436100000002,269.99999957811616,53467.55283960888,17.264125548634354,29.3490134326784,14.6745067163392,1.490458942470133e-7,1.8419627763370615e-9,1.1231480343518667e-7,1.40123278290072e-9,3.075171801125225e-9,0.03698536,20969.109013583122,17.264125548634354,0.009854518381695982,3.7294784332114275e-9
2016-12-26T14:00:00.0,45.203735283914405,20976.41,2720.23839,142.611722,149.99999981467266,50547.754279728,26.59043242935856,45.20373512990955,22.601867564954777,1.526039591829874e-7,1.885934622733533e-9,1.14996013581313e-7,1.4008912641284855e-9,3.0744222976089308e-9,0.03630025,21021.613735283914,26.59043242935856,0.009854651549959082,3.729478440319086e-9
2016-12-26T15:00:00.0,10005.113835736436,20809.07,2892.65043,149.178195,30.000000033065483,47827.51588984979,30.78629827185496,52.33670706215343,26.168353531076715,9952.777128672848,122.99999999873604,7499.9999999229285,1.4359181048522846e-9,3.151292860580882e-9,0.0325,30814.183835736436,30.78629827185496,0.009841445906399819,3.729478433084558e-9
2016-12-26T16:00:00.0,9952.777128796442,20617.08,2426.6990600000004,103.82278,30.00000000878381,52434.8654597796,2.5482516868046424e-8,4.332027867567892e-8,2.166013933783946e-8,9952.777128751612,122.99999999970943,7499.999999982282,1.5092442073098384e-9,3.3122157031774533e-9,0.03121921,30569.857128796444,2.5482516868046424e-8,0.009798271946011378,3.729478449068526e-9
2016-12-26T17:00:00.0,9952.777129183343,20493.46,3061.67127,118.01006,49.18701830209943,57508.166399768925,2.485138737965186e-7,4.2247358545408164e-7,2.1123679272704082e-7,9952.777128759313,122.99999999980461,7499.999999988086,1.5579496853055582e-9,3.419105660592455e-9,0.02736141,30446.237129183344,2.485138737965186e-7,0.009798271945993553,3.729478427794089e-9
2016-12-26T18:00:00.0,10095.283218438759,20561.3,3277.98608,107.98103,54.18675678508682,61946.49512976416,83.82711157488754,142.5060896773088,71.2530448386544,9952.777128759886,122.99999999981168,7499.999999988517,1.5637344595054456e-9,3.4318010347747126e-9,0.02552125,30656.58321843876,83.82711157488754,0.009798271945969168,3.729478420397427e-9
