Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-12-26T19:00:00.0,10154.586819369211,20550.35,3663.37726,103.91464,140.46856989550042,66168.50904975983,118.71158270984024,201.8096906067284,100.9048453033642,9952.777128760908,122.99999999982434,7499.999999989288,1.5756824589141746e-9,3.458022338836357e-9,0.02223539,30704.93681936921,118.71158270984024,0.009794593708360028,3.7294784058119895e-9
2016-12-26T20:00:00.0,10145.071205073535,20527.71,3599.5856200000003,99.156833,260.4685697923957,70005.1317897563,113.1141625359342,192.29407631108813,96.14703815554407,9952.777128760872,122.99999999982387,7499.99999998926,1.575207289937153e-9,3.45697952406872e-9,0.02220143,30672.781205073534,113.1141625359342,0.009794737344823974,3.729478409904409e-9
2016-12-26T21:00:00.0,10129.817534042057,20526.96,3648.83329,91.53,380.4685696850981,73905.54616975276,104.14141487073385,177.04040528024754,88.52020264012377,9952.77712876024,122.99999999981608,7499.999999988785,1.5676909450521874e-9,3.440484012316612e-9,0.02476612,30656.777534042056,104.14141487073385,0.009797049790588694,3.7294784098796535e-9
2016-12-26T22:00:00.0,9952.777128892154,20575.87,3705.32865,83.869166,500.4685693748326,77756.71287974871,7.806027241429773e-8,1.3270246310430613e-7,6.635123155215306e-8,9952.777128757905,122.9999999997872,7499.999999987024,1.5455020359669772e-9,3.391787815403979e-9,0.03079757,30528.647128892153,7.806027241429773e-8,0.009798271945977856,3.729478410759469e-9
2016-12-26T23:00:00.0,9952.777128741478,20926.05,3551.3842299999997,92.619,539.6092017129174,81551.38422974286,1.2387817961604724e-8,2.1059290534728032e-8,1.0529645267364016e-8,9952.777128718964,122.99999999930597,7499.99999995768,1.455641065280664e-9,3.1945772402244307e-9,0.04005053,30878.82712874148,1.2387817961604724e-8,0.009798271945990615,3.729478424073643e-9
2016-12-27T00:00:00.0,1.2556262665843557e-7,21870.13,3422.7291200000004,102.92472,569.999999994699,85499.99999970746,5.5770353870563455e-8,9.480960157995787e-8,4.7404800789978935e-8,2.9395923819371782e-8,3.6328540094896194e-10,2.2151548838351336e-8,1.3571012591059135e-9,2.9783199295657145e-9,0.05344008,21870.130000125562,5.5770353870563455e-8,0.009869811367691527,3.77762108470721e-9
2016-12-27T01:00:00.0,1.3666344792918013e-7,21782.56,3348.73838,117.19211,467.0851498538347,82077.27087973637,6.192448255382553e-8,1.052716203415034e-7,5.26358101707517e-8,3.003279448310599e-8,3.7115607770839915e-10,2.2631468152951164e-8,1.3590331045707422e-9,2.982559593931313e-9,0.05181288,21782.560000136666,6.192448255382553e-8,0.009869811367807273,3.777621094033347e-9
2016-12-27T02:00:00.0,2.518462420110331,21655.17,3209.15274,121.26911,349.9029097181957,78728.53249976576,1.4814484650113342,2.518462390519268,1.259231195259634,2.823647130358251e-8,3.4895646967712995e-10,2.1277833516898167e-8,1.3545916127692108e-9,2.9728122125470983e-9,0.05223414,21657.68846242011,1.4814484650113342,0.009878846372623712,3.777621100255684e-9
2016-12-27T03:00:00.0,17.971744809017316,21555.65,3050.6620000000003,128.99575,229.9029097601816,75519.37975979378,10.571614575383524,17.97174477815199,8.985872389075995,2.9507859905553765e-8,3.6466874736798083e-10,2.2235899229754926e-8,1.357468577438459e-9,2.9791260532819625e-9,0.05089253,21573.621744809017,10.571614575383524,0.00987765889175341,3.777621105294908e-9
2016-12-27T04:00:00.0,79.2878809952076,21149.25,2977.22452,119.55672,109.90290980851435,72468.71775982277,46.63992997165517,79.28788095181379,39.643940475906895,4.201700695030201e-8,5.192612863745678e-10,3.166227355942486e-8,1.376803269119181e-9,3.0215583310345017e-9,0.04471161,21228.53788099521,46.63992997165517,0.009869811367677757,3.7776211082236964e-9
2016-12-27T05:00:00.0,232.29692822547992,20907.46,2859.41199,116.15833,30.00000009630801,69491.49323986124,136.64525186511747,232.2969281706997,116.14846408534984,5.3393512876276844e-8,6.598562389983201e-10,4.0235136524287804e-8,1.3867301368175227e-9,3.0433440214579353e-9,0.0412088,21139.75692822548,136.64525186511747,0.009865873740613977,3.7776211113615896e-9
2016-12-27T06:00:00.0,240.4530029466806,20610.78,2706.52544,120.23636,30.000000056057953,66632.0812499083,141.4429428503747,240.45300284563695,120.22650142281847,9.963957251817445e-8,1.2313816798230412e-9,7.508424876969763e-8,1.4040848145163432e-9,3.081430923311994e-9,0.03591406,20851.23300294668,141.4429428503747,0.009859108542945371,3.777621114646496e-9
2016-12-27T07:00:00.0,301.22130861857516,20468.23889,2768.736093,130.5053882,30.000000588649684,63925.55580999024,177.18900500502744,301.22130850854666,150.61065425427333,1.0862278951859547e-7,1.3423995069837876e-9,8.185362847462119e-8,1.40576452221504e-9,3.085117241397182e-9,0.03610826874,20769.460198618573,177.18900500502744,0.009858464369521619,3.777621114602503e-9
2016-12-27T08:00:00.0,363.30000012383385,20408.3725,3162.006922,132.5907776,50.115125108634956,61156.819717078964,213.70588225060004,363.29999982602004,181.64999991301002,2.9639662048525374e-7,3.662976056630829e-9,2.2335219857505054e-7,1.417219966332418e-9,3.1102575743589913e-9,0.03218276978,20771.672500123837,213.70588225060004,0.009858464369501533,3.777621109230415e-9
2016-12-27T09:00:00.0,2878.4080352774754,20257.05,2935.20829,133.96336000000002,99.18420588967737,57994.812795309204,213.70588228874036,363.2999998908586,181.6499999454293,2515.1080353851926,31.082609843434827,1895.2810880143186,1.4241076086108565e-9,3.1253733235545285e-9,0.03118802,23135.458035277476,213.70588228874036,0.009858464369492698,3.777621112968821e-9
2016-12-27T10:00:00.0,6724.093943853612,20328.57,3036.49301,140.26883,177.96331414291166,56954.88559333042,213.70588090720233,363.29999754224394,181.64999877112197,6360.793946309943,78.60897971221921,4793.230470257268,1.425071794812327e-9,3.127489344713881e-9,0.0312067,27052.66394385361,213.70588090720233,0.009851462488966066,3.777621111335113e-9
2016-12-27T11:00:00.0,4363.513497023805,20296.54,2963.56016,139.05925,297.96331408875255,58711.623053594594,213.70588228934375,363.29999989188434,181.64999994594217,4000.2134971304963,49.43607736623799,3014.394961355975,1.424304987085994e-9,3.1258064940657373e-9,0.031348680000000004,24660.053497023808,213.70588228934375,0.009858464369486704,3.777621113344434e-9
2016-12-27T12:00:00.0,47.10044519499125,20572.07,2959.13421,143.56008400000002,389.9999998652904,58762.45785495748,27.70614418651822,47.10044511708097,23.550222558540487,7.651256618394105e-8,9.455698162290665e-10,5.765669611152844e-8,1.3977172462992419e-9,3.0674565384261114e-9,0.03919048,20619.17044519499,27.70614418651822,0.00986156290449738,3.77762111450749e-9
2016-12-27T13:00:00.0,46.86503533371333,21175.93,2699.7314300000003,143.442389,269.9999999877074,55803.32364502198,27.567667819768207,46.86503529360595,23.432517646802975,3.87344860646198e-8,4.786947124711289e-10,2.918870197994688e-8,1.3728941720164324e-9,3.012979353062442e-9,0.04600991,21222.79503533371,27.567667819768207,0.009871382064859454,3.777621118749993e-9
2016-12-27T14:00:00.0,52.56680865614482,21652.08,2757.90043,146.29327800000002,150.00000001702236,53103.59221505796,30.921652129221442,52.56680861967645,26.283404309838225,3.5101247149394755e-8,4.3379383899726674e-10,2.645084384129675e-8,1.3671239333657967e-9,3.000315878869764e-9,0.04882448,21704.646808656147,30.921652129221442,0.009873714578128653,3.7776211182190426e-9
2016-12-27T15:00:00.0,9986.29798541648,21517.84,2885.99765,139.770278,30.000000041904165,50345.691785091185,19.718151244086123,33.52085711494641,16.760428557473205,9952.777128300104,122.99999999412954,7499.999999642045,1.4297471866263059e-9,3.137750047461497e-9,0.03690927,31504.137985416477,19.718151244086123,0.009849414529477202,3.7776211151263665e-9
2016-12-27T16:00:00.0,9952.777128797377,21760.53,2765.6296,116.45342,30.000000008036686,54959.69413474015,2.6559692532558385e-8,4.515147730534925e-8,2.2575738652674626e-8,9952.77712875071,122.99999999969828,7499.999999981602,1.5166253312054528e-9,3.3284144564048916e-9,0.03351092,31713.307128797376,2.6559692532558385e-8,0.009802226460277898,3.777621117280345e-9
2016-12-27T17:00:00.0,9952.777129477754,21820.75,3098.86573,103.90558,36.556382256771,59694.06453472886,4.219233590895433e-7,7.172697104522236e-7,3.586348552261118e-7,9952.777128758918,122.99999999979974,7499.999999987788,1.5658992421494266e-9,3.436551907451667e-9,0.02987761,31773.527129477756,4.219233590895433e-7,0.00980222646021969,3.777621112805e-9
2016-12-27T18:00:00.0,10165.564804633845,21664.28,3535.8911700000003,109.40364,55.66060484166583,64095.19880472386,125.1692211016286,212.7876758727686,106.3938379363843,9952.777128759504,122.99999999980697,7499.999999988229,1.5716465451240997e-9,3.449165046578808e-9,0.02792548,31829.84480463384,125.1692211016286,0.00980152399803639,3.777621106183578e-9
2016-12-27T19:00:00.0,10138.752198524446,21588.05,3791.59023,95.997333,175.66060430185436,68059.30763471933,109.39709986019783,185.9750697623363,92.98753488116814,9952.777128760526,122.99999999981961,7499.999999989,1.5830917282757404e-9,3.474282860632358e-9,0.0252933,31726.80219852444,109.39709986019783,0.009798028686433985,3.777621102552235e-9
2016-12-27T20:00:00.0,10128.002142539062,21432.73,3942.24765,90.622306,295.6606042115157,71767.71740471557,103.07353751601401,175.2250137772238,87.6125068886119,9952.777128760257,122.99999999981628,7499.999999988797,1.5799110556345226e-9,3.4673024966741046e-9,0.02552598,31560.73214253906,103.07353751601401,0.009798994244797537,3.7776211028923586e-9
2016-12-27T21:00:00.0,10091.844379071339,21381.57,4089.79392,92.217083,415.6606040941863,75325.46975471161,81.80426488852238,139.06725031048805,69.53362515524402,9952.77712875928,122.9999999998042,7499.99999998806,1.569351149064101e-9,3.4441275272442194e-9,0.02827185,31473.414379071335,81.80426488852238,0.00980222646018845,3.7776211042257936e-9
2016-12-27T22:00:00.0,9952.777128865755,21380.02,4207.49535,91.948333,515.9869484756989,78735.67583470688,6.333326602748298e-8,1.0766655224672105e-7,5.383327612336053e-8,9952.777128756543,122.99999999977037,7499.999999985997,1.5467856535629213e-9,3.3946048667052654e-9,0.03450161,31332.797128865757,6.333326602748298e-8,0.009802226460210483,3.77762110671476e-9
2016-12-27T23:00:00.0,9952.777128757098,21830.32,4028.18051,100.05822,547.0484177557627,82028.18048470006,1.4618945725697983e-8,2.485220773368657e-8,1.2426103866843286e-8,9952.777128730768,122.99999999945183,7499.999999966574,1.4761292210580444e-9,3.2395409319625257e-9,0.04235562,31783.097128757097,1.4618945725697983e-8,0.009802226460227105,3.77762111643445e-9
2016-12-28T00:00:00.0,7.418791405149522e-8,22594.83,3642.72451,101.58761,569.9999999941009,85499.99997467364,2.8171493288559604e-8,4.7891538590551326e-8,2.3945769295275663e-8,2.4950049181692982e-8,3.0834168289327676e-10,1.8801322127638827e-8,1.3463262792509123e-9,2.9546729562632493e-9,0.05384019,22594.830000074187,2.8171493288559604e-8,0.009866511528708747,3.778184100412495e-9
2016-12-28T01:00:00.0,6.296146383898955e-8,22362.9,3546.04161,102.453,468.42225652988293,81857.27546469918,2.3156288062306974e-8,3.936568970592186e-8,1.968284485296093e-8,2.2257595400662482e-8,2.75067370529818e-10,1.6772400642062073e-8,1.3381787324052182e-9,2.9367921968248656e-9,0.05655303,22362.900000062964,2.3156288062306974e-8,0.009866511528712669,3.778184109695917e-9
2016-12-28T02:00:00.0,7.626162745184509e-8,22171.73,3421.31016,114.36108,365.97912306136686,78311.23385472265,2.9231137850019327e-8,4.9692934345032855e-8,2.4846467172516427e-8,2.5220993951548282e-8,3.116901158242072e-10,1.9005494867329705e-8,1.347699155263962e-9,2.9576858957643024e-9,0.05285819,22171.73000007626,2.9231137850019327e-8,0.009866511528759402,3.778184115530227e-9
2016-12-28T03:00:00.0,8.79524804780464e-8,22015.62,3276.12035,109.94425,251.62790959806333,74889.92369474839,3.47943406477165e-8,5.915037910111805e-8,2.9575189550559024e-8,2.7448532495509648e-8,3.3921883844727347e-10,2.0684075515077647e-8,1.3535688814187069e-9,2.9705677071033375e-9,0.05101951,22015.62000008795,3.47943406477165e-8,0.00986651152872926,3.77818412032442e-9
2016-12-28T04:00:00.0,1.5502413146014363e-7,21822.78,3175.54161,110.59656,141.69352613949818,71613.8033447758,6.938542009293081e-8,1.1795521415798237e-7,5.8977607078991187e-8,3.5699743105864967e-8,4.411902673200715e-10,2.690184556829704e-8,1.3691741962962935e-9,3.00481542443114e-9,0.04628726,21822.78000015502,6.938542009293081e-8,0.009866511528729386,3.7781841236310644e-9
2016-12-28T05:00:00.0,238.62576173781855,20941.13,3054.82171,120.42958,31.106832710442152,68438.26173480948,140.36809510893818,238.62576168519487,119.31288084259744,5.123840504333691e-8,6.332226411570475e-10,3.861113665591753e-8,1.3852863515635163e-9,3.04017546320396e-9,0.04078007,21179.75576173782,140.36809510893818,0.00986651152834935,3.778184126798544e-9
2016-12-28T06:00:00.0,253.5359391506555,20632.86,2717.53006,126.77783,30.000000065201114,65383.44002485492,149.13878768601393,253.53593906622365,126.76796953311182,8.303172022653967e-8,1.0261358669769859e-9,6.256926018152353e-8,1.400148711214207e-9,3.072792677027185e-9,0.03570674,20886.395939150658,149.13878768601393,0.009860694955080204,3.778184132794121e-9
2016-12-28T07:00:00.0,238.18117026064937,20515.65972,3043.817095,119.1004447,30.000000294294427,62665.90996492432,140.10657068413104,238.18117016302278,119.09058508151139,9.622311477216924e-8,1.189159866019565e-9,7.250974792802225e-8,1.4034757202353155e-9,3.080094193555097e-9,0.03486013031,20753.84089026065,140.10657068413104,0.009859406583092475,3.778184128692609e-9
2016-12-28T08:00:00.0,363.29999918850905,20334.00083,3181.819404,130.2533053,30.00000008357817,59622.09287000368,213.70588169767674,363.29999888605045,181.64999944302522,3.0104145179765296e-7,3.7203785528419964e-9,2.2685235078304855e-7,1.417184814330243e-9,3.110180429114346e-9,0.03150333023,20697.300829188513,213.70588169767674,0.009854869044065346,3.778184127075689e-9
2016-12-28T09:00:00.0,10206.277761944177,20214.88,3096.0995,129.76017,81.40654909936526,56440.27346623742,149.1180224127676,253.5006381017049,126.75031905085245,9952.777123841046,122.9999999390229,7499.999996281884,1.4258851046145005e-9,3.129274249691657e-9,0.02993109,30421.157761944178,149.1180224127676,0.009850914208585033,3.7781841274968235e-9
2016-12-28T10:00:00.0,10201.09820735738,20161.75,3009.18516,127.17039,201.40654900350526,60844.173962526205,146.07122312737488,248.32107931653726,124.16053965826863,9952.777128039414,122.99999999090784,7499.999999445599,1.4276249091957212e-9,3.133092457524736e-9,0.02983754,30362.84820735738,146.07122312737488,0.009850268336352323,3.7781841295179236e-9
2016-12-28T11:00:00.0,10109.7612698637,20244.26,2987.41662,128.16233,321.40654892101696,65334.988801978725,148.6294106543923,252.66999811246689,126.33499905623344,9857.091271749807,121.81747975847999,7427.895107224389,1.425449227407657e-9,3.1283176653813303e-9,0.03040994,30354.021269863697,148.6294106543923,0.009851085094390059,3.778184130823208e-9
2016-12-28T12:00:00.0,30.30100207481365,20579.1,2899.62495,135.16036100000002,441.4065488207919,69775.46728921,17.82411881293413,30.30100198198802,15.15050099099401,9.142390760106655e-8,1.1298495374139972e-9,6.889326447646324e-8,1.4017239566127676e-9,3.0762497401851545e-9,0.03717404,20609.40100207481,17.82411881293413,0.0098600806370625,3.778184134940033e-9
2016-12-28T13:00:00.0,1.4269263432154538,21384.9,2591.39813,120.723333,321.40654889357097,66875.84233928575,0.8393684117134509,1.4269262999128665,0.7134631499564332,4.1925777927442975e-8,5.181338452929003e-10,3.1593527152006114e-8,1.3768092864954598e-9,3.0215715368815777e-9,0.04443091,21386.326926343212,0.8393684117134509,0.009869874781818255,3.778184140455303e-9
2016-12-28T14:00:00.0,62.974424427439764,21697.37,2785.30091,151.497083,201.40654891884424,64284.44420932414,37.04377905070029,62.97442438619049,31.487212193095246,3.98748443816333e-8,4.92787670765868e-10,3.004802870523585e-8,1.374428744179259e-9,3.0163471539728287e-9,0.04466925,21760.34442442744,37.04377905070029,0.009870830171693474,3.778184138601723e-9
2016-12-28T15:00:00.0,164.83713463756715,21710.92,2854.35644,133.834971,81.40654894259734,61499.14329936097,96.96302023478698,164.83713439913785,82.41856719956893,2.3701391713267993e-7,2.929103247277016e-9,1.7860385654128146e-7,1.415384837884693e-9,3.1062301669768973e-9,0.03661077,21875.757134637566,96.96302023478698,0.00985486904405896,3.778184138293933e-9
2016-12-28T16:00:00.0,9975.356352649826,21708.26,3134.20829,134.29944,30.000000014139548,58644.786859546446,13.281896415876755,22.57922390699048,11.28961195349524,9952.777128741345,122.99999999958256,7499.999999974545,1.4899284716767886e-9,3.269825026723409e-9,0.03327661,31683.616352649824,13.281896415876755,0.00982804861975869,3.778184133117172e-9
2016-12-28T17:00:00.0,9988.87097368145,21606.33,3420.62496,94.246861,30.0000000158371,63010.578569528036,21.231673483076943,36.093844921230804,18.046922460615402,9952.777128758657,122.99999999979649,7499.99999998759,1.5634789582426442e-9,3.431240306901295e-9,0.02831628,31595.200973681454,21.231673483076943,0.009804102666444135,3.778184129089431e-9
2016-12-28T18:00:00.0,10091.491972649317,21880.34,3768.06246,72.367222,76.80986557891521,67089.95360952284,81.59696699279782,138.71484388775627,69.35742194387814,9952.777128759984,122.99999999981291,7499.999999988591,1.5769442788856663e-9,3.4607915526613404e-9,0.02712476,31971.831972649317,81.59696699279782,0.009799964664113592,3.778184123793357e-9
2016-12-28T19:00:00.0,10109.942702738259,21744.95,4098.115720000001,81.59258299999999,196.80986548727313,70821.89114951866,92.45033763270109,157.16557397559185,78.58278698779593,9952.777128761078,122.9999999998264,7499.999999989414,1.590157820309404e-9,3.489790239014625e-9,0.0237623,31854.89270273826,92.45033763270109,0.009795965770976448,3.7781841223840135e-9
2016-12-28T20:00:00.0,10134.283863549033,21663.49,4417.91666,93.763167,316.80986544066155,74223.77542951531,106.76866752196479,181.50673478734012,90.75336739367006,9952.777128760114,122.9999999998145,7499.999999988689,1.578401340654756e-9,3.4639892478048458e-9,0.02637271,31797.773863549035,106.76866752196479,0.009799523693501636,3.778184120538653e-9
2016-12-28T21:00:00.0,9952.777129241871,21633.95,4661.738429999999,82.358306,436.8098653578411,77305.85876951125,2.836698474197655e-7,4.822387406136014e-7,2.411193703068007e-7,9952.777128758073,122.99999999978928,7499.999999987151,1.5584191517626295e-9,3.4201359605026325e-9,0.0313626,31586.72712924187,2.836698474197655e-7,0.009804102666437544,3.778184120353669e-9
2016-12-28T22:00:00.0,9952.777128911555,21597.07,4931.10879,74.665472,477.46136370141573,80144.12033950558,9.019496033225738e-8,1.5333143256483753e-7,7.666571628241877e-8,9952.777128756676,122.99999999977202,7499.9999999860975,1.547704609875242e-9,3.396621625499807e-9,0.034640880000000006,31549.84712891155,9.019496033225738e-8,0.009804102666439699,3.778184121499989e-9
2016-12-28T23:00:00.0,9952.777128737971,22124.69,4713.01155,78.8155,525.80569588052,82713.01154949886,1.3342893430734491e-8,2.2682918832248635e-8,1.1341459416124317e-8,9952.777128713826,122.99999999924246,7499.999999953808,1.462667495956528e-9,3.2099975770454464e-9,0.04358737,32077.46712873797,1.3342893430734491e-8,0.00980410266644813,3.778184134584974e-9
2016-12-29T00:00:00.0,6.008402042236682e-8,22947.56,4253.8981,84.429806,569.9999999937706,85499.99999945963,2.109706595021615e-8,3.586501211536745e-8,1.7932506057683725e-8,2.2874348021078903e-8,2.8268942127301156e-10,1.7237159833720215e-8,1.3446602859204532e-9,2.9510167359883535e-9,0.05634648,22947.560000060086,2.109706595021615e-8,0.009864980599559365,3.804778270801306e-9
2016-12-29T01:00:00.0,6.564527666051223e-8,22697.55,3889.4722,96.646806,485.58005899258535,81246.10189948363,2.352961564348643e-8,4.000034659392693e-8,2.0000173296963464e-8,2.429503763257857e-8,3.0024681454661786e-10,1.8307732594305965e-8,1.3498924340067196e-9,2.9624993065152077e-9,0.05428277,22697.550000065643,2.352961564348643e-8,0.009864980599569268,3.804778277836847e-9
2016-12-29T02:00:00.0,8.588108326419569e-8,22277.27,3649.30552,98.114556,388.94311799348515,77356.6296995087,3.253692446831439e-8,5.531277159613446e-8,2.765638579806723e-8,2.920568922210725e-8,3.609344133642116e-10,2.200819593684217e-8,1.3626224459539858e-9,2.9904368299916294e-9,0.04979089,22277.270000085882,3.253692446831439e-8,0.009864980599571464,3.804778281851095e-9
2016-12-29T03:00:00.0,1.0664504262192114e-7,21888.84,3471.9235700000004,99.517999,290.83842700210306,73707.3241795375,4.2351242595458925e-8,7.199711241228017e-8,3.5998556206140087e-8,3.3277484184941805e-8,4.112551202331182e-10,2.5076531721531595e-8,1.370446024699163e-9,3.0076066029477308e-9,0.04726051,21888.840000106644,4.2351242595458925e-8,0.009864980599572621,3.8047782846807876e-9
2016-12-29T04:00:00.0,1.8368634419501848e-7,21684.02,3379.74766,100.66611,191.33029301911193,70235.40060956939,8.202920576621252e-8,1.3944964980256127e-7,6.972482490128064e-8,4.2853519557976935e-8,5.295992100930182e-10,3.22926347617694e-8,1.3831748344802562e-9,3.0355414881276745e-9,0.04306136,21684.020000183686,8.202920576621252e-8,0.009864980599572422,3.8047782865236666e-9
2016-12-29T05:00:00.0,102.54733411879752,20943.32,3163.93284,111.95758,90.67404806996609,66855.65294960853,60.32196120913148,102.5473340555235,51.27366702776175,6.187696812483763e-8,7.646978306537934e-10,4.662791650328008e-8,1.397037896466302e-9,3.0659656245145543e-9,0.03886479,21045.867334118797,60.32196120913148,0.009864980599553751,3.804778288444969e-9
2016-12-29T06:00:00.0,213.31665973659057,20616.84,3005.63193,106.66819,30.000000079092136,63691.72010966202,125.48038802064853,213.3166596351025,106.65832981755125,1.0007857261846411e-7,1.2368070009808431e-9,7.541506103541725e-8,1.4094929560685566e-9,3.0932997324069623e-9,0.03586416,20830.15665973659,125.48038802064853,0.009860185839450128,3.804778289823045e-9
2016-12-29T07:00:00.0,224.81012281500338,20301.51806,3086.5161829999997,112.4149169,30.00000008372153,60686.088179744336,132.24124856086465,224.8101225534699,112.40506127673495,2.6011203132783947e-7,3.21455805142315e-9,1.9600963728189937e-7,1.4214524149037825e-9,3.1195461855413743e-9,0.03303733826,20526.328182815003,132.24124856086465,0.009855656096576402,3.804778290205189e-9
2016-12-29T08:00:00.0,10183.490638738824,20236.91417,3206.39813,118.3666389,30.000000119766046,57599.57199694727,135.7138666883459,230.713573370188,115.356786685094,9952.777065367203,122.99999921638211,7499.999952218421,1.431044955871268e-9,3.1405981562376945e-9,0.029833810810000003,30420.40480873882,135.7138666883459,0.009852077692995894,3.804778288869385e-9
2016-12-29T09:00:00.0,7605.2045047599895,20052.27,3229.2245,120.09092,149.999999198914,61893.17381917264,176.23016291006644,299.59127694711293,149.79563847355647,7305.613227811446,90.28539626621745,5505.207089403502,1.429973847127716e-9,3.1382474808579115e-9,0.03118596,27657.47450475999,176.23016291006644,0.009852477879486466,3.804778289890927e-9
2016-12-29T10:00:00.0,7459.755011681522,20055.36,3123.31711,131.9865,269.9999664166079,64169.15640858308,178.3948829702388,303.27130104940596,151.63565052470298,7156.483710630686,88.44240004758404,5392.8292711941485,1.4299431196334907e-9,3.1381800457215704e-9,0.03150571,27515.115011681522,178.3948829702388,0.009852489245639903,3.804778291173335e-9
2016-12-29T11:00:00.0,10195.510865044165,20438.66,3074.54163,124.37672,378.10136947818455,66438.66856978417,142.78455124108342,242.73373710984183,121.36686855492091,9952.77712793289,122.99999998959137,7499.999999365327,1.4335191368416134e-9,3.1460280402967416e-9,0.03051928,30634.170865044165,142.78455124108342,0.009851168439118476,3.804778291973688e-9
2016-12-29T12:00:00.0,23.510339962186737,20822.03,3032.08562,131.765028,498.10136919113506,70864.12693915644,13.829611658379598,23.510339819245317,11.755169909622659,1.4152660771962484e-7,1.7490367285714768e-9,1.0664858101045589e-7,1.4148102693405786e-9,3.1049692080511313e-9,0.03599438,20845.540339962186,13.829611658379598,0.009858155557499883,3.804778295065352e-9
2016-12-29T13:00:00.0,22.26365960327394,21585.52,2960.0347,131.141694,378.1013692580549,67832.04131927,13.096270315440796,22.263659536249353,11.131829768124677,6.562569931520515e-8,8.110259992090912e-10,4.945280482982263e-8,1.3988877349875684e-9,3.070025314900514e-9,0.04056029,21607.783659603276,13.096270315440796,0.009864263274362774,3.804778296477799e-9
2016-12-29T14:00:00.0,5.6510427138468176,21879.63,2984.43283,122.835389,258.10136929031154,64872.006619326334,3.324142742097265,5.65104266156535,2.825521330782675,5.089137542536679e-8,6.289339243036463e-10,3.8349629530710134e-8,1.3900913588211714e-9,3.0507206224403535e-9,0.04263071,21885.281042713847,3.324142742097265,0.00986769353954073,3.804778297327181e-9
2016-12-29T15:00:00.0,8.293056784792584e-7,21675.08,2790.80553,108.111222,138.10136931524602,61887.57378937154,2.321071240078828e-7,3.9458211081340077e-7,1.9729105540670039e-7,4.332987942512054e-7,5.3548623668876745e-9,3.265159979809557e-7,1.424773414652252e-9,3.1268345140066103e-9,0.03770267,21675.080000829308,2.321071240078828e-7,0.009852489245702993,3.804778298614208e-9
2016-12-29T16:00:00.0,9952.77712878631,21673.15,3195.8425899999997,107.09925,30.000000007149616,59096.768259704986,2.065400946861673e-8,3.511181609664844e-8,1.755590804832422e-8,9952.777128749678,122.99999999968554,7499.999999980825,1.5200392042206773e-9,3.3359066062868746e-9,0.03286343,31625.927128786312,2.065400946861673e-8,0.009799447291381639,3.8047782964884e-9
2016-12-29T17:00:00.0,9952.777129162541,21667.4,3368.5416600000003,96.578083,45.91054947168248,63400.92566969295,2.3592705790106646e-7,4.01075998431813e-7,2.005379992159065e-7,9952.777128759883,122.99999999981164,7499.999999988514,1.5825423563883909e-9,3.4730771987630925e-9,0.02814936,31620.17712916254,2.3592705790106646e-7,0.00979944729135753,3.804778296639265e-9
2016-12-29T18:00:00.0,10079.047423212338,21591.95,3837.655079999999,87.177194,72.34226611932348,67532.38400968874,74.27664379429852,126.27029445030749,63.135147225153744,9952.777128760443,122.99999999981856,7499.999999988936,1.5888294278597487e-9,3.4868749239778532e-9,0.02601369,31670.997423212342,74.27664379429852,0.009799447291334078,3.804778295761712e-9
2016-12-29T19:00:00.0,10116.677922872266,21542.68,4214.34948,84.960194,171.31001879158842,71194.72892968498,96.41223182913464,163.90079410952887,81.95039705476444,9952.77712876114,122.99999999982718,7499.999999989462,1.5976793916506933e-9,3.5062972208460108e-9,0.02391844,31659.357922872266,96.41223182913464,0.009796802055674413,3.804778296796714e-9
2016-12-29T20:00:00.0,10103.835642776485,21552.96,4516.24532,78.539055,291.3100186482285,74480.37944968176,88.857949419997,151.05851401399488,75.52925700699744,9952.777128760894,122.99999999982414,7499.999999989276,1.5944443434367442e-9,3.4991975232338678e-9,0.02443418,31656.79564277648,88.857949419997,0.009797767435491512,3.804778298109833e-9
2016-12-29T21:00:00.0,9952.777129082075,21634.71,4712.47681,73.198722,411.3100184224854,77464.13412967832,1.886819019785599e-7,3.2075923336355183e-7,1.6037961668177591e-7,9952.777128759735,122.99999999980983,7499.999999988404,1.580978482465809e-9,3.4696450916600292e-9,0.02796815,31587.487129082077,1.886819019785599e-7,0.009799447291345947,3.804778300678573e-9
2016-12-29T22:00:00.0,9952.777128880509,21768.84,4918.25922,65.410167,461.1210960299696,80251.657319674,7.090311824474962e-8,1.2053530101607435e-7,6.026765050803717e-8,9952.777128758406,122.99999999979339,7499.999999987401,1.5681515534675805e-9,3.4414948722020378e-9,0.032,31721.61712888051,7.090311824474962e-8,0.00979944729134716,3.804778305106107e-9
2016-12-29T23:00:00.0,9952.777128743417,22285.73,4833.3981,71.730528,518.7207285373219,82833.39809966864,1.1979231496804223e-8,2.036469354456718e-8,1.018234677228359e-8,9952.777128721578,122.99999999933827,7499.99999995965,1.4738355007600038e-9,3.2345070902866254e-9,0.04181635,32238.507128743415,1.1979231496804223e-8,0.009799447291354927,3.804778315886196e-9
2016-12-30T00:00:00.0,5.7925146681916975e-8,22898.8,4250.95601,77.754083,569.9999999941339,85499.99999963533,1.9521501404196477e-8,3.318655238713401e-8,1.6593276193567004e-8,2.3384951301165167e-8,2.889996402840485e-10,1.762192928561271e-8,1.3536429936178024e-9,2.9707303551283906e-9,0.05721562,22898.800000057923,1.9521501404196477e-8,0.009864095221112385,3.844880217003039e-9
2016-12-30T01:00:00.0,6.470483249654356e-8,22592.66,3952.63421,88.51105600000001,492.2557811062373,81249.04398965975,2.230451009602384e-8,3.7917667163240526e-8,1.8958833581620263e-8,2.5426597982480944e-8,3.142310443989667e-10,1.9160429536522357e-8,1.360567350822095e-9,2.985926679590254e-9,0.05363286,22592.660000064705,2.230451009602384e-8,0.0098640952211202,3.844880220299651e-9
2016-12-30T02:00:00.0,8.442462772163229e-8,22273.61,3714.71756,95.654611,403.7545892207316,77296.40977968575,3.058045143556542e-8,5.198676744046121e-8,2.5993383720230606e-8,3.1063951318436525e-8,3.8389948481021816e-10,2.3408505171354764e-8,1.3739089627345402e-9,3.015206431845104e-9,0.04902961,22273.610000084427,3.058045143556542e-8,0.00986409522112538,3.844880220381721e-9
2016-12-30T03:00:00.0,1.1666723149344971e-7,22140.89,3515.35181,98.819778,308.10984234233007,73581.69221971602,4.516972931923694e-8,7.678853984270279e-8,3.8394269921351396e-8,3.849295413772817e-8,4.757097740340188e-10,2.9006693538659685e-8,1.3857375130187494e-9,3.0411655906130655e-9,0.0454407,22140.890000116666,4.516972931923694e-8,0.00986409522112794,3.844880218872368e-9
2016-12-30T04:00:00.0,2.0805544518442201e-7,21776.29,3400.46294,106.04433,209.2999284764211,70066.3404097519,9.124843305096573e-8,1.5512233618664173e-7,7.756116809332087e-8,5.153463089269426e-8,6.368835067626495e-10,3.883436016845423e-8,1.3984781050860128e-9,3.069126333419683e-9,0.04142871,21776.290000208057,9.124843305096573e-8,0.009864095221136451,3.844880218332669e-9
2016-12-30T05:00:00.0,55.94300673449923,21012.86,3136.01618,101.24683,103.26546264984016,66665.87746979765,32.907650974071565,55.943006655921664,27.971503327960832,7.716636387283964e-8,9.536496832545249e-10,5.814937093015395e-8,1.4111983280112786e-9,3.0970423737244406e-9,0.03775556,21068.8030067345,32.907650974071565,0.009864095221112595,3.844880214955813e-9
2016-12-30T06:00:00.0,204.95106222750883,20621.68,2984.61803,102.48539,30.000000073975684,63529.86128986274,120.55944827389763,204.95106206562596,102.47553103281298,1.6045806911851016e-7,1.982998538620514e-9,1.2091454503783623e-7,1.424809485665201e-9,3.126913676129572e-9,0.03438459,20826.63106222751,120.55944827389763,0.009858968734418598,3.844880213288627e-9
2016-12-30T07:00:00.0,3931.8490017621675,20382.0475,3166.231463,112.5505828,30.000000077506403,60545.243259990624,77.14141737424683,131.1404095362196,65.5702047681098,3800.70859222451,46.97052398491192,2864.0563405434095,1.4380024015707452e-9,3.1558670973329787e-9,0.030807540889999995,24313.896501762167,77.14141737424683,0.009854075868659334,3.8448802164054836e-9
2016-12-30T08:00:00.0,10151.85752628627,20174.10917,3352.636528,115.441722,30.000000106396936,60243.068137541035,117.10611631863662,199.08039774168225,99.54019887084112,9952.77712854314,122.99999999713307,7499.999999825187,1.4477987562628461e-9,3.1773663614599615e-9,0.02934314919,30325.966696286272,117.10611631863662,0.009850511388223989,3.844880219291457e-9
2016-12-30T09:00:00.0,10184.849490895036,19985.57,3325.35646,119.04603,137.10832748575905,64390.43160937324,136.51315427274247,232.0723622636622,116.0361811318311,9952.777128629921,122.99999999820552,7499.9999998905805,1.4529205484461968e-9,3.188606742848169e-9,0.0288312,30170.419490895034,136.51315427274247,0.009848664627215986,3.844880219720043e-9
2016-12-30T10:00:00.0,10183.345152007805,19953.39,3239.27773,118.29386,257.1083272804195,68565.07514927085,135.62824903759514,230.56802336391172,115.28401168195586,9952.777128642438,122.99999999836022,7499.999999900013,1.4543282420481646e-9,3.191696093684248e-9,0.02875279,30136.735152007805,135.62824903759514,0.009848158534202994,3.844880219530724e-9
2016-12-30T11:00:00.0,10180.297709371227,19964.93,3183.67589,116.77013999999998,377.108327119275,72825.7974191779,133.83563574630728,227.52058076872237,113.76029038436118,9952.777128601054,122.99999999784879,7499.999999868828,1.4511561581577983e-9,3.1847345787600366e-9,0.02987393,30145.22770937123,133.83563574630728,0.009849303817662004,3.844880220470269e-9
2016-12-30T12:00:00.0,10.150291461873147,20354.14,3169.59025,125.085,497.1083268052875,77142.12152905375,5.970758990986992,10.150290284677887,5.075145142338943,1.1757595850833824e-6,1.4530459900196122e-8,8.86003652450983e-7,1.4356750103245588e-9,3.1507593607614425e-9,0.03417713,20364.29029146187,5.970758990986992,0.009854928982978765,3.844880224738435e-9
2016-12-30T13:00:00.0,12.551446767143231,21052.51,3112.22219,126.285584,377.10832689114267,73972.53127994675,7.383203911468085,12.551446649495745,6.275723324747872,1.162273394802614e-7,1.43637927094139e-9,8.758410188667011e-8,1.4201476344923578e-9,3.116682689927485e-9,0.03852245,21065.06144676714,7.383203911468085,0.009860711002885575,3.844880225888395e-9
2016-12-30T14:00:00.0,1.1509532749970265e-7,21461.19,3106.67821,116.181611,257.1083269283025,70860.3090900413,2.9219979822146646e-8,4.9673965697649294e-8,2.4836982848824647e-8,6.401457031298085e-8,7.911150874394856e-10,4.823872484387107e-8,1.406791489072493e-9,3.087371042164098e-9,0.042025620000000014,21461.190000115093,2.9219979822146646e-8,0.00985051138835177,3.844880227339296e-9
2016-12-30T15:00:00.0,1.3889636000474808e-7,21273.31,3165.02313,110.946417,140.93656646533867,67753.63088009646,3.394266608707101e-8,5.770253234802071e-8,2.8851266174010356e-8,7.978146917966454e-8,9.859680953497276e-10,6.012000581400777e-8,1.4123584770628232e-9,3.0995884586376317e-9,0.0420452,21273.310000138896,3.394266608707101e-8,0.009850511388291829,3.8448802294799e-9
2016-12-30T16:00:00.0,8710.153261562627,21272.34,3275.45368,107.653,30.000000006564324,64588.60775016352,7.48939343131576e-9,1.2731968833236793e-8,6.3659844166183965e-9,8710.153261548454,107.64320724845865,6563.610198076746,1.4428386605549945e-9,3.1664808421959234e-9,0.03698075,29982.49326156263,7.48939343131576e-9,0.009792739795221325,3.844880231006267e-9
2016-12-30T17:00:00.0,9633.995756642,21458.01,3461.97219,89.806111,30.000000001184176,67876.7642682473,1.1990719148438095e-9,2.0384222552344762e-9,1.0192111276172381e-9,9633.995756638496,119.06038513015204,7259.779581106831,1.4643921261396772e-9,3.213782482859319e-9,0.035368000000000004,31092.005756641996,1.1990719148438095e-9,0.009472490795886628,3.844880235238917e-9
2016-12-30T18:00:00.0,9952.777128508324,21525.3,3694.84487,85.334834,59.263746623151256,71674.57165936117,1.2081588045562346e-9,2.0538699677455988e-9,1.0269349838727994e-9,9952.777128504798,122.99999999665921,7499.999999796293,1.4723477360125323e-9,3.2312420138097095e-9,0.03461183,31478.077128508325,1.2081588045562346e-9,0.009472490795873627,3.8448802409691015e-9
2016-12-30T19:00:00.0,9952.777128733824,21394.5,3888.03472,94.277972,96.93838511163366,75479.72678916453,1.2559785628664948e-9,2.135163556873041e-9,1.0675817784365205e-9,9952.777128730175,122.9999999994445,7499.999999966128,1.5136612246917974e-9,3.3219093725404847e-9,0.03077451,31347.277128733822,1.2559785628664948e-9,0.009472490795869782,3.844880246377672e-9
2016-12-30T20:00:00.0,9952.777128725145,21226.59,4120.83098,84.67755600000001,125.66988560294114,79091.69206913783,1.2464184807793704e-9,2.1189114173249295e-9,1.0594557086624648e-9,9952.77712872152,122.99999999933755,7499.999999959606,1.5054753293511096e-9,3.3039444527742387e-9,0.03178778,31179.36712872514,1.2464184807793704e-9,0.009472490795865573,3.844880252633811e-9
2016-12-30T21:00:00.0,9952.77712863325,21185.92,4470.861089999999,75.30825,164.00180209413168,82470.8610891046,1.2163775847639578e-9,2.067841894098728e-9,1.033920947049364e-9,9952.777128629703,122.99999999820285,7499.999999890417,1.4795141879865353e-9,3.2469696440032817e-9,0.0337739,31138.69712863325,1.2163775847639578e-9,0.009472490795862385,3.844880266413786e-9
2016-12-30T22:00:00.0,6201.363436020426,21286.92,4673.09025,71.383083,211.70302458416558,85499.9999990021,1.1969064269242521e-9,2.0347409257712287e-9,1.0173704628856144e-9,6201.363436016924,76.63868011520063,4673.090250926867,1.46721062071131e-9,3.219968004019027e-9,0.03496241,27488.28343602042,1.1969064269242521e-9,0.009472490795863785,3.859747315588407e-9
2016-12-30T23:00:00.0,5882.401491281992,21739.47,4432.73376,68.502944,216.96809419117997,85499.99999993604,1.169570079963922e-9,1.9882691359386674e-9,9.941345679693337e-10,5882.401491278486,72.69683366418339,4432.733760011181,1.5180494604451785e-9,3.331539877200497e-9,0.03963427,27621.871491281992,1.169570079963922e-9,0.009472490795862664,4.10755715260906e-9
2016-12-31T00:00:00.0,5.8708905411673635e-8,22496.47,4240.21063,73.79469499999999,221.17145634715502,85499.99999995466,1.0933187283156519e-9,1.8586418381366082e-9,9.293209190683041e-10,5.5300875307680526e-8,6.834281100476948e-10,4.167244573461553e-8,1.549388265856506e-9,3.400316608560124e-9,0.05495898,22496.47000005871,1.0933187283156519e-9,0.009472490795868635,4.5166841951218995e-9
2016-12-31T01:00:00.0,1.1593652670584438e-7,22299.29,4000.22449,79.03875,147.38623383956025,81259.78937000425,1.1124916632008907e-9,1.8912358274415142e-9,9.456179137207571e-10,1.1247331856901075e-7,1.3899857301125843e-9,8.475522744588928e-8,1.5719723093921135e-9,3.449879974964038e-9,0.04920605,22299.290000115936,1.1124916632008907e-9,0.009472490795867743,4.516684109308674e-9
2016-12-31T02:00:00.0,3422.428147899434,21984.98,3761.65042,80.662027,68.35695633269194,77259.56488009696,1.131782598429893e-9,1.924030417330818e-9,9.62015208665409e-10,3422.4281478959156,42.29559817773238,2578.9998888861205,1.5945632938531044e-9,3.499458574053251e-9,0.04442837,25407.408147899434,1.131782598429893e-9,0.00947249079585361,4.516684012549738e-9
2016-12-31T03:00:00.0,6556.576772508304,21722.59,3625.8958,81.03783299999999,30.000000002182038,76076.9143489911,7.915621553163231e-10,1.3456556640377492e-9,6.728278320188746e-10,6556.576772505349,81.0285343059227,4940.764286946506,1.6093280254509274e-9,3.5318615315167612e-9,0.04168419,28279.166772508303,7.915621553163231e-10,0.00929869406796052,4.516683919783345e-9
2016-12-31T04:00:00.0,6657.821379326129,21341.87,3561.89121,82.288917,30.000000002845574,77391.78283594565,6.431554204918266e-10,1.0933642148361052e-9,5.466821074180526e-10,6657.821379323415,82.27975157699153,5017.058022987288,1.6203727014711638e-9,3.556100385092314e-9,0.03831747,27999.691379326126,6.431554204918266e-10,0.009165423222031305,4.516683879160134e-9
2016-12-31T05:00:00.0,7011.434420818788,20593.87,3340.36804,86.658889,30.000000003605813,78846.94964894101,5.603101012729214e-10,9.525271721639663e-10,4.762635860819832e-10,7011.434420816206,86.64982874649466,5283.526143078942,1.629440743527327e-9,3.576001280620039e-9,0.03703056,27605.304420818786,5.603101012729214e-10,0.009060251317372453,4.516683735940243e-9
2016-12-31T06:00:00.0,7399.579639291682,20345.47,3384.9282,91.455527,30.00000000189412,80790.10775202804,4.499683519853362e-10,7.649461983750715e-10,3.8247309918753574e-10,7399.57963928927,91.44666698113745,5576.016279337649,1.6469717034115922e-9,3.614475054671448e-9,0.034262970000000004,27745.049639291683,4.499683519853362e-10,0.008860035994519783,4.516683770876071e-9
2016-12-31T07:00:00.0,7580.533912532868,20040.45222,3193.5717449999997,93.6918055,30.000000019408564,82981.19583137383,4.41483048389932e-10,7.505211822628844e-10,3.752605911314422e-10,7580.533912530469,93.68296498326168,5712.375913613517,1.648698344988619e-9,3.618264374728128e-9,0.03469646072,27620.986132532864,4.41483048389932e-10,0.008840496997395591,4.516683659349645e-9
