Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-01-01T08:00:00.0,214.29862497703485,18994.70526401096,2647.9027297634548,137.1562216440837,60.0,9000.0,126.05801451541564,214.29862467620657,107.14931233810329,2.9989570561986937e-7,3.7062190094257236e-9,2.2598896398937336e-7,9.32582447608794e-10,2.0466629671439098e-9,0.03027335,19209.003888987994,126.05801451541564,0.006909472354788447,2.3921738739623197e-9
2016-01-01T09:00:00.0,1280.9641916527214,18727.655570814342,2630.488401760525,136.77772216796876,30.000000170080522,6352.097270466973,145.88846957675938,248.01039828049093,124.00519914024547,1032.9537933712952,12.765614555693926,778.3911314447515,9.351479893778013e-10,2.0522933533288006e-9,0.03021553,20008.619762467064,145.88846957675938,0.006908396454999058,2.3921738729108938e-9
2016-01-01T10:00:00.0,10239.56620620763,18768.513689507377,2570.219885728624,146.401444744534,30.000000094506074,4500.000000155645,168.6994576701335,286.789078039227,143.3945390196135,9952.777128167474,122.99999999249046,7499.9999995421,9.296893991193338e-10,2.040313828554918e-9,0.02839699,29008.07989571501,168.6994576701335,0.00690553473188473,2.355966199359991e-9
2016-01-01T11:00:00.0,10252.206927012614,18883.712595621742,2505.039331122505,152.72180491553414,149.99999989680973,9429.780113973517,176.13517570428326,299.4297986972815,149.71489934864076,9952.777128314403,122.99999999430625,7499.9999996528195,9.300114424811497e-10,2.0410205909694722e-9,0.028627499999999997,29135.919522634358,176.13517570428326,0.006905399984537351,2.3559661994689936e-9
2016-01-01T12:00:00.0,3633.663424463442,19094.819592895507,2438.775455593533,153.6264723841349,269.9999997241965,14424.74078250823,131.1395106388806,222.93716808609705,111.46858404304852,3410.726256376417,42.15098199289519,2570.1818288350723,9.275108653183533e-10,2.0355327773303634e-9,0.02977012,22728.483017358947,131.1395106388806,0.006906460228190384,2.355966199919655e-9
2016-01-01T13:00:00.0,84.31029401824249,19494.038597886833,2478.138873155382,162.16205551995168,269.99999983623485,14556.147155754159,49.59429049873547,84.31029384785029,42.155146923925145,1.6946989161807356e-7,2.0943698828297174e-9,1.2770548066034862e-7,9.223187211139508e-10,2.024138000074509e-9,0.03117709,19578.34889190508,49.59429049873547,0.00690867649819486,2.3559661993770905e-9
2016-01-01T14:00:00.0,82.98646148615943,19403.27168362088,2509.201355319553,161.50013871934678,149.99999991881617,12078.008282730863,48.81556543861796,82.98646124565053,41.493230622825266,2.395854579613559e-7,2.960883273880111e-9,1.8054166304147015e-7,9.234386705109433e-10,2.026595862070279e-9,0.03054824,19486.25814510704,48.81556543861796,0.006908198806131614,2.355966198791923e-9
2016-01-01T15:00:00.0,10029.745219402932,19118.93837931315,2520.185173068576,161.49094419691298,30.000000024050074,9568.806927596237,45.275347457912154,76.96809067845066,38.48404533922533,9952.777128723535,122.99999999936246,7499.999999961125,9.457440589284336e-10,2.0755476867147295e-9,0.02802933,29148.683598716085,45.275347457912154,0.006898851661085355,2.3559661981066602e-9
2016-01-01T16:00:00.0,10021.764741665824,19072.2637049018,2551.6851496717663,157.50069461398658,30.000000017386533,14548.621754493215,40.58094877089238,68.98761291051704,34.49380645525852,9952.777128754335,122.99999999974308,7499.999999984334,9.72179856692515e-10,2.133564185341077e-9,0.02593477,29094.028446567627,40.58094877089238,0.006888327264473162,2.3559661975989037e-9
2016-01-01T17:00:00.0,10087.521914092866,19019.74845343696,2670.5115184868705,141.93152739206948,30.00000018566593,19496.93660481027,79.26163843322334,134.74478533647968,67.37239266823984,9952.777128755411,122.9999999997564,7499.999999985145,9.747340703971937e-10,2.139169710743084e-9,0.02391708,29107.270367529825,79.26163843322334,0.0068873415534146006,2.355966196382862e-9
2016-01-01T18:00:00.0,10197.564525803795,19035.546841227213,2777.3055293782554,125.400583597819,78.44775280314576,24326.42508631304,143.9925864971992,244.78739704523863,122.39369852261932,9952.777128757576,122.99999999978316,7499.999999986777,9.808703705564098e-10,2.1526365504025146e-9,0.02166984,29233.11136703101,143.9925864971992,0.006884997356909205,2.3559661953081825e-9
2016-01-01T19:00:00.0,10164.410750317778,19034.200786132813,2920.092561984592,108.82369442621868,198.44775272507806,29049.119556926074,124.49036562243701,211.63362155814292,105.81681077907146,9952.777128758651,122.99999999979643,7499.999999987586,9.84549734906769e-10,2.1607113525584184e-9,0.02037701,29198.611536450593,124.49036562243701,0.006883598456950022,2.3559661939082752e-9
2016-01-01T20:00:00.0,10171.293971772306,19078.787884521484,2971.398107231988,112.26530543433296,318.447752676251,33629.026994933585,128.5393194193362,218.51684301287156,109.25842150643578,9952.77712875845,122.99999999979393,7499.999999987434,9.83820049647511e-10,2.1591099715742245e-9,0.02045664,29250.08185629379,128.5393194193362,0.006883875317394099,2.3559661933722556e-9
2016-01-01T21:00:00.0,10171.317582466114,18959.38996893989,3062.2754332139757,112.27711142222088,438.4477526234128,38157.62888769355,128.5532080630339,218.54045370715764,109.27022685357882,9952.777128757974,122.99999999978806,7499.999999987076,9.821730677784036e-10,2.1554954742097253e-9,0.0211219,29130.707551406005,128.5532080630339,0.006884504359339632,2.35596619246599e-9
2016-01-01T22:00:00.0,9952.777129904487,19084.2973695204,3116.363413492839,114.91549992667304,558.4477525589142,42595.353454471166,6.755596384847554e-7,1.1484513854240842e-6,5.742256927120421e-7,9952.777128755062,122.99999999975208,7499.999999984882,9.738962276044641e-10,2.137330965203143e-9,0.02440677,29037.07449942489,6.755596384847554e-7,0.006887341553428092,2.3559661919195676e-9
2016-01-01T23:00:00.0,9952.777128777663,19458.19609686957,2885.451368543838,119.54602791468302,566.5391405477724,46978.99004096771,2.3979568047600705e-8,4.07652656809212e-8,2.03826328404606e-8,9952.777128735946,122.99999999951584,7499.999999970477,9.519727695328565e-10,2.0892173320740386e-9,0.03293,29410.973225647234,2.3979568047600705e-8,0.0068873415534808045,2.3559661941180416e-9
2016-01-02T00:00:00.0,20.613588673989206,20335.493663262263,2985.437447170681,130.31372230741712,569.9999999945413,51593.53867239879,12.125640385618524,20.613588655551492,10.306794327775746,1.7558225533887242e-8,2.169908672449011e-10,1.323115044176226e-8,8.794872899093495e-10,1.9301393361483332e-9,0.04455119999999999,20356.107251936253,12.125640385618524,0.00692800504621148,2.355966193304162e-9
2016-01-02T01:00:00.0,5.145090975375624e-8,20257.0407885064,2874.0833103434247,117.20766620424055,450.00000002016355,48608.10122524563,2.0932967138341744e-8,3.5586044135180965e-8,1.7793022067590483e-8,1.4991973535591004e-8,1.8527620191015309e-10,1.1297329384765432e-8,8.728920829842715e-10,1.91566537107552e-9,0.04543714,20257.040788557853,2.0932967138341744e-8,0.006920863298626613,2.3559661943485008e-9
2016-01-02T02:00:00.0,5.803028777294168e-8,20191.89381171333,2827.55318617079,110.26033371183608,332.7992546972014,45734.01791491777,2.426039675555374e-8,4.124267448444136e-8,2.062133724222068e-8,1.59117733816514e-8,1.9664341928090438e-10,1.1990452395177096e-8,8.758399068489205e-10,1.9221347207323892e-9,0.04426684,20191.893811771362,2.426039675555374e-8,0.006920863298580065,2.3559661947683115e-9
2016-01-02T03:00:00.0,9.23466373933955e-8,19945.822607693142,2776.615716959636,108.72261136796742,222.54584186948105,42906.46472876325,4.257980142217169e-8,7.238566241769187e-8,3.6192831208845933e-8,1.9077062396301473e-8,2.3576119955113064e-10,1.4375682899459185e-8,8.839125794021625e-10,1.939851159641317e-9,0.04108822,19945.82260778549,4.257980142217169e-8,0.006920863298577054,2.3559661952170867e-9
2016-01-02T04:00:00.0,62.84174463891765,19800.483349202477,2420.2245330132378,115.25794452243382,113.83015140124043,40129.84901182228,36.96573212477676,62.841744612120486,31.420872306060243,2.5902329788474974e-8,3.201103091891014e-10,1.9518921292018376e-8,8.948376162939275e-10,1.963827450936943e-9,0.03705595,19863.325093841395,36.96573212477676,0.006920863298564114,2.3559661983686846e-9
2016-01-02T05:00:00.0,225.57794353592334,19593.17001030816,2629.8124731445314,112.79588885413276,30.00000004848581,37709.624478832884,132.69290794115975,225.57794349997155,112.78897174998578,3.504859507589822e-8,4.3314314573283603e-10,2.6411167422733902e-8,9.031860801567568e-10,1.98214914663731e-9,0.03410208,19818.747953844082,132.69290794115975,0.006917089398136974,2.3559661964835796e-9
2016-01-02T06:00:00.0,228.56062143152405,19355.840943264437,2846.467553168403,114.28722222646076,30.00000003417237,35079.81200571911,134.44742432973254,228.5606213605453,114.28031068027265,7.006350691276812e-8,8.658700218811253e-10,5.279695255372715e-8,9.152724444944288e-10,2.0086741089725426e-9,0.03032045,19584.401564695963,134.44742432973254,0.006911734524527585,2.3559661944847804e-9
2016-01-02T07:00:00.0,237.1947334231361,19093.013096923827,2830.455942247179,118.60427771462336,30.000000223373572,32233.344452607867,139.52631372911404,237.19473333949387,118.59736666974693,8.272509551928637e-8,1.022346488544798e-9,6.233820052102426e-8,9.171526837985149e-10,2.0128005174878526e-9,0.03039342,19330.20783034696,139.52631372911404,0.006910915166069673,2.355966194584479e-9
2016-01-02T08:00:00.0,236.58540484958968,18908.64208991157,2823.4906938340932,118.29961127599078,30.00000009468888,29402.888510427394,139.16788512043547,236.58540470474028,118.29270235237014,1.4392780071393478e-7,1.778711535359446e-9,1.084580204487467e-7,9.216078693351461e-10,2.0225779514004875e-9,0.02944288,19145.22749476116,139.16788512043547,0.0069089828124710125,2.355966194589495e-9
2016-01-02T09:00:00.0,363.30000199069235,18793.091746893988,2743.2522947184243,117.7068334473504,30.000000155660203,26579.397816706136,213.70588215569379,363.29999966467943,181.64999983233972,2.325086040311715e-6,2.8734249673039434e-8,1.7520883946975263e-6,9.26915319047027e-10,2.034225780290188e-9,0.02843559,19156.391748884682,213.70588215569379,0.0069078072616901446,2.3559661952470373e-9
2016-01-02T10:00:00.0,6004.419504453186,18829.97043070475,2770.8472068956157,122.47652761459352,93.95007437664549,23836.145523744188,202.9755307235813,345.0584022300882,172.5292011150441,5659.361102222169,69.94042030347315,4264.659774602021,9.283772427163513e-10,2.037434145451326e-9,0.02851376000000001,24834.38993515794,202.9755307235813,0.006906089554140752,2.355966194841646e-9
2016-01-02T11:00:00.0,363.3000001233598,18827.84793850369,2737.789326985677,128.12294424692791,213.9500742701251,25329.958091454984,213.7058820406552,363.29999946911386,181.64999973455693,6.53319960574812e-7,8.073963086983289e-9,4.923148223770297e-7,9.259707191125534e-10,2.032152743520505e-9,0.02966585,19191.14793862705,213.7058820406552,0.006907807261687885,2.355966195128446e-9
2016-01-02T12:00:00.0,265.7607737776955,19104.89445454915,2748.13423699273,130.37133269839816,267.4840375730876,22592.168764966013,156.3298667726277,265.7607735134671,132.88038675673354,2.633040323909278e-7,3.2540059487969133e-9,1.9841499687786056e-7,9.243590098567103e-10,2.0286156560960153e-9,0.02998423,19370.655228326843,156.3298667726277,0.006907807261689379,2.3559661949375725e-9
2016-01-02T13:00:00.0,40.64901638033275,19526.35615865072,2752.1481293402776,140.33141597747806,269.99999944193826,19844.034528176082,23.911185989511797,40.64901618217005,20.324508091085026,1.972394596604716e-7,2.4375561940492995e-9,1.486314752469085e-7,9.232464328032285e-10,2.026173973583875e-9,0.03027075,19567.005175031056,23.911185989511797,0.0069082751189382015,2.355966194778681e-9
2016-01-02T14:00:00.0,60.35951576827711,19770.780404663084,2730.555506117079,150.18666634877522,149.99999983310113,17091.886398988816,35.50559740578535,60.3595155898351,30.17975779491755,1.7751985014708682e-7,2.193854166086293e-9,1.3377159549306664e-7,9.22164496989437e-10,2.0237995369122526e-9,0.030239999999999996,19831.13992043136,35.50559740578535,0.006908746499955734,2.355966194815666e-9
2016-01-02T15:00:00.0,10023.883826870457,19679.037602810327,2715.365655517578,158.560250354343,30.000000027938665,14361.330893009888,41.82746951263144,71.10669817147344,35.55334908573672,9952.777128698042,122.9999999990474,7499.999999941914,9.399012275451584e-10,2.0627248991466408e-9,0.02797843,29702.92142968078,41.82746951263144,0.006901257489689061,2.3559661946197167e-9
2016-01-02T16:00:00.0,10021.402461048523,20132.636504448783,2746.2430229356555,157.31955581665042,30.000000015868547,19145.965237438642,40.3678425264519,68.62533229496823,34.312666147484116,9952.777128752587,122.99999999972147,7499.999999983016,9.685772459410141e-10,2.1256578280757892e-9,0.02534131,30154.038965497304,40.3678425264519,0.006889726459674989,2.355966194212499e-9
2016-01-02T17:00:00.0,10132.402523438777,20399.79457383897,2803.7777547200517,147.96616610209148,30.00000007288379,23899.722214490484,105.66199687191359,179.6253946822531,89.81269734112655,9952.77712875555,122.9999999997581,7499.99999998525,9.750825190258246e-10,2.1399344226524704e-9,0.02500829,30532.19709727775,105.66199687191359,0.0068872157038470305,2.355966193605163e-9
2016-01-02T18:00:00.0,9952.77712971746,20415.978367852105,2913.5115420871307,127.86030556784736,94.85341852738196,28595.944459760183,5.655081698187891e-7,9.613638886919413e-7,4.806819443459707e-7,9952.777128755124,122.99999999975284,7499.999999984929,9.740489020771829e-10,2.137666027470445e-9,0.02497782,30368.755497569568,5.655081698187891e-7,0.00688721570384685,2.355966192535996e-9
2016-01-02T19:00:00.0,10190.907914614681,20364.296169433597,3030.150411648221,122.07227711783516,90.00000065567193,33182.432917662474,140.0769328561392,238.1307858554366,119.0653929277183,9952.777128758262,122.99999999979163,7499.999999987293,9.83159181875586e-10,2.157659618741136e-9,0.02179989,30555.204084048277,140.0769328561392,0.00688413100137709,2.355966191398027e-9
2016-01-02T20:00:00.0,10195.344697308115,20273.18174540202,3214.932818196615,124.29066644244725,210.00000059636483,37652.282506006064,142.6868050279298,242.56756854748065,121.28378427374032,9952.777128759648,122.99999999980875,7499.999999988338,9.884518842938817e-10,2.169275082943163e-9,0.02012252,30468.52644271014,142.6868050279298,0.006882132913248982,2.355966189571215e-9
2016-01-02T21:00:00.0,10163.755579248576,20368.27550760905,3415.85643778483,108.49611106872558,330.0000005603244,41937.349687802314,124.10497087683805,210.97845049062468,105.48922524531234,9952.777128756974,122.99999999977571,7499.999999986323,9.790064294451625e-10,2.1485459102075286e-9,0.02336896,30532.031086857627,124.10497087683805,0.006885702696862106,2.3559661875049576e-9
2016-01-02T22:00:00.0,10191.231909181977,20494.63629313151,3510.5346877712677,122.2342774772644,450.0000004394399,46021.493250008316,140.2675178970864,238.4547804250469,119.22739021252345,9952.777128755954,122.99999999976309,7499.999999985554,9.761297350343464e-10,2.142232662586899e-9,0.024455300000000003,30685.868202313482,140.2675178970864,0.006886811847037682,2.3559661865024015e-9
2016-01-02T23:00:00.0,9976.382104254875,20595.30707038032,3271.858739556207,134.80938834932115,569.9999999863087,50010.958562227104,13.885279733264515,23.604975546549674,11.802487773274837,9952.777128707383,122.99999999916284,7499.999999948953,9.415246535906443e-10,2.066287700457895e-9,0.03310076,30571.689174635194,13.885279733264515,0.006900580667402461,2.3559661890125704e-9
2016-01-03T00:00:00.0,14.823089334347898,21522.367629258897,3351.8240373399517,127.41847183439468,569.9999999900925,54239.09982262427,8.719464303071359,14.823089315221308,7.411544657610654,1.8245397365389072e-8,2.254831839300962e-10,1.3748974629883913e-8,8.811918709813537e-10,1.9338802418060696e-9,0.04373123,21537.190718593243,8.719464303071359,0.0069271989982428945,2.355966188343229e-9
2016-01-03T01:00:00.0,9.266530059605895,21435.347246229383,3289.898114827474,124.64019481870864,450.000000012538,50887.27578530236,5.450900025128368,9.266530042718225,4.6332650213591124,1.6011992265278773e-8,1.9788196029580642e-10,1.2065973188768682e-8,8.756779579464217e-10,1.921779304627182e-9,0.04441625,21444.61377628899,5.450900025128368,0.00692981415430032,2.355966188998164e-9
2016-01-03T02:00:00.0,5.663818727540851,21240.139401312936,3192.138865017361,122.8388333829244,330.0000000295376,47597.37767049122,3.33165806202213,5.663818705437621,2.8319093527188106,2.1215340544317736e-8,2.6218681009209215e-10,1.598700061537147e-8,8.87889199309393e-10,1.948578324429164e-9,0.04003208,21245.803220040478,3.33165806202213,0.006924066423734922,2.355966189991317e-9
2016-01-03T03:00:00.0,1.0713093751536594e-7,20850.802059868707,2711.969892578125,112.97986095640394,210.00000006601678,44405.238805494155,4.960483557891707e-8,8.432822048415902e-8,4.216411024207951e-8,2.191337471230643e-8,2.708133674390239e-10,1.651301020969658e-8,8.89342318900492e-10,1.9517673679947593e-9,0.03928538,20850.80205997584,4.960483557891707e-8,0.006919050384153855,2.3559661945268277e-9
2016-01-03T04:00:00.0,97.14615695150138,20705.19720648872,3109.9629190402557,115.60705565346612,97.02705820242365,41693.268912936845,57.14479818881899,97.14615692099228,48.57307846049614,2.9610279870625483e-8,3.6593449013915167e-10,2.231307866702144e-8,8.988245005792195e-10,1.9725771421218e-9,0.03572815,20802.34336344022,57.14479818881899,0.006919050384128768,2.3559661907917763e-9
2016-01-03T05:00:00.0,246.34855719801755,20409.05175320096,3227.0531987169047,123.18119460635717,30.000000060204673,38583.30599392323,144.9109159753762,246.34855715813956,123.17427857906978,3.897239507711308e-8,4.816348776288586e-10,2.936798034322308e-8,9.055952266623198e-10,1.9874363048376417e-9,0.03363187,20655.40031039898,144.9109159753762,0.006916011079808161,2.3559661896149564e-9
2016-01-03T06:00:00.0,250.4889534433425,20046.25002421061,3227.7592201741536,125.2513885921902,30.000000044478483,35356.25279524004,147.3464431614272,250.48895337442625,125.24447668721312,6.800136129968563e-8,8.403852845934972e-10,5.124300515814007e-8,9.149008177992613e-10,2.0078585300427102e-9,0.03066598,20296.73897765395,147.3464431614272,0.006911896996558355,2.3559661895784876e-9
2016-01-03T07:00:00.0,258.0846321172375,19897.816588948568,3168.858764851888,129.0492225265503,30.000000037336875,32128.493575121498,151.81448887193164,258.0846310822838,129.0423155411419,1.0340274103350003e-6,1.277888270033608e-8,7.79200164654639e-7,9.26251033241135e-10,2.0327679261755146e-9,0.02738356,20155.901221065807,151.81448887193164,0.0069069957395329305,2.3559661901236857e-9
2016-01-03T08:00:00.0,10203.155096575494,19705.217771945532,3126.034693671333,128.19588896009657,30.000000060446084,28959.634811053194,147.28115762436278,250.37796796141672,125.18898398070836,9952.777128613145,122.9999999979982,7499.9999998779385,9.33782076480204e-10,2.0492956952117896e-9,0.02575847,29908.372868521026,147.28115762436278,0.006903812367010425,2.3559661903701326e-9
2016-01-03T09:00:00.0,10050.053594695139,19448.686462402344,3069.393465237088,130.91283294465808,149.9999988914206,33333.600117264206,57.2214506325584,97.27646607534928,48.63823303767464,9952.777128618856,122.99999999806879,7499.999999882242,9.333805339627326e-10,2.0484144624560696e-9,0.02671718,29498.740057097486,57.2214506325584,0.006903968756486922,2.355966190884394e-9
2016-01-03T10:00:00.0,10243.217208095488,19543.201338568797,3028.7638547770184,148.22694397820368,190.73230295127306,37764.206651913766,170.84710556282366,290.4400794568002,145.2200397284001,9952.777128637752,122.9999999983023,7499.999999896481,9.341662210628282e-10,2.0501387461327045e-9,0.02709203,29786.418546664285,170.84710556282366,0.006903659605175989,2.3559661912542563e-9
2016-01-03T11:00:00.0,9952.77712983877,19597.079524129233,2978.65042711046,148.08574983384875,310.7323023593769,42235.442797037635,7.302155506342319e-7,1.2413664360781942e-6,6.206832180390971e-7,9952.777128596472,122.99999999779216,7499.999999865375,9.326825525351664e-10,2.0468826592967705e-9,0.02786472,29549.856653968003,7.302155506342319e-7,0.00690396875648832,2.355966191724856e-9
2016-01-03T12:00:00.0,9952.777128571968,19807.935300971138,2956.8425538465717,138.66036128997806,285.65345711276495,46756.792369796945,1.6111180985986062e-7,2.73890076761763e-7,1.369450383808815e-7,9952.777128297148,122.99999999409302,7499.999999639817,9.302276312614338e-10,2.04149504292989e-9,0.028960000000000003,29760.712429543106,1.6111180985986062e-7,0.006903968756487901,2.355966191937951e-9
2016-01-03T13:00:00.0,54.53135320273721,20217.191710476345,2960.1041326904297,147.27258327060275,269.9999999225523,51299.94981559459,32.07726612686695,54.531352415673815,27.265676207836908,7.861374109983373e-7,9.715368916805597e-9,5.924005437076583e-7,9.25982793249578e-10,2.0321792416485493e-9,0.03017128,20271.723063679085,32.07726612686695,0.006907111331230247,2.3559661920478732e-9
2016-01-03T14:00:00.0,48.064686732084766,20257.213524102102,2941.8171004231767,144.0392498694526,149.9999999807791,48339.84568350095,28.27334457675271,48.06468578047961,24.032342890239804,9.506789839775675e-7,1.1748832865067046e-8,7.163922478699418e-7,9.261764854857602e-10,2.032604322270465e-9,0.02962212,20305.27821083419,28.27334457675271,0.006907027284959448,2.35596619223248e-9
2016-01-03T15:00:00.0,9989.43705255882,20223.99415045844,2946.3332954915363,141.3368614027235,30.000000040610008,45398.02858379856,21.56466108181164,36.65992383907979,18.329961919539894,9952.777128718797,122.9999999993039,7499.999999957554,9.442511354641953e-10,2.0722712888210402e-9,0.02689857,30213.431203017262,21.56466108181164,0.00689946303757577,2.3559661920738004e-9
2016-01-03T16:00:00.0,9993.914960798738,20574.084457736542,3038.694418063694,143.5758061769274,30.00000001976757,49951.695288269,24.198724732856192,41.137832045855525,20.568916022927763,9952.777128751915,122.9999999997132,7499.999999982511,9.673454740199134e-10,2.1229545582669388e-9,0.02595851,30567.99941853528,24.198724732856192,0.006890205872257494,2.3559661912124473e-9
2016-01-03T17:00:00.0,10180.791521689653,20824.93504218208,3111.263870374892,117.01408346388077,30.000000071353497,54413.0008701923,134.12611348981952,228.01439293269317,114.00719646634658,9952.777128755983,122.99999999976345,7499.999999985575,9.762078765165244e-10,2.142404153352334e-9,0.02474864,31005.726563871733,134.12611348981952,0.006886784293861398,2.355966190541379e-9
2016-01-03T18:00:00.0,10026.421082188874,20948.767224392363,3258.7453254530164,120.35080609215628,149.9999998578769,58801.73699980748,43.319972607535306,73.64395343281002,36.82197671640501,9952.777128755091,122.99999999975242,7499.999999984903,9.739412095045807e-10,2.137429683326561e-9,0.02483224,30975.188306581236,43.319972607535306,0.006887641459955023,2.3559661891237104e-9
2016-01-03T19:00:00.0,10147.468417344355,21029.24421780057,3410.3587608506946,100.3525274848938,189.4780581233378,63042.99167434386,114.52428740258702,194.69128858439794,97.34564429219897,9952.777128758971,122.99999999980038,7499.999999987827,9.857453984400534e-10,2.1633353782207202e-9,0.02115341,31176.712635144926,114.52428740258702,0.006883152134734787,2.355966187629134e-9
2016-01-03T20:00:00.0,10125.357085219575,20892.331087917748,3573.259228176541,89.29686099370319,309.4780580825791,67132.63291348552,101.51762144666458,172.57995645932976,86.28997822966488,9952.777128759259,122.99999999980393,7499.999999988044,9.86863088275382e-10,2.1657882813399946e-9,0.02092,31017.68817313732,101.51762144666458,0.006882726999832508,2.355966185977208e-9
2016-01-03T21:00:00.0,10147.371856226417,21129.765966389976,3676.240683119032,100.30425007502237,429.4780580453438,71059.37368530153,114.46748674642231,194.5947274689179,97.29736373445895,9952.777128756521,122.99999999977011,7499.999999985982,9.776904371247674e-10,2.1456578087274883e-9,0.02409369,31277.13782261639,114.46748674642231,0.006886212714604114,2.3559661849690336e-9
2016-01-03T22:00:00.0,9952.77712908151,21087.87461276584,3695.0346843126094,109.22600030899048,549.4780579172659,74883.133002173,1.922088643171913e-7,3.267550693392252e-7,1.633775346696126e-7,9952.777128753785,122.99999999973629,7499.999999983919,9.710520236348225e-10,2.1310890217153634e-9,0.02578624,31040.651741847356,1.922088643171913e-7,0.006887641459964429,2.355966184955064e-9
2016-01-03T23:00:00.0,9952.77712872278,21480.467397460936,3674.80090894911,116.26583307266236,563.2589454128492,78688.09831784878,1.5973397816358097e-8,2.715477628780876e-8,1.357738814390438e-8,9952.777128694686,122.99999999900592,7499.999999939385,9.40235496069607e-10,2.0634584911328775e-9,0.03295304,31433.244526183713,1.5973397816358097e-8,0.006887641459991515,2.355966185511856e-9
2016-01-04T00:00:00.0,7.605047317845878e-8,22741.7142839898,3409.3842366536464,115.69030559539792,569.9999999942303,82513.29740884347,3.286158860893307e-8,5.586470063518622e-8,2.793235031759311e-8,1.930183150375958e-8,2.3853897703570996e-10,1.4545059575348166e-8,8.839410395129789e-10,1.9399136187354143e-9,0.043538150000000005,22741.714284065853,3.286158860893307e-8,0.006919356295321467,2.3559661893109774e-9
2016-01-04T01:00:00.0,5.661474637457379e-8,22699.03009426541,3534.729138115777,112.91002734926012,454.31661378329864,79103.91317220867,2.3007091288905417e-8,3.9112055191139206e-8,1.9556027595569603e-8,1.6624700547002107e-8,2.054540296465892e-10,1.252768473454812e-8,8.779906364324765e-10,1.9268547522988115e-9,0.04450088,22699.030094322025,2.3007091288905417e-8,0.006919356295305963,2.3559661883246605e-9
2016-01-04T02:00:00.0,8.0006882666592e-8,22416.557027316627,3512.3772905137807,108.10749973085191,341.41350581009294,75569.1840341097,3.508675953868901e-8,5.96474912157713e-8,2.982374560788565e-8,1.9474562461014606e-8,2.4067364834076134e-10,1.467522245980252e-8,8.848289898060859e-10,1.94186233113744e-9,0.04159676,22416.557027396633,3.508675953868901e-8,0.006919356295295681,2.3559661887807083e-9
2016-01-04T03:00:00.0,1.0136340499175249e-7,21813.652491726345,3176.523120591905,102.97527772691517,233.31292546559942,72056.8067436149,4.663986751780984e-8,7.928777478027673e-8,3.964388739013837e-8,2.118753894975388e-8,2.6184322798559974e-10,1.596605048692681e-8,8.880912617218591e-10,1.949021774397268e-9,0.04031735,21813.652491827706,4.663986751780984e-8,0.006919356295290589,2.35596619240548e-9
2016-01-04T04:00:00.0,18.497248636998567,21393.74733371311,2994.273121744792,109.60011075973507,130.3445671348857,68880.28362304324,10.880734474821466,18.497248607196493,9.248624303598246,2.890393279947159e-8,3.572051989445621e-10,2.178080481369281e-8,8.981415688884429e-10,1.971078367397715e-9,0.03661422,21412.244582350108,10.880734474821466,0.006919356295287844,2.3559661942901084e-9
2016-01-04T05:00:00.0,237.64450501207662,20890.71667222765,3078.201337415907,118.82916667090522,30.000000035401353,65886.01050132458,139.79088527239787,237.64450496307637,118.82225248153819,4.8090552583832745e-8,5.943203481076438e-10,3.623904561631974e-8,9.097046607197194e-10,1.996454946055654e-9,0.03296995,21128.361177239723,139.79088527239787,0.0069141873959702935,2.3559661935701767e-9
2016-01-04T06:00:00.0,236.16684866482706,20467.08677083333,3082.597170817057,118.09033305909898,30.000000034023394,62807.809163949256,138.92167558308134,236.16684849123826,118.08342424561913,1.726667734949161e-7,2.1338780990555966e-9,1.3011451823509735e-7,9.220262720730326e-10,2.0234961859128134e-9,0.02939277,20703.253619498155,138.92167558308134,0.006908809239898624,2.3559661935962958e-9
2016-01-04T07:00:00.0,10048.216933915503,19768.91817226834,3129.4374645996086,110.72680554283993,30.00000003191787,59725.2119932667,56.141061919279494,95.43980526277514,47.71990263138757,9952.777128651793,122.99999999847583,7499.999999907062,9.355155205535056e-10,2.0530999441546453e-9,0.02522268,29817.135106183843,56.141061919279494,0.006903076178221041,2.3559661930731074e-9
2016-01-04T08:00:00.0,10163.807271312313,19469.88497734917,3100.247643771701,108.52197223239476,90.00000019511934,64095.774528578564,124.13537800239469,211.03014260407096,105.51507130203548,9952.777128707301,122.99999999916182,7499.999999948891,9.408942729279e-10,2.0649042552076106e-9,0.02449719,29633.692248661486,124.13537800239469,0.006900849021549387,2.355966193436041e-9
2016-01-04T09:00:00.0,10166.41277613328,19192.446409573025,3082.8031947157124,109.82472281350029,210.0000001129833,68495.52688476017,125.66802788736068,213.63564740851314,106.81782370425657,9952.777128723821,122.99999999936598,7499.99999996134,9.452240840602445e-10,2.0744065400962218e-9,0.02390022,29358.859185706304,125.66802788736068,0.006899064298939327,2.3559661937160848e-9
2016-01-04T10:00:00.0,10176.418220204372,19263.666125556098,3047.599518907335,114.82744463814628,330.00000006734535,72912.72369001024,131.55358322246238,223.64109147818604,111.82054573909302,9952.77712872524,122.99999999938353,7499.99999996241,9.45732324959923e-10,2.0755219351268994e-9,0.02396576,29440.084345760468,131.55358322246238,0.006898856306327347,2.355966194220903e-9
2016-01-04T11:00:00.0,10190.740604693305,19420.922415364585,3061.9999806043843,121.9886389456855,450.0000000239867,77365.12417106974,139.978515285688,237.96347598566956,118.98173799283478,9952.777128706695,122.99999999915435,7499.999999948435,9.408449088572039e-10,2.0647959198902776e-9,0.02542941,29611.66302005789,139.978515285688,0.006900870723882199,2.3559661943550586e-9
2016-01-04T12:00:00.0,8919.034687972236,20003.879200981988,2958.509217868381,152.70163906733194,569.9999999410139,81803.12419041822,51.23108051084816,87.09283686844186,43.54641843422093,8831.941851102867,109.14831444832582,6655.38502733694,9.281610023517379e-10,2.0369595802829695e-9,0.02922722,28922.913888954226,51.23108051084816,0.006906178477245447,2.3559661960015186e-9
2016-01-04T13:00:00.0,90.22461420627735,21677.79060668945,2943.553212890625,165.11922205607098,569.9999999347042,85499.99999989118,53.07330243575776,90.22461414078819,45.112307070394095,6.456439925914767e-8,7.979100713423193e-10,4.865305313062922e-8,9.247571115443195e-10,2.02948933754185e-9,0.03523712,21768.015220895726,53.07330243575776,0.006915015199731649,2.4080989075831394e-9
2016-01-04T14:00:00.0,61.813434476389254,23453.337371961807,2988.2106188964844,150.91363866170246,449.99999996502254,82556.44678705365,36.36084379141324,61.81343444540251,30.906717222701253,3.0076798602762165e-8,3.716998964484029e-10,2.2664627832219686e-8,9.099512435000379e-10,1.9969961012597944e-9,0.03862413,23515.150806438192,36.36084379141324,0.006921453314280606,2.4080989079284576e-9
2016-01-04T15:00:00.0,47.7372252295512,24347.544027506512,3005.659694281684,143.8755280219184,329.9999999797025,79568.23616818424,28.08072068868867,47.73722517077074,23.86861258538537,5.785674748940502e-8,7.150144978753907e-10,4.359844499240187e-8,9.237096037863451e-10,2.0271904573285895e-9,0.03357806,24395.281252736066,28.08072068868867,0.0069154640426703174,2.4080989081344652e-9
2016-01-04T16:00:00.0,9.038305933907342e-7,25318.058474934896,2878.152753092448,110.35494493484497,210.00000000792602,76562.5764739506,2.452494652596078e-7,4.1692409094133325e-7,2.0846204547066662e-7,4.859695582308232e-7,6.005786615031699e-9,3.66206500916567e-7,9.369442185777348e-10,2.056235391690591e-9,0.03191327,25318.058475838727,2.452494652596078e-7,0.006908980775344517,2.408098909749115e-9
2016-01-04T17:00:00.0,5765.191717324499,25700.209555257163,4004.599516059028,89.02199960602655,99.65196426832402,73684.42372122881,166.18613651987374,282.51643208378533,141.25821604189267,5482.675285239774,67.756873419257,4131.516671905914,9.3943218731472e-10,2.0616955346414434e-9,0.03006356,31465.40127258166,166.18613651987374,0.006908840477019774,2.408098897110735e-9
2016-01-04T18:00:00.0,5500.687323650212,25964.713948974608,4420.696711154515,91.00705550299747,219.65196296392722,73811.34087708018,139.54414045808065,237.22503877873712,118.61251938936856,5263.462284870536,65.04776030474133,3966.326847850081,9.390735259562196e-10,2.06090840968314e-9,0.03007127,31465.40127262482,139.54414045808065,0.006908980775317498,2.4080988921728043e-9
2016-01-04T19:00:00.0,5397.504455425224,26067.896817220055,4691.41433851454,88.54999993218316,312.31209613581507,73356.97101378022,121.37435106726282,206.33639681434678,103.16819840717339,5191.168058609937,64.15432225071872,3911.8489177267506,9.390779818476546e-10,2.0609181886662308e-9,0.02861376,31465.40127264528,121.37435106726282,0.006908980775319803,2.40809888843369e-9
2016-01-04T20:00:00.0,5305.217573373679,26160.183699273,4818.5670964898,87.26586129718358,391.0915258422994,72577.40559299692,67.49502662266994,114.74154525853889,57.370772629269446,5190.476028114201,64.14576988891314,3911.327432250801,9.390705608351804e-10,2.0609019023727787e-9,0.02747232,31465.401272646675,67.49502662266994,0.006908980775322867,2.408098886684924e-9
2016-01-04T21:00:00.0,5473.671693784615,25991.729578857427,4836.682838270399,85.50202745437622,425.3491160440733,71670.16592876236,51.267637976200774,87.15498455954132,43.57749227977066,5386.5167092241345,66.5685111464067,4059.0555577077257,9.390610643524224e-10,2.0608810612132343e-9,0.02931011,31465.40127264204,51.267637976200774,0.006908980775323913,2.4080988865552752e-9
2016-01-04T22:00:00.0,6217.6893136814115,25247.711958957247,4886.7221706814225,93.91966661877102,450.0000009966498,70892.53864820415,165.34841808530552,281.0923107450194,140.5461553725097,5936.597002935452,73.36660129261084,4473.573249549441,9.394804903683208e-10,2.0618015414307175e-9,0.02990082,31465.401272638654,165.34841808530552,0.006908819451900744,2.4080988859176513e-9
2016-01-04T23:00:00.0,187.6521243718966,25084.01563191732,4689.0647633192275,93.83297225528293,569.9999998624513,70479.38972707665,110.38360238410063,187.65212405297106,93.82606202648553,3.179896402285478e-7,3.929830362123756e-9,2.396238025685217e-7,9.358852374524788e-10,2.0539113318098554e-9,0.03491712,25271.667756289215,110.38360238410063,0.006910311114482426,2.408098889116928e-9
2016-01-05T00:00:00.0,3.183012368742334e-8,25675.0770199924,4495.701384819879,100.4686111577352,569.9999999486982,65790.3249640015,1.0014666972435935e-8,1.702493385314109e-8,8.512466926570545e-9,1.3925689989598089e-8,1.720986862820834e-10,1.0493822334273377e-8,8.794998446841563e-10,1.9301668890930876e-9,0.04884561,25675.077020024233,1.0014666972435935e-8,0.0069138779691810225,2.408098892023826e-9
2016-01-05T01:00:00.0,4.307260070293506e-8,25149.435147705084,4237.057883165147,103.20702767266168,469.5383026776168,61294.62357919645,1.4083027506523052e-8,2.394114676108919e-8,1.1970573380544594e-8,1.82386197962373e-8,2.2539942429247126e-10,1.3743867334906783e-8,8.928341456085744e-10,1.959430596516206e-9,0.04342164,25149.435147748154,1.4083027506523052e-8,0.006913877969184013,2.408098895688269e-9
2016-01-05T02:00:00.0,5.286743409166442e-8,24274.56683648004,4110.921231486002,103.11372211244372,366.3381888951204,57057.56569604941,1.7807261788927164e-8,3.027234504117618e-8,1.513617252058809e-8,2.169523652292112e-8,2.681175372252818e-10,1.6348630318614743e-8,8.998525275671233e-10,1.9748332694709284e-9,0.04070503,24274.566836532907,1.7807261788927164e-8,0.006913877969184306,2.408098897373289e-9
2016-01-05T03:00:00.0,6.353475068129569e-8,23284.997181667753,4029.506915011936,96.5738332049052,263.23138067605004,52946.64446458414,2.2041580056544202e-8,3.747068609612514e-8,1.873534304806257e-8,2.5159044027633495e-8,3.1092451637965733e-10,1.895881197436935e-8,9.050205575370552e-10,1.9861751251745934e-9,0.03925089,23284.99718173129,2.2041580056544202e-8,0.0069138779691809505,2.4080988981074877e-9
2016-01-05T04:00:00.0,1.0689619491764837e-7,22793.714018419058,3947.046263224284,93.15141676796809,166.66446136816026,48917.137549595565,4.0908938611659676e-8,6.954519563982145e-8,3.4772597819910724e-8,3.643578950932791e-8,4.502865935468685e-10,2.7456499606516368e-8,9.152097684990145e-10,2.008536559055029e-9,0.03534297,22793.714018525952,4.0908938611659676e-8,0.006913877969178986,2.4080988988235945e-9
2016-01-05T05:00:00.0,100.15642181287284,21951.607225070533,3683.039321831597,93.60508323457506,73.51995851338424,44970.09128640315,58.91554219534205,100.15642173208148,50.07821086604074,7.986392427881087e-8,9.869871051259713e-10,6.018214055646166e-8,9.274320290927848e-10,2.035359761868026e-9,0.03158964,22051.763646883406,58.91554219534205,0.006913877969170479,2.4080989017956545e-9
2016-01-05T06:00:00.0,7727.833308682234,21359.471346774637,4435.439800075956,95.51025016360812,30.00000002380607,41287.05196463618,8.350978819260129e-8,1.4196663992742217e-7,7.098331996371109e-8,7727.833308539328,95.50334390611609,5823.374628421712,9.39578188591372e-10,2.062015951787236e-9,0.02835429,29087.30465545687,8.350978819260129e-8,0.006906191539030059,2.4080988929151956e-9
2016-01-05T07:00:00.0,9952.77712888366,20668.68669603136,4295.657363009983,86.07000000847711,30.00000002883641,42674.986792986405,9.58906913500522e-8,1.6301417529508874e-7,8.150708764754437e-8,9952.777128719688,122.99999999931491,7499.999999958225,9.55965488977336e-10,2.097979829208919e-9,0.0243918,30621.46382491502,9.58906913500522e-8,0.006899845830696336,2.4080988948285636e-9
2016-01-05T08:00:00.0,10113.98700792843,20168.73109212239,4199.150462782118,85.26666667514377,66.93689994701195,45879.32942993915,94.82934070201061,161.20987919341803,80.60493959670902,9952.77712873405,122.99999999949239,7499.999999969047,9.6162430696994e-10,2.110398777531361e-9,0.0237407,30282.71810005082,94.82934070201061,0.006899845830582952,2.408098896142186e-9
2016-01-05T09:00:00.0,10121.637054978,19775.63693576389,4115.1018067084415,87.43686114629108,185.28207271391167,49180.178967130596,99.3293683740508,168.85992623588635,84.42996311794317,9952.777128741149,122.99999999958011,7499.999999974397,9.66472475422447e-10,2.121038659137179e-9,0.02290372,29897.273990741895,99.3293683740508,0.006897933097690328,2.4080988972514815e-9
2016-01-05T10:00:00.0,10121.659669018174,19769.994303181964,3968.168946872288,87.44816637251112,305.28207261824394,52565.07716040109,99.34267074789213,168.88254027141662,84.44127013570831,9952.777128745785,122.99999999963742,7499.999999977891,9.709482988873047e-10,2.1308613854349838e-9,0.02202051,29891.65397220014,99.34267074789213,0.006896187142489734,2.4080988985435443e-9
2016-01-05T11:00:00.0,10129.963554718306,19793.387202080627,3897.4305395507818,91.60011102464463,425.2820725682274,56096.90821351123,104.22730939776632,177.18642597620274,88.59321298810137,9952.777128741138,122.99999999958,7499.9999999743895,9.664638053883819e-10,2.121019631717469e-9,0.02361202,29923.350756798936,104.22730939776632,0.006897940914159458,2.4080988991738096e-9
2016-01-05T12:00:00.0,9952.777128778469,20166.7412105306,3887.7615232340495,98.28897237989638,545.2820724721673,59699.477673939364,5.046473872745197e-8,8.579005583666835e-8,4.2895027918334176e-8,9952.777128691727,122.99999999896934,7499.999999937155,9.509446834011768e-10,2.0869610749268685e-9,0.02823826,30119.518339309067,5.046473872745197e-8,0.006899845830699566,2.408098899304021e-9
2016-01-05T13:00:00.0,2.3081889863812254e-7,21606.427443508568,3561.3309775119355,105.819778052436,569.9999999799662,63311.71615064697,6.501556838717605e-8,1.1052646625819927e-7,5.5263233129099635e-8,1.1936126693670445e-7,1.4751094737938207e-9,8.994569962157443e-8,9.311654432188264e-10,2.043553182677493e-9,0.03323337,21606.427443739387,6.501556838717605e-8,0.006908979791195435,2.4080989034891844e-9
2016-01-05T14:00:00.0,7.613725365853554e-8,23006.169947374125,3526.3055230034724,111.21577786339655,464.18713096406407,59750.38517322943,2.2126379569533764e-8,3.76148452682074e-8,1.88074226341037e-8,3.7606204975727426e-8,4.6475100890596707e-10,2.833847615280287e-8,9.162034146007121e-10,2.01071723346511e-9,0.03667399,23006.16994745026,2.2126379569533764e-8,0.006908979791204761,2.408098903968188e-9
2016-01-05T15:00:00.0,1.0939068544469783e-7,24382.25365492079,3495.0879240587024,104.74638850953843,352.9782620997278,56224.07965025872,3.190749910265119e-8,5.4242748474507014e-8,2.7121374237253507e-8,5.4224841062479086e-8,6.701300917712556e-10,4.086159096166192e-8,9.230959077117265e-10,2.0258436283889884e-9,0.03364873,24382.25365503018,3.190749910265119e-8,0.00690897979119609,2.408098904382665e-9
2016-01-05T16:00:00.0,2.818701978356531e-7,25303.64557006836,3581.5231341552726,96.57586108737522,248.23878259776137,52728.99172624531,8.266390794985069e-8,1.4052864351474616e-7,7.026432175737308e-8,1.4040871100419205e-7,1.7352213588290262e-9,1.0580618041640402e-7,9.328433167148894e-10,2.0472354753871076e-9,0.03199416,25303.645570350225,8.266390794985069e-8,0.00690897979119146,2.4080989033421315e-9
2016-01-05T17:00:00.0,3.1329576830309195e-6,25888.01559163412,3740.0717053900826,102.95791654162936,151.6698305621922,49147.4685922003,7.182988169060104e-7,1.2211079887402177e-6,6.105539943701088e-7,1.910911359730216e-6,2.3615729982265057e-8,1.4399835355039667e-6,9.383345604856045e-10,2.0592866621726824e-9,0.03036982,25888.01559476708,7.182988169060104e-7,0.006908979791193457,2.408098901345099e-9
2016-01-05T18:00:00.0,5139.574780975776,26325.82649156359,3869.5092057291663,113.2176667743259,48.718823634521556,45407.39688825467,204.69955122427788,347.9892370812724,173.9946185406362,4791.585543893564,59.21613779484288,3610.7401094416387,9.3938578278072e-10,2.061593694378967e-9,0.03032745,31465.401272539366,204.69955122427788,0.0069088634509008795,2.408098899704416e-9
2016-01-05T19:00:00.0,4849.402825073108,26615.99844753689,3956.972204589844,119.54497233284845,168.71882205913025,45148.62779197161,127.81916479525475,217.29258015193307,108.64629007596653,4632.110244920235,57.24528468320152,3490.5661392196043,9.390610878588003e-10,2.0608811128007734e-9,0.02895549,31465.40127261,127.81916479525475,0.0069089797911721365,2.4080988989741216e-9
2016-01-05T20:00:00.0,5181.422479617508,26283.97879299588,4019.127292412652,117.62083336088392,215.07233346524578,44682.221726605836,206.32189311535606,350.7472182961053,175.37360914805265,4830.675261320463,59.699222584273926,3640.196499041093,9.390840117539502e-10,2.060931422011917e-9,0.027874020000000003,31465.401272613388,206.32189311535606,0.006908979791063088,2.408098898438426e-9
2016-01-05T21:00:00.0,5359.088373409336,26106.312899034292,3997.462916124132,121.82933346006604,332.5312408164971,44303.29093323874,211.8152316585501,360.08589381953516,180.04294690976758,4999.002479588861,61.779470898802515,3767.0409084635676,9.391432788502639e-10,2.061061490695395e-9,0.02977618,31465.401272443625,211.8152316585501,0.006908952355127664,2.4080988986194662e-9
2016-01-05T22:00:00.0,4541.490530043114,25852.630760091142,4009.405066596137,115.8237225235833,452.53123411732815,44072.86892558265,213.7058797398397,363.29999555772747,181.64999777886374,4178.190534484446,51.635581616287446,3148.511074163868,9.392834363093252e-10,2.0613690828892707e-9,0.02986252,30394.121290134255,213.7058797398397,0.006908979791102801,2.408098898523209e-9
2016-01-05T23:00:00.0,241.96466885771616,25912.771117621527,3974.233757527669,120.98924946043226,569.999999968682,43211.97493315485,142.33215811256957,241.96466879136827,120.98233439568413,6.542268200329648e-8,8.085170382385323e-10,4.929981940478855e-8,9.252124558311881e-10,2.0304886446718783e-9,0.034369840000000006,26154.735786479243,142.33215811256957,0.006914822509022475,2.408098898868474e-9
2016-01-06T00:00:00.0,5.580138195844407,26119.225318060988,3761.754594455295,122.79700005849205,569.9999997272515,39237.741175680916,3.2824342222979874,5.580138177906578,2.790069088953289,1.704894814205883e-8,2.1069703403790714e-10,1.284738012426263e-8,8.888810895737432e-10,1.9507551454456024e-9,0.045950090000000006,26124.80545625683,3.2824342222979874,0.006930981140525545,2.4080989010245766e-9
2016-01-06T01:00:00.0,12.728645692839034,25665.351329481346,3506.925916883681,126.37124973720974,449.9999997390723,35475.98658124283,7.487438630014343,12.728645671024383,6.3643228355121915,2.091689651543092e-8,2.58498531425935e-10,1.576210557475213e-8,8.977554925999513e-10,1.9702310771187976e-9,0.04205028,25678.079975174187,7.487438630014343,0.006926917457000815,2.4080989041960664e-9
2016-01-06T02:00:00.0,12.858877472486558,24874.516583794488,3405.1180225287544,126.43636099709404,329.9999997550921,31969.060664379285,7.564045554950419,12.858877443415713,6.429438721707856,2.816280968591509e-8,3.480461329082197e-10,2.1222325177330468e-8,9.080368488118073e-10,1.9927947346965e-9,0.03797561,24887.375461266976,7.564045554950419,0.0069223019174020645,2.4080989053752753e-9
2016-01-06T03:00:00.0,1.1662393222213348e-7,23732.46538791233,3384.3147956000435,115.57708315531411,209.99999978195578,28563.942641876158,4.81802544284043e-8,8.19064325282873e-8,4.095321626414365e-8,3.38041670970467e-8,4.177640571208544e-10,2.5473418117125268e-8,9.13332596799466e-10,2.004416882762292e-9,0.03654521,23732.46538802895,4.81802544284043e-8,0.006915493407894161,2.408098905560954e-9
2016-01-06T04:00:00.0,107.22894918993939,23221.368557535807,3359.472183363174,118.05122218449912,94.42983216142113,25179.627846306,63.07585243025401,107.22894913143182,53.61447456571591,5.75839379314417e-8,7.116430192222142e-10,4.339286702574476e-8,9.236380457984713e-10,2.0270334148234898e-9,0.033295479999999995,23328.59750672575,63.07585243025401,0.00691549340785351,2.4080989057736057e-9
2016-01-06T05:00:00.0,234.3333456536888,22433.246597764763,3879.025408799913,117.17358321931628,30.000000036760348,21820.155662990655,137.84314432956236,234.33334536025603,117.16667268012802,2.924973530497672e-7,3.614787507007005e-9,2.2041387237847588e-7,9.354119684856754e-10,2.0528726868403532e-9,0.03016026,22667.579943418452,137.84314432956236,0.006910515601893004,2.4080988993275063e-9
2016-01-06T06:00:00.0,9658.687704587082,21806.7135679796,3795.006908840605,116.41347245958116,30.000000016788768,17941.130254415617,2.421849116900241e-8,4.1171434987304096e-8,2.0585717493652048e-8,9658.687704544971,119.3655371046412,7278.386408819585,9.402021045981783e-10,2.063385209582097e-9,0.02726679,31465.40127256668,2.421849116900241e-8,0.006899616246307616,2.4080989000026644e-9
2016-01-06T07:00:00.0,10042.815345080413,21218.0243500434,3692.562464938693,110.98497193442452,32.95896429868083,21424.509754399067,52.96365667320372,90.03821634444633,45.01910817222316,9952.777128735004,122.99999999950418,7499.999999969767,9.621932476537648e-10,2.1116473854491612e-9,0.02459044,31260.83969512381,52.96365667320372,0.006899616246244243,2.408098901212221e-9
2016-01-06T08:00:00.0,10162.385332856584,20669.326678331163,3614.111081542969,107.81100004620022,90.00000015222636,25231.94728943466,123.29894359665248,209.60820411430922,104.80410205715461,9952.777128741309,122.9999999995821,7499.999999974518,9.666058284683513e-10,2.121331318238053e-9,0.02364333,30831.71201118775,123.29894359665248,0.006897883824770574,2.4080989021229798e-9
2016-01-06T09:00:00.0,10154.856617082733,20246.846629163952,3593.173556382921,104.04663855234782,210.00000004659677,29117.836207870743,118.87028725428893,202.07948833229116,101.03974416614558,9952.777128749467,122.99999999968293,7499.999999980666,9.756994257092599e-10,2.1412882976545228e-9,0.02244148,30401.703246246685,118.87028725428893,0.006894351748552367,2.408098902326089e-9
2016-01-06T10:00:00.0,10155.320286839818,20056.70414164225,3582.1157199435775,104.27847249772812,330.0000000118292,33024.66265147303,119.14303416931996,202.54315808784392,101.27157904392196,9952.777128750997,122.99999999970183,7499.999999981818,9.781160306600815e-10,2.146591824298998e-9,0.02247829,30212.02442848207,119.14303416931996,0.006893424549202174,2.408098902422353e-9
2016-01-06T11:00:00.0,10182.92950357473,20101.480512424045,3481.018477918837,118.08308320999146,449.9999999822773,36942.546931515826,135.38374989822856,230.15237482698856,115.07618741349428,9952.77712874677,122.99999999964959,7499.999999978633,9.72092756093879e-10,2.1333730327302793e-9,0.02406322,30284.410015998776,135.38374989822856,0.006895749523684989,2.4080989036336564e-9
