Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-01-06T12:00:00.0,9971.872769344009,20463.472946234808,3424.291647135416,132.55472270541722,569.9999999349538,40961.52845358017,11.2327297809419,19.09564062760123,9.547820313800615,9952.777128715452,122.99999999926254,7499.999999955033,9.551160796948661e-10,2.096115699633205e-9,0.02884046,30435.345715578816,11.2327297809419,0.0069024294660861235,2.408098904300695e-9
2016-01-06T13:00:00.0,42.38128774784408,22368.777185872397,3309.3587693956165,141.19755590650772,569.9999999720658,45037.23680640429,24.930169187314576,42.381287618434776,21.190643809217388,1.2847780933841205e-7,1.5877749842238767e-9,9.681554781852905e-8,9.314951650908294e-10,2.0442767964948194e-9,0.034591819999999995,22411.158473620242,24.930169187314576,0.006912153364913329,2.4080989057713426e-9
2016-01-06T14:00:00.0,6.942705407635477e-8,23687.4097905816,3293.3587628852,115.30922221925525,450.0000000297274,41727.87803710994,2.0154634531434893e-8,3.426287870343932e-8,1.713143935171966e-8,3.425015397831653e-8,4.232757234313146e-10,2.5809495331177718e-8,9.140213945989227e-10,2.0059285313587382e-9,0.038607800000000005,23687.40979065103,2.0154634531434893e-8,0.006908980004768017,2.408098905944402e-9
2016-01-06T15:00:00.0,7.893844519344011,24718.11588568793,3332.2060016547307,123.95383347405328,334.6976868080356,38434.51927425496,4.64343785443812,7.893844352544804,3.946922176272402,1.658658797601198e-7,2.0498302078432577e-9,1.2498964681971084e-7,9.333270145346929e-10,2.048297007713411e-9,0.0343981,24726.009730207275,4.64343785443812,0.006911372232745694,2.4080989054711025e-9
2016-01-06T16:00:00.0,5889.930377035125,25575.47089558919,3450.909682210286,124.92780492570664,214.69768688452083,35102.313272729676,207.63923901436146,352.98670632441446,176.49335316220723,5536.943670709771,68.42754164848029,4172.411076126847,9.39451418438784e-10,2.0617377396277578e-9,0.032147800000000004,31465.401272624313,207.63923901436146,0.006908836813535463,2.4080989039666e-9
2016-01-06T17:00:00.0,5251.562996137431,26213.838276502825,3651.835581190321,120.8801110818651,334.6976856063171,35823.8146666507,115.77235844802884,196.81300936164902,98.40650468082451,5054.749986774842,62.46841864626598,3809.0499174552424,9.390741290829147e-10,2.060909733316321e-9,0.03060479,31465.401272640254,115.77235844802884,0.006908980004728653,2.408098901468177e-9
2016-01-06T18:00:00.0,4785.456018461434,26679.94525417752,3753.680535007053,122.7659173075358,374.699406831547,35981.029002920084,44.4905862707696,75.63399666030831,37.816998330154156,4709.822021800186,58.20567477659551,3549.1265107680183,9.390592881202852e-10,2.060877163060802e-9,0.03066871,31465.401272638952,44.4905862707696,0.006908980004730942,2.408098900141247e-9
2016-01-06T19:00:00.0,4986.834924989109,26478.56634765625,3883.129587334527,113.74436116536457,347.96307161076555,35776.474978685525,139.44834674978753,237.0621894746388,118.5310947373194,4749.77273551353,58.699400067854604,3579.2317114545485,9.390922170001624e-10,2.0609494293994695e-9,0.02915057,31465.401272645362,139.44834674978753,0.006908980004728111,2.4080988986027836e-9
2016-01-06T20:00:00.0,4756.674389773117,26708.726882866747,3886.326363593208,116.067972178989,411.45611423057943,35472.57710281001,77.40312553347364,131.5853134069052,65.7926567034526,4625.089076365272,57.15851455652365,3485.2752778368076,9.390668343196648e-10,2.0608937240917894e-9,0.03006983,31465.40127263986,77.40312553347364,0.006908980004730883,2.4080988985466876e-9
2016-01-06T21:00:00.0,4942.227261410507,26523.17401123047,3877.865687052409,118.58630549536812,418.3462222915713,35071.52601705807,107.5468563217224,182.82965574692807,91.41482787346403,4759.397605662639,58.8183476754442,3586.4846143563536,9.390695384257526e-10,2.0608996585738326e-9,0.02967525,31465.401272640975,107.5468563217224,0.006908980004730964,2.4080988985826666e-9
2016-01-06T22:00:00.0,5453.5429852333655,26011.85828735352,3887.1481271023217,116.03988878673977,450.0000013251164,34780.14494436649,203.42340946506772,345.8197960906151,172.90989804530756,5107.7231891418105,63.12308053679492,3848.968325414324,9.394171711058342e-10,2.061662579787197e-9,0.031394860000000004,31465.401272586885,203.42340946506772,0.006908845370238388,2.40809889846749e-9
2016-01-06T23:00:00.0,234.78750445864566,25935.96488050673,3935.877287122938,117.40066654629176,569.9999999658492,34741.965142682966,138.11029669761297,234.78750438594201,117.39375219297101,7.17772982136663e-8,8.8704967126773e-10,5.408839458949573e-8,9.263462112080991e-10,2.032976805530657e-9,0.034923319999999994,26170.752384965377,138.11029669761297,0.006914338178601709,2.4080988980882574e-9
2016-01-07T00:00:00.0,17.209903561025783,26904.747720133462,3873.7823881022136,128.61188942803278,569.9999999515941,30806.087855618556,10.123472674748703,17.209903547072795,8.604951773536397,1.3078303537739294e-8,1.616263796856371e-10,9.855267054002262e-9,8.746847301250035e-10,1.9195995481828634e-9,0.04927826,26921.957623694485,10.123472674748703,0.006937663696983952,2.4080988985564814e-9
2016-01-07T01:00:00.0,34.80636473771532,26440.348513183595,3753.5763738335504,137.41011142518786,449.9999999609567,26932.305467530525,20.474332187151504,34.80636471815755,17.403182359078777,1.8664760187601944e-8,2.306658205414448e-10,1.406498905740517e-8,8.930134764676567e-10,1.9598241593900204e-9,0.04249712,26475.15487792131,20.474332187151504,0.0069290825862433365,2.4080988999145664e-9
2016-01-07T02:00:00.0,27.37637260738048,25272.853343370225,3621.24071214464,133.6951098759969,329.99999997760807,23178.729093715407,16.103748576967888,27.37637258084541,13.688186290422705,2.562998963278944e-8,3.167446315781286e-10,1.9313697047446864e-8,9.050799437014923e-10,1.986305455167213e-9,0.03837995,25300.229715977606,16.103748576967888,0.006923618518384138,2.408098901503051e-9
2016-01-07T03:00:00.0,11.900267230032695,24224.593213704433,3534.5277562120227,125.95705527835422,210.00000001091303,19557.488381594474,7.000157176295863,11.900267199702967,5.950133599851483,2.942040531842102e-8,3.635879521207701e-10,2.2169997080534763e-8,9.093220658209805e-10,1.9956152961001196e-9,0.03668887,24236.493480934467,7.000157176295863,0.006921728823358174,2.4080989024472147e-9
2016-01-07T04:00:00.0,122.355385907948,23464.849670817057,3164.668944837782,121.18461106618246,90.00000006158729,16022.960625409025,71.9737563917522,122.35538586597873,61.177692932989366,4.1051704484101916e-8,5.073317312557922e-10,3.0934861661938544e-8,9.175607866971673e-10,2.0136961477794128e-9,0.033656059999999995,23587.205056725004,71.9737563917522,0.00691811841909974,2.4080989065947446e-9
2016-01-07T05:00:00.0,225.26478334717473,22599.081017252603,3112.041615193685,112.63930590099758,30.000000047320324,12858.2916806066,132.50869604383894,225.26478327452617,112.63239163726308,7.172200506911759e-8,8.863663386971826e-10,5.40467279693404e-8,9.265511558095982e-10,2.033426580804982e-9,0.03103183,22824.34580059978,132.50869604383894,0.006914251431944824,2.408098906913765e-9
2016-01-07T06:00:00.0,1714.9085189023126,21922.82685275608,3396.2152746582037,116.72749983469645,30.00000003590414,9746.250065471404,115.23304678489514,195.89617953432173,97.94808976716087,1519.0123393670524,18.77250091353562,1144.664689849733,9.386580863098446e-10,2.0599966780271354e-9,0.02811317,23637.73537165839,115.23304678489514,0.006909154970728031,2.4080989031998366e-9
2016-01-07T07:00:00.0,10064.51004284586,21344.20760945638,3346.256914469401,118.87336098776925,30.000000036874923,7494.699480667403,65.72524361882697,111.73291415200585,55.86645707600292,9952.777128692904,122.99999999898391,7499.9999999380425,9.507412531220463e-10,2.0865146230128742e-9,0.0253013,31408.717652302243,65.72524361882697,0.006904192602417427,2.408098902881769e-9
2016-01-07T08:00:00.0,10215.075655744495,20903.814615546333,3327.967537299262,134.15616711510552,90.00000031669401,11648.442566140537,154.2932511972569,262.2985270353367,131.14926351766835,9952.777128708205,122.999999999173,7499.999999949572,9.527915747718014e-10,2.0910142974406386e-9,0.02512603,31118.89027129083,154.2932511972569,0.0069033745680024934,2.408098902777948e-9
2016-01-07T09:00:00.0,10185.781048701672,20383.94019402398,3273.025428670248,119.5088608762953,210.00000009300953,15820.475028795345,137.06112939511084,233.00391997168842,116.50195998584421,9952.777128729025,122.9999999994303,7499.999999965262,9.591157853418665e-10,2.104893528819441e-9,0.02425086,30569.721242725656,137.06112939511084,0.006900836511763279,2.4080989032264784e-9
2016-01-07T10:00:00.0,10191.978217606686,20303.374542439786,3145.879597439236,122.6074448521932,330.00000003848385,20047.44960009487,140.70652286716995,239.2010888741889,119.60054443709446,9952.777128731535,122.99999999946131,7499.999999967153,9.602954735799297e-10,2.107482494798599e-9,0.02407084,30495.35276004647,140.70652286716995,0.00690036779800403,2.408098904539512e-9
2016-01-07T11:00:00.0,10232.292492205988,20284.313766818577,3080.935133666992,142.76458240932888,449.9999999906592,24401.570002627304,164.42080204398303,279.51536347477116,139.75768173738558,9952.777128730257,122.99999999944552,7499.9999999661895,9.596770758561413e-10,2.106125347531364e-9,0.02469039,30516.606259024564,164.42080204398303,0.006900621260334463,2.408098905170975e-9
2016-01-07T12:00:00.0,9989.343868795624,20827.310944078232,3081.6990419514973,141.29027738783094,569.9999999394187,28820.634868931018,21.509847217153336,36.56674026916067,18.283370134580334,9952.777128525518,122.99999999691529,7499.999999811907,9.433357656438969e-10,2.0702624010092983e-9,0.0295607,30816.654812873854,21.509847217153336,0.006907213118677703,2.40809890510218e-9
2016-01-07T13:00:00.0,82.08272931825834,22585.19827365452,3055.893500908746,161.04827816433374,569.9999998962023,33238.9358267959,48.2839583712732,82.08272923116444,41.04136461558222,8.616579645239253e-8,1.064867908375299e-9,6.493097002288409e-8,9.281071318419529e-10,2.0368413550497145e-9,0.03388084,22667.28100297278,48.2839583712732,0.006913587367782783,2.408098905465107e-9
2016-01-07T14:00:00.0,70.7088807008238,23917.227117513023,3066.219877726237,155.361360528734,449.99999993588284,30183.042325956536,41.59345921559232,70.70888066650694,35.35444033325347,3.3404074071058636e-8,4.128195635830404e-10,2.5171924608721972e-8,9.127715847856262e-10,2.003185675252658e-9,0.03740263,23987.935998213845,41.59345921559232,0.006920211353228308,2.4080989052988438e-9
2016-01-07T15:00:00.0,43.62366941523465,24885.138687337243,3113.803225165473,141.81875035179985,329.9999999521697,27116.82244825988,25.66098197494324,43.62366935740351,21.811834678701754,5.690800881212325e-8,7.032896440184432e-10,4.288351487917336e-8,9.2313870588886e-10,2.025937554072905e-9,0.03383925,24928.76235675248,25.66098197494324,0.00691569961017936,2.408098904707112e-9
2016-01-07T16:00:00.0,5745.607981851995,25719.79329074436,3213.400411648221,139.9758051978217,209.99999997938585,24003.019223141728,213.7058806879524,363.2999971695191,181.64999858475954,5382.307984681536,66.51649821453437,4055.8840374716074,9.394359400068819e-10,2.0617037703701923e-9,0.03117244000000001,31465.40127259636,213.7058806879524,0.006908976007783171,2.408098903441221e-9
2016-01-07T17:00:00.0,4907.454660902407,26557.946611735024,3343.3263725450306,127.05530593236288,318.1976005568657,24845.502848969583,24.754312442011685,42.082331151419865,21.041165575709933,4865.372329750048,60.12802143725942,3666.3427705645986,9.390691439573152e-10,2.060898792865986e-9,0.03007044,31465.40127263743,24.754312442011685,0.006908976007799197,2.4080989018730124e-9
2016-01-07T18:00:00.0,4572.9674026096145,26892.43387003581,3519.8957857937285,114.05869469960533,272.3183906134792,25168.51924699362,1.749716157867613e-5,2.974517468374942e-5,1.487258734187471e-5,4572.967372863502,56.514375795274525,3445.998524102105,9.39047159417265e-10,2.0608505451811987e-9,0.02983708,31465.401272645424,1.749716157867613e-5,0.006908976007799424,2.4080988996891365e-9
2016-01-07T19:00:00.0,4980.694594044681,26484.706678602433,3699.240714992947,84.69611109627618,214.7809955577436,25094.621985306465,63.74499954069244,108.36649921917714,54.18324960958857,4872.328094824565,60.213983284198804,3671.5843465974876,9.39090002341664e-10,2.0609445690683055e-9,0.02843595,31465.401272647112,63.74499954069244,0.006908976007795687,2.4080988973679817e-9
2016-01-07T20:00:00.0,5194.4788138795175,26270.92245876736,3807.307860853407,89.2613887087504,244.48902633126238,25066.965616915477,86.50837407858185,147.06423593358915,73.53211796679457,5047.414577944989,62.37776502523158,3803.5222576360716,9.390848006429329e-10,2.0609331533225054e-9,0.02853989,31465.40127264688,86.50837407858185,0.0069089760077949165,2.408098895888612e-9
2016-01-07T21:00:00.0,5388.989166121566,26076.412106526688,3866.06015753852,95.08586116578844,291.14442959054577,25063.18001370261,119.66332419029281,203.42765112349778,101.71382556174889,5185.561514997129,64.0850345679491,3907.6240590212856,9.390860224483735e-10,2.060935834719689e-9,0.02810992,31465.40127264825,119.66332419029281,0.006908976007793643,2.4080988951479083e-9
2016-01-07T22:00:00.0,5523.026036914971,25942.37523573133,3976.7013736301,105.38097280502322,361.86433753046344,25104.743915189847,151.09237274067831,256.8570336591531,128.42851682957655,5266.169003254879,65.08121090420383,3968.366518549014,9.390846293674171e-10,2.0609327774380395e-9,0.02979429,31465.401272646304,151.09237274067831,0.006908976007792056,2.408098894139701e-9
2016-01-07T23:00:00.0,5643.117613630284,25822.2836589898,3891.060140448676,110.96894365734524,450.0000014352284,25096.40906011323,194.48027427439183,330.6164662664661,165.30823313323305,5312.501147362878,65.6538002078272,4003.280500477268,9.39411015084687e-10,2.0616490696674866e-9,0.03393829,31465.40127262008,194.48027427439183,0.006908851114866557,2.408098894778946e-9
2016-01-08T00:00:00.0,2.0966989646358813,26599.779780002173,3860.293944973416,121.05527800877888,569.9999999700583,25208.62942014629,1.233352320261527,2.096698944444596,1.048349472222298,1.929712925699325e-8,2.384808649786654e-10,1.4541516157235695e-8,8.941561367776934e-10,1.9623318631824022e-9,0.04537971,26601.87647896681,1.233352320261527,0.006928549923436809,2.4080988950187887e-9
2016-01-08T01:00:00.0,8.708760857795065,26055.611170383032,3522.391166856554,124.36130620532566,449.9999999836564,21348.335475191787,5.122800490938589,8.708760834595601,4.354380417297801,2.229925292870784e-8,2.755821892465725e-10,1.6803792027230027e-8,9.002113866666715e-10,1.9756208283954516e-9,0.04238261,26064.31993124083,5.122800490938589,0.0069258048243339395,2.4080988991213134e-9
2016-01-08T02:00:00.0,28.54582405565428,25178.069683159723,3486.8425482855896,134.27983320448135,330.0000000006936,17825.94430835642,16.79166119064514,28.545824024096735,14.272912012048367,3.0647067314697596e-8,3.7874748232925846e-10,2.309435867861332e-8,9.104767584916477e-10,1.998149406337286e-9,0.03832659,25206.615507215374,16.79166119064514,0.006921221892511735,2.408098899401463e-9
2016-01-08T03:00:00.0,33.894050624577126,24099.662725423183,3381.9606249321832,136.9539438459608,210.0000000304839,14339.101760098334,19.937676814528206,33.89405058469795,16.947025292348975,3.8962737267215994e-8,4.815155229400142e-10,2.936070261829355e-8,9.164349239074438e-10,2.011225308140815e-9,0.03667187,24133.55677604776,19.937676814528206,0.006918605136916896,2.4080989004335064e-9
2016-01-08T04:00:00.0,163.73989201275526,23525.932088351783,3293.9420918782557,141.87686107635497,90.0000000825688,10957.14113519993,96.3175835002447,163.73989195041597,81.86994597520798,6.141469915585421e-8,7.589849444463276e-10,4.627956978331266e-8,9.245864990957014e-10,2.0291149082555005e-9,0.03395102,23689.67198036454,96.3175835002447,0.0069150874283000156,2.4080989011047535e-9
2016-01-08T05:00:00.0,294.20973048895195,22837.69028320313,3163.199043104384,147.11177767435709,30.00000006959288,7663.199043372391,173.06454727765055,294.20973037200594,147.10486518600297,1.1601522440631725e-7,1.4337578765549227e-9,8.742426076554406e-8,9.307926142114184e-10,2.0427349651306202e-9,0.03222522,23131.900013692084,173.06454727765055,0.00691245804954181,2.4080989018294762e-9
2016-01-08T06:00:00.0,9300.893323110939,22164.507949354374,3076.5578336588537,129.38500006781686,30.000000040722114,4500.0000003598825,18.475985699795757,31.409175689652784,15.704587844826392,9269.48414742035,114.55561954023375,6985.098752453277,9.361408038004655e-10,2.054472202520444e-9,0.02854799,31465.40127246531,18.475985699795757,0.006907964518740008,2.3920935612988157e-9
2016-01-08T07:00:00.0,9854.681439707218,21610.71983289931,3043.6365447998055,122.67672228919136,30.882115322484115,8408.540919158753,1.0620948644405382e-6,1.8055612695489148e-6,9.027806347744574e-7,9854.681437900721,121.78769816490039,7426.079156396365,9.356533237402244e-10,2.05340236961819e-9,0.02622179,31465.401272606527,1.0620948644405382e-6,0.006907964518532752,2.3920935610323643e-9
2016-01-08T08:00:00.0,10197.126381985901,21115.550128580733,3020.136546020508,125.18152777777776,30.000000065492316,12790.983530759757,143.73485486042847,244.3492532627284,122.1746266313642,9952.77712872222,122.99999999934622,7499.999999960134,9.528959982042468e-10,2.091243467068092e-9,0.02556271,31312.676510566635,143.73485486042847,0.006901102089810565,2.3920935610100635e-9
2016-01-08T09:00:00.0,10206.542498333341,20584.406984117293,2996.534700656467,129.88958350923326,150.00000002051547,17270.84698470387,149.2737468216016,253.76536959672273,126.88268479836137,9952.77712873566,122.9999999995123,7499.999999970261,9.589210505474568e-10,2.1044661601796443e-9,0.02486361,30790.94948245064,149.2737468216016,0.006898683150969149,2.3920935610966396e-9
2016-01-08T10:00:00.0,10215.048054276764,20421.0500434706,2941.358741183811,134.14236111958823,269.999999992332,21774.31228402216,154.27701502276898,262.2709255387073,131.13546276935364,9952.777128737096,122.99999999953005,7499.999999971344,9.598245040597426e-10,2.1064488962378585e-9,0.02525179,30636.098097747366,154.27701502276898,0.0068983239733384815,2.3920935615603835e-9
2016-01-08T11:00:00.0,10220.350718725853,20552.320479329428,2903.7847161865234,136.7936940765381,389.9999999655461,26332.95354281419,157.39622940636048,267.5735899908128,133.7867949954064,9952.777128734082,122.9999999994928,7499.999999969073,9.580032500250673e-10,2.102451937903409e-9,0.02586514,30772.67119805528,157.39622940636048,0.006899051736986147,2.3920935618723232e-9
2016-01-08T12:00:00.0,10105.897761169877,20902.65568332248,2924.2777329508467,139.5672214296129,509.9999999356699,30929.168826601235,90.07096031142954,153.12063252943022,76.56031626471511,9952.777128639505,122.99999999832397,7499.999999897803,9.428919036612367e-10,2.0692882931598924e-9,0.02980049,31008.553444492354,90.07096031142954,0.006905170267175859,2.3920935616149377e-9
2016-01-08T13:00:00.0,74.63523019390078,22658.184131401908,2949.793928019206,157.3245276006063,569.999999939365,35504.89109355265,43.903076530869036,74.63523010247737,37.31761505123868,9.04982121970086e-8,1.1184094606167446e-9,6.819569881809417e-8,9.252036556517402e-10,2.030469331632665e-9,0.03432121,22732.819361595808,43.903076530869036,0.00691258984208162,2.3920935614445252e-9
2016-01-08T14:00:00.0,69.21821943437735,23772.64280476888,3009.5995176188153,154.61602705213758,449.99999998096666,32555.09716560606,40.716599642398336,69.21821939207717,34.60910969603859,4.1386039877184984e-8,5.114635683116349e-10,3.1186802945831396e-8,9.141308662888656e-10,2.0061687799869763e-9,0.03644667,23841.861024203256,40.716599642398336,0.006917375575511959,2.3920935607854873e-9
2016-01-08T15:00:00.0,5251.993856738063,24877.450163709847,3042.8541243489585,147.7053331120809,330.0000000009032,29545.49764802283,213.7058801948674,363.2999963312746,181.6499981656373,4888.693860405852,60.416237302394244,3683.9169086825755,9.358756463056994e-10,2.053890282898871e-9,0.03159367,30129.44402044791,213.7058801948674,0.006908188074727627,2.392093560327044e-9
2016-01-08T16:00:00.0,5691.362291116215,25774.03898152669,3130.210610690647,141.01411159515382,424.3678105449214,30186.560432360893,213.70584315502174,363.2999333635369,181.64996668176846,5328.062357751742,65.84611124353768,4015.006783142541,9.356505819981076e-10,2.0533963525394098e-9,0.028957499999999997,31465.401272642903,213.70584315502174,0.006908188074721943,2.3920935593468217e-9
2016-01-08T17:00:00.0,5165.507889128779,26299.8933835178,3260.1805011664496,120.06449946933324,530.856685063148,31071.356604817236,36.062694588956134,61.30658080122542,30.65329040061271,5104.201308326618,63.079555866779344,3846.3143821206913,9.35605185084829e-10,2.0532967236203067e-9,0.02807805,31465.401272646577,36.062694588956134,0.00690818807473942,2.3920935578929426e-9
2016-01-08T18:00:00.0,4979.743650711243,26485.657621934683,3407.342540825738,114.72608330408733,504.53194004928287,31657.49048577592,2.4343840941162646e-5,4.13845295999765e-5,2.069226479998825e-5,4979.7436093257775,61.54146285223321,3752.5282226971467,9.355946271339373e-10,2.053273552942846e-9,0.027999999999999997,31465.401272645926,2.4343840941162646e-5,0.006908188074742745,2.3920935561997766e-9
2016-01-08T19:00:00.0,5133.308743622271,26332.09252902561,3585.3888461642796,87.34630552715727,451.3542484777679,32002.676167651774,4.281284246334982e-5,7.278183218769468e-5,3.639091609384734e-5,5133.308670839503,63.439275123300604,3868.2484831280854,9.356045602010698e-10,2.0532953522386643e-9,0.02655929,31465.40127264788,4.281284246334982e-5,0.006908188074742305,2.3920935540745644e-9
2016-01-08T20:00:00.0,5445.175726993956,26020.225545654303,3774.53700378418,88.52766717274984,427.4541626529025,32285.535804620027,28.222662831715315,47.978526813916034,23.989263406958017,5397.197200179105,66.7005044956462,4067.1039326613536,9.356248650230231e-10,2.0533399135825466e-9,0.02633945,31465.401272648258,28.222662831715315,0.006908188074742473,2.3920935517155247e-9
2016-01-08T21:00:00.0,5434.800206022331,26030.60106662326,3831.212918972439,93.29844458474054,429.6231715708312,32578.102733501644,3.2216987730524465,5.476887914189159,2.7384439570945793,5429.3233181072055,67.09753061750439,4091.3128425307555,9.356085698851405e-10,2.053304151966687e-9,0.02799634,31465.40127264559,3.2216987730524465,0.0069081880747441,2.3920935509606793e-9
2016-01-08T22:00:00.0,5654.951525056937,25810.449747585717,3905.932848510742,98.660166238149,406.1676097487627,32838.20265706441,87.57603296124225,148.87925603411182,74.43962801705591,5506.072269021889,68.04602176126899,4149.14766837006,9.356176324212841e-10,2.0533240407788355e-9,0.02996914,31465.401272642655,87.57603296124225,0.006908188074742918,2.392093550265649e-9
2016-01-08T23:00:00.0,5797.1747444437015,25668.22652818468,3895.872657470703,109.626722079383,450.00000147701417,33081.41747692817,190.56453201405137,323.95970442388733,161.97985221194367,5473.215040018878,67.63996030574963,4124.387823521318,9.359418047750404e-10,2.054035475519116e-9,0.0341017,31465.401272628384,190.56453201405137,0.006908065778399734,2.392093550309258e-9
2016-01-09T00:00:00.0,3.153444044529559e-8,25917.8984524197,3983.138876478407,117.50911084281071,569.9999999811031,33309.93264298323,1.071626149479201e-8,1.8217644541146418e-8,9.108822270573209e-9,1.2447369783805697e-8,1.538290733931588e-10,9.379821548363341e-9,8.694261203434737e-10,1.908058904322244e-9,0.05149162,25917.898452451238,1.071626149479201e-8,0.006917871521179267,2.3920935496297854e-9
2016-01-09T01:00:00.0,4.917351758066805e-8,24933.479725748697,3759.615737372505,107.01397193272908,452.49780701907616,29326.7937665185,1.826282043830942e-8,3.104679474512601e-8,1.5523397372563005e-8,1.7239788717124685e-8,2.130555105143104e-10,1.299118966550673e-8,8.869341184173577e-10,1.94648228595303e-9,0.04433508,24933.47972579787,1.826282043830942e-8,0.006917871521121029,2.3920935517613372e-9
2016-01-09T02:00:00.0,7.108516103657537e-8,23773.866093885634,3550.958292982313,100.82327768113878,345.49075297360537,25567.178029163326,2.860015358566264e-8,4.862026109562649e-8,2.4310130547813244e-8,2.1568712149637605e-8,2.665539035065202e-10,1.625328679917806e-8,8.961877913112743e-10,1.9667905704061674e-9,0.04058649,23773.86609395672,2.860015358566264e-8,0.0069178715211165925,2.3920935542271097e-9
2016-01-09T03:00:00.0,1.0961284057511608e-7,22849.151398111982,3593.053211127387,100.30099981731838,244.674393188566,22016.219736201623,4.844217091635427e-8,8.235169055780225e-8,4.117584527890113e-8,2.635814458093894e-8,3.2574343236142423e-10,1.9862404412281964e-8,9.030054363748851e-10,1.981752702398466e-9,0.0382842,22849.151398221595,4.844217091635427e-8,0.006917871521116037,2.3920935536241414e-9
2016-01-09T04:00:00.0,1.7279989708576715e-7,22449.35366522895,3575.6156790500213,102.00858330196805,144.38031128427176,18423.166525098473,8.322122004825376e-8,1.414760740820314e-7,7.07380370410157e-8,3.041667077420731e-8,3.759001590029506e-10,2.2920741402618937e-8,9.071522295284548e-10,1.990853332591087e-9,0.03635318,22449.35366540175,8.322122004825376e-8,0.006917871521115785,2.3920935536928503e-9
2016-01-09T05:00:00.0,183.84592778611952,21936.54807454427,3530.455989312066,104.30852763917711,42.37864592493855,14847.550846075757,108.14466338024947,183.84592774642408,91.92296387321204,3.878242736874726e-8,4.792871883531246e-10,2.922482855811735e-8,9.130260678241406e-10,2.003744168511918e-9,0.03437432,22120.394002330388,108.14466338024947,0.006917871521092365,2.3920935540252644e-9
2016-01-09T06:00:00.0,204.0851201149605,21325.187459445533,3432.185153740777,102.04947193993462,30.000000030972974,11317.094856797314,120.05007059679025,204.0851200145434,102.0425600072717,9.949041530360497e-8,1.2295383413101146e-9,7.497185007988503e-8,9.266755709508269e-10,2.03369962461227e-9,0.03038549,21529.272579560497,120.05007059679025,0.006911963636933945,2.392093554841361e-9
2016-01-09T07:00:00.0,213.20301562562122,20988.959455702043,3384.9097033691405,106.60841661665177,30.00000006317475,7884.909703135933,125.41353824442281,213.20301501551876,106.60150750775938,6.091689082495841e-7,7.528328500200236e-9,4.590444207439168e-7,9.33535251437586e-10,2.0487540083342533e-9,0.02876149,21202.162471327665,125.41353824442281,0.006909066915014296,2.39209355468151e-9
2016-01-09T08:00:00.0,9952.777128674796,20627.055978664823,3384.6458114284937,86.84727797402277,30.00000002872616,4500.000000230279,8.801872006988798e-8,1.4963182411880955e-7,7.481591205940477e-8,9952.777128524229,122.99999999689935,7499.999999810935,9.34539524185576e-10,2.050958004182013e-9,0.02705631,30579.833107339615,8.801872006988798e-8,0.00690269703493254,2.367501903297622e-9
2016-01-09T09:00:00.0,10119.519049358007,20121.870151774092,3384.80784898546,86.37788907157051,66.15962482345356,8615.354188617137,98.08348274687052,166.74192066967987,83.37096033483994,9952.777128687387,122.99999999891573,7499.999999933885,9.404603878381922e-10,2.0639520428349912e-9,0.02591498,30241.3892011321,98.08348274687052,0.0069026900274804315,2.3675019027297723e-9
2016-01-09T10:00:00.0,10158.57187947979,19836.335731675892,3374.1990728759765,105.90427786297268,186.15959877566658,12730.546339569992,121.05573575382397,205.79475078150074,102.89737539075037,9952.777128697348,122.9999999990388,7499.99999994139,9.417858547825027e-10,2.0668609375027493e-9,0.02559166,29994.907611155682,121.05573575382397,0.006902142938423931,2.3675019025789673e-9
2016-01-09T11:00:00.0,10046.316880821416,19795.44016933865,3340.2754286024306,97.224750067393,306.1595984454205,16856.34726663984,55.023383611098325,93.53975213886714,46.76987606943357,9952.777128681608,122.9999999988443,7499.99999992953,9.404346610512904e-10,2.0638955823449293e-9,0.02602337,29841.757050160068,55.023383611098325,0.006902697034925505,2.3675019027786818e-9
2016-01-09T12:00:00.0,1.915890939627616e-5,19970.09648179796,3373.738414577908,102.08594454659357,378.71162714334065,21016.07183797137,4.670892356983713e-8,7.940517006872311e-8,3.970258503436156e-8,1.9078574803626618e-5,2.3577989042490247e-7,1.4376822586884295e-5,9.294225808180883e-10,2.0397282640962303e-9,0.02974503,19970.096500956868,4.670892356983713e-8,0.0069026970349383215,2.3675019024302005e-9
2016-01-09T13:00:00.0,7385.975159909984,20543.590225423177,3419.3957878282336,108.97583320405748,276.63258556926456,17642.333437774694,5.673910384968721e-8,9.645647654446826e-8,4.822823827223413e-8,7385.975159812596,91.2785379299209,5565.764507922006,9.313552057834356e-10,2.0439696391683174e-9,0.028786900000000004,27929.56538533316,5.673910384968721e-8,0.006902697034929389,2.367501901700098e-9
2016-01-09T14:00:00.0,2.923970282404096e-7,20882.805695393883,3402.3217316352,109.18349975797864,258.9421930403918,19788.702157872875,3.492569949796406e-8,5.937368914653889e-8,2.9686844573269447e-8,2.3209757857578284e-7,2.868345366870951e-9,1.7489910773603357e-7,9.257605180878838e-10,2.031691432401097e-9,0.03008145,20882.80569568628,3.492569949796406e-8,0.00690269703494483,2.367501901849341e-9
2016-01-09T15:00:00.0,10153.3940458652,20665.8726924642,3435.763860405816,103.31536080466375,149.76559601200682,16386.380426416974,118.00995127541631,200.61691716820772,100.30845858410386,9952.777128696049,122.99999999902276,7499.999999940412,9.42208467043127e-10,2.0677884103127927e-9,0.02766995,30819.2667383294,118.00995127541631,0.006901969887026909,2.3675019011962654e-9
2016-01-09T16:00:00.0,10152.265066354626,21066.84155666775,3472.1781980387373,102.750861354404,269.76559576034947,20450.616565956003,117.34584564972677,199.4879376045355,99.74396880226774,9952.777128749125,122.99999999967869,7499.999999980408,9.656622267551956e-10,2.119260472183636e-9,0.02659389,31219.106623022377,117.34584564972677,0.006892534447901323,2.3675019006818716e-9
2016-01-09T17:00:00.0,10015.056396743374,21450.34487589518,3589.5694184705944,97.10372245788574,389.7655957423482,24478.43836790216,36.634863562000916,62.27926805540155,31.139634027700776,9952.777128687032,122.99999999891135,7499.999999933618,9.40431278767462e-10,2.06388815952127e-9,0.0276135,31465.401272638555,36.634863562000916,0.006902697034925901,2.367501899289647e-9
2016-01-09T18:00:00.0,9755.261667204388,21710.139605441625,3695.624970567491,93.1283060476515,446.8084100081102,28388.86894936962,5.17434169232423e-8,8.796380876951191e-8,4.3981904384755954e-8,9755.261667115492,120.55903287396082,7351.1605410951715,9.304841107185022e-10,2.042057917566831e-9,0.0273267,31465.40127264601,5.17434169232423e-8,0.006902697034928003,2.367501898016001e-9
2016-01-09T19:00:00.0,9590.200968828596,21875.20030381944,3801.793936564128,96.47211112128365,474.24603957543627,32044.40451990171,5.168795223249328e-8,8.786951879523858e-8,4.393475939761929e-8,9590.200968739795,118.5191533873085,7226.777645567591,9.30477211715496e-10,2.0420427768851688e-9,0.02582715,31465.401272648036,5.168795223249328e-8,0.006902697034929727,2.3675018967247917e-9
2016-01-09T20:00:00.0,9580.071038680468,21885.3302339681,3946.2869959174254,95.0189717886183,496.29998458243097,35469.38822890958,5.171999379103304e-8,8.792398944475617e-8,4.3961994722378085e-8,9580.071038591612,118.39396406656866,7219.144150400527,9.304833117206614e-10,2.0420561640711527e-9,0.02571366,31465.401272648567,5.171999379103304e-8,0.00690269703493175,2.3675018954071393e-9
2016-01-09T21:00:00.0,9609.926493594718,21855.474779052736,4097.104116753472,95.00799930360584,519.6818796013781,38742.24538339709,5.1699664567349754e-8,8.788942976449458e-8,4.394471488224729e-8,9609.926493505896,118.76292851809244,7241.641982810514,9.304794329707608e-10,2.0420476516937206e-9,0.02677358,31465.401272647454,5.1699664567349754e-8,0.006902697034935001,2.367501894207132e-9
2016-01-09T22:00:00.0,9752.757075457552,21712.644197184243,4136.006903618707,93.97869457032944,543.4437115568444,41886.783249458545,5.323940531722263e-8,9.050698903927847e-8,4.5253494519639235e-8,9752.757075366113,120.5280802281628,7349.273184644073,9.307610736924615e-10,2.042665745714922e-9,0.02846839,31465.401272641793,5.323940531722263e-8,0.006902697034941434,2.3675018937981407e-9
2016-01-09T23:00:00.0,5274.495859443476,22042.206879204645,4127.115656195747,92.7498331620958,569.9999999569662,45100.04953048832,33.24380612450453,56.5144704116577,28.25723520582885,5217.981389030888,64.48569103343182,3932.054331306818,9.302775822753998e-10,2.041604666363955e-9,0.0356521,27316.70273864812,33.24380612450453,0.006906949193976328,2.36750189395866e-9
2016-01-10T00:00:00.0,4.4581695327776175e-8,23071.980077582462,3788.481437852648,94.75972240236072,569.9999999833251,44904.9882056038,1.656865438303301e-8,2.8166712451156116e-8,1.4083356225578058e-8,1.553813414983022e-8,1.9202585124744219e-10,1.1708893368746474e-8,8.768487267898436e-10,1.9243486959352228e-9,0.04749133,23071.980077627042,1.656865438303301e-8,0.006917922914893737,2.367501896938674e-9
2016-01-10T01:00:00.0,4.6525620362777826e-8,22825.164110107416,3871.923603515625,95.67899999194675,475.2471955181547,41116.506767767154,1.7490178419280952e-8,2.9733303312777616e-8,1.4866651656388808e-8,1.5914024775349294e-8,1.9667124281410096e-10,1.1992148952079326e-8,8.782922746509167e-10,1.927516733202205e-9,0.04522457,22825.16411015394,1.7490178419280952e-8,0.006917922914895554,2.367501896046292e-9
2016-01-10T02:00:00.0,7.859165439030388e-8,22333.94844021268,3530.7916341824,93.12158361646864,379.5751134641862,37244.58316426781,3.317401921349879e-8,5.6395832662947936e-8,2.8197916331473968e-8,2.130509011904336e-8,2.632959676215354e-10,1.605463217204484e-8,8.90731608312583e-10,1.9548163286498333e-9,0.04017512,22333.94844029127,3.317401921349879e-8,0.006917922914895214,2.367501899870758e-9
2016-01-10T03:00:00.0,9.602294233366884e-8,21849.44868136936,3035.0972120496967,92.90241683112252,286.4604477990935,33713.791530105795,4.2312548323747683e-8,7.193133215037106e-8,3.596566607518553e-8,2.319782971234567e-8,2.8668712437748257e-10,1.748092221813918e-8,8.937804709521194e-10,1.9615074199010653e-9,0.039,21849.448681465383,4.2312548323747683e-8,0.006917922914895085,2.3675019050437074e-9
2016-01-10T04:00:00.0,2.939696650737036e-7,21494.143451741536,3429.032374471029,92.33811079237196,193.56494892713832,30678.694318077905,1.5457552608472582e-7,2.627783943440339e-7,1.3138919717201695e-7,3.0289354476296686e-8,3.743267383947737e-10,2.2824801121632542e-8,9.019162533730417e-10,1.979362360911736e-9,0.03611482,21494.143452035507,1.5457552608472582e-7,0.0069179229148943,2.367501900904906e-9
2016-01-10T05:00:00.0,59.99065168170913,21143.5350660536,3635.104135131836,101.235999906328,101.23375618944488,27249.661943634044,35.288618615630014,59.990651646571024,29.995325823285512,3.423309013302511e-8,4.2306484229294614e-10,2.579663672517964e-8,9.050207877570682e-10,1.9861756304197607e-9,0.035506079999999995,21203.52571773531,35.288618615630014,0.0069179229148893405,2.3675018985379783e-9
2016-01-10T06:00:00.0,210.99023169368584,20760.522167494037,3544.185133395725,105.50202759636772,30.00000002974036,23614.557808532358,124.11190094716422,210.99023161017917,105.49511580508958,8.258765272636505e-8,1.020647921068546e-9,6.223462933344792e-8,9.190297437890556e-10,2.0169199486219015e-9,0.03108605,20971.512399187726,124.11190094716422,0.006911770136936383,2.367501899477993e-9
2016-01-10T07:00:00.0,9952.77712822697,20418.75658616808,3498.0323636881512,100.39141695022585,30.000000009619818,20070.372675203253,1.6588540312568908e-8,2.820051853136714e-8,1.410025926568357e-8,9952.777128197837,122.99999999286568,7499.99999956498,9.331602770419049e-10,2.0479310824779546e-9,0.02744827,30371.533714395056,1.6588540312568908e-8,0.006892748368264771,2.367501899751234e-9
2016-01-10T08:00:00.0,9952.77712872469,20116.82367757161,3464.6504283311633,97.47877725389267,52.61547581472818,24072.3403110845,2.2084034943493594e-8,3.7542859403939106e-8,1.8771429701969553e-8,9952.777128686208,122.99999999890115,7499.999999932996,9.409207072574121e-10,2.0649622684839838e-9,0.02584248,30069.600806296305,2.2084034943493594e-8,0.006892748368256894,2.3675019000328855e-9
2016-01-10T09:00:00.0,9952.777128724514,19811.76044989692,3454.488379923502,98.81666681925456,78.14359132687632,28107.689882690764,2.2068221692237107e-8,3.751597687680308e-8,1.875798843840154e-8,9952.777128686057,122.99999999889927,7499.999999932882,9.409038167839298e-10,2.064925200333428e-9,0.0268452,29764.53757862143,2.2068221692237107e-8,0.006892748368253531,2.367501900082457e-9
2016-01-10T10:00:00.0,9952.777128764006,19696.23812174479,3376.5138649495448,98.30099998050264,102.33381727364723,32153.201502704575,2.7907950342338115e-8,4.744351558197479e-8,2.3721757790987395e-8,9952.777128715617,122.9999999992646,7499.999999955158,9.458677337066575e-10,2.075819105707452e-9,0.02616065,29649.015250508797,2.7907950342338115e-8,0.006892748368251367,2.3675019008844316e-9
2016-01-10T11:00:00.0,9952.777128738546,19599.08361016168,3353.8888317871088,98.01702762391832,127.0397100644993,36276.687637714625,2.3542189197791703e-8,4.002172163624589e-8,2.0010860818122946e-8,9952.777128697582,122.99999999904172,7499.999999941568,9.423836064708186e-10,2.0681727745925e-9,0.02742147,29551.860738900228,2.3542189197791703e-8,0.00689274836824988,2.3675019010988765e-9
2016-01-10T12:00:00.0,9952.777128711507,19673.86132398817,3351.0971877034503,100.80813893847996,152.02957520800177,40422.79880587352,2.1068538811178817e-8,3.5816515979003986e-8,1.7908257989501993e-8,9952.77712867475,122.99999999875955,7499.999999924362,9.397854563977368e-10,2.0624708256106236e-9,0.02816309,29626.638452699674,2.1068538811178817e-8,0.0068927483682489485,2.367501901114474e-9
2016-01-10T13:00:00.0,9952.777128646798,20204.361314290363,3387.884233466254,96.7681389957004,174.22832903455796,44571.701618098865,1.857655970392187e-8,3.158015149666718e-8,1.579007574833359e-8,9952.777128614282,122.99999999801226,7499.999999878795,9.364891544382803e-10,2.0552366993773433e-9,0.029304390000000007,30157.13844293716,1.857655970392187e-8,0.006892748368247951,2.3675019007187572e-9
2016-01-10T14:00:00.0,9952.777128467042,20317.07404466417,3394.5879568820533,93.67930526945328,200.4670828010278,48683.81738451583,1.6844701829595735e-8,2.8635993110312747e-8,1.4317996555156374e-8,9952.777128437472,122.99999999582718,7499.999999745559,9.336426103549152e-10,2.0489896202320047e-9,0.02935319,30269.85117313121,1.6844701829595735e-8,0.006892748368247218,2.3675019006576584e-9
2016-01-10T15:00:00.0,9952.777128688036,20315.04985127767,3394.1249403211805,91.94438810136585,229.79467029008825,52789.229427383754,1.9831916635151598e-8,3.3714258279757714e-8,1.6857129139878857e-8,9952.777128653383,122.9999999984955,7499.999999908261,9.382437266774532e-10,2.059087316590118e-9,0.02865084,30267.826979965703,1.9831916635151598e-8,0.0068927483682467506,2.36750190068704e-9
2016-01-10T16:00:00.0,10063.818593602937,20841.89627292209,3414.9096828884553,104.06797185473972,260.85717495244324,56895.10448697526,65.31850873720097,111.04146485324165,55.520732426620825,9952.777128748729,122.9999999996738,7499.999999980109,9.651105538336084e-10,2.118049760421385e-9,0.02589606,30905.714866525028,65.31850873720097,0.006892748368244551,2.3675019005015594e-9
2016-01-10T17:00:00.0,10147.726629130937,21316.629609239368,3487.370354207357,100.48163880878025,335.31682827236943,60980.194804071405,114.67617669131849,194.94950037524143,97.47475018762071,9952.77712875472,122.99999999974786,7499.999999984625,9.75856064297813e-10,2.1416320596449388e-9,0.02589708,31464.356238370307,114.67617669131849,0.0068885775322294176,2.3675018997661893e-9
2016-01-10T18:00:00.0,10004.424022698546,21460.97724989149,3618.782367485894,97.4941387515598,455.3168282284914,64992.82444985318,30.38052585227515,51.64689394886775,25.823446974433875,9952.777128748712,122.9999999996736,7499.9999999800975,9.651030439220095e-10,2.1180332790282436e-9,0.02594932,31465.401272590036,30.38052585227515,0.006892748368247256,2.3675018983717083e-9
2016-01-10T19:00:00.0,9744.617334525776,21720.783938123917,3733.638830769857,90.23216669506496,506.6530291994059,68874.04208235187,1.5528102326531904e-8,2.6397773955104233e-8,1.3198886977552116e-8,9744.617334498447,120.42748638246837,7343.139413565144,9.310656891054224e-10,2.0433342604253662e-9,0.02474424,31465.401272649695,1.5528102326531904e-8,0.006892748368250389,2.3675018971561234e-9
2016-01-10T20:00:00.0,9577.77308620824,21887.628186442056,3726.1481193033856,98.76791685104372,536.8552416483774,72483.54266515157,1.5526922707286714e-8,2.639576860238741e-8,1.3197884301193706e-8,9577.773086180914,118.36556514405098,7217.4125087835955,9.310662345570908e-10,2.0433354574838495e-9,0.02425628,31465.4012726503,1.5526922707286714e-8,0.006892748368256032,2.367501897399632e-9
2016-01-10T21:00:00.0,9442.950720754783,22022.45055189345,3763.326345553928,107.6620832824707,556.4597827029507,75974.8070546362,1.552733946717583e-8,2.6396477094198908e-8,1.3198238547099454e-8,9442.950720727455,116.69938185307474,7115.815966650898,9.310670884354808e-10,2.0433373314214123e-9,0.02543659,31465.401272648232,1.552733946717583e-8,0.0068927483682696316,2.3675018971886283e-9
2016-01-10T22:00:00.0,9325.62811291926,22139.773159722223,3753.07866285536,110.7603336715698,565.5039740351212,79327.29667573758,1.553920283621875e-8,2.6416644821571875e-8,1.3208322410785937e-8,9325.62811289191,115.24946686180557,7027.406515963754,9.310915945382914e-10,2.0433911129752257e-9,0.02722635,31465.40127264148,1.553920283621875e-8,0.006892748368310154,2.367501897677975e-9
2016-01-10T23:00:00.0,8814.054640372477,22651.346630588112,3740.055514933268,111.1828892262777,569.9999999869336,82601.62452885039,2.712605058875339,4.611428600088076,2.305714300044038,8809.443211771457,108.8702681701908,6638.430985987243,9.307364550277836e-10,2.0426117171307194e-9,0.03476245,31465.40127096059,2.712605058875339,0.006906752657432368,2.3675018986576217e-9
2016-01-11T00:00:00.0,4.3466990900376175e-8,23609.953891601563,3534.733753051758,105.8614446512858,569.9999999835483,85499.99999990877,1.510226231350623e-8,2.567384593296059e-8,1.2836922966480295e-8,1.6900053557431982e-8,2.0885694120028566e-10,1.2735179341480832e-8,8.930914099836061e-10,1.9599951937488613e-9,0.04793731,23609.953891645026,1.510226231350623e-8,0.0069178753482038976,2.430572416369474e-9
2016-01-11T01:00:00.0,3.208793337410954e-8,23619.317848036026,3642.131926812066,97.17027752346462,464.14547322065647,81965.26624687413,1.0632230231438186e-8,1.8074791393444916e-8,9.037395696722458e-9,1.3132923187762557e-8,1.6230138896856757e-10,9.896426156619974e-9,8.802187929020691e-10,1.931744706364546e-9,0.0508176,23619.317848068113,1.0632230231438186e-8,0.006917875348200095,2.4305724156471534e-9
2016-01-11T02:00:00.0,5.423662792861646e-8,23227.172881537543,3110.219874538845,93.34474999745689,366.9821135817395,78323.13432007632,1.9749760553692442e-8,3.357459294127715e-8,1.6787296470638576e-8,1.9761572089281062e-8,2.4422061657083554e-10,1.48915010104168e-8,9.004628980582473e-10,1.976172800022489e-9,0.04341391,23227.17288159178,1.9749760553692442e-8,0.006917875348199211,2.4305724225632634e-9
2016-01-11T03:00:00.0,6.465082660786716e-8,22721.395285780167,3632.9837563069664,90.88811122894288,273.64428147666104,75212.91444555677,2.440334499123742e-8,4.148568648510361e-8,2.0742843242551804e-8,2.2260048235989223e-8,2.750976835511271e-10,1.6774248997019945e-8,9.050918867743405e-10,1.9863316656593523e-9,0.04178104,22721.395285844817,2.440334499123742e-8,0.006917875348198436,2.4305724162959872e-9
2016-01-11T04:00:00.0,1.1238168402022251e-7,22218.310749647357,3690.828639390733,96.58008353127371,182.7630881440833,71579.93068927099,4.781190345508491e-8,8.128023587364434e-8,4.064011793682217e-8,3.018658859749481e-8,3.730567206972925e-10,2.2747361018127588e-8,9.148595490833654e-10,2.007767960943171e-9,0.03853045,22218.310749759738,4.781190345508491e-8,0.0069178753481993795,2.43057241567183e-9
2016-01-11T05:00:00.0,78.71581848427435,21759.896090494796,3675.541618584527,95.55474959903292,86.18992252917181,67889.10204990745,46.30342260843416,78.71581843433808,39.35790921716904,4.901098600475429e-8,6.056953954244407e-10,3.693264606246589e-8,9.252847061088639e-10,2.030647206489189e-9,0.03517712,21838.61190897907,46.30342260843416,0.006917875348191343,2.4305724159811887e-9
2016-01-11T06:00:00.0,6066.883873098638,21283.44723225912,3603.481431681315,101.84516648186576,30.000000023261915,64213.56043136432,32.40267993121707,55.084555883069015,27.542277941534508,6011.799317214625,74.29597854447307,4530.242594175187,9.440510146570161e-10,2.071832099936391e-9,0.02946774,27350.33110535776,32.40267993121707,0.006910009126906413,2.4305724169394146e-9
2016-01-11T07:00:00.0,10035.474154188516,20719.13321316189,3503.104139879015,104.35541704389784,30.000000036530636,65140.321593862696,48.64530911063605,82.69702548808128,41.34851274404064,9952.777128699478,122.99999999906514,7499.999999942996,9.564067908918082e-10,2.0989483186845637e-9,0.02649455,30754.607367350403,48.64530911063605,0.006904999923126018,2.4305724182741003e-9
2016-01-11T08:00:00.0,10155.800712035378,20318.924313829208,3478.363378363715,104.51869491789076,90.00000073566228,69137.21745393121,119.42563724331893,203.02358331364218,101.51179165682109,9952.777128720774,122.99999999932834,7499.9999999590445,9.61036394889128e-10,2.109108534629171e-9,0.02589725,30474.725025864584,119.42563724331893,0.0069031621632308846,2.4305724187066694e-9
2016-01-11T09:00:00.0,10143.716547418257,19966.66606899685,3425.418931545681,98.47661102082996,210.0000006360714,73158.85407553108,112.3173051097857,190.9394186866357,95.46970934331785,9952.777128730657,122.99999999945047,7499.9999999664915,9.649247691465855e-10,2.1176420338554747e-9,0.02522956,30110.382616415103,112.3173051097857,0.006901623870860585,2.4305724195449343e-9
2016-01-11T10:00:00.0,10149.693825497068,19858.979162733292,3381.0694344075523,101.46525000890097,330.0000005818841,77233.43514395645,115.83335103834047,196.91669676517878,98.45834838258939,9952.777128730924,122.99999999945376,7499.9999999666925,9.650541029949616e-10,2.1179258723499138e-9,0.02559455,30008.672988230363,115.83335103834047,0.0069015734538888885,2.4305724203706524e-9
2016-01-11T11:00:00.0,10157.118151821574,19952.73516696506,3352.3657097710498,105.177416788737,450.00000052845877,81352.36570952013,120.20060183347549,204.34102311690833,102.17051155845417,9952.777128703709,122.99999999911742,7499.999999946183,9.572379751443801e-10,2.1007724512671294e-9,0.02788063,30109.853318786634,120.20060183347549,0.006904672358382443,2.4305724213020446e-9
2016-01-11T12:00:00.0,4613.108770467418,20567.56100931804,3389.277735731337,113.29705557929144,569.9999999696518,85499.9999996998,67.88939960671443,115.41197933141454,57.70598966570727,4497.696791135056,55.584154869716805,3389.2777359583415,9.481018491883119e-10,2.0807221375330553e-9,0.032245550000000005,25180.669779785458,67.88939960671443,0.00691102947745413,2.450410989152533e-9
2016-01-11T13:00:00.0,28.236266283514787,22274.28947048611,3462.6967201741536,134.1250554063585,569.9999999552617,85499.99999993133,16.609568370335563,28.236266229570457,14.118133114785229,5.299522709765917e-8,6.549340800736177e-10,3.9935004882537665e-8,9.49103298598521e-10,2.082919937230657e-9,0.03979976,22302.525736769625,16.609568370335563,0.006922316345080048,2.541081968221682e-9
2016-01-11T14:00:00.0,16.984032917819356,23663.999405246308,3505.9675571017797,128.49894464704727,449.9999999806886,82037.30327980174,9.99060758130913,16.98403288822552,8.49201644411276,2.8659029636342503e-8,3.541785975573184e-10,2.1596255948616976e-8,9.348043375986014e-10,2.0515391686753314e-9,0.04278822,23680.983438164127,9.99060758130913,0.006928216549627715,2.5410819682436916e-9
2016-01-11T15:00:00.0,2.825206391078084e-7,24791.598847249352,3509.759225599501,111.52822232352362,329.9999999946591,78531.33572272616,8.079093994753611e-8,1.373445979108114e-7,6.86722989554057e-8,1.4421566671706366e-7,1.7822690869781276e-9,1.086749443279346e-7,9.60374479933303e-10,2.107655883626614e-9,0.03759169,24791.598847531874,8.079093994753611e-8,0.006915119617776996,2.5410819685222596e-9
