Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-01-11T16:00:00.0,5645.913937575797,25819.487335069443,3588.990705634223,107.40752817365858,218.47869286120806,75021.57649723998,190.14249429894372,323.2422403082043,161.62112015410216,5322.6716972666245,65.77949152211816,4010.944605007205,9.675035402902112e-10,2.1233014534745452e-9,0.03228425,31465.401272645242,190.14249429894372,0.006914997601524231,2.5410819673760784e-9
2016-01-11T17:00:00.0,5345.595627711865,26119.805644938155,3824.5092160373274,109.58155543433296,338.4786913613703,75443.53039661763,78.10802463815888,132.7836418848701,66.39182094243505,5212.811985826028,64.42180568907305,3928.1588834800637,9.671489340375845e-10,2.1225232279278066e-9,0.03119144,31465.401272650022,78.10802463815888,0.006915119617755368,2.54108196360567e-9
2016-01-11T18:00:00.0,5231.395901554872,26234.00537109375,4006.185151570638,106.26516630172728,359.71767767816317,75547.18006406503,58.987766081131404,100.27920233792338,50.13960116896169,5131.1166992159815,63.41218594947457,3866.596704236254,9.67163214133458e-10,2.122554567294601e-9,0.03216598,31465.40127264862,58.987766081131404,0.006915119617755997,2.541081961665574e-9
2016-01-11T19:00:00.0,4851.856505262867,26613.54476738824,4154.629584282769,96.64724991904365,367.01121361449043,75407.59161673531,1.697129537501357e-5,2.8851202137523068e-5,1.4425601068761534e-5,4851.856476410699,59.96098765972877,3656.157784129803,9.671201539880134e-10,2.1224600666901053e-9,0.02980124,31465.40127265111,1.697129537501357e-5,0.006915119617757402,2.5410819599691723e-9
2016-01-11T20:00:00.0,5053.504256727998,26411.8970159234,4352.733779161242,87.48624969482422,330.33188090039437,74909.119816587,0.00015159852980071672,0.0002577175006612184,0.0001288587503306092,5053.50399900953,62.453020281251845,3808.1109927592584,9.671446003133956e-10,2.1225137170552506e-9,0.0294065,31465.4012726514,0.00015159852980071672,0.0069151196177569966,2.541081956611838e-9
2016-01-11T21:00:00.0,5518.502631156726,25946.89864149305,4612.803176405165,80.91463902791341,305.30569546519007,74364.49703018968,98.1408397919466,166.83942764630922,83.41971382315461,5351.66320350945,66.13777898517787,4032.7914015352358,9.671687211760734e-10,2.122566653153828e-9,0.03103688,31465.401272649775,98.1408397919466,0.006915119617753586,2.5410819518976895e-9
2016-01-11T22:00:00.0,5534.54977240584,25930.85150024414,4853.171265190972,77.25849984910755,373.9554643652272,73784.48525532443,102.41146799539916,174.09949559217858,87.04974779608929,5360.450276812694,66.2463727979715,4039.4129754860674,9.671538330275187e-10,2.1225339793431914e-9,0.03155401,31465.401272649982,102.41146799539916,0.006915119617753249,2.54108194731855e-9
2016-01-11T23:00:00.0,5593.328032314334,25872.073240288628,4888.925890299479,79.63347228580051,450.00000022979805,72970.72696562418,157.42297470012588,267.619056990214,133.809528495107,5325.708975323153,65.81702729691945,4013.2333717633805,9.674945270200374e-10,2.12328167278242e-9,0.03865633,31465.40127260296,157.42297470012588,0.0069149973212793885,2.5410819467636706e-9
2016-01-12T00:00:00.0,2.854836066629265e-8,26578.806277533637,4825.26616672092,79.76975012673272,569.9999987333455,72095.03444709275,8.132655720596567e-9,1.3825514725014163e-8,6.912757362507082e-9,1.3819258026610404e-8,1.7078336179745926e-10,1.0413619621796296e-8,9.035879146680849e-10,1.983031020208236e-9,0.055,26578.806277562184,8.132655720596567e-9,0.006915264069551727,2.541081948281183e-9
2016-01-12T01:00:00.0,3.686576015566616e-8,26202.349129774313,4508.094845920139,85.72538892534044,490.23716387776585,67269.76828038678,1.0608733060262492e-8,1.8034846202446234e-8,9.017423101223117e-9,1.7913313711262867e-8,2.2137917467428456e-10,1.3498730163066132e-8,9.176002419570618e-10,2.013782737034328e-9,0.047560000000000005,26202.349129811177,1.0608733060262492e-8,0.006915264069554599,2.541081954588925e-9
2016-01-12T02:00:00.0,5.4925471246851664e-8,25199.44163072374,4283.180509575738,85.24452788882786,404.51869022573396,62761.673434484685,1.5960616713859274e-8,2.7133048413560764e-8,1.3566524206780382e-8,2.6858895924928895e-8,3.3193189760221526e-10,2.023974985379361e-8,9.335269083620065e-10,2.048735698463781e-9,0.041729390000000005,25199.441630778667,1.5960616713859274e-8,0.006915264069555128,2.541081958829536e-9
2016-01-12T03:00:00.0,6.143278276731593e-8,24069.757338324653,4205.324038357206,87.8120832188924,319.28107761487405,58478.49292493377,1.7894103014450016e-8,3.041997512456503e-8,1.5209987562282514e-8,3.007579733192847e-8,3.7168752238326e-10,2.2663873316052437e-8,9.370103108224307e-10,2.056380438972986e-9,0.04070623,24069.757338386087,1.7894103014450016e-8,0.00691526406955572,2.541081960276308e-9
2016-01-12T04:00:00.0,1.0772880400566201e-7,23396.754095458982,4090.004586452908,97.39586085637409,231.47590967563278,54273.16888660383,3.1720956990932545e-8,5.392562688458533e-8,2.6962813442292664e-8,5.285341483739288e-8,6.531815131481188e-10,3.9828141045617e-8,9.497622836837929e-10,2.084366158284231e-9,0.03653523,23396.75409556671,3.1720956990932545e-8,0.006915264069558004,2.5410819621594143e-9
2016-01-12T05:00:00.0,1.6022765351430865e-7,22647.953741319445,4016.6226473659945,86.71713900036282,134.08696411094445,50183.16430019538,4.72690239102943e-8,8.03573406475003e-8,4.017867032375015e-8,7.891502116422858e-8,9.752602190937123e-10,5.9467086530104406e-8,9.552917025797675e-10,2.0965011249171917e-9,0.03514373,22647.953741479672,4.72690239102943e-8,0.006915264069553795,2.5410819630191064e-9
2016-01-12T06:00:00.0,2346.4245930851303,21930.022391086153,3886.277773912218,84.3540554046631,47.376740415805116,46166.54165289349,45.80562424847232,77.86956122240294,38.93478061120147,2268.5550318617607,28.035619135112363,1709.4889716531927,9.667977504100443e-10,2.1217525137384108e-9,0.03261961,24276.446984171285,45.80562424847232,0.006915264069539395,2.541081964454814e-9
2016-01-12T07:00:00.0,9984.355058678415,21255.600868869355,3743.590229627821,88.2726949373881,30.00000002152536,43989.75285063913,18.575252910761275,31.57792994829417,15.788964974147085,9952.77712872913,122.99999999943161,7499.999999965341,9.88985652404013e-10,2.170446500469677e-9,0.02702381,31239.95592754777,18.575252910761275,0.006906763146105889,2.5410819665899326e-9
2016-01-12T08:00:00.0,10150.90631907656,20720.897952813044,3583.530069308811,102.07150006612144,80.52317682086338,47746.16262098136,116.54658255105447,198.1291903367926,99.0645951683963,9952.777128738771,122.99999999955075,7499.999999972606,9.942724480795783e-10,2.182049001623092e-9,0.02600546,30871.804271889603,116.54658255105447,0.006904804750149827,2.541081969287825e-9
2016-01-12T09:00:00.0,10158.531209898514,20123.351800808377,3536.622646620009,105.88394417444864,200.52317672743177,51662.632551649884,121.03181244399411,205.75408115479,102.877040577395,9952.777128742728,122.99999999959964,7499.999999975587,9.976894170766298e-10,2.1895479460049814e-9,0.02560628,30281.883010706893,121.03181244399411,0.0069035406866770396,2.541081970078312e-9
2016-01-12T10:00:00.0,10145.397378415322,20044.104768066405,3447.092553643121,99.31702821943496,320.5231766706546,55626.00990501019,113.30602921824834,192.62024967102218,96.31012483551109,9952.7771287433,122.99999999960673,7499.999999976019,9.982573532358212e-10,2.1907943493741413e-9,0.0258221,30189.502146481722,113.30602921824834,0.006903331053068978,2.541081971557569e-9
2016-01-12T11:00:00.0,10149.37504055162,20127.43449625651,3440.0023168267144,101.30586100472344,440.5231766173743,59678.91735134782,115.64583047796206,196.5979118125355,98.29895590626775,9952.777128738091,122.99999999954234,7499.999999972093,9.937606143732995e-10,2.180925721751524e-9,0.02740869,30276.809536808127,115.64583047796206,0.006904995363014988,2.5410819717244213e-9
2016-01-12T12:00:00.0,9952.777128657577,20674.956941596138,3403.3332925754125,113.53008332782322,560.5231765138609,63738.91503449793,3.663701689811649e-8,6.228292872679803e-8,3.1141464363399015e-8,9952.777128594322,122.99999999776557,7499.999999863754,9.735259052431422e-10,2.1365182487888825e-9,0.033077010000000004,30627.73407025372,3.663701689811649e-8,0.006906763146123877,2.5410819723813615e-9
2016-01-12T13:00:00.0,34.10626254895066,22462.15373182508,3343.861067233616,137.0600557200114,569.9999999780908,67835.58174179094,20.062507356946472,34.106262506809,17.0531312534045,4.1197859396461236e-8,5.091379662380085e-10,3.104499794134198e-8,9.438000535273388e-10,2.0712813359244585e-9,0.04115171,22496.259994374028,20.062507356946472,0.006924485639765443,2.5410819735451914e-9
2016-01-12T14:00:00.0,39.135594416481275,23676.24314154731,3262.6272725423173,139.57472214168973,449.9999999976264,64491.72067459298,23.02093786872356,39.13559437683005,19.567797188415025,3.8708626222457665e-8,4.783751272393099e-10,2.9169215075567674e-8,9.425986170536926e-10,2.068644640858738e-9,0.040503590000000006,23715.37873596379,23.02093786872356,0.006924971357970394,2.5410819748791492e-9
2016-01-12T15:00:00.0,6728.380720392112,24737.02055216472,3227.113389010959,137.81458295610216,330.00000001619645,61229.09340208445,210.684991843415,358.1644861338055,179.08224306690275,6370.216234257339,78.72542373608658,4800.330715615035,9.676062407889652e-10,2.1235268419193374e-9,0.03306139,31465.401272556832,210.684991843415,0.006914961518768476,2.5410819754046405e-9
2016-01-12T16:00:00.0,5728.186693520295,25737.214579128693,3442.083306206597,129.68738859388563,449.99999882464886,62802.310728693185,3.327043229541881e-5,5.655973490221197e-5,2.8279867451105987e-5,5728.186636959594,70.79099101988434,4316.523842675874,9.671309650888498e-10,2.122483792935192e-9,0.03071012,31465.40127264899,3.327043229541881e-5,0.00691511512117805,2.541081972146826e-9
2016-01-12T17:00:00.0,5401.233959689795,26064.16731296115,3745.608779364691,94.46038940853543,391.11054464562574,63676.75126516713,4.150631867294672e-5,7.056074174400942e-5,3.528037087200471e-5,5401.233889128086,66.75039134976747,4070.1458140102113,9.671569833882569e-10,2.1225408931840775e-9,0.03010505,31465.401272650946,4.150631867294672e-5,0.006915115121176813,2.5410819672115423e-9
2016-01-12T18:00:00.0,4979.730736219049,26485.670536431207,4110.960585666233,82.7945558081733,363.4074969823583,64001.28829981731,1.2602578554642434e-5,2.142438354289214e-5,1.071219177144607e-5,4979.730714793698,61.541303496967316,3752.518505912641,9.671266186253532e-10,2.1224742541047123e-9,0.03033188,31465.40127265026,1.2602578554642434e-5,0.0069151151211766905,2.5410819625418893e-9
2016-01-12T19:00:00.0,4942.314870879056,26523.086401774093,4667.564820827908,72.62191677093506,342.16117049846326,63642.84622006838,1.570216631013105e-5,2.669368272722279e-5,1.3346841363611394e-5,4942.314844184406,61.0789047086294,3724.3234578432557,9.671352482769257e-10,2.122493192900245e-9,0.02719565,31465.40127265315,1.570216631013105e-5,0.006915115121176337,2.541081952376164e-9
2016-01-12T20:00:00.0,5152.067644723654,26313.33362792968,5304.793901095921,63.2563890393575,330.6250868980941,62699.604857088394,2.3653131661561938e-5,4.021032382465529e-5,2.0105161912327646e-5,5152.067604512363,63.671104773649226,3882.3844374176356,9.671462841001201e-10,2.122517412325243e-9,0.02690787,31465.401272653333,2.3653131661561938e-5,0.006915115121175812,2.5410819392048412e-9
2016-01-12T21:00:00.0,5442.2816967782655,26023.119575873487,5624.72447713216,62.25016673405965,331.04673785268284,61277.19539341477,4.381219537184181,7.4480732132131084,3.7240366066065542,5434.833623564085,67.16562895452398,4095.4651801539007,9.671678980501484e-10,2.122564846706203e-9,0.02886398,31465.401272651754,4.381219537184181,0.006915115121175725,2.541081932044362e-9
2016-01-12T22:00:00.0,5505.593389620932,25959.807883029516,5460.611019422743,64.98163879712422,339.69315179488837,59747.936096441175,32.10410418627563,54.576977116668566,27.288488558334283,5451.016412503296,67.36562168155574,4107.659858631447,9.671608473839328e-10,2.1225493731816106e-9,0.03030681,31465.401272650448,32.10410418627563,0.006915115121175445,2.5410819358550575e-9
2016-01-12T23:00:00.0,5564.585999612462,25900.8152730306,5032.796287706164,71.99613915019566,369.37253835278375,58394.98493565453,148.63864441381224,252.6856955034808,126.3428477517404,5311.900304108013,65.64637477074645,4002.8277299235638,9.67486785440624e-10,2.1232646829667384e-9,0.03576937,31465.401272643063,148.63864441381224,0.00691500261666448,2.5410819452203766e-9
2016-01-13T00:00:00.0,3.766404441505326e-8,26605.374236924923,4800.166637912326,80.23316643397014,489.3725367276901,57365.01637787659,1.077132064301729e-8,1.8311245093129393e-8,9.155622546564696e-9,1.8434165051782368e-8,2.2781604290261824e-10,1.3891222128208429e-8,9.186342701414949e-10,2.01605203472215e-9,0.05115561,26605.374236962587,1.077132064301729e-8,0.006915115121182727,2.5410819501094508e-9
2016-01-13T01:00:00.0,6.061331373221441e-8,26090.71650309245,4690.22683851454,78.39016635470921,409.1462854182194,52564.84973998272,1.7546512356221322e-8,2.9829071005576244e-8,1.4914535502788122e-8,2.984744687631007e-8,3.6886548530982266e-10,2.249179788474528e-8,9.367958503280965e-10,2.055909779941396e-9,0.0410671,26090.716503153064,1.7546512356221322e-8,0.006915115121183116,2.541081952320147e-9
2016-01-13T02:00:00.0,8.234805533847532e-8,25043.30811930339,4632.659729003906,75.9594164911906,330.7630341939051,47874.62290149526,2.393210314744976e-8,4.068457535066459e-8,2.0342287675332295e-8,4.071876778754556e-8,5.032171797947699e-10,3.0683974377729866e-8,9.447122002651598e-10,2.073283150298819e-9,0.03809493,25043.30811938574,2.393210314744976e-8,0.006915115121182943,2.541081953456005e-9
2016-01-13T03:00:00.0,8.826310516768035e-8,23991.580380181207,4484.358776041667,75.38663913938734,254.81053283870443,43241.96317252666,2.5669871648749853e-8,4.363878180287475e-8,2.1819390901437374e-8,4.367812378813836e-8,5.397899657984398e-10,3.2914022304782915e-8,9.461995766672396e-10,2.076547374505639e-9,0.03760756,23991.580380269468,2.5669871648749853e-8,0.006915115121182635,2.5410819562951537e-9
2016-01-13T04:00:00.0,1.6040684434631978e-7,23401.201801215277,4478.66201429579,74.06169440587361,179.43080883679133,38757.60439652252,4.685884373801613e-8,7.966003435462742e-8,3.983001717731371e-8,7.97912414769397e-8,9.86088864914774e-10,6.012736981187646e-8,9.555685147526578e-10,2.0971086221144226e-9,0.03516731,23401.201801375686,4.685884373801613e-8,0.006915115121181712,2.54108195638259e-9
2016-01-13T05:00:00.0,2.3477063971532773e-7,22688.076664632164,4403.796268988715,75.38294474707709,105.3760295868635,34278.9423822915,6.607869438654073e-8,1.1233378045711922e-7,5.616689022855961e-8,1.2147794501881446e-7,1.501268142950273e-9,9.154074042379713e-8,9.589142393940334e-10,2.1044512122943276e-9,0.03426488,22688.076664866938,6.607869438654073e-8,0.006915115121179844,2.5410819577489733e-9
2016-01-13T06:00:00.0,9565.15234758297,21900.248924967447,4338.629590250651,71.06847213109334,30.00000001257891,29875.14611339897,1.5413299516553487e-8,2.6202609178140926e-8,1.3101304589070463e-8,9565.152347555799,118.20959351615215,7207.902043667814,9.68655160684931e-10,2.1258288212371743e-9,0.02971868,31465.401272550418,1.5413299516553487e-8,0.006900568139615561,2.5410819587765103e-9
2016-01-13T07:00:00.0,9952.777128877144,21230.396977132157,4322.101833360461,61.67849993493822,77.14802197887823,32744.4185668208,7.825374493347481e-8,1.3303136638690718e-7,6.651568319345359e-8,9952.777128743113,122.99999999960441,7499.999999975878,9.98286773787772e-10,2.1908589162704037e-9,0.02497686,31183.174106009297,7.825374493347481e-8,0.006900568139610965,2.541081959031024e-9
2016-01-13T08:00:00.0,10013.976970060363,20486.06026435005,4236.67587632921,60.97711094750298,138.4764226781984,35922.31673344095,35.99990665294875,61.19984131001287,30.599920655006436,9952.777128749343,122.99999999968139,7499.999999980572,1.005838553090174e-9,2.207432193060997e-9,0.02384614,30500.037234410407,35.99990665294875,0.006900568139605955,2.541081960549251e-9
2016-01-13T09:00:00.0,10080.164775344401,20002.588728637696,4136.699035508897,66.70072182973226,231.10613295352456,39185.64085709705,74.93390975927522,127.38764659076787,63.693823295383936,9952.777128752623,122.99999999972192,7499.999999983043,1.0117381291561376e-9,2.220379513576214e-9,0.02309007,30082.753503982098,74.93390975927522,0.0068984483009460465,2.5410819623080156e-9
2016-01-13T10:00:00.0,10078.573499885604,19918.00309217665,4063.664321153429,65.9050835026635,351.10613286720417,42548.94182157596,73.99786537130035,125.79637113121059,62.898185565605296,9952.77712875338,122.99999999973127,7499.999999983614,1.0133635172154791e-9,2.2239466207599505e-9,0.02254308,29996.576592062254,73.99786537130035,0.006897869524666885,2.541081963212865e-9
2016-01-13T11:00:00.0,9952.777205205639,19962.14104010688,4091.4444476996528,68.65052752494812,471.10613279941305,45985.27750041091,4.4973708669726334e-5,7.645530473853477e-5,3.822765236926738e-5,9952.777128749329,122.99999999968122,7499.999999980561,1.0058170327793973e-9,2.2073849641824986e-9,0.02470391,29914.918245312518,4.4973708669726334e-5,0.006900568139611705,2.5410819628935337e-9
2016-01-13T12:00:00.0,9952.777128787866,20511.626918945312,4177.3888448079415,78.4694446796841,525.4625440699399,49393.83305269657,3.4707468329282653e-8,5.900269615978051e-8,2.9501348079890254e-8,9952.777128727874,122.99999999941606,7499.999999964393,9.88979433813069e-10,2.1704328530331146e-9,0.02910239,30464.40404773318,3.4707468329282653e-8,0.006900568139616204,2.541081961590916e-9
2016-01-13T13:00:00.0,2.477557662184014e-7,22157.648637695307,4219.858764241537,91.67511126200355,569.9999999873123,52716.444207857734,6.799756790133459e-8,1.155958654322688e-7,5.77979327161344e-8,1.3120044176503454e-7,1.6214222551455135e-9,9.886721067960447e-8,9.594590210980125e-10,2.1056468004608975e-9,0.036930840000000006,22157.648637943064,6.799756790133459e-8,0.006914990406083272,2.5410819609806885e-9
2016-01-13T14:00:00.0,1.5190059229495432e-7,23339.79948147244,4286.759233805338,95.40263856252037,478.33180377513423,48496.58544371972,4.305437001828194e-8,7.319242903107929e-8,3.659621451553964e-8,7.775331155975021e-8,9.609033939079336e-10,5.859167036023985e-8,9.54851704124835e-10,2.095535496038351e-9,0.03682941,23339.79948162434,4.305437001828194e-8,0.0069149904060859324,2.541081959781839e-9
2016-01-13T15:00:00.0,7110.859589943753,24354.541682671446,4355.8101775444875,91.830805361006,382.9360802405779,44209.826209977604,149.5135140514948,254.1729738875412,127.0864869437706,6856.6866160552445,84.73739970891802,5166.91461639744,9.676458894561335e-10,2.12361385562949e-9,0.02983353,31465.4012726152,149.5135140514948,0.0069149418272299885,2.5410819584263548e-9
2016-01-13T16:00:00.0,6097.100347895334,25368.30092475043,4471.60411702474,87.55522239049276,502.9360764740873,45020.93064883522,1.7206100000178482e-6,2.925037000030342e-6,1.462518500015171e-6,6097.100344969331,75.35015933020519,4594.521910378365,9.671532528727976e-10,2.1225327061247366e-9,0.02981922,31465.401272645766,1.7206100000178482e-6,0.006914990406082285,2.5410819562749573e-9
2016-01-13T17:00:00.0,5425.7675527566,26039.633719889327,4689.488370361328,82.10283392376371,490.7379298667242,45143.848442193506,1.574949253872906e-6,2.67741373158394e-6,1.33870686579197e-6,5425.767550078219,67.05358715711071,4088.633363238458,9.67139813353299e-10,2.1225032115026535e-9,0.0342208,31465.401272645926,1.574949253872906e-6,0.006914990406084134,2.5410819520840103e-9
2016-01-13T18:00:00.0,5054.302163486453,26411.09910915798,4745.020798068576,74.19349972407024,475.69559942918414,44542.9934350753,1.5611856056722093e-6,2.654015529642756e-6,1.327007764821378e-6,5054.30216083147,62.462884252164514,3808.712454400275,9.671367298231706e-10,2.1224964443294794e-9,0.03499934,31465.401272644434,1.5611856056722093e-6,0.006914990406085338,2.5410819509853622e-9
2016-01-13T19:00:00.0,5033.157607420561,26432.24366522895,4636.319415554471,85.15825017929076,463.97190027469213,43606.685091411666,1.6135972676121954e-6,2.743115354940732e-6,1.371557677470366e-6,5033.157604676479,62.2015722210185,3792.7787939645423,9.671481743851913e-10,2.1225215607803876e-9,0.03113483,31465.401272649513,1.6135972676121954e-6,0.006914990406087267,2.541081953115134e-9
2016-01-13T20:00:00.0,5178.424209530731,26286.977063123915,4597.409724392361,89.81730519188774,441.02213867838395,42763.1444698264,1.5915260094835903e-6,2.7055942161221034e-6,1.3527971080610517e-6,5178.42420682417,63.99682914609394,3902.2456796398737,9.671434436060367e-10,2.1225111785235407e-9,0.02540684,31465.401272654646,1.5915260094835903e-6,0.006914990406088433,2.5410819538553547e-9
2016-01-13T21:00:00.0,5566.386120065894,25899.01515258789,4514.793941650391,88.89588865280152,415.2085789757931,42067.98042507858,1.7636882797846165e-6,2.998270075633848e-6,1.499135037816924e-6,5566.386117066657,68.79140199168307,4194.5976824197,9.67177190760204e-10,2.1225852406623447e-9,0.02669465,31465.401272653784,1.7636882797846165e-6,0.006914990406088957,2.5410819554180246e-9
2016-01-13T22:00:00.0,5665.701882868645,25799.699389784077,4482.185155843099,85.43924995846218,395.11100880421645,41747.78416585256,1.7793699673207185e-6,3.0249289444452213e-6,1.5124644722226106e-6,5665.701879842749,70.01878191423167,4269.437921599491,9.671677050727126e-10,2.1225644231942952e-9,0.02846872,31465.40127265272,1.7793699673207185e-6,0.006914990406089292,2.541081956016824e-9
2016-01-13T23:00:00.0,5818.810196526956,25646.591076117616,4384.601813422309,92.79769420199922,379.6974572628565,41535.03693161361,113.33435089828487,192.66839652708427,96.33419826354213,5626.141799998904,69.52988421685183,4239.627086393403,9.675137690539572e-10,2.123323901711709e-9,0.03371489,31465.401272644573,113.33435089828487,0.006914990406086551,2.541081957822129e-9
2016-01-14T00:00:00.0,5.4569313846428795e-8,26580.21773763021,4113.724472113715,99.84813874138727,452.7707605316571,41390.06220458937,1.5622532716826397e-8,2.6558305618604877e-8,1.3279152809302438e-8,2.7077536120334514e-8,3.346339317869394e-10,2.0404508035788987e-8,9.334721074894065e-10,2.0486154314388062e-9,0.04853356,26580.21773768478,1.5622532716826397e-8,0.006914990406099015,2.541081962716901e-9
2016-01-14T01:00:00.0,8.352979184803183e-8,26311.721303710943,3709.638844468858,102.00266674253676,352.9295367942898,37276.337732500644,2.4112527167374968e-8,4.0991296184537445e-8,2.0495648092268722e-8,4.159331485664116e-8,5.140251470693266e-10,3.134299677251991e-8,9.451808068532235e-10,2.0743115631243108e-9,0.04079426,26311.721303794475,2.4112527167374968e-8,0.006914990406100423,2.5410819680722535e-9
2016-01-14T02:00:00.0,1.4120485782796116e-7,25254.754941134983,3767.4930192057286,110.95213879903156,250.93378506316904,33566.698888067745,4.073961639468548e-8,6.925734787096532e-8,3.462867393548266e-8,7.099334984417187e-8,8.773613553132782e-10,5.34976436166633e-8,9.541601128239644e-10,2.094017716771199e-9,0.03709786,25254.754941276187,4.073961639468548e-8,0.006914990406110391,2.541081967038132e-9
2016-01-14T03:00:00.0,2.3993227328442963e-7,24095.238594970702,3666.78238023546,109.99547251383464,139.98856129004943,29799.20586892015,6.655080205432881e-8,1.1313636349235898e-7,5.656818174617949e-8,1.2583662524058558e-7,1.5551342810483363e-9,9.482526103953269e-8,9.592845514850924e-10,2.105263906169276e-9,0.03582504,24095.238595210638,6.655080205432881e-8,0.0069149904061072045,2.5410819686896015e-9
2016-01-14T04:00:00.0,7978.691883490963,23486.709388834635,3582.217553168403,104.117972202301,30.00000382474431,26132.423488784163,11.206896217369458,19.05172356952808,9.52586178476404,7959.640159920467,98.36809636173439,5998.054656203316,9.676143169198153e-10,2.1235445659478893e-9,0.032925260000000005,31465.401272325602,11.206896217369458,0.006914942481460068,2.541081969915351e-9
2016-01-14T05:00:00.0,8798.93033768695,22666.47093492296,3469.312442762587,112.53016696929932,33.78290471142321,28548.260591823742,1.2562976732986728e-6,2.1357060446077437e-6,1.0678530223038718e-6,8798.930335550276,108.74034626412633,6630.508918544288,9.67172223110932e-10,2.1225743385658867e-9,0.02995603,31465.40127260991,1.2562976732986728e-6,0.006914942481412352,2.5410819716696553e-9
2016-01-14T06:00:00.0,9475.430149722852,21989.971122911244,3416.648112521701,95.46152773539222,30.00000001658466,31709.457067610107,1.9694590106148803e-8,3.3480803180452965e-8,1.6740401590226483e-8,9475.430149688404,117.10077431977095,7140.291117059203,9.678744691702172e-10,2.124115500966109e-9,0.02804734,31465.401272634095,1.9694590106148803e-8,0.0069039091856545375,2.5410819724461927e-9
2016-01-14T07:00:00.0,9915.329360075853,21550.071912570533,3287.340221625434,97.88283306969537,51.646150526889436,35433.10007215227,1.9712192875670357e-8,3.3510727888639606e-8,1.6755363944319803e-8,9915.329360041374,122.53720700316556,7471.780914827168,9.678850029890235e-10,2.124138618682841e-9,0.02431227,31465.401272646384,1.9712192875670357e-8,0.006903909185646397,2.5410819744146377e-9
2016-01-14T08:00:00.0,10180.318000613423,20946.51562974718,3199.3333081732862,116.77733326382108,76.30742838630067,39617.54076535867,133.84757168137696,227.54087185834084,113.77043592917042,9952.777128754067,122.99999999973977,7499.999999984132,1.0149491083669392e-9,2.227426388901679e-9,0.02250256,31126.833630360605,133.84757168137696,0.0068973071939359065,2.5410819757262483e-9
2016-01-14T09:00:00.0,10208.348001360093,20476.61959520128,3138.3263724093968,130.79233277850682,196.30742835858388,43918.207457174285,150.33580741414644,255.57087260404893,127.78543630202446,9952.777128755028,122.99999999975165,7499.999999984856,1.0173505897807944e-9,2.2326967251476854e-9,0.02192872,30684.967596561375,150.33580741414644,0.0068964521911665895,2.5410819766277958e-9
2016-01-14T10:00:00.0,10191.494389500653,20420.997886420355,3075.3587550862626,122.36552750693428,316.30742833405395,48279.88108475452,140.42191808549558,238.71726074534246,119.35863037267123,9952.777128754295,122.99999999974258,7499.999999984303,1.0154953889979991e-9,2.228625266641792e-9,0.02270325,30612.49227592101,140.42191808549558,0.0068971076128752475,2.5410819775600283e-9
2016-01-14T11:00:00.0,10200.853166302726,20483.139154934357,3040.604162326389,127.04491689893936,436.3074283071392,52704.522329657324,145.9270809109515,248.07603754861756,124.03801877430878,9952.777128753096,122.99999999972778,7499.999999983401,1.0127412993193848e-9,2.222581089670774e-9,0.02425074,30683.99232123708,145.9270809109515,0.006898093438461147,2.5410819780880607e-9
2016-01-14T12:00:00.0,10004.05113156818,20946.639205254447,3038.738380805121,134.9513336139255,556.3074282756796,57163.918167319105,30.161178133124796,51.27400282631215,25.637001413156074,9952.77712874087,122.99999999957669,7499.999999974188,9.966726288997753e-10,2.187316483561812e-9,0.02860027,30950.690336822623,30.161178133124796,0.006903909185657038,2.541081978155863e-9
2016-01-14T13:00:00.0,64.05528200017332,22684.031512451165,3032.3934926350908,152.03455622778998,569.9999999836724,61625.179786492896,37.67957718664072,64.05528121728922,32.02764060864461,7.819188354128698e-7,9.66323424220183e-9,5.892216001342579e-7,9.652794035904443e-10,2.1184203212712203e-9,0.03704143,22748.086794451337,37.67957718664072,0.006915856618523897,2.541081978436198e-9
2016-01-14T14:00:00.0,68.59043539881783,23883.414995117186,3050.034685533312,154.3021392059326,450.0000002307981,58592.78629445169,40.347314904829354,68.5904353382099,34.29521766910495,5.965697873006678e-8,7.37262403132026e-10,4.4955024581221093e-8,9.50944344538988e-10,2.08696033125354e-9,0.04076594,23952.005430516,40.347314904829354,0.006921564498386983,2.541081978229919e-9
2016-01-14T15:00:00.0,6599.890291042908,24865.510981580952,3104.525428195529,148.5210551155938,330.0000002592288,55542.75160896796,213.70588089115185,363.29999751495814,181.64999875747907,6236.590293526982,77.0740262922199,4699.635749525603,9.67583194791317e-10,2.1234762647397553e-9,0.03175488,31465.401272623858,213.70588089115185,0.006915116211553224,2.541081977395532e-9
2016-01-14T16:00:00.0,5714.855189211526,25750.54608344184,3231.5300452338324,121.94661169264052,440.2098853094561,57137.8619303027,26.56410087046741,45.158971479794594,22.579485739897297,5669.696217730764,70.06814537870686,4272.4478889455395,9.671503030604434e-10,2.1225262324111033e-9,0.02708462,31465.40127265337,26.56410087046741,0.006915116211572605,2.541081975555849e-9
2016-01-14T17:00:00.0,5112.304705272183,26353.096567382818,3516.453640882704,99.82316661410862,410.9178198516324,58178.77977401907,1.692593874474249e-5,2.8774095866062233e-5,1.4387047933031116e-5,5112.30467649712,63.1797002055981,3852.4207442437864,9.671322227465646e-10,2.1224865530144508e-9,0.02557,31465.401272655003,1.692593874474249e-5,0.006915116211573178,2.541081971157055e-9
2016-01-14T18:00:00.0,4849.190226377111,26616.211046278208,3921.377292548285,84.69897232903375,374.28128294639174,58514.746877384816,1.5962034446603902e-5,2.7135458559226632e-5,1.3567729279613316e-5,4849.190199240686,59.92803684734059,3654.148588252475,9.671331450561906e-10,2.1224885771324904e-9,0.02454502,31465.40127265532,1.5962034446603902e-5,0.006915116211572886,2.5410819648285805e-9
2016-01-14T19:00:00.0,4862.124988747555,26603.276283908417,4132.488386773003,84.6016388935513,349.51727614863836,58247.51817309367,2.316949009446572e-5,3.938813316059172e-5,1.969406658029586e-5,4862.1249493584555,60.087889142222785,3663.895679403828,9.67143861357317e-10,2.122512095328352e-9,0.0232179,31465.401272655974,2.316949009446572e-5,0.006915116211573133,2.54108196237104e-9
2016-01-14T20:00:00.0,4989.817560091366,26475.58371256511,4228.930507405599,83.09574980205959,325.01046120758843,57778.92546572915,4.227905392729479e-5,7.187439167640115e-5,3.5937195838200574e-5,4989.817488216008,61.66595947136437,3760.1194799612417,9.671528499822365e-10,2.122531821933539e-9,0.02219395,31465.401272656476,4.227905392729479e-5,0.006915116211573133,2.541081960710816e-9
2016-01-14T21:00:00.0,5113.013449847218,26352.38782280816,4241.481438666449,89.38338927798802,303.5876219303006,57310.11443828946,15.38995766795594,26.1629280355251,13.08146401776255,5086.850521810726,62.8651286055394,3833.2395491182556,9.67164760575762e-10,2.122557961145947e-9,0.0241177,31465.401272655377,15.38995766795594,0.006915116211573089,2.5410819605326875e-9
2016-01-14T22:00:00.0,5063.918466664165,26401.48280598958,4168.6573495822495,100.22391687605116,290.157740391825,56901.87254874592,57.60004235943244,97.92007201103515,48.96003600551757,4965.998394652163,61.37159454482718,3742.170399074828,9.671575035967526e-10,2.1225420348434197e-9,0.02709632,31465.401272653748,57.60004235943244,0.006915116211572656,2.541081961878603e-9
2016-01-14T23:00:00.0,5070.407940260827,26394.993332383896,4055.4606157769103,103.205027762519,300.27236918232927,56475.38559824316,193.65255653014776,329.2093461012512,164.6046730506256,4741.198594158608,58.59343774467484,3572.7705941874897,9.674437828638217e-10,2.123170308703467e-9,0.03241815,31465.40127264472,193.65255653014776,0.00691502213527667,2.5410819635412426e-9
2016-01-15T00:00:00.0,6.450371174551835e-8,26828.789126790365,3942.009242485894,102.089722044203,420.2723672372471,55992.69557665841,1.8601364437020994e-8,3.162231954293569e-8,1.5811159771467844e-8,3.194294718727519e-8,3.9476243195233527e-10,2.407087999709361e-8,9.384450153074773e-10,2.0595290684007315e-9,0.04525208,26828.789126854866,1.8601364437020994e-8,0.006915116211583092,2.5410819649281797e-9
2016-01-15T01:00:00.0,7.802398942061276e-8,26343.543315158426,4150.421254475911,91.8298055267334,318.1895603254616,52050.686334201186,2.266293379551102e-8,3.8526987452368736e-8,1.9263493726184368e-8,3.855351920068839e-8,4.764582588687259e-10,2.9052332857849135e-8,9.434827675556485e-10,2.0705850141676874e-9,0.04063291,26343.54331523645,2.266293379551102e-8,0.006915116211579225,2.541081962378829e-9
2016-01-15T02:00:00.0,1.8068203033891e-7,25249.486523166237,3800.5809773763017,98.37225016699897,226.36666993467995,47900.26507975894,5.281792827617252e-8,8.979047806949328e-8,4.489523903474664e-8,8.993469136882301e-8,1.1114452675106384e-9,6.777105289699014e-8,9.56860900593709e-10,2.0999449163712175e-9,0.036082,25249.486523346917,5.281792827617252e-8,0.006915116211580947,2.541081966831496e-9
2016-01-15T03:00:00.0,3.1197115296340543e-7,23990.866292724608,4131.608736775716,98.0082501135932,128.00133492989892,44099.68410245505,8.746699644606042e-8,1.4869389395830272e-7,7.434694697915136e-8,1.6231634159677185e-7,2.0059637383701763e-9,1.2231486209574246e-7,9.60917408330833e-10,2.1088474044920178e-9,0.0349789,23990.86629303658,8.746699644606042e-8,0.006915116211579347,2.5410819627266285e-9
2016-01-15T04:00:00.0,8049.721563683176,23415.679708794487,4123.6365333387575,94.05527815288968,30.000000008870153,39968.0753658063,1.0793992528171412e-8,1.83497872978914e-8,9.1748936489457e-9,8049.7215636638575,99.48135475354574,6065.9362654601055,9.689221615270735e-10,2.1264147863035453e-9,0.031524460000000004,31465.401272477662,1.0793992528171412e-8,0.006894486815578431,2.5410819627543887e-9
2016-01-15T05:00:00.0,8781.055227140541,22684.34604546441,4167.402758992513,79.1471944279141,35.432971105516685,41910.375097932316,1.0696923418134314e-8,1.8184769810828333e-8,9.092384905414167e-9,8781.05522712139,108.51943924407496,6617.038978297253,9.684581917097068e-10,2.125396549422172e-9,0.02904782,31465.40127260495,1.0696923418134314e-8,0.00689448681554407,2.5410819619686135e-9
2016-01-15T06:00:00.0,9476.302037468087,21989.099235161673,4127.886527031793,74.65466681586372,64.81211041758547,44360.011317241726,1.06993346434645e-8,1.8188868893889648e-8,9.094434446944824e-9,9476.302037448932,117.1115494223536,7140.948135509366,9.684698272134286e-10,2.1254220849173257e-9,0.02689718,31465.401272629762,1.06993346434645e-8,0.006894486815538598,2.5410819626582373e-9
2016-01-15T07:00:00.0,9952.777128829493,21263.606079372832,4071.782375962999,72.32936092164782,107.27588751998539,47373.072925723965,4.539278227243301e-8,7.716772986313612e-8,3.858386493156806e-8,9952.777128751317,122.99999999970578,7499.999999982059,1.009553617627544e-9,2.2155853435182896e-9,0.02398137,31216.38320820233,4.539278227243301e-8,0.006894486815536212,2.54108196335516e-9
2016-01-15T08:00:00.0,9952.777128886106,20849.60123935276,4112.20133904351,68.99413888719347,157.95342112344224,50801.290549747784,7.710847753804986e-8,1.3108441181468475e-7,6.554220590734238e-8,9952.777128754007,122.99999999973905,7499.9999999840875,1.0150074787141783e-9,2.2275544895627844e-9,0.02286,30802.378368238864,7.710847753804986e-8,0.006894486815534949,2.541081962906987e-9
2016-01-15T09:00:00.0,10066.823762449469,20231.09642998589,4042.539313693576,72.30941648695205,211.9661767883454,54189.08921069313,67.08625511265008,114.04663369150514,57.02331684575257,9952.777128756941,122.99999999977531,7499.9999999862985,1.022942472174057e-9,2.244968775345777e-9,0.02176,30297.92019243536,67.08625511265008,0.0068944868155222,2.5410819637441864e-9
2016-01-15T10:00:00.0,10092.64445325291,20069.07169738769,3839.238412068685,72.94055547714234,319.68697163373963,57646.54989699064,82.27489676105459,139.8673244937928,69.9336622468964,9952.777128758089,122.9999999997895,7499.999999987163,1.0269326591952945e-9,2.2537257147770143e-9,0.0217958,30161.7161506406,82.27489676105459,0.0068930986357844575,2.5410819661318797e-9
2016-01-15T11:00:00.0,9952.777129438986,20067.438692694766,3793.8680390760633,80.68886128531562,439.686971501915,61307.31148491391,4.0089663035937803e-7,6.815242716109426e-7,3.407621358054713e-7,9952.77712875644,122.99999999976909,7499.999999985919,1.0213932888808754e-9,2.241568908574102e-9,0.02365737,30020.215822133752,4.0089663035937803e-7,0.006894486815536389,2.541081966986152e-9
2016-01-15T12:00:00.0,9952.777128847023,20480.474873725045,3769.293954399958,87.54680508719551,482.0050050439463,65013.44344582855,5.499169711307162e-8,9.348588509222174e-8,4.674294254611087e-8,9952.777128752527,122.99999999972073,7499.999999982971,1.0118642994409915e-9,2.2206564092546888e-9,0.02635588,30433.25200257207,5.499169711307162e-8,0.006894486815538483,2.541081967496033e-9
2016-01-15T13:00:00.0,9288.02567038861,22177.375602213546,3749.8032181803383,106.68794460932412,517.4650944900304,68744.14949141632,1.0811553111533015e-8,1.8379640289606124e-8,9.189820144803062e-9,9288.025670369261,114.7847623506482,6999.070875039523,9.69005348674983e-10,2.1265973503818262e-9,0.03345639,31465.401272602154,1.0811553111533015e-8,0.006894486815542746,2.54108196795533e-9
2016-01-15T14:00:00.0,2.624683877426477e-7,23186.43899698893,3679.2661943223743,113.0650553830465,525.5688067273597,71993.41714828018,9.772675053703333e-9,1.6613547591295665e-8,8.306773795647832e-9,2.4489123543324756e-7,3.026453980487804e-9,1.8453987685901244e-7,9.636047181044521e-10,2.114745025028425e-9,0.03823747,23186.4389972514,9.772675053703333e-9,0.0068944868155723735,2.5410819694265665e-9
2016-01-15T15:00:00.0,7132.881502801301,24332.519769829647,3683.226795857747,108.62952795664472,412.5106458424607,68314.15095414701,1.080294262416069e-8,1.8365002461073173e-8,9.182501230536587e-9,7132.881502781967,88.15071547273315,5375.0436263861675,9.689646196799936e-10,2.1265079657639326e-9,0.02971696,31465.401272630945,1.080294262416069e-8,0.006894486815547952,2.541081969382501e-9
2016-01-15T16:00:00.0,6281.314897052449,25184.086375596788,3808.2707975938574,105.23308339648776,392.038727854549,70005.96778468008,1.0690491050128804e-8,1.8173834785218965e-8,9.086917392609483e-9,6281.314897033307,77.62674903081849,4733.338355537712,9.684271511921857e-10,2.1253284273190224e-9,0.03003319,31465.401272649236,1.0690491050128804e-8,0.006894486815548624,2.5410819673778982e-9
2016-01-15T17:00:00.0,5881.089538169693,25584.311734483512,4129.266150580512,93.80666687011718,364.43928798478385,70931.0353426286,1.0695988782334506e-8,1.818318092996866e-8,9.09159046498433e-9,5881.089538150541,72.68062007548855,4431.7451265541795,9.684536763426707e-10,2.1253866399128095e-9,0.02810991,31465.401272653202,1.0695988782334506e-8,0.006894486815548569,2.5410819636007136e-9
2016-01-15T18:00:00.0,5515.674563939308,25949.726708713104,4590.229155273438,81.55244435416327,343.3201356860613,71233.5143186069,1.06914649350253e-8,1.8175490389543007e-8,9.087745194771504e-9,5515.6745639201645,68.16469037578797,4156.383559499266,9.68431851696521e-10,2.1253387431341813e-9,0.02848604,31465.401272652412,1.06914649350253e-8,0.0068944868155482895,2.5410819552571545e-9
2016-01-15T19:00:00.0,5522.611501602768,25942.789771050346,4956.946712646483,76.54305518468222,329.9392762035877,70799.66872283739,1.069386846280914e-8,1.8179576386775538e-8,9.089788193387769e-9,5522.611501583619,68.25041954680879,4161.610947976145,9.684434494272857e-10,2.1253641957320933e-9,0.02715964,31465.40127265311,1.069386846280914e-8,0.006894486815548162,2.5410819480701395e-9
2016-01-15T20:00:00.0,5730.2208417448255,25735.1804309082,5111.41431382921,73.31175003263684,321.65353506161847,70004.33295817173,1.0696175224108602e-8,1.8183497880984623e-8,9.091748940492311e-9,5730.220841725673,70.81613045413374,4318.056735008155,9.684545757460382e-10,2.1253886137603437e-9,0.02727516,31465.401272653024,1.0696175224108602e-8,0.006894486815548019,2.541081944961436e-9
2016-01-15T21:00:00.0,5958.519801026795,25506.881471625435,5398.94441297743,62.26472211413914,319.16480997902335,69210.97537935534,1.0698922266237704e-8,1.8188167852604095e-8,9.094083926302048e-9,5958.519801007638,73.63753111732106,4490.09336081226,9.684678202036205e-10,2.1254176802958795e-9,0.02819333,31465.40127265223,1.0698922266237704e-8,0.006894486815547316,2.5410819388126716e-9
2016-01-15T22:00:00.0,5999.070227322707,25466.331045328778,5586.328630099825,58.031194291644624,330.54451347811346,68302.12432719485,1.0698050840642036e-8,1.818668642909146e-8,9.09334321454573e-9,5999.070227303552,74.13866787240595,4520.650480024752,9.684636196790047e-10,2.12540846174561e-9,0.02918319,31465.401272651485,1.0698050840642036e-8,0.006894486815547133,2.5410819346716466e-9
2016-01-15T23:00:00.0,5918.724547658369,25546.67672498915,5468.4513118489585,61.83094435162015,346.65888155478416,67236.44617712442,1.077411153855069e-8,1.8315989615536172e-8,9.157994807768086e-9,5918.724547639084,73.14572706092555,4460.105308593021,9.68827831688195e-10,2.1262077682662402e-9,0.03322883,31465.40127264752,1.077411153855069e-8,0.006894486815547695,2.541081937460648e-9
2016-01-16T00:00:00.0,9.713591629211168e-8,25859.76721584744,4833.692134060329,78.28594423717922,357.980558760063,66228.10017387317,8.691443607067515e-9,1.4775454132014774e-8,7.387727066007387e-9,8.140376043013804e-8,1.0060169541985139e-9,6.134249720722645e-8,9.567017299588602e-10,2.0995955975044117e-9,0.04280668,25859.767215944576,8.691443607067515e-9,0.0068944868155523765,2.541081951218045e-9
2016-01-16T01:00:00.0,7.773632173063884e-8,25129.731980522996,4319.1596828206375,91.30427792655097,279.70150901809177,61394.40803987882,8.29134621865282e-9,1.4095288571709792e-8,7.047644285854896e-9,6.268731130866932e-8,7.747123432186463e-10,4.723855751333209e-8,9.537218502597391e-10,2.0930558975107295e-9,0.03875133,25129.73198060073,8.29134621865282e-9,0.0068944868155546525,2.541081961177723e-9
2016-01-16T02:00:00.0,2.1403084787721527e-7,24011.936162787544,4035.5740471733934,95.6856390592787,188.4041255861795,57075.24835711006,9.76364065517433e-9,1.659818911379636e-8,8.29909455689818e-9,1.9646910572007366e-7,2.428035882939851e-9,1.480509684719421e-7,9.635530433452432e-10,2.114631618630653e-9,0.03546742,24011.936163001574,9.76364065517433e-9,0.0068944868155552345,2.5410819657305184e-9
2016-01-16T03:00:00.0,2418.0484836937135,22929.695701768665,4024.069417182074,92.61538850784302,92.72538102444338,53039.67431008938,1.0668463788096159e-8,1.8136388439763468e-8,9.068194219881734e-9,2418.048483674609,29.883112988844758,1822.141035905168,9.683206161076682e-10,2.125094623420244e-9,0.03392189,25347.74418546238,1.0668463788096159e-8,0.006894486815548155,2.5410819658566866e-9
2016-01-16T04:00:00.0,6960.667882113893,22183.98517673069,3925.3055034044055,86.02919437832304,30.000000001328793,50837.74592881714,1.395112135279525e-9,2.3716906299751927e-9,1.1858453149875963e-9,6960.667882110543,86.02243759927975,5245.270585321936,9.775773498936556e-10,2.1454096253646483e-9,0.03101089,29144.653058844586,1.395112135279525e-9,0.006756778577520772,2.541081966935595e-9
2016-01-16T05:00:00.0,6581.833474045487,21696.96918267144,3974.0323748779297,81.34733317693075,30.00000000204885,52157.71101073935,8.912405038014573e-10,1.5151088564624774e-9,7.575544282312387e-10,6581.833474042988,81.34066570894066,4959.796689569552,9.83017227777562e-10,2.1573480836096255e-9,0.02987906,28278.802656716925,8.912405038014573e-10,0.006667467050188493,2.5410819664175084e-9
2016-01-16T06:00:00.0,6746.680357117566,21211.942248128253,3915.2291421169703,83.3844722196791,30.000000001866475,53143.47532543567,6.385460438699145e-10,1.0855282745788546e-9,5.427641372894273e-10,6746.680357115491,83.37790278916182,5084.018462753769,9.895272213658897e-10,2.171635037892046e-9,0.02812383,27958.622605245815,6.385460438699145e-10,0.006569429111787766,2.5410819671022022e-9
2016-01-16T07:00:00.0,6404.544794760705,20779.427183566622,3856.745344577365,79.15605556064182,30.000000001003745,54312.26464607719,4.1797946754997613e-10,7.105650948349594e-10,3.552825474174797e-10,6404.544794758994,79.14966843553793,4826.199294849874,1.0014321026930054e-9,2.19776171420139e-9,0.02566619,27183.971978327325,4.1797946754997613e-10,0.0063871261657624315,2.541081967784732e-9
2016-01-16T08:00:00.0,9952.777128437867,20509.305298055013,3813.7893037923177,78.93958321465388,30.00000000242092,55281.718596354425,3.664325787062227e-10,6.229353838005785e-10,3.1146769190028927e-10,9952.777128436235,122.99999999581189,7499.999999744627,1.0100915688806742e-9,2.21676594144905e-9,0.02464646,30462.08242649288,3.664325787062227e-10,0.00631154098545146,2.541081968491303e-9
2016-01-16T09:00:00.0,9952.777128619591,20169.83479322645,3732.268487209744,77.3345832379659,74.06672832487587,58967.9292923115,3.6715778635199725e-10,6.241682367983953e-10,3.1208411839919766e-10,9952.777128617954,122.99999999805765,7499.999999881563,1.0133370760334603e-9,2.2238885924449374e-9,0.02442589,30122.611921846048,3.6715778635199725e-10,0.0063115409854475665,2.5410819699516277e-9
2016-01-16T10:00:00.0,9952.777128659965,19941.072620103623,3752.972203572591,75.80197219000922,119.73845662626509,62735.66080498808,3.676624565150772e-10,6.250261760756312e-10,3.125130880378156e-10,9952.777128658325,122.99999999855656,7499.999999911985,1.0156003350367697e-9,2.228855583190909e-9,0.02391564,29893.849748763587,3.676624565150772e-10,0.006311540985445823,2.54108196966901e-9
2016-01-16T11:00:00.0,9952.777128694273,19841.4117565918,3720.638845553928,77.13458335664538,166.94279597611043,66482.68860133225,3.6848244072798156e-10,6.264201492375686e-10,3.132100746187843e-10,9952.777128692629,122.99999999898051,7499.999999937835,1.019285947001173e-9,2.2369440964780163e-9,0.02390375,29794.188885286072,3.6848244072798156e-10,0.0063115409854450355,2.5410819703204907e-9
2016-01-16T12:00:00.0,9952.777128646043,19947.44648071289,3747.6133986409504,78.45497234344481,212.81452415974428,70262.04975572092,3.675710760259146e-10,6.248708292440548e-10,3.124354146220274e-10,9952.777128644402,122.9999999983845,7499.999999901493,1.0151902435619207e-9,2.227955588732653e-9,0.02536352,29900.223609358934,3.675710760259146e-10,0.006311540985444639,2.541081969993291e-9
2016-01-16T13:00:00.0,2380.412658247312,20549.233232421873,3793.8240365939673,94.08186130311752,257.365863355982,74014.43635698623,3.6562533511395427e-10,6.215630696937222e-10,3.107815348468611e-10,2380.412658245684,29.417995919723015,1793.7802390075008,1.0064883241264762e-9,2.2088581927895274e-9,0.02647935,22929.645890669188,3.6562533511395427e-10,0.006311540985448437,2.5410819694820273e-9
2016-01-16T14:00:00.0,1.0790206190829718e-7,20792.78048489041,3846.409680311415,97.61352782567344,192.70830951388353,72014.39255940451,3.6339073664284893e-10,6.177642522928432e-10,3.088821261464216e-10,1.0628773261275691e-7,1.313542033767818e-9,8.009402644925719e-8,9.965650432474228e-10,2.1870803740671177e-9,0.02851738,20792.78048499831,3.6339073664284893e-10,0.006311540985452883,2.5410819687528974e-9
2016-01-16T15:00:00.0,9952.77712822641,20786.445813259543,3951.32865512424,84.43358352237277,95.10109323081784,68167.98287917791,3.662731036527193e-10,6.226642762096227e-10,3.1133213810481136e-10,9952.777128224778,122.99999999319864,7499.999999585282,1.0093789706412356e-9,2.2152020599596973e-9,0.0266796,30739.22294148595,3.662731036527193e-10,0.0063115409854417395,2.541081967537041e-9
2016-01-16T16:00:00.0,9952.777128739135,21063.29064792209,4209.162037285699,76.89258311165703,133.67382124294048,71716.65422364372,3.718450857462483e-10,6.321366457686221e-10,3.1606832288431106e-10,9952.777128737467,122.99999999953462,7499.999999971623,1.0345083664974443e-9,2.270351504405575e-9,0.02526519,31016.067776661224,3.718450857462483e-10,0.006311540985439901,2.5410819642282724e-9
2016-01-16T17:00:00.0,9913.421952030954,21551.97932061089,4555.039303656684,70.36502796385024,179.7875496721196,75007.49218633446,3.6570944912681605e-10,6.217060635155872e-10,3.108530317577936e-10,9913.421952029325,122.51363456881415,7470.343571269155,1.006863342194741e-9,2.2096812144904992e-9,0.02477156,31465.401272641844,3.6570944912681605e-10,0.006311540985438666,2.5410819580397107e-9
2016-01-16T18:00:00.0,9615.566919472003,21849.83435316298,5012.548609754775,63.82558325237697,231.9424678183797,77922.79645395168,3.657009947558646e-10,6.216916910849698e-10,3.108458455424849e-10,9615.566919470373,118.83263493115226,7245.8923738507465,1.0068256476787325e-9,2.2095984893972095e-9,0.02624786,31465.401272634983,3.657009947558646e-10,0.0063115409854379,2.541081949192961e-9
