Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-01-16T19:00:00.0,9610.691250400376,21854.71002224393,5587.6018389214405,58.80894421577454,286.9558310384514,80156.14021805234,3.6570795345086086e-10,6.217035208664634e-10,3.108517604332317e-10,9610.691250398746,118.77237965887488,7242.218271882614,1.0068566758460078e-9,2.2096665843962775e-9,0.02262215,31465.401272644303,3.6570795345086086e-10,0.006311540985437328,2.541081937017147e-9
2016-01-16T20:00:00.0,9440.741852613068,22024.65942003038,6088.185146484375,55.97055558098687,346.9255780228487,81810.75665101831,3.657042616070998e-10,6.216972447320696e-10,3.108486223660348e-10,9440.741852611438,116.67208386631638,7114.151455263193,1.0068402147953986e-9,2.20963045866523e-9,0.02244654,31465.40127264345,3.657042616070998e-10,0.006311540985437371,2.541081925701998e-9
2016-01-16T21:00:00.0,9348.527608087257,22116.87366455078,6300.111046956379,58.07805571026272,407.63341784947437,82836.72295980187,3.657046461593105e-10,6.216978984708278e-10,3.108489492354139e-10,9348.527608085627,115.53246706088404,7044.662625663661,1.006841928138266e-9,2.2096342187996883e-9,0.02470293,31465.40127263804,3.657046461593105e-10,0.006311540985438309,2.541081921294634e-9
2016-01-16T22:00:00.0,9309.62337740075,22155.777895236548,6213.124917670357,60.39202792379592,465.094140741392,83581.27453851391,3.6570461313074575e-10,6.216978423222677e-10,3.1084892116113386e-10,9309.62337739912,115.05167458331461,7015.346011177719,1.006841778317964e-9,2.209633890001238e-9,0.02581998,31465.401272637297,3.6570461313074575e-10,0.0063115409854398955,2.5410819248340736e-9
2016-01-16T23:00:00.0,9320.477332525432,22144.923940022793,5907.020734049479,64.95222215016683,519.7600989422072,84383.49563202602,3.658496425167316e-10,6.219443922784437e-10,3.1097219613922185e-10,9320.477332523802,115.18581166516245,7023.525101534295,1.007488579617932e-9,2.211053372290594e-9,0.03271243,31465.401272548224,3.658496425167316e-10,0.006311540985443582,2.5410819347028677e-9
2016-01-17T00:00:00.0,2.5931299811786585e-8,22831.58921875,5707.395789116754,68.84016640981038,569.9999999984991,85499.9999995156,4.43254926318629e-10,7.535333747416692e-10,3.767666873708346e-10,2.421658548164466e-8,2.992772746443355e-10,1.824861430758143e-8,9.611809554002545e-10,2.1094257898438625e-9,0.04202399,22831.58921877593,4.43254926318629e-10,0.00643345697968128,2.5544815783509287e-9
2016-01-17T01:00:00.0,2.235291257105983e-8,22858.89318223741,5293.4397684733085,63.40083294974433,501.16626704634456,79792.60421042175,4.410930211284396e-10,7.498581359183473e-10,3.7492906795917364e-10,2.0647845315626652e-8,2.5517349991485586e-10,1.5559359750905844e-8,9.552091195148315e-10,2.096319886570758e-9,0.04053975,22858.893182259766,4.410930211284396e-10,0.006433456979682951,2.5544815884250687e-9
2016-01-17T02:00:00.0,3.263491486163778e-8,22551.89098564996,5090.655052625868,64.4631667221917,437.771867554211,74499.16444196866,4.4647475486150235e-10,7.59007083264554e-10,3.79503541632277e-10,3.0905802877488945e-8,3.8194502948736034e-10,2.3289331066302457e-8,9.701049008842785e-10,2.129010448326117e-9,0.03545311,22551.890985682596,4.4647475486150235e-10,0.006433456979684,2.5544815931128534e-9
2016-01-17T03:00:00.0,3.721942615077101e-8,22117.177144368485,5027.685123969184,63.04044446733263,373.3151342897548,69408.50938937075,4.4789394114975217e-10,7.614196999545786e-10,3.807098499772893e-10,3.5483956812410066e-8,4.385235026822685e-10,2.6739237968431004e-8,9.74049638406367e-10,2.1376676434323115e-9,0.03421177,22117.177144405705,4.4789394114975217e-10,0.006433456979684243,2.554481594593884e-9
2016-01-17T04:00:00.0,5.8046230983878276e-8,21647.564693603515,4751.55783203125,69.13602795494927,310.2811232802203,64380.824265433,4.514752849192426e-10,7.675079843627123e-10,3.8375399218135617e-10,5.629468763447781e-8,6.957100002793823e-10,4.2421341480450137e-8,9.840353650377575e-10,2.1595825067764506e-9,0.03108142,21647.56469366156,4.514752849192426e-10,0.006433456979684968,2.5544816004672898e-9
2016-01-17T05:00:00.0,1.1600142220593478e-7,21318.56460042317,4216.546261935764,77.35613872422113,241.15152878333444,59629.26643344889,4.5458500599940107e-10,7.727945101989818e-10,3.863972550994909e-10,1.1423588528824392e-7,1.4117681636646116e-9,8.608342461369582e-8,9.9274240749189e-10,2.178691145792674e-9,0.02839545,21318.56460053917,4.5458500599940107e-10,0.006433456979685673,2.554481610914958e-9
2016-01-17T06:00:00.0,1426.5695388332886,20791.16776224772,4138.314790039062,77.50755558861627,163.80182351789466,55412.72017160394,4.5778467118124976e-10,7.782339410081246e-10,3.891169705040623e-10,1426.5695388315085,17.630059530718157,1075.0036299218386,1.0017367558209333e-9,2.1984303116818093e-9,0.02657904,22217.737301081004,4.5778467118124976e-10,0.006433456979683424,2.554481612359659e-9
2016-01-17T07:00:00.0,2.9685381897899633e-7,20307.847409125432,4650.599512125651,73.93719437705145,103.93076091736641,52349.40901149147,4.563410455512972e-10,7.757797774372053e-10,3.8788988871860264e-10,2.950803649793205e-7,3.6467092976011604e-9,2.2236032302446098e-7,9.976742222386443e-10,2.1895145991279556e-9,0.02801936,20307.847409422284,4.563410455512972e-10,0.00643345697968223,2.554481602625245e-9
2016-01-17T08:00:00.0,5677.091356702178,20005.157884453667,4662.7707811143655,70.16583298153347,30.00000000132946,47698.80949959293,3.561192699780871e-10,6.054027589627481e-10,3.0270137948137404e-10,5677.091356700561,70.15953716629699,4278.020558920548,1.0111157457303073e-9,2.2190136192123675e-9,0.02473214,25682.24924115584,3.561192699780871e-10,0.006295817934589951,2.554481602317329e-9
2016-01-17T09:00:00.0,9030.730215853002,19661.706127929687,4983.379587809245,68.08499971177842,30.000000004330264,47314.05927740388,3.3339149308478077e-10,5.667655382441273e-10,2.8338276912206363e-10,9030.730215851421,111.6050125686304,6805.18369320917,1.014049492976121e-9,2.2254520760569745e-9,0.02452656,28692.43634378269,3.3339149308478077e-10,0.006253560474862815,2.5544815956360124e-9
2016-01-17T10:00:00.0,9952.77712856481,19583.2297043864,4836.460611165365,67.84449977662828,73.52626642194053,49135.86338280859,3.3426612869019145e-10,5.682524187733255e-10,2.8412620938666274e-10,9952.777128563224,122.99999999738128,7499.999999840321,1.0188191656391832e-9,2.2359196893279707e-9,0.02378121,29536.006832951207,3.3426612869019145e-10,0.006253560474858468,2.5544815987355772e-9
2016-01-17T11:00:00.0,9952.777128576688,19420.790557861328,4709.810142279731,68.32355548858642,128.68802020345265,51799.402771488334,3.343209885566646e-10,5.683456805463298e-10,2.841728402731649e-10,9952.777128575102,122.99999999752808,7499.999999849272,1.0191189968972521e-9,2.236577704642172e-9,0.02407566,29373.567686438015,3.343209885566646e-10,0.006253560474857071,2.554481601361161e-9
2016-01-17T12:00:00.0,8905.507633833005,19594.935223117405,4751.606411268446,69.2920276514689,183.37071827315228,54589.59262906267,3.3346112625558805e-10,5.668839146344997e-10,2.8344195731724984e-10,8905.507633831423,110.05746685458755,6710.821149669971,1.0144285152269166e-9,2.226283885412186e-9,0.02538,28500.442856950413,3.3346112625558805e-10,0.006253560474856972,2.554481600555712e-9
2016-01-17T13:00:00.0,2.6416346591768563e-7,20156.888238118492,4750.766198594835,75.76855506473117,224.14241103702753,56548.80736746897,3.32528696478369e-10,5.652987840132273e-10,2.8264939200661363e-10,2.625888034245508e-7,3.2451668919461354e-9,1.9787602999671554e-7,1.0093637091216327e-9,2.2151685667419407e-9,0.02649653,20156.888238382653,3.32528696478369e-10,0.0062535604748611565,2.554481600727468e-9
2016-01-17T14:00:00.0,7.957049086760479e-7,20415.09145582411,4783.645796440972,79.02097238964504,148.38010953629788,51798.04116907679,3.329951374410468e-10,5.660917336497795e-10,2.8304586682488973e-10,7.941269223972722e-7,9.814106172684443e-9,5.984211080905148e-7,1.0118945451259056e-9,2.2207227870032603e-9,0.02551633,20415.091456619815,3.329951374410468e-10,0.006253560474860488,2.5544816000765694e-9
2016-01-17T15:00:00.0,9952.77712873487,20436.134807603623,4726.275417209203,70.5757500436571,69.36539071722399,47014.39537323901,3.3806555412224164e-10,5.747114420078107e-10,2.8735572100390536e-10,9952.777128733254,122.99999999948257,7499.999999968449,1.0397704523045899e-9,2.2818997768173415e-9,0.023569999999999997,30388.911936338493,3.3806555412224164e-10,0.006253560474850735,2.5544816011331503e-9
2016-01-17T16:00:00.0,9952.777128751844,20820.00557006836,4971.891200900608,70.41211096445721,121.79589423381168,49788.119956003095,3.41118630558416e-10,5.799016719493072e-10,2.899508359746536e-10,9952.777128750207,122.99999999969208,7499.9999999812235,1.0568842902184858e-9,2.3194581271528897e-9,0.02276522,30772.782698820203,3.41118630558416e-10,0.006253560474849135,2.5544815960328076e-9
2016-01-17T17:00:00.0,9952.777128750055,21234.88158081055,5192.196698947482,67.75624984529283,174.39003682981178,52316.22875508858,3.4058970660881055e-10,5.790025012349779e-10,2.8950125061748895e-10,9952.777128748423,122.99999999967002,7499.999999979879,1.053901419563117e-9,2.312911863150413e-9,0.02273289,31187.658709560605,3.4058970660881055e-10,0.006253560474848103,2.55448159127104e-9
2016-01-17T18:00:00.0,9913.549317616178,21551.85195502387,5328.122602132162,65.09761100769043,229.64004054495072,54624.03205612585,3.333623960810607e-10,5.667160733378032e-10,2.833580366689016e-10,9913.549317614597,122.51520859853329,7470.4395486910535,1.013891194609624e-9,2.2251046714866876e-9,0.02320282,31465.40127264005,3.333623960810607e-10,0.0062535604748475025,2.5544815882597252e-9
2016-01-17T19:00:00.0,9710.165858012182,21755.23541463216,5589.523119439019,62.98355561468336,287.0638916965515,56766.34900268952,3.3335737058485164e-10,5.667075299942477e-10,2.8335376499712387e-10,9710.165858010601,120.00172264304398,7317.178209941705,1.0138638499815492e-9,2.22504466045198e-9,0.02142776,31465.401272644343,3.3335737058485164e-10,0.006253560474847363,2.5544815822467045e-9
2016-01-17T20:00:00.0,9733.073986400703,21732.32728624132,5890.925897488064,60.88147246148851,344.08831228567493,58494.00409319699,3.3336130206085673e-10,5.667142135034564e-10,2.833571067517282e-10,9733.073986399122,120.2848295342494,7334.440825259109,1.013885241702207e-9,2.225091607124187e-9,0.0225,31465.401272642026,3.3336130206085673e-10,0.006253560474847362,2.55448157498836e-9
2016-01-17T21:00:00.0,9679.140437813676,21786.260834825305,5526.7846409776475,59.23466674698724,403.4979229191928,59937.51902097282,3.3335989480821044e-10,5.667118211739577e-10,2.8335591058697886e-10,9679.140437812095,119.61829933967438,7293.798740224047,1.0138775831979425e-9,2.2250747996267884e-9,0.02375188,31465.40127263898,3.3335989480821044e-10,0.006253560474847832,2.5544815838304443e-9
2016-01-17T22:00:00.0,9657.987062694432,21807.41420993381,5620.113364529079,59.04113885031806,463.8878090726373,61704.533120224,3.33369877838508e-10,5.667287923254636e-10,2.833643961627318e-10,9657.987062692851,119.35687832059575,7277.858434182667,1.0139319010826918e-9,2.2251940066775485e-9,0.0275858,31465.40127262824,3.33369877838508e-10,0.006253560474849129,2.554481581688682e-9
2016-01-17T23:00:00.0,8887.845698098363,22109.33665812174,5506.543889567058,64.05524996439615,524.2098021036725,63362.27818988237,3.334644548562783e-10,5.668895732556731e-10,2.8344478662783656e-10,8887.84569809678,109.83919429937477,6697.511847522851,1.0144466434058666e-9,2.2263236698544235e-9,0.03385129,30997.182356220106,3.334644548562783e-10,0.006253560474853687,2.554481584446343e-9
2016-01-18T00:00:00.0,2.8192654434415546e-8,23064.08083062066,5331.782332763672,69.86680553860134,569.9999999994094,64553.24614784295,6.016778944586854e-10,1.0228524205797652e-9,5.114262102898826e-10,2.62137665672605e-8,3.2395915693229747e-10,1.9753607130018138e-8,9.560354465752811e-10,2.0981333594682024e-9,0.04286948,23064.080830648854,6.016778944586854e-10,0.006563385161056118,2.554481588663363e-9
2016-01-18T01:00:00.0,2.2098019699745783e-8,23012.153224555117,5052.398114963107,71.73847254223293,500.13975784680457,59221.46381510368,5.950434536243069e-10,1.0115738711613216e-9,5.057869355806608e-10,2.0140270643665525e-8,2.4890070953248925e-10,1.5176872532468856e-8,9.461751849189372e-10,2.0764938439163787e-9,0.04248696,23012.153224577214,5.950434536243069e-10,0.006563385161058567,2.5544815949016547e-9
2016-01-18T02:00:00.0,2.8624499864150407e-8,22741.52266547309,4974.0578173828135,72.06425021489461,428.4078486904889,54169.06570016038,6.0242864389668e-10,1.0241286946243561e-9,5.120643473121781e-10,2.6643220843687726e-8,3.2926650736495506e-10,2.007722605883872e-8,9.571503258383242e-10,2.1005800944527153e-9,0.03820366,22741.522665501718,6.0242864389668e-10,0.00656338516105944,2.554481596611384e-9
2016-01-18T03:00:00.0,2.736736644278078e-8,22295.598070610893,4946.2661877441415,74.78580554114448,356.35016186160226,49195.007882802296,6.012875647204955e-10,1.0221888600248424e-9,5.110944300124212e-10,2.5389721867974128e-8,3.1377531611070586e-10,1.913264122626255e-8,9.554557147818098e-10,2.0968610691783563e-9,0.03859645,22295.59807063826,6.012875647204955e-10,0.006563385161060071,2.5544815972138164e-9
2016-01-18T04:00:00.0,6.101983710219008e-8,21866.24802354601,5040.796242947049,71.89983333587647,281.57091970644626,44248.74169508194,6.154011182053717e-10,1.0461819009491318e-9,5.230909504745659e-10,5.899726900796941e-8,7.29109473073603e-10,4.445789469960993e-8,9.763861932715305e-10,2.1427954906542825e-9,0.03209469,21866.24802360703,6.154011182053717e-10,0.0065633851610596245,2.554481595187495e-9
2016-01-18T05:00:00.0,1.8617865141050284e-7,21462.37239759657,5049.884222683377,68.41950008180406,209.67764975697781,39207.94545218405,6.224623912584917e-10,1.058186065139436e-9,5.29093032569718e-10,1.8413363126356122e-7,2.2755896522527018e-9,1.387554666007745e-7,9.868340818021724e-10,2.1657246231887206e-9,0.029452999999999997,21462.372397782747,6.224623912584917e-10,0.006563385161058709,2.554481594971098e-9
2016-01-18T06:00:00.0,9952.777128552922,20847.300065375435,4963.0671337890635,69.87888883590698,141.2647130631401,34158.06122964415,6.299559055990283e-10,1.070925039518348e-9,5.35462519759174e-10,9952.777128550852,122.99999999722837,7499.999999830998,9.979040604175768e-10,2.1900190063151844e-9,0.027000000000000003,30800.07719392835,6.299559055990283e-10,0.006563385161053292,2.5544815966667522e-9
2016-01-18T07:00:00.0,9952.777128711383,20421.278164401585,5039.562430419922,63.902666560278995,194.3923876101598,36694.994095690825,6.368137997521216e-10,1.0825834595786068e-9,5.412917297893034e-10,9952.777128709293,122.99999999918644,7499.9999999503925,1.008019318755183e-9,2.212218142376296e-9,0.02532592,30374.055293112968,6.368137997521216e-10,0.006563385161052117,2.5544815949983488e-9
2016-01-18T08:00:00.0,9952.77712872995,20125.996624891493,4874.412001410589,65.14969461441041,253.4962844347697,39155.43166522606,6.40949506178874e-10,1.0896141605040858e-9,5.448070802520429e-10,9952.777128727845,122.99999999941572,7499.999999964372,1.0141121530910277e-9,2.2255895911228278e-9,0.02384011,30078.773753621444,6.40949506178874e-10,0.006563385161051998,2.554481598487509e-9
2016-01-18T09:00:00.0,9952.777128740196,19944.003359239367,4754.409696858724,71.11633334901597,311.3531532054825,41781.019663784624,6.450556795688646e-10,1.0965946552670697e-9,5.482973276335349e-10,9952.777128738078,122.99999999954217,7499.999999972083,1.0201560895930582e-9,2.23885372776425e-9,0.02306853,29896.78048797956,6.450556795688646e-10,0.006563385161052585,2.5544816009591777e-9
2016-01-18T10:00:00.0,9952.777128741978,19808.716854926217,4729.418912217882,71.97683369318644,363.2433832417153,44526.609966902775,6.460208586410235e-10,1.09823545968974e-9,5.4911772984487e-10,9952.777128739857,122.99999999956417,7499.999999973425,1.0215759715537452e-9,2.241969827401451e-9,0.02322949,29761.493983668195,6.460208586410235e-10,0.00656338516105299,2.5544816014652997e-9
2016-01-18T11:00:00.0,9952.777128741214,19931.554438747833,4510.097199707031,75.59241641998291,414.2731129338045,47297.19105466311,6.455959862687656e-10,1.0975131766569015e-9,5.487565883284508e-10,9952.777128739097,122.99999999955476,7499.999999972851,1.020950972675619e-9,2.240598193116839e-9,0.02394817,29884.33156748905,6.455959862687656e-10,0.006563385161053966,2.5544816058458894e-9
2016-01-18T12:00:00.0,9952.77712870366,20331.806187269423,4381.048571641711,81.95591665056017,461.6872598990837,50287.09385493372,6.359736565575048e-10,1.081155216147758e-9,5.40577608073879e-10,9952.777128701573,122.99999999909105,7499.999999944575,1.006780923972855e-9,2.2095003379117215e-9,0.02693572,30284.583315973083,6.359736565575048e-10,0.006563385161055667,2.5544816083486667e-9
2016-01-18T13:00:00.0,4441.902041123279,21449.928426242404,3980.222202216254,100.2457779545254,502.73790663331573,53406.04528324135,6.264624308505345e-10,1.0649861324459085e-9,5.324930662229543e-10,4441.9020411212205,54.89462327839237,3347.233126731242,9.927454638547059e-10,2.1786978533439534e-9,0.02964419,25891.830467365682,6.264624308505345e-10,0.0065633851610609325,2.5544816148637595e-9
2016-01-18T14:00:00.0,6.081919117756083e-8,21529.34219075521,3978.8101318359377,114.0951108233134,457.3933153428775,52773.056207761074,6.151699757553045e-10,1.0457889587840175e-9,5.228944793920087e-10,5.879735836467374e-8,7.266389054313037e-10,4.430725033117705e-8,9.760438541030736e-10,2.14204418668102e-9,0.033678669999999994,21529.342190816027,6.151699757553045e-10,0.00656338516109118,2.554481614962108e-9
2016-01-18T15:00:00.0,8.606893842539337e-6,21538.32114312066,3508.296233859592,106.12605557547676,343.30476790597635,48794.246075974144,6.260037639897337e-10,1.0642063987825474e-9,5.321031993912737e-10,8.604837568278093e-6,1.0634167802654904e-7,6.4842486601554284e-6,9.920678624619292e-10,2.1772107765920406e-9,0.02915343,21538.321151727556,6.260037639897337e-10,0.006563385161073483,2.554481622416878e-9
2016-01-18T16:00:00.0,9490.488604559401,21974.91266805013,3939.664303656684,92.46338900460135,237.18527582253253,45285.94984860353,6.269616447627345e-10,1.0658347960966485e-9,5.329173980483243e-10,9490.488604557342,117.28687212191349,7151.638544019114,9.934828607640573e-10,2.180316158460381e-9,0.02852291,31465.40127260953,6.269616447627345e-10,0.006563385161059863,2.5544816153091003e-9
2016-01-18T17:00:00.0,9038.3585900836,22427.04268256293,4574.347180243598,73.90897201326159,262.01532232554223,48497.9240889707,6.265068106880477e-10,1.065061578169681e-9,5.325307890848405e-10,9038.358590081541,111.69928676146769,6810.932119601688,9.92811024650226e-10,2.1788417342979986e-9,0.02797324,31465.40127264653,6.265068106880477e-10,0.006563385161058764,2.5544816046994833e-9
2016-01-18T18:00:00.0,8675.541591793834,22789.85968085395,5651.351769476996,66.92163881195916,299.8122004594418,50734.50902833352,6.265008773734802e-10,1.0650514915349163e-9,5.325257457674582e-10,8675.541591791774,107.21546378299279,6537.528279450779,9.928022603248194e-10,2.1788224999447382e-9,0.02663307,31465.401272647785,6.265008773734802e-10,0.006563385161058416,2.554481581198574e-9
2016-01-18T19:00:00.0,8532.981324189868,22932.419948459203,6045.999967041014,61.991722046534214,340.1125888161682,51620.685538312035,6.265061368090166e-10,1.065060432575328e-9,5.32530216287664e-10,8532.98132418781,105.45365271373942,6430.100775228013,9.9281002926274e-10,2.1788395498019136e-9,0.02542815,31465.40127264907,6.265061368090166e-10,0.006563385161058288,2.5544815715066774e-9
2016-01-18T20:00:00.0,8495.167242294208,22970.23403035482,6885.733739149306,56.701610963609475,383.5810828690645,52004.786346503766,6.265104793912773e-10,1.0650678149651714e-9,5.325339074825857e-10,8495.16724229215,104.98633268707884,6401.605651651148,9.92816443414998e-10,2.178853626421011e-9,0.02542707,31465.401272649025,6.265104793912773e-10,0.006563385161058283,2.5544815489040996e-9
2016-01-18T21:00:00.0,8466.183014455633,22999.218258192275,6814.895765923394,52.99519450187683,431.87236797822663,51520.65825901034,6.265119898238991e-10,1.0650703827006284e-9,5.325351913503142e-10,8466.183014453574,104.62813517315706,6379.76433982665,9.928186729066e-10,2.1788585193051833e-9,0.02653845,31465.40127264791,6.265119898238991e-10,0.006563385161058781,2.554481550938375e-9
2016-01-18T22:00:00.0,8411.391901441977,23054.009371202257,6440.365660671658,58.27347226778666,483.5118720352005,51085.52683291833,6.265170290974406e-10,1.065078949465649e-9,5.325394747328245e-10,8411.391901439918,103.95100688891212,6338.476029811714,9.928261121894627e-10,2.1788748456951733e-9,0.02909204,31465.401272644234,6.265170290974406e-10,0.006563385161061059,2.5544815612745724e-9
2016-01-18T23:00:00.0,8220.269694673883,23245.13157796224,5987.52770195855,60.79158333672417,529.1959700420203,50983.637202063124,6.268748525857135e-10,1.065687249395713e-9,5.328436246978565e-10,8220.269694671824,101.58904990662325,6194.454262598978,9.933546492119187e-10,2.1800347829783583e-9,0.03163564,31465.40127263612,6.268748525857135e-10,0.006563385161065493,2.5544815730747273e-9
2016-01-19T00:00:00.0,2.9889427184677857e-8,24218.348272298183,5613.127241753472,64.47755563841926,569.9999999976134,51190.56376270829,7.626297201357454e-10,1.296470524230767e-9,6.482352621153835e-10,2.763980493097141e-8,3.415826520097994e-10,2.08282104884024e-8,9.531517294756808e-10,2.0918046997227775e-9,0.04453351,24218.348272328072,7.626297201357454e-10,0.006640055395110644,2.5544815823549857e-9
2016-01-19T01:00:00.0,2.5144686000922667e-8,24338.75531914605,5209.215238715277,70.59538870917426,505.5290844155792,45577.436520980285,7.558622823243707e-10,1.2849658799514302e-9,6.424829399757151e-10,2.2912801348803133e-8,2.83164641329573e-10,1.7266136666437378e-8,9.469187721681034e-10,2.0781257344689098e-9,0.04169903,24338.755319171192,7.558622823243707e-10,0.006640055395113783,2.5544815916345824e-9
2016-01-19T02:00:00.0,3.4131961175252144e-8,23801.03309163411,4853.499950629341,73.76030537711249,434.9403357627252,40368.221282286904,7.679651565084708e-10,1.3055407660644003e-9,6.527703830322002e-10,3.18683752538377e-8,3.93840845173677e-10,2.4014685681321766e-8,9.580451553500403e-10,2.102543904117193e-9,0.0375412,23801.033091668243,7.679651565084708e-10,0.006640055395115066,2.5544815992734498e-9
2016-01-19T03:00:00.0,4.377984949294993e-8,23075.808820258244,4660.115702311198,76.42311099794176,361.18667044205597,35514.72133168624,7.75335161845596e-10,1.318069775137513e-9,6.590348875687565e-10,4.149700479923333e-8,5.128349127349403e-10,3.127042150822806e-8,9.647749185790904e-10,2.117313168983651e-9,0.03528903,23075.808820302023,7.75335161845596e-10,0.006640055395115731,2.554481603196099e-9
2016-01-19T04:00:00.0,1.0271040034882771e-7,22676.71703355577,4518.305517578125,80.33050003899469,284.7701995006809,30854.605629410984,7.896446803205492e-10,1.3423959565449336e-9,6.711979782724668e-10,1.003902604884077e-7,1.2406589517988937e-9,7.564993608529839e-8,9.777439038750874e-10,2.1457751478626332e-9,0.03088653,22676.717033658482,7.896446803205492e-10,0.0066400553951162025,2.5544816059527546e-9
2016-01-19T05:00:00.0,5722.071758390166,21956.1196359592,4450.1851352267795,76.09761117723255,204.44633951898862,26336.30011191321,8.008804167459307e-10,1.3614967084680821e-9,6.807483542340411e-10,5722.071758387817,70.715421150832,4311.9159238312195,9.878379306027622e-10,2.1679276886335475e-9,0.02855968,27678.191394349367,8.008804167459307e-10,0.0066400553951119655,2.5544816071237445e-9
2016-01-19T06:00:00.0,9952.777128637192,21370.682466769747,4218.145809258355,73.14016654756334,199.0707895486591,26198.03090052237,8.089351448926872e-10,1.3751897463175681e-9,6.875948731587841e-10,9952.777128634822,122.99999999826609,7499.999999894273,9.95026479605313e-10,2.1837038133812774e-9,0.02732431,31323.45959540694,8.089351448926872e-10,0.006640055395109609,2.5544816113679024e-9
2016-01-19T07:00:00.0,9952.77712873286,20764.819092746307,4426.532349039713,73.65211111068727,248.93726305544402,29479.88509116303,8.259354229116222e-10,1.4040902189497577e-9,7.020451094748789e-10,9952.777128730446,122.99999999944787,7499.999999966332,1.0100694357500132e-9,2.2167173676645158e-9,0.02400381,30717.59622147917,8.259354229116222e-10,0.006640055395109383,2.5544816073883364e-9
2016-01-19T08:00:00.0,9952.777128740458,20307.179956732856,4299.108734809028,70.76097202512953,298.29179200030273,32553.352742094416,8.312755128418977e-10,1.413168371831226e-9,7.06584185915613e-10,9952.77712873803,122.99999999954157,7499.999999972047,1.0147588942129778e-9,2.227008941344375e-9,0.02307146,30259.957085473314,8.312755128418977e-10,0.006640055395109144,2.554481609760022e-9
2016-01-19T09:00:00.0,9952.777128746724,19807.034197998048,4239.942088894314,66.4768885866801,350.5374600308202,35754.24400726221,8.377435438979916e-10,1.4241640246265857e-9,7.120820123132928e-10,9952.77712874428,122.99999999961882,7499.999999976757,1.020416169129481e-9,2.2394245032030045e-9,0.02256617,29759.811326744766,8.377435438979916e-10,0.006640055395109032,2.5544816108293482e-9
2016-01-19T10:00:00.0,9952.777128749996,19611.080407782654,4203.8425732421865,72.09141752666899,407.0672114998615,39014.301918349454,8.423395308851769e-10,1.4319772025048007e-9,7.159886012524003e-10,9952.77712874754,122.99999999965911,7499.9999999792135,1.0244210275385927e-9,2.2482136407378146e-9,0.0227609,29563.857536532654,8.423395308851769e-10,0.006640055395110152,2.5544816114747675e-9
2016-01-19T11:00:00.0,9952.777128749698,19703.18626403809,4221.9745010036895,74.77291663275824,457.9824340289599,42310.45934509128,8.418725223742845e-10,1.4311832880362836e-9,7.155916440181418e-10,9952.777128747242,122.99999999965543,7499.999999978989,1.0240146492004446e-9,2.24732179519915e-9,0.02346746,29655.963392787784,8.418725223742845e-10,0.006640055395111566,2.5544816111324868e-9
2016-01-19T12:00:00.0,9952.777128710044,20281.448485378693,4022.104150119357,78.12475040647719,506.2161574519678,45588.48484407138,8.173052804985316e-10,1.3894189768475038e-9,6.947094884237519e-10,9952.777128707652,122.99999999916616,7499.999999949156,1.002454692108126e-9,2.2000059081510908e-9,0.02854644,30234.22561408874,8.173052804985316e-10,0.006640055395114291,2.554481614088665e-9
2016-01-19T13:00:00.0,9351.135940785322,22114.265331624352,4045.944392496745,96.66938893212212,551.0980471007465,49066.380693905936,8.014181670532126e-10,1.3624108839904614e-9,6.812054419952307e-10,9351.135940782971,115.56470177463503,7046.62815698994,9.883190595257187e-10,2.168983583210549e-9,0.03019516,31465.401272409676,8.014181670532126e-10,0.006640055395124904,2.5544816138280235e-9
2016-01-19T14:00:00.0,3.975762821292028e-7,23633.78957370334,4236.347202351888,104.27205534829037,569.9999999993357,52067.06445840385,9.866104345163456e-8,1.6772377386777874e-7,8.386188693388937e-8,2.288876944500364e-7,2.8286764641759094e-9,1.7248027220584812e-7,9.64813811387662e-10,2.1173985238723213e-9,0.03719511,23633.789574100916,9.866104345163456e-8,0.006915514871996493,2.5544816110333376e-9
2016-01-19T15:00:00.0,6618.2957383513485,24847.10553426107,4503.402741427953,100.27219457414417,465.7348602526004,47830.717256229116,5.888885485302788,10.01110532501474,5.00555266250737,6608.284633025363,81.66755864673445,4979.72918577649,9.703986048271868e-10,2.1296550165193055e-9,0.03157362,31465.40127261242,5.888885485302788,0.006915514871987295,2.5544816058901866e-9
2016-01-19T16:00:00.0,5668.663295079889,25796.73797756619,4936.712916937934,85.56186111874051,452.1426925025791,48307.04370058233,1.0905810669747767e-6,1.8539878138571204e-6,9.269939069285602e-7,5668.663293224932,70.0553801260971,4271.66951988397,9.698882779661283e-10,2.1285350435985785e-9,0.03065878,31465.401272646082,1.0905810669747767e-6,0.006915514871988149,2.5544815971063292e-9
2016-01-19T17:00:00.0,5166.997820367715,26298.403452284067,5534.092551133896,76.57516667048138,436.64312795180035,47642.00030353305,1.1353200196486774e-6,1.9300440334027516e-6,9.650220167013758e-7,5166.997818436701,63.855617728067166,3893.6352273211683,9.699092376340893e-10,2.128581042079817e-9,0.02930291,31465.40127265178,1.1353200196486774e-6,0.006915514871988749,2.5544815837966954e-9
2016-01-19T18:00:00.0,4775.152192113193,26690.24908053928,7051.025413004557,68.94183374616834,423.93049548926956,46001.54297972501,1.122945995386666e-6,1.909008192157332e-6,9.54504096078666e-7,4775.1521902032155,59.013048498482675,3598.3566157611385,9.699038652439807e-10,2.128569251731512e-9,0.02904383,31465.401272652474,1.122945995386666e-6,0.0069155148719892,2.5544815439232878e-9
2016-01-19T19:00:00.0,4577.226222333862,26888.175050320096,7107.661972113715,67.27672249688042,414.00862671094046,42548.87418248627,1.1064943777002347e-6,1.881040442090399e-6,9.405202210451995e-7,4577.226220451852,56.56700816577668,3449.2078149863823,9.698965396630478e-10,2.1285531748739143e-9,0.026946699999999997,31465.40127265396,1.1064943777002347e-6,0.00691551487198985,2.554481542274783e-9
2016-01-19T20:00:00.0,4688.0100901986125,26777.39118245443,6470.955926920573,68.36866689046225,403.30582883522453,38890.420025363615,1.084737084845039e-6,1.8440530442365663e-6,9.220265221182832e-7,4688.01008835359,57.93611505680889,3532.6899424883463,9.69886504956051e-10,2.1285311525173396e-9,0.02696654,31465.40127265304,1.084737084845039e-6,0.006915514871990495,2.5544815601553044e-9
2016-01-19T21:00:00.0,5264.514787327365,26200.88648532444,6173.175851236979,69.69608299043443,392.8801934384627,35952.154040936075,1.205509192347317e-6,2.049365626990439e-6,1.0246828134952194e-6,5264.514785277031,65.06076748337337,3967.119968498376,9.69937613893269e-10,2.1286433171515363e-9,0.02876996,31465.40127265181,1.205509192347317e-6,0.006915514871990924,2.55448156798081e-9
2016-01-19T22:00:00.0,5506.611299908231,25958.789972737628,5526.307843424479,67.95530530081855,388.251794470948,33746.09815820216,1.169723232610028e-6,1.9885294954370475e-6,9.942647477185237e-7,5506.611297918732,68.05268327427726,4149.553858187637,9.699235690854787e-10,2.1286124941523915e-9,0.03002783,31465.40127264586,1.169723232610028e-6,0.006915514871991233,2.554481583871744e-9
2016-01-19T23:00:00.0,5634.1660229340505,25831.2352497016,5332.11338663737,72.785749935574,388.35608895355557,32369.344172970003,4.92421707213666e-6,8.371169022632321e-6,4.185584511316161e-6,5634.166014561911,69.62905034691579,4245.673801641206,9.70284409982868e-10,2.129404402367704e-9,0.03294633,31465.40127263565,4.92421707213666e-6,0.006915514871991991,2.5544815882917007e-9
2016-01-20T00:00:00.0,1.0491714642551491e-7,26515.981911349823,4856.259219021267,74.32086098988852,385.2063090653588,31282.904587978526,2.986842123101843e-8,5.0776316092731326e-8,2.5388158046365663e-8,5.3188631119395685e-8,6.573242365461076e-10,4.0080746130860216e-8,9.521992133878992e-10,2.089714290014263e-9,0.04228668,26515.98191145474,2.986842123101843e-8,0.0069155148719955,2.5544815986674837e-9
2016-01-20T01:00:00.0,1.2655812921541234e-7,26403.05194986979,4884.974499782986,94.15183311250478,310.89236361637893,26426.645369001984,3.634976717262652e-8,6.179460419346508e-8,3.089730209673254e-8,6.380813124441822e-8,7.885638391693127e-10,4.808316092495809e-8,9.553937775290554e-10,2.0967251405193684e-9,0.0386413,26403.05194999635,3.634976717262652e-8,0.0069155148719992334,2.5544815979820025e-9
2016-01-20T02:00:00.0,1.977794327319778e-7,25286.43810139974,4540.2522928873705,92.90880533006457,216.747446050414,21541.670869271733,5.643424947025941e-8,9.5938224099441e-8,4.79691120497205e-8,1.0088052884038069e-7,1.2467178644533659e-9,7.601938197886377e-8,9.606797921561227e-10,2.1083259275690706e-9,0.03683413,25286.43810159752,5.643424947025941e-8,0.006915514871998416,2.554481604857938e-9
2016-01-20T03:00:00.0,5.643357478097189e-7,24082.672757839624,3729.023121066624,93.85247191323174,123.84555628444025,17001.418576465046,1.4140121517106531e-7,2.4038206579081104e-7,1.2019103289540552e-7,3.229871867748901e-7,3.991591840075765e-9,2.433897463460832e-7,9.664952440177846e-10,2.1210886275244363e-9,0.03496595,24082.67275840396,1.4140121517106531e-7,0.006915514871997143,2.554481617853938e-9
2016-01-20T04:00:00.0,8148.935070947357,23316.466201578773,4065.006923692492,95.6867223739624,30.000000010265463,13272.395455646487,1.2384532750152786e-8,2.1053705675259734e-8,1.0526852837629867e-8,8148.935070925332,100.70747096566103,6140.699449125672,9.715371397764272e-10,2.132153666717349e-9,0.03169102,31465.401272526127,1.2384532750152786e-8,0.006897689479545278,2.5544816128387685e-9
2016-01-20T05:00:00.0,8694.580284927208,22770.820987684463,4089.7499555121526,99.30691648907133,35.027646301970506,15348.087981084354,1.2249010972661642e-8,2.0823318653524792e-8,1.0411659326762396e-8,8694.580284905413,107.45075080114647,6551.875048850394,9.710414547374392e-10,2.1310658270145265e-9,0.02925601,31465.40127261167,1.2249010972661642e-8,0.006897689479509213,2.554481612332587e-9
2016-01-20T06:00:00.0,9375.43322724499,22089.968045383033,3990.437488199869,99.70191683239408,43.178378313936776,17810.21307442728,1.2253382341946364e-8,2.0830749981308818e-8,1.0415374990654409e-8,9375.433227223188,115.8649763807554,7064.937584192401,9.710567399434414e-10,2.1310993722149003e-9,0.0279549,31465.401272628023,1.2253382341946364e-8,0.006897689479495473,2.554481613333376e-9
2016-01-20T07:00:00.0,9961.294977550948,21489.20789591471,3800.82635904948,99.26688905715942,59.348335562192204,20884.7131704245,5.010499291561116,8.517848795653897,4.258924397826949,9952.777128754275,122.99999999974234,7499.9999999842885,1.0185262853478188e-9,2.2352769287359406e-9,0.02251561,31450.50287346566,5.010499291561116,0.006897689479489253,2.55448161570084e-9
2016-01-20T08:00:00.0,10145.833394276926,20964.05554063585,3673.3703349473744,99.5350279129876,87.34726859207768,24583.8868113641,113.56250912880347,193.0562655189659,96.52813275948294,9952.777128756934,122.9999999997752,7499.999999986292,1.0259930080325109e-9,2.2516635386746934e-9,0.02076547,31109.888934912775,113.56250912880347,0.006895083512108039,2.5544816178507948e-9
2016-01-20T09:00:00.0,10146.574120073505,20437.83671861437,3636.36802971734,99.90538889143204,207.34726852185696,28410.51647640782,113.99823018471734,193.79699131401946,96.89849565700973,9952.777128758455,122.99999999979401,7499.999999987439,1.0314424317358885e-9,2.2636229463544936e-9,0.020383130000000003,30584.410838687876,113.99823018471734,0.006893193924695264,2.554481618421695e-9
2016-01-20T10:00:00.0,10165.665620877407,20177.842896796337,3481.261534423828,109.4511389795939,327.347268481157,32274.14844668274,125.228524775113,212.8884921176921,106.44424605884605,9952.777128758682,122.99999999979681,7499.99999998761,1.032346408618519e-9,2.2656068310111027e-9,0.02025473,30343.508517673745,125.228524775113,0.006892882887302355,2.554481620985829e-9
2016-01-20T11:00:00.0,10217.107731008919,20243.81639838325,3419.625002509223,135.17219454235502,447.3472684430879,36292.88691225134,155.48858955856548,264.3306022495613,132.16530112478065,9952.777128758325,122.99999999979241,7499.999999987342,1.0309393674943715e-9,2.2625189121151112e-9,0.0208342,30460.924129392162,155.48858955856548,0.006893375370742708,2.5544816219650654e-9
2016-01-20T12:00:00.0,9952.777129115704,20704.81075575087,3409.694415757921,120.35416628095837,567.347268400672,40373.261909734276,2.1276962060531758e-7,3.617083550290399e-7,1.8085417751451994e-7,9952.777128752981,122.99999999972637,7499.999999983314,1.01565966669181e-9,2.228985793556182e-9,0.02516494,30657.587884866578,2.1276962060531758e-7,0.00689768947955675,2.5544816221090742e-9
2016-01-20T13:00:00.0,8935.603666670177,22529.797605929904,3330.6041470676,136.5312509112888,569.9999999897736,44463.56749396445,1.8865012633780146e-6,3.2070521477426246e-6,1.6035260738713123e-6,8935.603663462154,110.42940441499742,6733.500269207159,9.699279096765664e-10,2.1286220200951724e-9,0.03288705,31465.401272600084,1.8865012633780146e-6,0.006915583293688868,2.5544816233921306e-9
2016-01-20T14:00:00.0,7668.044017346885,23797.357254503044,3467.1087661404076,127.08847293217976,543.9050706803021,47866.46361610869,1.6879102791194142e-6,2.869447474503004e-6,1.434723737251502e-6,7668.044014476468,94.76444630250455,5778.319896494179,9.698933838979213e-10,2.128546249172456e-9,0.034398780000000004,31465.401271849933,1.6879102791194142e-6,0.006915583293695615,2.554481621204079e-9
2016-01-20T15:00:00.0,6690.6207174885,24774.780555148653,3648.3147635226783,111.231388575236,511.5879610686443,50177.67474646715,1.951993093090502e-6,3.318388258253853e-6,1.6591941291269265e-6,6690.620714169143,82.68509755568932,5041.774241200568,9.699377321912232e-10,2.12864357677045e-9,0.02876367,31465.401272637155,1.951993093090502e-6,0.006915583293698046,2.5544816181814883e-9
2016-01-20T16:00:00.0,5309.021633846985,26156.37963880751,3992.189809502496,116.12305572933624,483.0485872915854,51571.13422414972,1.52832947367016e-6,2.598160105239272e-6,1.299080052619636e-6,5309.021631247856,65.61079909601587,4000.658481464382,9.698591436220228e-10,2.1284711048194327e-9,0.027125330000000003,31465.401272654497,1.52832947367016e-6,0.0069155832937006076,2.5544816130381653e-9
2016-01-20T17:00:00.0,4753.651133223636,26711.750139431424,3900.601807929145,107.6042496977912,432.5432475406388,51579.60289611629,1.6474600553524427e-6,2.8006820940991526e-6,1.4003410470495763e-6,4753.651130421984,58.747330667281034,3582.1543089805505,9.698853218561109e-10,2.128528556063975e-9,0.025382750000000003,31465.40127265506,1.6474600553524427e-6,0.006915583293701288,2.5544816141218182e-9
2016-01-20T18:00:00.0,4614.612081980434,26850.789190673833,4159.310175103083,90.07025012334186,383.6932454937634,51261.15539717238,1.6498291632175908e-6,2.804709577469904e-6,1.402354788734952e-6,4614.612079174754,57.02903605642662,3477.3802473430865,9.69885804721237e-10,2.128529615768856e-9,0.02621835,31465.40127265427,1.6498291632175908e-6,0.006915583293700841,2.554481610896191e-9
2016-01-20T19:00:00.0,4884.454219025954,26580.94705362956,4799.263886311849,77.63833335876465,350.6589484124966,50579.22546941707,1.8705841863857443e-6,3.179993116855765e-6,1.5899965584278825e-6,4884.454215844992,60.36384224981358,3680.7220884032668,9.699253874075234e-10,2.1286164846761257e-9,0.02401972,31465.401272655516,1.8705841863857443e-6,0.006915583293700319,2.5544815985107363e-9
2016-01-20T20:00:00.0,4943.220325525319,26522.180947129997,5448.539279378255,61.784527744717074,333.39137447683584,49460.683671513165,1.6887461171361717e-6,2.870868399131492e-6,1.435434199565746e-6,4943.220322653481,61.090094937271644,3725.005788858027,9.698935343568075e-10,2.1285465793723553e-9,0.02434753,31465.401272655316,1.6887461171361717e-6,0.006915583293699454,2.554481584326508e-9
2016-01-20T21:00:00.0,5289.912788631928,26175.488484022357,5758.530045030382,57.5576111178928,332.70385868811826,47737.150180997625,1.8870584894678648e-6,3.20799943209537e-6,1.603999716047685e-6,5289.912785422959,65.37464510542092,3986.2588478915195,9.699279707358611e-10,2.1286221540970486e-9,0.026227720000000003,31465.401272654286,1.8870584894678648e-6,0.006915583293699185,2.5544815769855446e-9
2016-01-20T22:00:00.0,5385.234208850948,26080.167063802084,6085.198998887804,60.38491675800747,340.5278098629398,45964.87898386344,1.9356768973574122e-6,3.290650725507601e-6,1.6453253627538005e-6,5385.234205559327,66.55266150477098,4058.089116144572,9.699226504954817e-10,2.1286104781975195e-9,0.02859023,31465.401272653035,1.9356768973574122e-6,0.006915583293699585,2.554481568849469e-9
2016-01-20T23:00:00.0,5511.106599794374,25954.294672851556,5476.437435913086,62.14627773920695,346.70247183832186,43937.76910112489,116.85077134065105,198.64631127910678,99.32315563955339,5312.460288514297,65.65329525947857,4003.2497109438145,9.702467068835497e-10,2.129321658437321e-9,0.032913,31465.40127264593,116.85077134065105,0.006915583293690235,2.5544815836893207e-9
2016-01-21T00:00:00.0,7.259542671160692e-8,26596.129561767582,5135.409700656467,69.60502746793959,449.53956058144104,42464.581376160306,2.0818708679145196e-8,3.539180475454683e-8,1.7695902377273415e-8,3.62593003808362e-8,4.481054774097736e-10,2.7323504720108145e-8,9.443215762238865e-10,2.072425879436173e-9,0.0454138,26596.12956184018,2.0818708679145196e-8,0.006915583293704133,2.5544815914479572e-9
2016-01-21T01:00:00.0,6.005003395753729e-8,26331.98920179579,4618.37727077908,77.24711151123047,379.9414487149392,37329.17167553579,1.7301062064500818e-8,2.9411805509651393e-8,1.4705902754825696e-8,2.9698990246597016e-8,3.670308048765682e-10,2.237992712662001e-8,9.392382012888802e-10,2.061269809263223e-9,0.04237284,26331.989201855842,1.7301062064500818e-8,0.006915583293705519,2.5544816022344586e-9
2016-01-21T02:00:00.0,9.121836131030048e-8,25313.39109090169,4241.518503282336,91.01744431389704,302.7012528020754,32710.794404783705,2.6352648215159443e-8,4.479950196577105e-8,2.2399750982885526e-8,4.546920468678969e-8,5.619247878369222e-10,3.426370657542208e-8,9.496546577397341e-10,2.084129960364601e-9,0.03865048,25313.391090992904,2.6352648215159443e-8,0.006915583293707984,2.554481609420567e-9
2016-01-21T03:00:00.0,1.331637577058383e-7,24267.14865885417,3763.349498223198,93.8047777472602,211.69072409443336,28469.27590154027,3.846213599518091e-8,6.538563119180755e-8,3.2692815595903776e-8,6.682209129698366e-8,8.258114416895927e-10,5.0354356200584916e-8,9.560352170470983e-10,2.0981328557413384e-9,0.0367774,24267.148658987335,3.846213599518091e-8,0.006915583293708231,2.5544816162332993e-9
2016-01-21T04:00:00.0,6.433666113547687e-6,23591.4129425727,3656.840239122179,87.89977805667453,117.89286196398548,24705.92640337208,5.305587695058502e-7,9.019499081599452e-7,4.509749540799726e-7,5.5307470266236775e-6,6.83509612917891e-8,4.167741542182262e-6,9.691787640643592e-10,2.1269779310546442e-9,0.03274337,23591.412949006364,5.305587695058502e-7,0.006915583293705114,2.5544816180081907e-9
2016-01-21T05:00:00.0,8824.001658033227,22641.39961452908,3853.367996826172,87.94227757136026,30.00000000993059,21049.086168422324,1.2032832265464331e-8,2.0455814851289362e-8,1.0227907425644681e-8,8824.001658011799,109.05018668583654,6649.401627185154,9.716010224107265e-10,2.132293864747238e-9,0.02998523,31465.401272562307,1.2032832265464331e-8,0.006897156800404287,2.554481614331697e-9
2016-01-21T06:00:00.0,9577.971711934513,21887.42956068251,3950.680512898763,87.79452738867866,51.11480629143516,23845.11979878599,1.1905653975687544e-8,2.0239611758668822e-8,1.0119805879334411e-8,9577.971711913302,118.36801983230204,7217.562184896466,9.711083235160054e-10,2.1312125784927475e-9,0.02808907,31465.401272617022,1.1905653975687544e-8,0.006897156800395692,2.5544816131218628e-9
2016-01-21T07:00:00.0,9952.77712884441,21356.86883070204,3930.2615333387594,87.2758613289727,81.69519590197874,27112.00147078838,5.53311721033745e-8,9.406299257573664e-8,4.703149628786832e-8,9952.777128749336,122.99999999968131,7499.999999980567,1.0091078614389012e-9,2.214607078608834e-9,0.02376559,31309.645959546444,5.53311721033745e-8,0.006897156800392351,2.5544816132821174e-9
2016-01-21T08:00:00.0,9952.777128996058,20744.40124003092,3750.3425521511504,88.78372197469075,117.42623177651923,30681.739937434955,1.4235133059878335e-7,2.419972620179317e-7,1.2099863100896584e-7,9952.777128753047,122.99999999972717,7499.9999999833635,1.0157641508221223e-9,2.229215096392315e-9,0.02274947,30697.178369026977,1.4235133059878335e-7,0.006897156800390747,2.5544816159269315e-9
2016-01-21T09:00:00.0,10027.23520249115,20266.814417928057,3698.61337890625,90.20041663487751,151.64940707935466,34431.39738527195,43.79886690307918,74.4580737352346,37.2290368676173,9952.777128754895,122.99999999975,7499.999999984756,1.0200490934348637e-9,2.238618911984514e-9,0.0221671,30294.049620419206,43.79886690307918,0.006897156800387961,2.5544816167999776e-9
2016-01-21T10:00:00.0,10128.291446389556,20091.477009209528,3623.712935858833,90.7640556250678,221.68492446864408,38232.78400635525,103.24371625468588,175.514317632966,87.757158816483,9952.777128755568,122.99999999975833,7499.9999999852635,1.0218679736930295e-9,2.2426106607844216e-9,0.02209552,30219.76845559908,103.24371625468588,0.006896521045210745,2.554481618073816e-9
2016-01-21T11:00:00.0,10141.063167604258,20070.523289388017,3597.4675431993273,97.149916489919,341.68492418086566,42109.071070486476,110.75649343989926,188.28603884782873,94.14301942391437,9952.777128755406,122.99999999975633,7499.999999985142,1.0214188415963062e-9,2.2416249870436425e-9,0.02255357,30211.586456992274,110.75649343989926,0.0068966813264394345,2.5544816185155767e-9
2016-01-21T12:00:00.0,9952.777128828553,20642.81469136556,3569.041643473307,106.2364994790819,461.6849237959396,46011.60352727709,4.682759461696384e-8,7.960691084883853e-8,3.9803455424419264e-8,9952.777128747939,122.99999999966406,7499.9999999795145,1.0071328459262932e-9,2.2102726724450096e-9,0.02612405,30595.591820194113,4.682759461696384e-8,0.006897156800391582,2.5544816190041956e-9
2016-01-21T13:00:00.0,8863.260732644267,22602.140539957687,3551.2221738688145,122.27300001780192,478.45532151312676,49942.56188378807,1.2000672245535789e-8,2.040114281741084e-8,1.020057140870542e-8,8863.260732622894,109.53536445227154,6678.98563733363,9.714773905262784e-10,2.132022539890002e-9,0.03119181,31465.401272601954,1.2000672245535789e-8,0.00689715680039416,2.5544816193394618e-9
2016-01-21T14:00:00.0,1632.83977459753,23777.62969509549,3481.5995078531896,137.48883344862196,465.7245831145965,53070.32534725757,1.1702077496639165e-8,1.989353174428658e-8,9.94676587214329e-9,1632.8397745766663,20.179221304199643,1230.4403234268075,9.702982754222285e-10,2.1294348317215212e-9,0.03430445,25410.46946969302,1.1702077496639165e-8,0.006897156800462405,2.5544816206228027e-9
2016-01-21T15:00:00.0,6684.641097800411,24780.760174831816,3514.016184624566,137.36622174580893,348.4218681369243,50819.16616283586,1.1997056049496178e-8,2.0394995284143502e-8,1.0197497642071751e-8,6684.641097779045,82.61119930533509,5037.26825032531,9.71463439982912e-10,2.1319919237653337e-9,0.02880903,31465.401272632225,1.1997056049496178e-8,0.00689715680039734,2.5544816200472306e-9
2016-01-21T16:00:00.0,5813.211557752964,25652.189714898,3789.305520087348,97.17566641277736,293.67374286344716,52342.4182285413,1.1892323987350882e-8,2.02169507784965e-8,1.010847538924825e-8,5813.211557731775,71.84175957620441,4380.595096110024,9.710560996714339e-10,2.1310979670619186e-9,0.02797529,31465.40127265096,1.1892323987350882e-8,0.006897156800395673,2.554481615339362e-9
2016-01-21T17:00:00.0,5378.210896135176,26087.190376519105,4046.798582221137,83.87930571238198,268.3467331937817,52933.70780456866,1.1898102776456381e-8,2.022677471997585e-8,1.0113387359987924e-8,5378.2108961139775,66.46586492019959,4052.7966414755842,9.710787544199382e-10,2.1311476855987757e-9,0.02657811,31465.401272654282,1.1898102776456381e-8,0.006897156800394993,2.5544816120005036e-9
2016-01-21T18:00:00.0,5025.805629342477,26439.595643310546,4870.425889214411,69.8038056755066,250.9401895685131,52939.70586382779,1.1895529574043125e-8,2.0222400275873313e-8,1.0111200137936656e-8,5025.805629321283,62.11071386490453,3787.2386502990566,9.710686707846403e-10,2.131125555863232e-9,0.02778339,31465.401272653024,1.1895529574043125e-8,0.0068971568003940425,2.5544815966140178e-9
2016-01-21T19:00:00.0,4913.4857439548905,26551.915528700087,5416.150440402561,65.49236090554132,243.25399492482268,51856.518624917124,1.1896375279621678e-8,2.022383797535685e-8,1.0111918987678426e-8,4913.485743933696,60.72262431724142,3702.5990437342325,9.710719865644228e-10,2.1311328327358617e-9,0.02514506,31465.401272654977,1.1896375279621678e-8,0.006897156800393496,2.5544815846641167e-9
2016-01-21T20:00:00.0,4989.491095653001,26475.91017700196,5850.914311116537,63.70258363405864,238.4911555034351,50142.96722825348,1.1896179143729702e-8,2.0223504544340493e-8,1.0111752272170246e-8,4989.491095631806,61.661925794397895,3759.8735240486517,9.710712187169768e-10,2.131131147603425e-9,0.02472747,31465.40127265496,1.1896179143729702e-8,0.006897156800393023,2.5544815743303346e-9
