Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-01-21T21:00:00.0,5265.850433759826,26199.550838894316,6123.96290568034,59.51594433572557,236.45739483068644,48051.926441190284,1.1903587006071164e-8,2.0236097910320977e-8,1.0118048955160489e-8,5265.850433738618,65.07727390752513,3968.1264577759216,9.711002383365358e-10,2.131194834605925e-9,0.02627369,31465.40127265414,1.1903587006071164e-8,0.0068971568003922895,2.554481567478599e-9
2016-01-21T22:00:00.0,5287.441504586383,26177.959768066412,6144.455971001518,55.76902795685661,242.02562156940442,45896.08999329055,1.1897512261170997e-8,2.0225770843990694e-8,1.0112885421995347e-8,5287.441504565187,65.34410412760407,3984.3965931465896,9.710764455198947e-10,2.131142618443345e-9,0.02870061,31465.401272652798,1.1897512261170997e-8,0.006897156800391675,2.5544815669660845e-9
2016-01-21T23:00:00.0,5429.539132211682,26035.86214043512,6649.187417941624,54.79363892873128,251.60759490706525,43736.030615440315,1.1991214812673638e-8,2.0385065181545185e-8,1.0192532590772592e-8,5429.539132190325,67.10019772557686,4091.47547107176,9.714409088470329e-10,2.131942476511067e-9,0.03153886,31465.401272646803,1.1991214812673638e-8,0.006897156800391295,2.554481553485092e-9
2016-01-22T00:00:00.0,3.723633952256661e-8,26827.138694932728,6626.8471400282115,57.48472235573664,263.9210508709038,41178.318668575135,6.5664630779908426e-9,1.1162987232584432e-8,5.581493616292216e-9,2.5138707277632446e-8,3.106731875075482e-10,1.894348704314318e-8,9.346450123497312e-10,2.051189510489688e-9,0.04892332,26827.138694969963,6.5664630779908426e-9,0.006897156800393478,2.5544815541719827e-9
2016-01-22T01:00:00.0,5.0683245673702325e-8,26178.44080688476,6064.060090332031,56.61050026893616,206.44322567785972,34551.47152857047,7.670878192587731e-9,1.3040492927399143e-8,6.5202464636995715e-9,3.6696703468343326e-8,4.5351106210912655e-10,2.765311354323942e-8,9.46049277959856e-10,2.0762175261375935e-9,0.04074709,26178.440806935443,7.670878192587731e-9,0.00689715680039285,2.5544815690558075e-9
2016-01-22T02:00:00.0,9.255507866379118e-8,25002.643155517584,5689.960559895832,61.34041687753466,149.83962257269772,28487.411438270723,9.38847368122142e-9,1.5960405258076412e-8,7.980202629038206e-9,7.563589900032774e-8,9.347356478166459e-10,5.6996076086380844e-8,9.587744053870168e-10,2.1041443299543886e-9,0.03593872,25002.64315561014,9.38847368122142e-9,0.006897156800392268,2.5544815782487222e-9
2016-01-22T03:00:00.0,2.993128689861329e-7,23901.72335177952,5144.310149468316,58.513000027338656,88.5061028608784,22797.450878436546,1.098092073187589e-8,1.8667565244189013e-8,9.333782622094507e-9,2.796781034519511e-7,3.4563626090985924e-9,2.1075381762796294e-7,9.672002899928047e-10,2.122635934672354e-9,0.03338953,23901.723352078832,1.098092073187589e-8,0.0068971568003892165,2.5544815907038653e-9
2016-01-22T04:00:00.0,8240.218033935495,23225.18323852539,4656.6342249891495,56.86208339797126,30.00000000313028,17653.140729183662,2.873626159883555e-9,4.885164471802043e-9,2.4425822359010216e-9,8240.218033929634,101.83557865904719,6209.486503600438,9.75310659470821e-10,2.140435103960894e-9,0.02957734,31465.401272460887,2.873626159883555e-9,0.006838700028123122,2.5544816006971203e-9
2016-01-22T05:00:00.0,8900.703369074366,22564.6979035102,5138.060150689019,53.57122240172493,74.98033396667654,19205.993007799647,2.866400036924662e-9,4.872880062771926e-9,2.436440031385963e-9,8900.703369068518,109.99809402244315,6707.200855027021,9.748200358797488e-10,2.139358372206796e-9,0.028247300000000003,31465.401272584564,2.866400036924662e-9,0.006838700028118715,2.55448159042852e-9
2016-01-22T06:00:00.0,9581.707628418804,21883.693644205738,5043.205982666015,54.61313892364502,131.41404428985823,20775.13371214234,2.866713436418343e-9,4.873412841911183e-9,2.4367064209555914e-9,9581.707628412956,118.41418963229978,7220.377416603645,9.748413598519983e-10,2.1394051701970732e-9,0.02623374,31465.401272624542,2.866713436418343e-9,0.006838700028116972,2.5544815923673983e-9
2016-01-22T07:00:00.0,9952.777128754275,21328.08741041395,5171.983753662109,57.730499931971224,195.22193370097318,22952.305146084662,3.476949028732627e-9,5.910813348845466e-9,2.955406674422733e-9,9952.777128747353,122.99999999965681,7499.999999979073,1.0103108537464653e-9,2.217247188136912e-9,0.02356824,31280.864539168226,3.476949028732627e-9,0.0068387000281164385,2.554481589452586e-9
2016-01-22T08:00:00.0,9952.777128757803,20730.488478529187,5618.5392617458765,61.214055487314866,260.49827247163626,25280.321392406397,3.580875762875289e-9,6.0874887968879915e-9,3.0437443984439958e-9,9952.7771287507,122.99999999969818,7499.9999999815955,1.0153477219870797e-9,2.2283011938442693e-9,0.02265469,30683.265607286987,3.580875762875289e-9,0.006838700028116635,2.554481579126705e-9
2016-01-22T09:00:00.0,9952.777128761445,20260.68068481445,5365.712925889757,63.07308336363897,322.29105568708934,27161.7821306469,3.73026499768791e-9,6.341450496069446e-9,3.170725248034723e-9,9952.777128754082,122.99999999973997,7499.999999984144,1.0221755360481362e-9,2.2432856429094854e-9,0.02229848,30213.457813575897,3.73026499768791e-9,0.006838700028116943,2.5544815849498844e-9
2016-01-22T10:00:00.0,9952.777128761545,19970.028803236222,5139.523123236762,63.460499939388704,382.22481102638216,29296.069204746083,3.735099046172451e-9,6.349668378493166e-9,3.174834189246583e-9,9952.777128754173,122.99999999974108,7499.999999984211,1.0223888205684422e-9,2.243753721126371e-9,0.02226651,29922.805931997766,3.735099046172451e-9,0.006838700028117438,2.5544815899548896e-9
2016-01-22T11:00:00.0,9952.777128760395,19946.570248209635,4954.8170713975705,66.2174442439609,441.77114978990824,31656.546081498334,3.6815413524280287e-9,6.2586202991276484e-9,3.1293101495638242e-9,9952.777128753116,122.99999999972802,7499.999999983415,1.0199995917365152e-9,2.238510274626948e-9,0.02272833,29899.34737697003,3.6815413524280287e-9,0.006838700028118689,2.5544815938951214e-9
2016-01-22T12:00:00.0,9952.777128754002,20415.654032321505,4756.0532071940115,76.76880531311035,498.56054424883405,34201.729010088966,3.4704495963277185e-9,5.899764313757121e-9,2.9498821568785606e-9,9952.777128747093,122.9999999996536,7499.999999978877,1.0099875368256635e-9,2.2165376307458707e-9,0.02520436,30368.43116107551,3.4704495963277185e-9,0.006838700028121719,2.554481598002199e-9
2016-01-22T13:00:00.0,9316.266154468847,22149.135118136932,4726.3981113009995,93.08669417699178,544.7985776383555,36945.675802878606,2.8700954620027725e-9,4.879162285404713e-9,2.4395811427023565e-9,9316.266154462994,115.1337684118295,7020.351732428627,9.750711693129135e-10,2.139909514359201e-9,0.02961238,31465.40127260578,2.8700954620027725e-9,0.006838700028129844,2.5544815985848716e-9
2016-01-22T14:00:00.0,4809.0122965032015,23385.354453531894,4187.534718967014,100.89022227605184,566.8524905756607,39239.62942401093,2.8600176704419762e-9,4.862030039751359e-9,2.4310150198756796e-9,4809.012296497365,59.431503872323944,3623.8721873368254,9.743848845961033e-10,2.1384033810211633e-9,0.03255228,28194.366750035093,2.8600176704419762e-9,0.0068387000281895675,2.5544816090392367e-9
2016-01-22T15:00:00.0,7069.563607564793,24395.837665066192,4604.61108968099,98.02494427786932,525.4006108743915,38675.96689238544,2.869491922787456e-9,4.878136268738675e-9,2.4390681343693376e-9,7069.563607558939,87.36821014666535,5327.329886991789,9.750300433139077e-10,2.1398192584688314e-9,0.02775599,31465.401272630985,2.869491922787456e-9,0.006838700028192323,2.5544816010210707e-9
2016-01-22T16:00:00.0,6096.369746230056,25369.03152642144,4532.668942667643,90.6880279943678,514.750715445656,39398.68568970093,2.8660980763854974e-9,4.8723667298553455e-9,2.4361833649276727e-9,6096.369746224209,75.34113032809982,4593.971361469501,9.747993189620118e-10,2.1393129064697624e-9,0.02623497,31465.401272651496,2.8660980763854974e-9,0.0068387000281952305,2.554481602436529e-9
2016-01-22T17:00:00.0,5464.704365102061,26000.696907552086,3616.905068155924,82.73155556148953,499.4106564818544,39459.98810850748,2.866271997422181e-9,4.872662395617708e-9,2.436331197808854e-9,5464.704365096213,67.53478232357003,4117.974531925001,9.748111479463426e-10,2.1393388665810966e-9,0.02540795,31465.401272654144,2.866271997422181e-9,0.006838700028197234,2.554481617393761e-9
2016-01-22T18:00:00.0,4991.22469156954,26474.176581081814,4107.004607272678,82.90097184075249,484.2207219463985,39961.05757228126,2.8660507009180632e-9,4.872286191560707e-9,2.4361430957803536e-9,4991.224691563692,61.68335019653842,3761.1798900328304,9.747960859624997e-10,2.1393058112682696e-9,0.02864758,31465.401272651354,2.8660507009180632e-9,0.006838700028199134,2.554481610259507e-9
2016-01-22T19:00:00.0,4909.410639516695,26555.990633138023,6244.548542480467,81.1323885620965,463.00993900464726,39615.2328550461,2.866276688535551e-9,4.872670370510436e-9,2.436335185255218e-9,4909.4106395108465,60.672262710875174,3699.528214077754,9.748114599807721e-10,2.1393395513777206e-9,0.02437659,31465.401272654715,2.866276688535551e-9,0.006838700028200352,2.554481563212266e-9
2016-01-22T20:00:00.0,4980.910642906944,26484.490629747183,7063.77534790039,80.20975002500747,442.55665185589015,37070.21252664808,2.8661862809793272e-9,4.872516677664856e-9,2.436258338832428e-9,4980.910642901097,61.55588547296581,3753.407650790598,9.748053064777393e-10,2.1393260467843113e-9,0.02538362,31465.401272654126,2.8661862809793272e-9,0.00683870002820127,2.5544815405481592e-9
2016-01-22T21:00:00.0,5301.204938695406,26164.196333957247,6183.411955566407,77.85302763832941,423.9096260063121,33759.844829542984,2.8665515228170438e-9,4.873137588788974e-9,2.436568794394487e-9,5301.204938689558,65.51419759753652,3994.7681461912507,9.748301543420901e-10,2.139380578374424e-9,0.02741018,31465.401272652656,2.8665515228170438e-9,0.00683870002820182,2.5544815647541506e-9
2016-01-22T22:00:00.0,5485.122082521995,25980.279190131296,6520.2013456217455,81.28597185982598,411.57763466798025,31571.20102017252,2.866520620367332e-9,4.873085054624464e-9,2.436542527312232e-9,5485.122082516147,67.78711182016762,4133.360476839489,9.748280504551655e-10,2.1393759611446375e-9,0.02710939,31465.401272653293,2.866520620367332e-9,0.006838700028202625,2.5544815557613938e-9
2016-01-22T23:00:00.0,5565.203811569471,25900.19746107313,6000.194375135634,72.92838872697618,398.0856133307879,29184.360151394954,2.871786092028537e-9,4.882036356448513e-9,2.4410181782242563e-9,5565.203811563614,68.77679063497402,4193.706746035001,9.75185731239464e-10,2.1401609341163675e-9,0.030078700000000003,31465.4012726426,2.871786092028537e-9,0.0068387000282026916,2.5544815693260573e-9
2016-01-23T00:00:00.0,2.3102868965571075e-8,25883.081606987853,6039.407383897569,69.36963877148098,393.94085394125085,27377.872522299018,2.2612369884665055e-9,3.844102880393059e-9,1.9220514401965296e-9,1.833348430308251e-8,2.2657179399300695e-10,1.3815353292256521e-8,9.252817820955086e-10,2.0306407893945236e-9,0.0508606,25883.081607010954,2.2612369884665055e-9,0.0068387000282056415,2.554481568340786e-9
2016-01-23T01:00:00.0,3.82413644913912e-8,25084.970119493268,6070.921220703125,71.26252797020807,324.57805387193883,21338.465138419848,2.4980784786029047e-9,4.246733413624938e-9,2.123366706812469e-9,3.304774050329602e-8,4.0841586517125896e-10,2.4903406412881643e-8,9.46890574470238e-10,2.0780638512712064e-9,0.04063292,25084.970119531506,2.4980784786029047e-9,0.006838700028205986,2.5544815674208155e-9
2016-01-23T02:00:00.0,9.796477049770276e-8,24058.140858696832,5864.212907036676,74.07422230826485,253.32236460428152,15267.54391774626,2.7227857285087547e-9,4.6287357384648826e-9,2.3143678692324413e-9,9.237139353615522e-8,1.1415589094322822e-9,6.960725057513916e-8,9.646412230826548e-10,2.1170197583344044e-9,0.034353140000000004,24058.140858794795,2.7227857285087547e-9,0.006838700028206085,2.55448157239636e-9
2016-01-23T03:00:00.0,5.981390422569951e-7,23005.603299153652,4903.331011149088,67.429721537696,179.25498099949849,9403.331010783862,2.8361220943972296e-9,4.82140756047529e-9,2.410703780237645e-9,5.923448923406098e-7,7.320411259612079e-9,4.463665402202487e-7,9.72742355910034e-10,2.1347986566958568e-9,0.03176923,23005.60329975179,2.8361220943972296e-9,0.006838700028204545,2.5544815938826806e-9
2016-01-23T04:00:00.0,7426.685422832133,22524.7318234592,5596.442073432076,71.59702784220377,111.83209817155816,4500.000000085832,3.0023653691295617e-9,5.104021127520255e-9,2.5520105637601275e-9,7426.685422826069,91.78165000465832,5596.442073454775,9.595952624107596e-10,2.105945798206469e-9,0.02862541,29951.41724629133,3.0023653691295617e-9,0.0068387000281998345,2.4806564339238785e-9
2016-01-23T05:00:00.0,7306.751436322992,21940.33473659939,5506.064796142578,73.24477780024209,132.0235590365943,4500.000000113118,3.100351300757213e-9,5.270597211287262e-9,2.635298605643631e-9,7306.751436316774,90.29946265636603,5506.064796119879,9.475843554873796e-10,2.079586436130842e-9,0.027445820000000003,29247.08617292238,3.100351300757213e-9,0.006838700028198603,2.4274263016195678e-9
2016-01-23T06:00:00.0,6556.03250824875,21476.624741821288,4940.354152018229,79.22505557378133,149.08508259538206,4500.000000094925,3.2347119432014614e-9,5.499010303442484e-9,2.749505151721242e-9,6556.032508242317,81.02180809237579,4940.354151974133,9.340961278030962e-10,2.049984918147514e-9,0.02654222,28032.65725007004,3.2347119432014614e-9,0.006838700028198087,2.3669034706629986e-9
2016-01-23T07:00:00.0,6022.170413542918,21054.68768541124,4538.057821994357,75.23763906690809,150.88867381675686,4500.000000055246,3.4910266388015017e-9,5.934745285962553e-9,2.9673726429812764e-9,6022.170413536072,74.42414828353515,4538.0578221667765,9.116381092615972e-10,2.0006981285642743e-9,0.02406565,27076.85809895416,3.4910266388015017e-9,0.006838700028196953,2.2696708799014128e-9
2016-01-23T08:00:00.0,9952.77712845641,20411.866812472872,4312.488413357205,73.28877802318995,150.08202173638549,4500.000000231937,3.639822279087723e-9,6.187697874449129e-9,3.0938489372245645e-9,9952.777128449312,122.9999999959735,7499.999999754481,9.095039704319278e-10,1.9960145073781498e-9,0.02343115,30364.643940929283,3.639822279087723e-9,0.006838700028194255,2.247677404596207e-9
2016-01-23T09:00:00.0,9952.777128655875,20019.60803833008,4286.215256890191,68.26808321423,199.80008241229203,7687.511586633456,3.745673667371861e-9,6.367645234532164e-9,3.183822617266082e-9,9952.777128648593,122.9999999984363,7499.999999904651,9.132975968808627e-10,2.0043400712831116e-9,0.02361504,29972.385166985954,3.745673667371861e-9,0.006838700028193257,2.2476774041286117e-9
2016-01-23T10:00:00.0,9952.777128695327,19787.88700615777,4328.500011664497,65.61861121707493,254.53883789971263,10901.296329652167,3.832572984642883e-9,6.5153740738929e-9,3.25768703694645e-9,9952.777128687894,122.999999998922,7499.999999934267,9.162773921853134e-10,2.0108795860626637e-9,0.02312462,29740.664134853094,3.832572984642883e-9,0.006838700028192779,2.2476774033915078e-9
2016-01-23T11:00:00.0,9952.77712869058,19633.481407945423,4273.557854817708,68.34230521731907,311.9270653848512,14072.796317926197,3.817938576070029e-9,6.490495579319048e-9,3.245247789659524e-9,9952.777128683176,122.99999999886369,7499.999999930712,9.157837329625663e-10,2.0097961922542384e-9,0.0236442,29586.258536636007,3.817938576070029e-9,0.006838700028193089,2.2476774036887568e-9
2016-01-23T12:00:00.0,9952.777128622383,19796.29648634169,4203.474508802626,76.1515556632148,366.59159886967507,17299.238463043454,3.717786252943115e-9,6.320236630003296e-9,3.160118315001648e-9,9952.77712861515,122.99999999802297,7499.999999879449,9.123160675336609e-10,2.002185988530178e-9,0.024447870000000003,29749.073614964072,3.717786252943115e-9,0.0068387000281940665,2.247677404182696e-9
2016-01-23T13:00:00.0,2968.4063759316464,20388.92236287435,4059.847189466688,89.72936123106214,413.44688190766493,20595.76395412453,3.5603198801821185e-9,6.052543796309601e-9,3.0262718981548007e-9,2968.4063759246874,36.68463379764947,2236.867914490821,9.065285431782773e-10,1.98948457880498e-9,0.02576975,23357.328738805994,3.5603198801821185e-9,0.006838700028198203,2.2476774052417983e-9
2016-01-23T14:00:00.0,3.2815633717373646e-7,20548.990644463436,4043.449024047852,89.31838875028822,360.40899317729804,18772.7846791529,3.4819916182542432e-9,5.9193857510322135e-9,2.9596928755161068e-9,3.2133346695943936e-7,3.971154575715413e-9,2.421435716899642e-7,9.034844632648773e-10,1.982803983814417e-9,0.02635739,20548.99064479159,3.4819916182542432e-9,0.0068387000282019265,2.247677405242083e-9
2016-01-23T15:00:00.0,9952.77712855371,20566.54091993544,4142.756907687717,86.5974163224962,271.09744313397243,14729.33565535142,3.678850059887963e-9,6.2540451018095374e-9,3.1270225509047687e-9,9952.777128546544,122.99999999717514,7499.999999827752,9.109243965183255e-10,1.999131801163862e-9,0.02554623,30519.318048489145,3.678850059887963e-9,0.006838700028195607,2.2476774042883767e-9
2016-01-23T16:00:00.0,9952.777128738237,20989.180284288195,4234.187459581162,86.22158327950373,307.5068655117941,18086.578747495703,4.1239821098697324e-9,7.010769586778545e-9,3.5053847933892727e-9,9952.7771287303,122.99999999944606,7499.999999966222,9.25474220470587e-10,2.031063118269295e-9,0.02492384,30941.95741302643,4.1239821098697324e-9,0.006838700028195623,2.247677403311549e-9
2016-01-23T17:00:00.0,9952.777128757616,21300.849999864367,3939.911970825194,75.31224994871351,344.29212093527093,21352.391287885042,4.633427636215903e-9,7.876826981567034e-9,3.938413490783517e-9,9952.777128748801,122.9999999996747,7499.999999980164,9.391046009083438e-10,2.0609766073571166e-9,0.02404375,31253.62712862198,4.633427636215903e-9,0.006838700028195136,2.2476774052834617e-9
2016-01-23T18:00:00.0,9902.55917275662,21562.842099880643,4355.416646592882,81.08336117638483,391.98670969018843,24912.47931704432,3.5666413446691043e-9,6.063290285937477e-9,3.0316451429687386e-9,9902.55917274965,122.37938843488467,7462.157831395406,9.06769258884795e-10,1.990012858018687e-9,0.02483999,31465.401272637264,3.5666413446691043e-9,0.0068387000281960805,2.247677401995015e-9
2016-01-23T19:00:00.0,9555.396317265662,21910.00495537652,4359.5949062093105,68.89233336342707,433.2895756517507,28019.22050185108,3.5659490857664085e-9,6.062113445802894e-9,3.031056722901447e-9,9555.396317258694,118.08902498427229,7200.550303919041,9.067429328840162e-10,1.9899550824825882e-9,0.02296768,31465.401272642182,3.5659490857664085e-9,0.006838700028196251,2.2476774018983144e-9
2016-01-23T20:00:00.0,9382.873662644783,22082.527609998917,4458.33095445421,95.86061134974165,482.49310597565585,30860.17589956505,3.5658441908708897e-9,6.061935124480512e-9,3.030967562240256e-9,9382.873662637814,115.9569279581049,7070.544387689322,9.067389379782127e-10,1.989946315187229e-9,0.02210145,31465.401272643696,3.5658441908708897e-9,0.0068387000281996645,2.247677400907511e-9
2016-01-23T21:00:00.0,9456.57687743401,22008.82439520942,4590.069406467014,98.98386137220596,502.596261287076,33472.38933280441,3.5662198853004013e-9,6.062573805010682e-9,3.031286902505341e-9,9456.576877427042,116.86777879920986,7126.084073122552,9.067532217800407e-10,1.9899776626871807e-9,0.02246969,31465.401272643427,3.5662198853004013e-9,0.006838700028202114,2.2476773995783706e-9
2016-01-23T22:00:00.0,9520.566879062033,21944.834393581816,4380.071750488281,92.3341113556756,520.4870174171401,36008.40399946418,3.5663885942471562e-9,6.062860610220165e-9,3.0314303051100826e-9,9520.566879055064,117.65859025800272,7174.304284024555,9.067596312029045e-10,1.989991728927061e-9,0.02289284,31465.401272643852,3.5663885942471562e-9,0.006838700028205093,2.2476774015879496e-9
2016-01-23T23:00:00.0,9460.264691419392,22005.136581217444,4548.5300371636295,92.73852785958184,545.8183350225262,38802.63653300469,3.580058437100189e-9,6.086099343070321e-9,3.0430496715351605e-9,9460.264691412398,116.9133541310323,7128.863056770262,9.072777344488681e-10,1.9911287680482554e-9,0.02593763,31465.401272636835,3.580058437100189e-9,0.006838700028212348,2.2476773999380353e-9
2016-01-24T00:00:00.0,2.66623788367278e-7,22889.178940836588,4070.532365722656,90.83297244813708,569.999999997048,41382.96955261556,7.610185275486647e-8,1.2937314968327298e-7,6.468657484163649e-8,1.363537771065813e-7,1.6851090270694678e-9,1.027505504310651e-7,8.968615774237154e-10,1.968269274072149e-9,0.03516053,22889.178941103215,7.610185275486647e-8,0.006900688255555227,2.24767740435559e-9
2016-01-24T01:00:00.0,6.73043154274741e-8,23046.72901719835,4108.851802096897,96.6678888935513,479.17392830353657,37312.43718699988,1.9616775889544807e-8,3.334851901222617e-8,1.6674259506113086e-8,3.307648694450856e-8,4.087711240325188e-10,2.492506853856822e-8,8.793094707393639e-10,1.929749090855822e-9,0.03532704,23046.729017265658,1.9616775889544807e-8,0.006900688255558547,2.2476774041042794e-9
2016-01-24T02:00:00.0,1.0432012055479109e-7,22749.062346191407,3985.516162923177,90.29419447157116,382.51294011536635,33203.585384932085,3.061528325612937e-8,5.204598153541993e-8,2.6022990767709964e-8,5.1386420711165e-8,6.350518720247034e-10,3.872267512345752e-8,8.877183082061704e-10,1.9482032836021822e-9,0.03079498,22749.062346295726,3.061528325612937e-8,0.006900688255557163,2.2476774047887945e-9
2016-01-24T03:00:00.0,1.2782337537720905e-7,22075.732924669057,3626.687471381293,81.96127787484062,292.2256463587552,29218.06922205183,3.7625327818266275e-8,6.396305729105267e-8,3.1981528645526334e-8,6.296976977860662e-8,7.782030665969324e-10,4.745140649981295e-8,8.905483075497812e-10,1.954414053350703e-9,0.0293627,22075.73292479688,3.7625327818266275e-8,0.006900688255555533,2.247677407454983e-9
2016-01-24T04:00:00.0,6.985727267479383e-7,21731.88899834527,3533.8217199028863,111.95694423039755,210.27126920495903,25591.381750722187,2.0634724469554714e-7,3.507903159824301e-7,1.7539515799121506e-7,3.468816083534167e-7,4.28688769731561e-9,2.613955912997323e-7,9.008024120915255e-10,1.9769179039009908e-9,0.02684218,21731.888999043844,2.0634724469554714e-7,0.006900688255573663,2.2476774081627054e-9
2016-01-24T05:00:00.0,3181.3139738546433,21377.547341444228,3999.9004294840497,111.58624996185304,98.3212258425473,22057.560031084922,4.755542542193725,8.084422321729331,4.042211160864666,3173.229551532011,39.21591228140683,2391.2141635004164,9.031237826757215e-10,1.982012427414567e-9,0.02626756,24558.86131529887,4.755542542193725,0.006900688255551996,2.2476774044423712e-9
2016-01-24T06:00:00.0,9952.777128670452,21032.856442464188,3956.266184421116,102.18580517874824,30.00000001122093,20448.87376510552,1.6671662020410245e-8,2.8341825434697418e-8,1.4170912717348709e-8,9952.777128641199,122.99999999834492,7499.99999989908,9.107513342182483e-10,1.998751995387456e-9,0.024619299999999997,30985.63357113464,1.6671662020410245e-8,0.006884380933758466,2.2476774045045223e-9
2016-01-24T07:00:00.0,9952.777128778886,20703.132815551755,3733.330964694553,95.3286388206482,50.821079225922276,23992.607580587726,2.808614266429423e-8,4.774644252930019e-8,2.3873221264650097e-8,9952.777128730217,122.99999999944502,7499.9999999661595,9.228037500757473e-10,2.025202453750049e-9,0.02242215,30655.90994433064,2.808614266429423e-8,0.006884380933749704,2.247677406050794e-9
2016-01-24T08:00:00.0,9952.777128867114,20415.65776801215,3734.98143222385,94.46480529149372,78.49932480952607,27759.276615863604,7.043694315458944e-8,1.1974280336280204e-7,5.987140168140102e-8,9952.777128746438,122.9999999996455,7499.999999978383,9.336533922394035e-10,2.049013282358345e-9,0.01946537,30368.43489687927,7.043694315458944e-8,0.00688438093374626,2.2476774059746803e-9
2016-01-24T09:00:00.0,9952.777128924,20108.42822977702,3639.1643215603294,96.4448337512546,107.041403958483,31524.295183622435,1.0271894729088782e-7,1.7462221039450928e-7,8.731110519725464e-8,9952.777128748441,122.99999999967024,7499.999999979892,9.35938609271578e-10,2.0540284626071587e-9,0.02013275,30061.20535870102,1.0271894729088782e-7,0.006884380933744379,2.2476774067584373e-9
2016-01-24T10:00:00.0,10092.034508348015,19985.67394144694,3555.6666192626953,107.44022224850124,133.60345467514347,35385.130862046295,81.9161056441665,139.25737959508305,69.62868979754153,9952.777128751992,122.99999999971413,7499.999999982569,9.41007191103202e-10,2.0651520675573935e-9,0.01927687,30077.70844979496,81.9161056441665,0.00688438093373957,2.247677407433999e-9
2016-01-24T11:00:00.0,9952.777128861948,19867.62133945041,3528.5694304063586,110.5002498541938,218.79880660483158,39329.46424277048,6.757529331366505e-8,1.1487799863323058e-7,5.743899931661529e-8,9952.777128746136,122.99999999964176,7499.999999978156,9.333369833538092e-10,2.0483188854712048e-9,0.02147429,29820.398468312356,6.757529331366505e-8,0.006884380933743214,2.2476774076425345e-9
2016-01-24T12:00:00.0,9952.777128795065,20007.453038126627,3459.4791352674697,112.67063899358114,231.30544118865203,43300.894812346574,3.3923052811262755e-8,5.766918977914668e-8,2.883459488957334e-8,9952.77712873647,122.99999999952232,7499.9999999708725,9.258827837088178e-10,2.031959758830746e-9,0.02318235,29960.230166921694,3.3923052811262755e-8,0.006884380933742933,2.247677408205957e-9
2016-01-24T13:00:00.0,9952.777128739219,20508.60521714952,3510.374945610894,112.78780550850765,241.64168660436158,47341.41567705426,2.0178299083188472e-8,3.43031084414204e-8,1.71515542207102e-8,9952.777128704,122.99999999912103,7499.9999999464035,9.15866725938833e-10,2.0099783301997827e-9,0.02558499,30461.38234588874,2.0178299083188472e-8,0.006884380933742631,2.2476774077942063e-9
2016-01-24T14:00:00.0,9952.777128715414,20419.34112935384,3483.71292711046,113.70475016699896,251.86076549306037,51331.04073139402,1.821531987897912e-8,3.09660437942645e-8,1.548302189713225e-8,9952.777128683534,122.9999999988681,7499.999999930981,9.132391085567841e-10,2.0042117117078174e-9,0.02582384,30372.118258069255,1.821531987897912e-8,0.006884380933742418,2.2476774080324013e-9
2016-01-24T15:00:00.0,9952.777128883288,20430.651091105145,3560.2893200683593,108.72230543348525,261.16289972134643,55347.327804218796,7.950206327991019e-8,1.351535075758473e-7,6.757675378792365e-8,9952.7771287472,122.99999999965492,7499.999999978958,9.344842147750854e-10,2.0508366211102254e-9,0.02349,30383.428219988433,7.950206327991019e-8,0.006884380933742015,2.2476774074292146e-9
2016-01-24T16:00:00.0,9952.777128996839,20978.607333984368,3703.8124610731343,84.51663899739583,275.4474787360265,59287.03848413369,1.4489372345889932e-7,2.4631932988012885e-7,1.2315966494006443e-7,9952.777128749583,122.99999999968436,7499.999999980753,9.374093570238739e-10,2.0572561932666328e-9,0.02351929,30931.38446298121,1.4489372345889932e-7,0.006884380933740687,2.2476774062525667e-9
2016-01-24T17:00:00.0,9952.777128895761,21451.877238227,3912.19441148546,85.17088924619887,313.93772424240836,63083.226023045616,8.656889498836492e-8,1.4716712148022035e-7,7.358356074011018e-8,9952.777128747659,122.99999999966057,7499.999999979303,9.3501196204934e-10,2.0519948251971647e-9,0.02322341,31404.654367122763,8.656889498836492e-8,0.0068843809337407955,2.247677404683617e-9
2016-01-24T18:00:00.0,9829.396545668422,21636.0047269694,4069.435128784181,85.38338930130004,351.7737194503874,66671.03161154376,1.3614295155397455e-8,2.3144301764175673e-8,1.1572150882087837e-8,9829.396545644373,121.47521837083978,7407.025510417059,9.042268118030922e-10,1.984433155868613e-9,0.02428411,31465.401272637824,1.3614295155397455e-8,0.00688438093374113,2.2476774038639404e-9
2016-01-24T19:00:00.0,9639.99201944268,21825.40925320096,4152.354112141927,84.94577736960517,387.8724329124329,70008.62199318087,1.3605481961944317e-8,2.3129319335305338e-8,1.1564659667652669e-8,9639.992019418647,119.13448910258262,7264.298116011135,9.04203927481973e-10,1.9843829335073804e-9,0.02213632,31465.401272643645,1.3605481961944317e-8,0.006884380933741676,2.2476774033877027e-9
2016-01-24T20:00:00.0,9796.827786723912,21668.573485921224,4286.830942518446,80.93311155107287,422.0680290379088,73120.56599705432,1.3621305987327262e-8,2.3156220178456345e-8,1.1578110089228173e-8,9796.827786699852,121.07272193207255,7382.4830446385695,9.04244992999368e-10,1.9844730566636702e-9,0.02097046,31465.40127264514,1.3621305987327262e-8,0.006884380933742136,2.247677402307696e-9
2016-01-24T21:00:00.0,9560.036690935687,21905.364581705733,4606.7846971299905,79.84519413842095,462.2145238114204,76216.21809917869,1.3606895641094555e-8,2.3131722589860744e-8,1.1565861294930372e-8,9560.036690911651,118.14637239112456,7204.047097019789,9.042075965396241e-10,1.9843909856902605e-9,0.02256118,31465.40127264142,1.3606895641094555e-8,0.006884380933743444,2.2476773994498466e-9
2016-01-24T22:00:00.0,9602.974077134097,21862.427195502387,4234.131898328993,80.7668615383572,500.5225864566236,78813.4804990727,1.3619128420188374e-8,2.3152518314320236e-8,1.1576259157160118e-8,9602.97407711004,118.67700805532854,7236.402930202959,9.042393405699741e-10,1.9844606517358867e-9,0.02466182,31465.401272636485,1.3619128420188374e-8,0.006884380933745728,2.2476774033389057e-9
2016-01-24T23:00:00.0,9354.461778396382,22110.93949422201,4368.784697672526,84.05230543984307,538.4396173661049,81815.75153095089,1.3810488926967497e-8,2.3477831175844744e-8,1.1738915587922372e-8,9354.461778372,115.60580367194045,7049.134370240271,9.047289361551991e-10,1.985535127409031e-9,0.029253300000000003,31465.401272618397,1.3810488926967497e-8,0.006884380933751464,2.247677402689291e-9
2016-01-25T00:00:00.0,7.222463407570603e-8,23146.863882107205,4223.2407020399305,94.10866668489244,569.999999990875,84496.10120352288,2.4476373317169753e-8,4.160983463918858e-8,2.080491731959429e-8,2.9738787768504907e-8,3.6752263696838886e-10,2.2409916888316393e-8,8.760116680125317e-10,1.9225116710102526e-9,0.04170541,23146.863882179434,2.4476373317169753e-8,0.006904434155538412,2.2476774064347052e-9
2016-01-25T01:00:00.0,4.843062106576026e-8,23669.574932590054,3995.4142967393664,100.67430576112535,475.89823776131055,80272.86050150952,1.5666761749766212e-8,2.6633494974602557e-8,1.3316747487301279e-8,2.0931363634835984e-8,2.58677321291698e-10,1.5773007395835242e-8,8.657624563217177e-10,1.9000185584025757e-9,0.03859109,23669.574932638487,1.5666761749766212e-8,0.006904434155542498,2.247677408526612e-9
2016-01-25T02:00:00.0,6.963697879220771e-8,23377.287583685986,3852.1388587103943,104.73941651662192,375.2308364479157,76277.44620479009,2.367639454590537e-8,4.024987072803912e-8,2.012493536401956e-8,2.851171910693864e-8,3.5235808104396365e-10,2.1485248844144125e-8,8.753889572299439e-10,1.9211450582231135e-9,0.03478675,23377.287583755624,2.367639454590537e-8,0.006904434155545514,2.247677409562725e-9
2016-01-25T03:00:00.0,7.433260746320173e-8,22796.027302381728,3525.2916315375433,95.16622212939792,270.4983243859275,72425.30734610534,2.5528891178386407e-8,4.339911500325689e-8,2.1699557501628446e-8,3.005671977115206e-8,3.7145175502454824e-10,2.2649497257594402e-8,8.767726887927735e-10,1.92418182151774e-9,0.03369678,22796.02730245606,2.5528891178386407e-8,0.006904434155540531,2.2476774125191017e-9
2016-01-25T04:00:00.0,1.187937751610958e-7,22402.649834391275,3748.099525621202,108.60044462627836,175.33900671275603,68900.01571459463,4.433498798391205e-8,7.536947957265048e-8,3.768473978632524e-8,4.25399528961473e-8,5.257240404889951e-10,3.20563439322558e-8,8.843426922980156e-10,1.940795093486406e-9,0.0310087,22402.649834510066,4.433498798391205e-8,0.0069044341555487,2.247677410722505e-9
2016-01-25T05:00:00.0,159.68675747245345,21972.118490397137,3068.6851550971137,116.59574965794882,66.74546655884298,65151.91618900966,93.93338668627185,159.68675736666214,79.84337868333107,1.0489647107980987e-7,1.296348323274921e-9,7.904562946798299e-8,8.948683351898056e-10,1.96389486720319e-9,0.02745626,22131.80524786959,93.93338668627185,0.006904434155529989,2.2476774162850896e-9
2016-01-25T06:00:00.0,9920.52498805765,21544.876283772788,3416.280065850152,102.05433342403836,30.00000001967713,62083.2310339958,4.2446157578326854e-8,7.215846788315565e-8,3.6079233941577825e-8,9920.524987984587,122.60141644227453,7475.696124528934,9.041782399516792e-10,1.984326559170608e-9,0.02501142,31465.40127183044,4.2446157578326854e-8,0.006895134739616139,2.2476774135410403e-9
2016-01-25T07:00:00.0,10145.895507222516,21020.08501383464,3759.657388170031,99.56608367707994,50.55397820873241,66142.64709267882,113.59904617960578,193.11837850532982,96.55918925266491,9952.777128716269,122.99999999927265,7499.9999999556485,9.177731992332657e-10,2.0141623123233677e-9,0.02234529,31165.980521057154,113.59904617960578,0.006894224218876175,2.2476774107291755e-9
2016-01-25T08:00:00.0,10154.353175082651,20570.551575927733,3784.865687866211,103.79491665946112,170.55397800779974,69882.9897044687,118.57414491681538,201.57604635858615,100.78802317929308,9952.777128723144,122.99999999935763,7499.99999996083,9.197167822787066e-10,2.0184277362039824e-9,0.02231935,30724.904751010385,118.57414491681538,0.0068933767163457,2.247677410622595e-9
2016-01-25T09:00:00.0,10172.37473303119,20198.664501410592,3716.49071729872,112.80569421344332,290.55397790367675,73598.12401656757,129.17506135225153,219.59760429882758,109.79880214941379,9952.77712873144,122.99999999946016,7499.999999967082,9.228967643648906e-10,2.02540658465718e-9,0.02168008,30371.039234441785,129.17506135225153,0.006892006079412723,2.2476774113881605e-9
2016-01-25T10:00:00.0,10181.8859552757,20114.593449096683,3592.414317152235,117.56130541059706,410.553977845216,77381.63329924022,134.76989796687985,229.10882654369573,114.55441327184786,9952.777128731082,122.99999999945574,7499.9999999668125,9.227346078323545e-10,2.0250507128831904e-9,0.02232579,30296.479404372385,134.76989796687985,0.006892079398130861,2.247677412711054e-9
2016-01-25T11:00:00.0,10036.730049130003,20228.499362318253,3520.5578344726564,125.53733316421508,530.5539777853219,81289.21898205907,49.38407083787036,83.95292042437961,41.97646021218981,9952.777128704709,122.9999999991298,7499.999999946938,9.15660916732924e-10,2.0095266574483693e-9,0.02388122,30265.229411448257,49.38407083787036,0.006895134739611388,2.247677413840804e-9
2016-01-25T12:00:00.0,5087.286253602108,20643.253478664825,3503.7592239718965,126.59905537711248,569.9999999671668,85268.66114753761,76.86652497728242,130.67309246138012,65.33654623069006,4956.613161139825,61.25560845299758,3735.098076402291,9.030791557083122e-10,1.981914488233139e-9,0.02728112,25730.53973226693,76.86652497728242,0.00690070792004991,2.247677423554055e-9
2016-01-25T13:00:00.0,4529.197992013496,22231.24288275824,3280.444411349826,141.76972114562992,569.9999999816621,85499.99999997222,103.48649656259515,175.92704415641174,87.96352207820587,4353.270947856137,53.799288345181935,3280.444411291581,9.473683820048633e-10,2.079112456666952e-9,0.033278590000000004,26760.440874771735,103.48649656259515,0.0069106864388392844,2.44558993403262e-9
2016-01-25T14:00:00.0,50.46477939483687,23534.704976128472,3516.2291326226127,145.2393053181966,569.9999999458587,85499.99999991851,29.685164184573516,50.46477911377497,25.232389556887487,2.8010293367038335e-7,3.4616128137591685e-9,2.1107395205848586e-7,9.589638604448575e-10,2.1045601115850798e-9,0.035100650000000004,23585.16975552331,29.685164184573516,0.006915859866670878,2.521250920848216e-9
2016-01-25T15:00:00.0,6854.523176389326,24610.87809624566,3149.648084106445,128.0953891690572,450.000000047878,81983.77086751159,127.69729344304015,217.08539885316824,108.54269942658412,6637.437777535195,82.02784369364281,5001.697786197732,9.635347945682916e-10,2.1145915695217742e-9,0.02792001,31465.401272634987,127.69729344304015,0.006914066225923218,2.521250926942148e-9
2016-01-25T16:00:00.0,5771.781835941188,25693.619436713325,3893.9374777560774,103.67261153962878,512.4820680652737,83835.82056960752,1.185465535079529e-6,2.015291409635199e-6,1.0076457048175995e-6,5771.781833924933,71.32975614617595,4349.375374766826,9.63036499220783e-10,2.1134980011868127e-9,0.02577056,31465.40127265451,1.185465535079529e-6,0.0069140662259287505,2.5212509171474297e-9
2016-01-25T17:00:00.0,5312.189272735979,26153.211999918614,4101.6874730088975,99.12594442791408,480.14612774569235,84291.25846662291,1.2030171892411212e-6,2.045129221709906e-6,1.022564610854953e-6,5312.189270689887,65.64994592371318,4003.045483153242,9.63056881696343e-10,2.1135427329507593e-9,0.02435593,31465.401272654595,1.2030171892411212e-6,0.006914066225930337,2.521250917033206e-9
2016-01-25T18:00:00.0,4934.972655575501,26530.428617078993,4617.5578333875865,95.22747209972808,446.6770443302819,84192.61647677187,1.15453196867744e-6,1.962704346751648e-6,9.81352173375824e-7,4934.972653611834,60.988167276378924,3718.7906875840804,9.630378363398252e-10,2.113500935653393e-9,0.02393102,31465.401272654493,1.15453196867744e-6,0.00691406622593133,2.521250910004454e-9
2016-01-25T19:00:00.0,4938.454156634096,26526.94711602105,5088.5740534125425,80.3210275946723,412.44465455451194,83293.84933097305,1.1908389348074734e-6,2.0244261891727046e-6,1.0122130945863523e-6,4938.454154608707,61.031192918074176,3721.414202321596,9.630522435344265e-10,2.1135325539534442e-9,0.02283264,31465.401272655145,1.1908389348074734e-6,0.006914066225931214,2.5212509019775196e-9
2016-01-25T20:00:00.0,5102.203717994812,26363.19755466037,5492.317068549262,75.36505530251397,393.16173495635184,81926.68947988676,1.2243249014521232e-6,2.0813523324686095e-6,1.0406761662343048e-6,5102.203715912497,63.05486890114574,3844.8090793381543,9.630647741166003e-10,2.113560053804592e-9,0.0228016,31465.401272655185,1.2243249014521232e-6,0.006914066225931407,2.521250894165745e-9
2016-01-25T21:00:00.0,5223.0264303963595,26242.374842258032,5831.638839246962,68.24988870408801,380.8584636618859,80279.18149068029,1.1999614728936148e-6,2.039934503919145e-6,1.0199672519595726e-6,5223.026428355462,64.54803944422144,3935.856063672039,9.63055726452966e-10,2.1135401976319314e-9,0.02422441,31465.40127265439,1.1999614728936148e-6,0.006914066225931379,2.521250887028341e-9
2016-01-25T22:00:00.0,5444.603650718387,26020.79762193468,5702.261513807509,65.82819467544557,377.16352948821265,78383.39871511,1.2522585709993567e-6,2.1288395706989064e-6,1.0644197853494532e-6,5444.603648588584,67.2863704382792,4102.827465748732,9.630747132268156e-10,2.113581866362673e-9,0.0265099,31465.401272653067,1.2522585709993567e-6,0.006914066225931569,2.5212508903042674e-9
2016-01-25T23:00:00.0,5463.149317083902,26002.251955566408,5567.1642998589405,69.06563842773437,378.6286203816919,76783.96466705586,5.2983883604862385e-6,9.007260212826604e-6,4.503630106413302e-6,5463.149308075679,67.51556436952052,4116.802705458568,9.634075404206872e-10,2.1143122951777358e-9,0.03048942,31465.401272650313,5.2983883604862385e-6,0.006914066225932207,2.5212508935781225e-9
2016-01-26T00:00:00.0,6.967414983880167e-8,26497.95094495985,5038.363348320855,68.90813870112102,377.0854648933339,75333.60307266012,1.992012241956205e-8,3.386420811325548e-8,1.693210405662774e-8,3.487308670153422e-8,4.309741501080512e-10,2.6278911591954337e-8,9.368550240119665e-10,2.05603964362017e-9,0.04675614,26497.95094502953,1.992012241956205e-8,0.006914066225935196,2.521250905036493e-9
2016-01-26T01:00:00.0,4.614888967662076e-8,26250.44181206597,4935.740721299912,77.84011122597589,308.1842402758019,70295.23972437011,1.3228769707624997e-8,2.2488908502962494e-8,1.1244454251481247e-8,2.2736055098011655e-8,2.809803475826048e-10,1.713294802332956e-8,9.239260756466142e-10,2.027665530541663e-9,0.04456535,26250.44181211212,1.3228769707624997e-8,0.006914066225936345,2.521250907213831e-9
2016-01-26T02:00:00.0,9.850933347589441e-8,25451.6014586046,4484.865726047093,92.6160005739,230.35104312757733,65359.49900309189,2.835723892745802e-8,4.820730617667863e-8,2.4103653088339317e-8,4.935739686708489e-8,6.099764654730682e-10,3.719368691908952e-8,9.446304321308982e-10,2.0731037004145595e-9,0.03682109,25451.60145870311,2.835723892745802e-8,0.00691406622593875,2.5212509158538913e-9
2016-01-26T03:00:00.0,1.2917043807829982e-7,24353.293486735023,3968.377280137804,104.60999970330133,137.7419566446168,60874.633277086585,3.649384758550579e-8,6.203954089535985e-8,3.1019770447679923e-8,6.618212164442341e-8,8.17902466511466e-10,4.98721016165528e-8,9.48775538516564e-10,2.0822006287946364e-9,0.03560771,24353.293486864193,3.649384758550579e-8,0.006914066225942953,2.5212509239358297e-9
2016-01-26T04:00:00.0,7740.791922733341,23724.60934909397,4324.127278917101,98.8093059709337,33.1388710393793,56906.25599700326,3.5893643694617665e-5,6.101919428085003e-5,3.0509597140425013e-5,7740.791861713184,95.6634903677279,5833.139656568774,9.634953062013137e-10,2.1145049076094317e-9,0.03088741,31465.40127182731,3.5893643694617665e-5,0.006914066225873974,2.521250918724744e-9
2016-01-26T05:00:00.0,8605.367464799167,22860.033807779942,4276.712913004557,90.74136117723252,30.000000011996523,58415.268374659565,1.430562138759671e-8,2.431955635891441e-8,1.2159778179457204e-8,8605.367464773883,106.34822667805997,6484.647968174388,9.640307461623626e-10,2.115679994211391e-9,0.0285204,31465.40127257911,1.430562138759671e-8,0.006898812849375811,2.5212509195890882e-9
2016-01-26T06:00:00.0,9275.721604384207,22189.679668240016,4214.624969346788,91.08591635598076,45.6137643378331,60623.20342983404,1.4305392961245014e-8,2.4319168034116523e-8,1.2159584017058262e-8,9275.721604358923,114.6327042768372,6989.79904127056,9.640301594846414e-10,2.1156787066774377e-9,0.02639895,31465.40127262422,1.4305392961245014e-8,0.006898812849364228,2.5212509207105135e-9
2016-01-26T07:00:00.0,9761.226876209783,21704.17439643012,4103.51152662489,91.60652776082355,69.1674510836985,63398.37750176244,1.4311570741938065e-8,2.432967026129471e-8,1.2164835130647355e-8,9761.22687618449,120.63275307345825,7355.655675210868,9.640370484868323e-10,2.115693825411123e-9,0.02390595,31465.401272639905,1.4311570741938065e-8,0.0068988128493597724,2.521250922545723e-9
2016-01-26T08:00:00.0,10105.231181059107,21131.947305433485,3955.659661933051,87.4344999991523,98.20057522134739,66650.52165035307,89.67885429840673,152.45405230729145,76.22702615364572,9952.777128750811,122.99999999969954,7499.999999981678,1.0038312377935286e-9,2.2030269011840597e-9,0.02303123,31237.17848649259,89.67885429840673,0.006898812849336641,2.5212509242621558e-9
2016-01-26T09:00:00.0,10128.351780204226,20378.434567464188,3867.5671162923177,90.7942222679986,210.00000018838816,70194.86198840641,103.27920673482005,175.57465144919408,87.78732572459704,9952.777128754022,122.9999999997392,7499.9999999840975,1.0103263387209521e-9,2.2172811717529563e-9,0.02223787,30506.786347668418,103.27920673482005,0.0068964657005386,2.5212509253318128e-9
2016-01-26T10:00:00.0,10159.043337518096,20128.182847696942,3706.5670908610023,106.13999989827472,330.0000001104271,73827.29487210292,121.33306397760899,206.26620876193527,103.13310438096764,9952.777128755148,122.99999999975314,7499.999999984947,1.0131313479417538e-9,2.2234370977082777e-9,0.02175122,30287.226185215037,121.33306397760899,0.006895462929648889,2.5212509280874426e-9
2016-01-26T11:00:00.0,10192.428001662489,20201.212423231336,3630.518480563693,122.83233345031738,450.00000005580296,77620.7277812316,140.97110171057508,239.65087290797766,119.82543645398883,9952.777128753502,122.99999999973278,7499.9999999837055,1.009133269670553e-9,2.2146628399915575e-9,0.0229463,30393.64042489382,140.97110171057508,0.006896900888007048,2.5212509296090248e-9
2016-01-26T12:00:00.0,9954.41354380308,20733.777596706816,3617.284680040147,123.8251109059652,569.9999999600951,81490.20930065635,0.9625970952937422,1.6364150619993616,0.8182075309996808,9952.77712874009,122.99999999956704,7499.999999973599,9.9132799521258e-10,2.1755870500210243e-9,0.0277426,30688.191140509894,0.9625970952937422,0.006903398579395069,2.5212509304292968e-9
2016-01-26T13:00:00.0,5038.106400375356,22552.908931477872,3565.497645670573,129.52788885116578,569.9999999832761,85372.92462059451,81.13267867856325,137.92555375355752,68.96277687677876,4900.180846620836,60.55819761017186,3692.573025010479,9.628339219879464e-10,2.1130534213842477e-9,0.035,27591.01533185323,81.13267867856325,0.006914339995230535,2.5212509514766163e-9
2016-01-26T14:00:00.0,3199.2099426026025,23753.95448377821,3553.256920166016,133.95586136288114,569.9999999590561,85499.99999993906,1.1911242347926671e-6,2.024911199147534e-6,1.012455599573767e-6,3199.2099405767062,39.536987274964005,2410.79190701,9.84885836216052e-10,2.161448966808699e-9,0.03679547,26953.164426380812,1.1911242347926671e-6,0.0069188091812264,2.630046285528552e-9
2016-01-26T15:00:00.0,6440.26408514945,25025.1371875,3602.939782782661,129.58327723821006,475.5880456927759,84357.53498678784,174.18433624609767,296.11337161836605,148.05668580918302,6144.150713530099,75.93162470997771,4629.977116462055,9.854285967231438e-10,2.1626401192185923e-9,0.02622733,31465.40127264945,174.18433624609767,0.006918809181215287,2.6300462867891225e-9
2016-01-26T16:00:00.0,5561.980541863304,25903.420730794267,4028.004596150716,99.70561133066812,569.9999977829077,85384.57232047203,37.348712000044664,63.49281040007593,31.746405200037966,5498.487731462244,67.95228931777449,4143.432275474053,9.851636597065119e-10,2.162058683462476e-9,0.02312,31465.40127265757,37.348712000044664,0.006918891718834335,2.630046302786511e-9
2016-01-26T17:00:00.0,5199.618972581972,26265.782300075956,4478.129618733724,90.86488911098904,569.9999998617709,85499.99999980016,2.6373823190978788e-6,4.483549942466394e-6,2.241774971233197e-6,5199.61896809743,64.25876163015147,3918.217172570211,9.921509316783707e-10,2.1773930818557054e-9,0.02225,31465.40127265793,2.6373823190978788e-6,0.006920215523298216,2.6651200907274687e-9
2016-01-26T18:00:00.0,4848.816453186368,26616.58481947157,4859.944382459852,83.40152780744765,543.4007948382316,84940.08755364148,2.290232265237487e-6,3.893394850903728e-6,1.946697425451864e-6,4848.8164492919805,59.92341791102805,3653.866945794393,9.92121897274452e-10,2.1773293624071717e-9,0.02180061,31465.401272657935,2.290232265237487e-6,0.00692021552330447,2.665120085951275e-9
2016-01-26T19:00:00.0,4879.701541484225,26585.69973117404,5090.539310167101,80.42613920211792,519.9296071040327,83734.01011698088,2.457835583703887e-6,4.178320492296608e-6,2.089160246148304e-6,4879.701537304913,60.30510693876761,3677.1406669980247,9.921391325976665e-10,2.1773671873714318e-9,0.02079,31465.40127265827,2.457835583703887e-6,0.006920215523307576,2.6651200813682973e-9
2016-01-26T20:00:00.0,5036.130587708321,26429.270684950086,5334.344823540581,79.64597215864394,499.81549714536595,82320.61147381664,2.5092895599054115e-6,4.265792251839199e-6,2.1328961259195997e-6,5036.130583441537,62.23831336204585,3795.01910744182,9.921439587006698e-10,2.1773777788277877e-9,0.02025,31465.401272658408,2.5092895599054115e-6,0.006920215523309696,2.6651200754965127e-9
2016-01-26T21:00:00.0,5244.986235358217,26220.415037299263,5678.423554144964,71.45663883209228,482.4147606971873,80781.28575772273,2.530396517734102e-6,4.301674080147974e-6,2.150837040073987e-6,5244.98623105555,64.8194265854347,3952.4040600874814,9.921458812024892e-10,2.1773819979864137e-9,0.0227124,31465.40127265748,2.530396517734102e-6,0.006920215523310834,2.665120066129599e-9
2016-01-26T22:00:00.0,5477.507784701359,25987.893487955727,5836.671236436632,65.35369408289591,475.7844708168898,79055.26626367008,2.7488760770052567e-6,4.673089330908936e-6,2.336544665454468e-6,5477.5077800272775,67.69301153097062,4127.622654327477,9.921640662952236e-10,2.177421907332712e-9,0.02396281,31465.401272657087,2.7488760770052567e-6,0.0069202155233118985,2.665120061766274e-9
2016-01-26T23:00:00.0,5465.997367896903,25999.403904758034,5563.335613878038,68.97516656027899,478.1307108170324,77346.21768156577,3.6359051197812424e-6,6.181038703628112e-6,3.090519351814056e-6,5465.997361714872,67.550761640904,4118.948880542926,9.922016438697277e-10,2.1775043757839788e-9,0.02920593,31465.401272654937,3.6359051197812424e-6,0.006920215523313726,2.6651200701568567e-9
