Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-01-27T00:00:00.0,4845.908188238539,26619.493084174257,4774.696727701823,76.69227778116861,476.7132292037001,75901.83094823551,121.44276892327818,206.4527071695729,103.22635358478645,4639.455481067974,57.33605975376547,3496.1012044978943,9.924023625166523e-10,2.1779448766989693e-9,0.04394929,31465.401272412797,121.44276892327818,0.006920215523311334,2.6651200918262094e-9
2016-01-27T01:00:00.0,9.486552873641044e-8,26387.72159803603,4323.194400024414,85.37263850318061,560.5902849766069,74623.23542503643,2.7036478344290268e-8,4.596201318529345e-8,2.2981006592646726e-8,4.793213623257517e-8,5.923625818528016e-10,3.6119669625170824e-8,9.71379318541816e-10,2.131807309269666e-9,0.04301246,26387.721598130895,2.7036478344290268e-8,0.006920215523339448,2.6651201030319127e-9
2016-01-27T02:00:00.0,5603.553937471601,25341.33037000868,4232.386538899739,96.94102753321329,475.22456671252297,70300.04102505294,78.22554966820628,132.98343443595067,66.49171721797534,5470.570503034658,67.60727816639792,4122.395010146214,9.923925457335806e-10,2.1779233326023363e-9,0.035991819999999994,30944.884307480283,78.22554966820628,0.006920215523335787,2.665120105174701e-9
2016-01-27T03:00:00.0,7275.1670391952175,24190.234233262803,4482.807820231121,97.36408295101592,512.3894547792063,70190.04949630426,4.502075730851068e-6,7.653528742446815e-6,3.8267643712234075e-6,7275.167031540696,89.90913122050722,5482.264098811415,9.92237229849525e-10,2.17758247344407e-9,0.03455242,31465.40127245802,4.502075730851068e-6,0.0069202155233398285,2.6651200994384416e-9
2016-01-27T04:00:00.0,7736.763280816452,23728.637991807725,4326.881906602647,97.98538887659709,504.94142709098526,71189.5057748894,2.3588473261245627e-6,4.010040454411756e-6,2.005020227205878e-6,7736.763276805419,95.6137036662632,5830.103882089219,9.92129243651925e-10,2.177345484905247e-9,0.02962548,31465.40127262418,2.3588473261245627e-6,0.006920215523342138,2.6651201032469466e-9
2016-01-27T05:00:00.0,8470.974762624302,22994.426510009765,4129.4444178602425,94.88694441901312,502.576664101195,72692.72775038081,2.599461056673329e-6,4.419083796344659e-6,2.2095418981723296e-6,8470.974758204227,104.68735326612794,6383.375199154142,9.921469225553262e-10,2.1773842833589214e-9,0.02817318,31465.401272634073,2.599461056673329e-6,0.006920215523344094,2.6651201078885614e-9
2016-01-27T06:00:00.0,9288.656449645407,22176.744822998044,3980.150422634549,93.95669410705568,512.3839953733751,74946.65853167955,44.359019381704556,75.41033294889775,37.70516647444887,9213.246116695516,113.86060972642454,6942.720105269788,9.923848460001017e-10,2.1779064346225293e-9,0.02619915,31465.401272643452,44.359019381704556,0.006920215523345221,2.665120110303975e-9
2016-01-27T07:00:00.0,6404.690335150014,25060.7109375,3858.289317966037,91.1541109805637,569.9999976827162,77909.22821431965,2.856921865460667e-6,4.856767171283134e-6,2.428383585641567e-6,6404.690330292255,79.15146701601044,4826.308964390881,9.919545370090235e-10,2.1769620704231742e-9,0.02337424,31465.401272650015,2.856921865460667e-6,0.006920294539057576,2.6651201123721847e-9
2016-01-27T08:00:00.0,6404.690335152246,25060.7109375,3806.3263224283855,91.42402778201632,558.0042764410862,78877.24786074932,2.903101679638208e-5,4.935272855384953e-5,2.4676364276924765e-5,6404.690285798525,79.15146646614093,4826.308930862251,9.921422119134482e-10,2.1773739452957208e-9,0.02208178,31465.40127265225,2.903101679638208e-5,0.006920294539072493,2.665120113822947e-9
2016-01-27T09:00:00.0,6404.690335154154,25060.7109375,3731.381913587782,91.3364721531338,545.7386600961137,79897.23046918804,2.902240474434046e-5,4.933808806537878e-5,2.466904403268939e-5,6404.690285815073,79.15146646634544,4826.308930874721,9.921422113539612e-10,2.1773739440678605e-9,0.020826260000000003,31465.40127265415,2.902240474434046e-5,0.006920294539079677,2.665120115896788e-9
2016-01-27T10:00:00.0,6404.690335154441,25060.7109375,3725.210609266493,104.0880278078715,533.5605993729077,80992.1574864798,2.9023130493147534e-5,4.9339321838350807e-5,2.4669660919175403e-5,6404.690285814127,79.15146646633374,4826.308930874008,9.921422105481544e-10,2.177373942299421e-9,0.02081362,31465.401272654442,2.9023130493147534e-5,0.006920294539084932,2.665120116579973e-9
2016-01-27T11:00:00.0,6404.690335153239,25060.7109375,3702.726818508572,106.45324957317776,508.6309829955702,82093.25580809213,3.841032377915483e-5,6.529755042456321e-5,3.2648775212281605e-5,6404.690269854696,79.15146626910136,4826.308918847643,9.92144638358883e-10,2.1773792704184765e-9,0.02265391,31465.401272653242,3.841032377915483e-5,0.006920294539087641,2.6651201178001174e-9
2016-01-27T12:00:00.0,6404.690335147548,25060.7109375,3780.8680106608062,109.6363888083564,481.33615263480823,83216.83790843606,21.244584167533418,36.11579308480681,18.057896542403405,6368.574542061749,78.70513511337907,4799.093604474333,9.921527262888535e-10,2.1773970203416e-9,0.02711448,31465.40127264755,21.244584167533418,0.0069202945390889545,2.665120117201457e-9
2016-01-27T13:00:00.0,6388.28844220365,25077.112830403647,3797.080974053277,124.66983316421506,468.4697157767737,84235.06350225443,125.5182328063024,213.38099577071407,106.69049788535703,6174.907446431944,76.31172747908217,4653.15411457818,9.921752693954962e-10,2.1774464938671294e-9,0.035015479999999995,31465.401272607294,125.5182328063024,0.00692029453908827,2.6651201187926217e-9
2016-01-27T14:00:00.0,5683.7768828581575,25781.62438964844,3726.5416346571183,122.60741711722478,526.8090282715369,85091.13664278417,115.25979609460167,195.94165336082284,97.97082668041142,5487.835229496342,67.82064186653017,4135.404991861596,9.921716858523772e-10,2.1774386293560488e-9,0.03686219,31465.401272506602,115.25979609460167,0.006920294539092738,2.6651201261361128e-9
2016-01-27T15:00:00.0,4392.9608093377365,27072.44046332465,3740.701360677083,121.14850023905436,569.9999999957928,85499.9999999935,20.41266376633442,34.70152840276851,17.350764201384255,4358.259280933701,53.86093595977249,3284.203412181249,1.2670969254339046e-9,2.780794727283291e-9,0.02715098,31465.401272662384,20.41266376633442,0.0069637884326798115,4.517591333030657e-9
2016-01-27T16:00:00.0,3129.3781254194564,28336.023147243926,3769.918962809245,105.05991684383817,520.070163706328,85043.50205150497,8.402776395734335e-6,1.4284719872748367e-5,7.1423599363741835e-6,3129.3781111334697,38.67398040659106,2358.1695369872596,1.2669944057401168e-9,2.7805697356364764e-9,0.02415362,31465.40127266338,8.402776395734335e-6,0.0069637884326837875,4.517591325747087e-9
2016-01-27T17:00:00.0,2741.990488158507,28723.410784505213,4185.101796264647,88.63438899146186,453.6911981998737,83631.75262569028,2.582382974721396e-5,4.390051057026373e-5,2.1950255285131865e-5,2741.9904442567295,33.88650426708435,2066.2502601880697,1.267074112209747e-9,2.780744660952787e-9,0.02246936,31465.401272663716,2.582382974721396e-5,0.006963788432683934,4.517591265591839e-9
2016-01-27T18:00:00.0,2464.499624443174,29000.90164822049,4462.694438476563,84.08652782652113,398.9502992141847,81512.901089621,1.4024209198038134e-5,2.384115563666483e-5,1.1920577818332414e-5,2464.4996006007514,30.457172601351992,1857.1446708141457,1.2670433464673856e-9,2.7806771418763674e-9,0.0227172,31465.40127266366,1.4024209198038134e-5,0.0069637884326843435,4.517591211316509e-9
2016-01-27T19:00:00.0,2579.2848799771145,28886.116392686632,4753.208309733073,73.90947200987074,345.32791969802616,78907.35132196588,4.39377082158893e-5,7.46941039670118e-5,3.73470519835059e-5,2579.2848052817435,31.87572945167499,1943.6420397362797,1.2670891857670748e-9,2.780777741665002e-9,0.02115687,31465.401272663745,4.39377082158893e-5,0.006963788432683794,4.517591151466643e-9
2016-01-27T20:00:00.0,2665.6642647426984,28799.737007921012,5334.439781222874,59.78824982537163,303.30117827531143,76097.78505197637,2.4495673212167682e-5,4.164264446068506e-5,2.082132223034253e-5,2665.664223098787,32.94323736971916,2008.733985958485,1.2670721309335883e-9,2.780740312806892e-9,0.02154958,31465.40127266371,2.4495673212167682e-5,0.006963788432682729,4.517591022039691e-9
2016-01-27T21:00:00.0,2880.232529716536,28585.168742947048,6038.421257052952,57.50124994807774,276.4631504294118,72772.07925671928,6.029800979756693e-5,0.00010250661665586378,5.125330832793189e-5,2880.2324272086526,35.594948421221574,2170.4236842208275,1.2670938554943071e-9,2.7807879899361522e-9,0.023395,31465.40127266358,6.029800979756693e-5,0.006963788432682346,4.517590848062327e-9
2016-01-27T22:00:00.0,3030.1704849030343,28435.230787760414,6774.458261990018,58.92380565007527,254.56386394429617,68904.08168389444,5.202796422549955,8.844753918334924,4.422376959167462,3021.3257309834325,37.33863022377327,2276.7457453520287,1.2670959497728629e-9,2.780792586079232e-9,0.02610882,31465.40127266345,5.202796422549955,0.006963788432682089,4.517590646334032e-9
2016-01-27T23:00:00.0,3231.7014196899236,28233.699852973084,6940.5670917426205,63.660138781865435,237.40802926559473,64406.369167263765,92.00174873850892,156.40297285546515,78.20148642773258,3075.2984468331915,38.005644461470496,2317.4173452116156,1.2671438453347824e-9,2.780897698579604e-9,0.02869619,31465.40127266301,92.00174873850892,0.0069637884326798774,4.517590598067805e-9
2016-01-28T00:00:00.0,2599.4654116568445,28865.935861002603,5707.053201226128,70.89055563608805,289.96198516136644,59783.21942074006,1.8223700247984548e-5,3.098029042157373e-5,1.5490145210786865e-5,2599.465380675287,32.12512826180502,1958.8492842564033,1.2670419062961692e-9,2.780673981249548e-9,0.0431051,31465.401272659445,1.8223700247984548e-5,0.006963788432682844,4.517590932176523e-9
2016-01-28T01:00:00.0,2528.0782246968483,28937.323047960068,4996.046240641276,78.78544444825914,251.20353706566004,56035.015503777635,6.625424000788513e-6,1.1263220801340472e-5,5.631610400670236e-6,2528.078213432361,31.24289996941277,1905.0548761837051,1.266968151767765e-9,2.780512118175317e-9,0.04593739,31465.401272656916,6.625424000788513e-6,0.006963788432683176,4.517591098786223e-9
2016-01-28T02:00:00.0,3538.754241952124,27926.647030707467,4719.330953233507,84.53458328882853,203.66796200685295,52944.02413932736,1.6438213024045785e-5,2.7944962140877836e-5,1.3972481070438918e-5,3538.754214005895,43.733197547878056,2666.658387065735,1.2670503187812702e-9,2.7806924434474613e-9,0.03725738,31465.40127265959,1.6438213024045785e-5,0.006963788432682509,4.5175911583221705e-9
2016-01-28T03:00:00.0,4902.969774721927,26562.43149793837,4307.953655734592,103.74224984274971,162.8735540268146,50891.35157316689,14.864953404253638,25.270420787231185,12.635210393615592,4877.699353933429,60.28036323643145,3675.631904660454,1.2671116658852576e-9,2.7808270769548736e-9,0.034703000000000005,31465.401272660296,14.864953404253638,0.006963788432681632,4.517591241446371e-9
2016-01-28T04:00:00.0,6022.167573116924,25443.233699544267,3387.011556735569,101.4261940553453,132.05384160254476,50259.029822100056,24.09076358225739,40.954298089837565,20.477149044918782,5981.21327502582,73.91798523260174,4507.194221500105,1.2671170624330126e-9,2.780838920320003e-9,0.03012876,31465.40127266119,24.09076358225739,0.006963788432679538,4.51759139239459e-9
2016-01-28T05:00:00.0,6802.246681190238,24663.154591471357,3278.7175533040363,92.10108319600424,125.0297456131525,51379.2124868719,5.053719560053111e-5,8.591323252090288e-5,4.295661626045144e-5,6802.246595275738,84.06461034879865,5125.890874926747,1.2670834586154122e-9,2.780765172750323e-9,0.02786767,31465.401272661595,5.053719560053111e-5,0.006963788432677811,4.5175914104997476e-9
2016-01-28T06:00:00.0,7683.522236746212,23781.8790359158,3995.8495038519977,100.0486387825012,117.00027951099555,53226.38580850191,21.765122232463103,37.000707795187274,18.500353897593637,7646.521528949758,94.49846368423295,5762.101444160545,1.2671188283693774e-9,2.7808427958771397e-9,0.02648235,31465.401272662013,21.765122232463103,0.006963788432675676,4.517591292176709e-9
2016-01-28T07:00:00.0,8190.9517018074,23274.449570855035,4417.61801812066,111.4379446834988,129.95742209875306,54992.63774881775,3.232276084603008e-5,5.494869343825113e-5,2.7474346719125566e-5,8190.95164685744,101.22672692535771,6172.361397887665,1.267074390565708e-9,2.7807452718380108e-9,0.02432168,31465.401272662435,3.232276084603008e-5,0.006963788432674996,4.517591219719142e-9
2016-01-28T08:00:00.0,8867.359023313824,22598.04224934896,4323.354132893879,113.17041668785944,119.75319560339236,56747.381128592046,13.953860463945466,23.721562788707292,11.860781394353646,8843.637460523849,109.29285299672974,6664.19835345913,1.2670970274322148e-9,2.7807949511307e-9,0.02221932,31465.401272662784,13.953860463945466,0.00696378843267285,4.517591238230015e-9
2016-01-28T09:00:00.0,9569.09332832699,21896.30794433594,3991.1828187391498,110.42336113188,127.74337709504705,59088.2253491646,101.78144388384413,173.02845460253502,86.51422730126751,9396.064873723186,116.11994968987962,7080.484737187781,1.2671257579592103e-9,2.7808580036852266e-9,0.02179101,31465.401272662926,101.78144388384413,0.0069637884326654055,4.517591292683698e-9
2016-01-28T10:00:00.0,9763.34259156486,21702.05868109809,3843.291633843316,99.14322250366212,219.96115674274662,62177.52726762052,106.77584480705524,181.5189361719939,90.75946808599694,9581.8236553916,118.41562353543944,7220.464849721916,1.267106409867626e-9,2.780815541999794e-9,0.02177995,31465.401272662948,106.77584480705524,0.006963788432651767,4.5175913108831805e-9
2016-01-28T11:00:00.0,9813.632791217595,21651.768481445313,3736.0207857937294,113.84199970245363,329.9999896489491,65554.7004835064,135.7730641992631,230.81420913874726,115.40710456937363,9582.81858207758,118.42791919732275,7221.214585202606,1.2671777412444602e-9,2.7809720871800468e-9,0.02207975,31465.401272662908,135.7730641992631,0.006963773407454709,4.517591330738321e-9
2016-01-28T12:00:00.0,9028.994122597258,22436.4071500651,3674.7707969156895,123.53002731323242,449.99997748660275,69039.89428292257,159.15676895301092,270.5665072201186,135.2832536100593,8758.427615375871,108.23979907845202,6599.987748686099,1.267218529027469e-9,2.781061600815233e-9,0.0266505,31465.40127266236,159.15676895301092,0.0069637715720468115,4.517591341821363e-9
2016-01-28T13:00:00.0,6736.107208533279,24729.294064127604,3536.7522855631514,135.04791664971242,569.999966633454,71965.11123470028,1.4161163272884393e-5,2.4073977563903468e-5,1.2036988781951734e-5,6736.107184458035,83.24723571804785,5076.050958417552,1.266986290453494e-9,2.780551925675929e-9,0.03499468,31465.40127266088,1.4161163272884393e-5,0.006963793917441447,4.51759136629556e-9
2016-01-28T14:00:00.0,5661.389368362769,25804.01190429688,3328.911990492079,157.3066385947334,518.2062615326956,73504.40990756197,22.5578477375547,38.34834115384299,19.174170576921494,5623.04102720766,69.4915637512784,4237.290472638927,1.2670919031218698e-9,2.780783705222907e-9,0.039331580000000005,31465.40127265965,22.5578477375547,0.006963793917445808,4.517591401780589e-9
2016-01-28T15:00:00.0,4484.61808961118,26980.78318305121,3666.7986022949217,130.6617780367533,449.57232106007905,74412.78838971611,18.206097022149425,30.95036493765402,15.47518246882701,4453.667724672259,55.04002782810281,3356.0992578111463,1.2670889909093762e-9,2.7807773140266344e-9,0.02755053,31465.401272662388,18.206097022149425,0.006963793917446042,4.517591343056377e-9
2016-01-28T16:00:00.0,3250.160840805937,28215.24043185764,3722.4443939208986,115.25774973339504,389.432717114173,74102.08904523963,1.8254416503142768e-5,3.103250805534271e-5,1.5516254027671353e-5,3250.160809772162,40.16665644467969,2449.1863685780295,1.267031308906328e-9,2.780650724018628e-9,0.02436396,31465.401272663577,1.8254416503142768e-5,0.0069637939174474715,4.517591332901193e-9
2016-01-28T17:00:00.0,2544.4163475333817,28920.98492513021,4239.872697414822,107.8919440820482,314.3486031356286,72828.83101990406,1.5049534584960342e-5,2.558420879443258e-5,1.279210439721629e-5,2544.416321947906,31.44481219164087,1917.3665970512725,1.267018675086436e-9,2.780622997600044e-9,0.02323804,31465.401272663592,1.5049534584960342e-5,0.006963793917447569,4.517591253967185e-9
2016-01-28T18:00:00.0,2498.81716459067,28966.584108072915,4583.363428141276,101.69511108822292,237.90844783124362,70506.3249195478,27.679104923613302,47.05447837014261,23.527239185071306,2451.7626862192606,30.299765231664793,1847.5466604673652,1.2670969116070126e-9,2.7807946969385344e-9,0.02291702,31465.401272663585,27.679104923613302,0.0069637939174453135,4.5175911858723274e-9
2016-01-28T19:00:00.0,2254.429365111628,29210.971907552084,4897.18281507704,92.54358343124392,190.04730495367357,67770.5081518812,4.450044216853653e-5,7.56507516865121e-5,3.782537584325605e-5,2254.4292894596097,27.861048129152504,1698.844398119055,1.2670584693386449e-9,2.780710330813863e-9,0.02096137,31465.401272663712,4.450044216853653e-5,0.006963793917445341,4.517591119695033e-9
2016-01-28T20:00:00.0,2316.722797186293,29148.67847547743,4964.648120795356,86.18388849470352,125.37177127087554,64572.1697349305,7.327383925023962,12.456552672540735,6.228276336270367,2304.2662445124856,28.476951147193674,1736.399460194736,1.2670754281865592e-9,2.7807475490202327e-9,0.02096092,31465.401272663723,7.327383925023962,0.006963793917442985,4.517591105016256e-9
2016-01-28T21:00:00.0,2578.3333657625594,28887.067906901037,5241.263807101779,75.07986069149442,73.9000740535534,61343.92107433719,76.38586949793881,129.85597814649597,64.92798907324799,2448.4773876147965,30.25916432971344,1845.070995714234,1.2670986819107421e-9,2.7807985820803717e-9,0.02231685,31465.401272663596,76.38586949793881,0.006963793917436651,4.517591042817264e-9
2016-01-28T22:00:00.0,2602.1976539569628,28863.2036187066,5448.5994512261295,72.49391646491156,94.01433055893573,57947.72826295697,78.64296964864373,133.69304840269433,66.84652420134717,2468.5046055530015,30.506667893244195,1860.1626764173288,1.267089505420161e-9,2.7807784431816725e-9,0.024173100000000003,31465.401272663563,78.64296964864373,0.006963793917433944,4.517590994273051e-9
2016-01-28T23:00:00.0,2575.287134208494,28890.114138454865,5546.937438015408,73.43294405619305,118.88056998253593,54359.29148815541,69.06199332823667,117.40538865800232,58.70269432900116,2457.881745549225,30.37538676803072,1852.1577297579704,1.2670972456612735e-9,2.780795430060294e-9,0.02715243,31465.40127266336,69.06199332823667,0.006963793917432589,4.5175909706857115e-9
2016-01-29T00:00:00.0,2335.571459835084,29129.82981282552,5121.606449652778,67.78047242058648,134.53267081729246,50664.511779905275,2.258930777232534e-5,3.8401823212953073e-5,1.9200911606476537e-5,2335.571421431994,28.863831784756332,1759.989742972947,1.2670319385643477e-9,2.7806521058779522e-9,0.04142952,31465.401272660605,2.258930777232534e-5,0.006963793917432567,4.517591070221162e-9
2016-01-29T01:00:00.0,2704.7274407354525,28760.673831922744,4948.395774061415,76.20991685125563,95.62301317629144,47302.89507323274,9.959293043705866e-6,1.6930798174299972e-5,8.465399087149986e-6,2704.7274238033874,33.42599445595738,2038.1703936559375,1.2669918121746981e-9,2.7805640437490633e-9,0.04479471,31465.401272658193,9.959293043705866e-6,0.00696379391743061,4.517591108781702e-9
2016-01-29T02:00:00.0,3932.988880624602,27532.412392035592,4975.187444661458,71.45844462288751,52.84606304030977,44392.66969283456,0.00017294788823615814,0.0002940114100014688,0.0001470057050007344,3932.9885866119253,48.6052877397047,2963.7370572990667,1.267078305446826e-9,2.780753863509691e-9,0.03654793,31465.401272660194,0.00017294788823615814,0.006963793917422212,4.517591102932264e-9
2016-01-29T03:00:00.0,5242.797277977894,26222.60399468316,4337.134231024848,71.97441646152072,30.000016956749388,42381.21930547946,8.655175794634609,14.713798850878835,7.356899425439417,5228.083479125748,64.610536296778,3939.666847364512,1.2671377852222386e-9,2.7808843989427174e-9,0.03180051,31465.401272661053,8.655175794634609,0.006963782982179398,4.517591235635103e-9
2016-01-29T04:00:00.0,6053.981652434722,25411.419620225697,4746.550868055556,62.62705555386013,30.000000000428265,41983.75192182643,5.165941722507763e-10,8.782100928263196e-10,4.391050464131598e-10,6053.981652432528,74.81728301705103,4562.0294522592085,1.3151535493428816e-9,2.8862606973244998e-9,0.02680722,31465.40127266042,5.165941722507763e-10,0.006536512737163264,4.517591152381267e-9
2016-01-29T05:00:00.0,7059.01042467898,24406.39084798177,5194.546263834635,61.76380544556512,42.19676397679544,41799.23050603749,5.166058530731961e-10,8.782299502244333e-10,4.3911497511221665e-10,7059.010424676786,87.23779011638536,5319.377446121058,1.3152002229967435e-9,2.8863631282024832e-9,0.02615143,31465.40127266075,5.166058530731961e-10,0.006536512737148202,4.517591053864797e-9
2016-01-29T06:00:00.0,7845.780419796719,23619.620852864584,5024.4722266981325,62.75019437895882,67.67728516079193,41924.06168833131,5.165994249254861e-10,8.782190223733264e-10,4.391095111866632e-10,7845.780419794525,96.96097673529356,5912.254678981314,1.315175735073318e-9,2.88630938654549e-9,0.02482247,31465.401272661304,5.165994249254861e-10,0.006536512737143487,4.517591092260006e-9
2016-01-29T07:00:00.0,8622.802944753856,22842.598327907985,4802.2846769205735,64.59547219806247,101.89460403030292,42811.8441406219,5.165971437445919e-10,8.782151443658061e-10,4.3910757218290304e-10,8622.802944751662,106.5637006115681,6497.78662265659,1.3151670480330747e-9,2.886290321803702e-9,0.02201175,31465.401272661842,5.165971437445919e-10,0.006536512737141147,4.517591140719238e-9
2016-01-29T08:00:00.0,9464.052198768728,22001.34907389323,4731.004580756294,65.64649991459315,143.86936895698477,44507.346086365316,5.166099808024425e-10,8.782369673641522e-10,4.391184836820761e-10,9464.052198766534,116.96016150936812,7131.717165205373,1.3152159962218634e-9,2.8863977444187845e-9,0.02143989,31465.40127266196,5.166099808024425e-10,0.006536512737139636,4.5175911558967976e-9
2016-01-29T09:00:00.0,9952.777128771819,21475.917404513893,4661.780052761502,63.11138912942675,195.18956706493606,46908.0586708218,6.04945069940973e-10,1.0284066188996542e-9,5.142033094498271e-10,9952.777128769108,122.99999999992568,7499.999999995467,1.6833187277097537e-9,3.6942429173281694e-9,0.02017239,31428.694533285714,6.04945069940973e-10,0.006536512737138472,4.517591170448043e-9
2016-01-29T10:00:00.0,9952.777128771848,21263.834327256944,4075.9374658881297,65.35211080127293,255.08471444868638,49746.27861806398,6.053424035570405e-10,1.0290820860469687e-9,5.145410430234844e-10,9952.777128769134,122.99999999992599,7499.999999995486,1.6851291883372454e-9,3.6982161882483547e-9,0.02016006,31216.61145602879,6.053424035570405e-10,0.006536512737138463,4.517591282242164e-9
2016-01-29T11:00:00.0,9952.777128771746,21251.83466796875,4418.504594658746,70.73566672007244,312.7391401605909,53170.34115217956,6.037951108844372e-10,1.0264516885035432e-9,5.132258442517716e-10,9952.777128769041,122.99999999992484,7499.999999995416,1.6780874354885335e-9,3.6827622250988312e-9,0.02160665,31204.611796740493,6.037951108844372e-10,0.006536512737139006,4.517591220073877e-9
2016-01-29T12:00:00.0,9480.169889740653,21985.231382921007,4819.571721191406,71.91466658910116,365.0100099536937,56251.83655752443,5.166508515019711e-10,8.783064475533509e-10,4.3915322377667543e-10,9480.16988973846,117.15934973230293,7143.862788555056,1.3153718262923563e-9,2.88673973202027e-9,0.02510452,31465.40127266166,5.166508515019711e-10,0.0065365127371396934,4.517591137260233e-9
2016-01-29T13:00:00.0,7328.409300547087,24136.99197211372,4621.851839328342,78.23083311292861,410.2612296100718,58576.12762489548,5.165711815936912e-10,8.781710087092751e-10,4.3908550435463753e-10,7328.409300544893,90.56711833332848,5522.385264227346,1.3150680704371333e-9,2.8860731037113926e-9,0.029699000000000007,31465.4012726608,5.165711815936912e-10,0.006536512737141586,4.517591178930059e-9
2016-01-29T14:00:00.0,6083.7280190788515,25381.673253580728,4996.777703993055,70.48511083602904,422.6040513436479,59476.66104980189,5.165944180112025e-10,8.782105106190442e-10,4.391052553095221e-10,6083.728019076658,75.18489931649069,4584.445080273822,1.3151566527248944e-9,2.886267508064992e-9,0.034223800000000006,31465.40127265958,5.165944180112025e-10,0.006536512737142302,4.517591098783126e-9
2016-01-29T15:00:00.0,4991.783991846185,26473.617280815968,5538.916651611328,79.09802787568835,427.31037633728585,59064.32842609007,5.166013736006698e-10,8.782223351211386e-10,4.391111675605693e-10,4991.783991843991,61.69026223059552,3761.601355524117,1.315183165239922e-9,2.886325692928767e-9,0.02401384,31465.401272662155,5.166013736006698e-10,0.006536512737143978,4.517590973353111e-9
2016-01-29T16:00:00.0,3826.8237862263436,27638.577486436632,5473.074028184679,76.44902772479587,409.90914720536927,57287.01313001026,5.165846546854484e-10,8.781939129652623e-10,4.3909695648263113e-10,3826.8237862241504,47.29326494659475,2883.7356674752896,1.3151194209842473e-9,2.8861857985872084e-9,0.02334014,31465.401272662973,5.165846546854484e-10,0.006536512737144895,4.5175909893208996e-9
2016-01-29T17:00:00.0,3131.634868583149,28333.766404079863,6612.458278944228,64.52097203890483,380.7599209403444,54697.67476930827,5.165888113972175e-10,8.782009793752697e-10,4.3910048968763486e-10,3131.6348685809558,38.701870226934595,2359.870135788695,1.3151352667495292e-9,2.8862205740015125e-9,0.02200558,31465.401272663014,5.165888113972175e-10,0.006536512737144799,4.517590692471043e-9
2016-01-29T18:00:00.0,2771.2750910222376,28694.126181640622,7533.064764268664,53.848083228005294,354.9473556415506,50445.08662616013,5.16586305186824e-10,8.781967188176007e-10,4.3909835940880037e-10,2771.2750910200443,34.24841446614565,2088.317955252783,1.3151257116119936e-9,2.8861996041170906e-9,0.02302255,31465.401272662857,5.16586305186824e-10,0.0065365127371443486,4.517590371850398e-9
2016-01-29T19:00:00.0,2827.005706256835,28638.39556640625,7941.675859917536,53.13494441350301,335.35422339286737,45000.33981715166,5.166028526677948e-10,8.782248495352512e-10,4.391124247676256e-10,2827.0057062546416,34.9371534567975,2130.314235170579,1.315188797859272e-9,2.886338054381056e-9,0.02061168,31465.401272663083,5.166028526677948e-10,0.006536512737144445,4.5175901723757935e-9
2016-01-29T20:00:00.0,2761.974493691777,28703.426778971363,7757.85639811198,55.859250004026634,317.162968949338,39188.978192412105,5.165955313445157e-10,8.782124032856767e-10,4.3910620164283837e-10,2761.9744936895836,34.133474338697276,2081.309410896175,1.3151608844772323e-9,2.8862767951482076e-9,0.02013,31465.40127266314,5.165955313445157e-10,0.006536512737144797,4.51759026361494e-9
2016-01-29T21:00:00.0,2813.3714516995233,28652.029820963537,7515.710578070746,52.37119458834329,295.44372979718503,33512.4312052037,5.16598912286372e-10,8.782181508868325e-10,4.3910907544341623e-10,2813.37145169733,34.76865643442364,2120.040026489246,1.3151737747969973e-9,2.886305084486234e-9,0.0211387,31465.40127266306,5.16598912286372e-10,0.006536512737144442,4.517590380503541e-9
2016-01-29T22:00:00.0,2871.78636109612,28593.61491156684,7234.196668836806,58.904833148320506,277.84772815644135,28116.760653629608,5.165963515059334e-10,8.782137975600868e-10,4.391068987800434e-10,2871.7863610939266,35.490568897931766,2164.0590791421805,1.315164011538661e-9,2.886283657855991e-9,0.02262246,31465.401272662963,5.165963515059334e-10,0.0065365127371448785,4.517590510983501e-9
2016-01-29T23:00:00.0,3020.4414706879616,28444.959801974823,7295.393477647571,74.05824984020657,254.440000419229,23046.623063942385,5.166069305072629e-10,8.782317818623469e-10,4.3911589093117347e-10,3020.4414706857683,37.32770221692599,2276.079403471097,1.3152043433915934e-9,2.8863721708984623e-9,0.024818100000000003,31465.401272662784,5.166069305072629e-10,0.00653651273714569,4.517590483577432e-9
2016-01-30T00:00:00.0,2915.6695072524817,28549.73176540798,7314.578605550129,73.91069411171806,217.7159893091245,18027.308989773315,5.165807298147315e-10,8.781872406850436e-10,4.390936203425218e-10,2915.6695072502885,36.03289260390797,2197.127597799266,1.3151044556271754e-9,2.8861529553333083e-9,0.0347704,31465.40127266046,5.165807298147315e-10,0.00653651273714527,4.51759047455313e-9
2016-01-30T01:00:00.0,3408.1697220923056,28057.23155056424,6504.219844428169,73.78786133024428,179.84472431449072,12909.857982029855,5.165730489520498e-10,8.781741832184846e-10,4.390870916092423e-10,3408.1697220901124,42.11938742254092,2568.2553306427385,1.315075177108655e-9,2.8860887001462822e-9,0.04011051,31465.40127265654,5.165730489520498e-10,0.0065365127371443095,4.517590723000255e-9
2016-01-30T02:00:00.0,4747.20695082699,26718.1943218316,6022.861030815971,62.62800010469225,148.18278691996355,8973.893468251827,5.165982214211997e-10,8.782169764160395e-10,4.3910848820801974e-10,4747.206950824796,58.667691177699524,3577.2982425426535,1.3151711518243771e-9,2.8862993280612234e-9,0.03423635,31465.40127265859,5.165982214211997e-10,0.006536512737141988,4.517590852510732e-9
2016-01-30T03:00:00.0,6115.51318292443,25349.888089735243,5972.583286539713,67.26611161973743,144.22901450614705,6528.330679985913,5.166142033343986e-10,8.782441456684776e-10,4.391220728342388e-10,6115.513182922236,75.57771180514804,4608.397061289515,1.3152320883092182e-9,2.8864330604161396e-9,0.03125216,31465.401272659674,5.166142033343986e-10,0.006536512737140706,4.517590865855432e-9
2016-01-30T04:00:00.0,6994.239146467275,24471.162126193572,5934.7129523383255,66.46916708204482,152.54715120473395,5164.144454743118,5.166319040863563e-10,8.782742369468056e-10,4.391371184734028e-10,6994.239146465081,86.43732336052821,5270.568497593184,1.3152995763154753e-9,2.886581170863089e-9,0.02635797,31465.401272660845,5.166319040863563e-10,0.0065365127371393075,4.517590876888539e-9
2016-01-30T05:00:00.0,6808.719371904787,23724.607743055563,5130.768490804036,73.49022214041815,172.52184399639359,4500.00000000538,5.890613898127221e-10,1.0014043626816276e-9,5.007021813408138e-10,6808.719371902814,84.14460325076251,5130.768490900153,9.725612740027651e-10,2.1344012509387813e-9,0.02511669,30533.32711496035,5.890613898127221e-10,0.006536512737138997,2.4552753092281605e-9
2016-01-30T06:00:00.0,6591.693553304312,23108.824577365453,4967.226836344401,79.56947192086113,183.18276161997593,4500.000000106086,5.932872548277808e-10,1.0085883332072273e-9,5.042941666036137e-10,6591.693553302344,81.46252011532484,4967.226836300294,9.598890245498675e-10,2.106590494118131e-9,0.02329123,29700.518130669767,5.932872548277808e-10,0.00653651273713869,2.399738800340869e-9
2016-01-30T07:00:00.0,6202.248094979627,22459.146165907117,4673.756893174913,72.10930580563016,185.08234632768085,4500.000000066486,5.999807683050433e-10,1.0199673061185736e-9,5.099836530592868e-10,6202.248094977667,76.64961304886964,4673.756893223758,9.400841481782249e-10,2.06312634020591e-9,0.02167834,28661.394260886744,5.999807683050433e-10,0.006536512737137679,2.316145856429331e-9
2016-01-30T08:00:00.0,9659.081765581024,21806.31950683594,4572.726804741754,80.44586128658719,189.62919008416748,4500.000000119711,6.041530010391972e-10,1.0270601017666353e-9,5.135300508833176e-10,9659.081765579067,119.37040705265338,7278.683356869108,9.299760975134162e-10,2.0409430222389856e-9,0.01955503,31465.401272416962,6.041530010391972e-10,0.0065365127371362864,2.272187357994583e-9
2016-01-30T09:00:00.0,9952.77712869806,21448.527835829,4407.800876193576,76.25286055670844,228.56027236348382,7205.9565522513785,6.119822552740436e-10,1.040369833965874e-9,5.20184916982937e-10,9952.77712869608,122.99999999902315,7499.999999940435,9.408751698244675e-10,2.0648623311777804e-9,0.0186834,31401.304964527062,6.119822552740436e-10,0.006536512737135481,2.272187358846493e-9
2016-01-30T10:00:00.0,9952.777128710753,21168.808331163196,4287.770826144748,76.43613913642035,275.31394831905584,10298.155676002574,6.135136391725407e-10,1.0429731865933192e-9,5.214865932966596e-10,9952.777128708769,122.99999999917996,7499.999999949997,9.43003885156001e-10,2.069534049852963e-9,0.018632290000000003,31121.585459873953,6.135136391725407e-10,0.006536512737135369,2.272187359670795e-9
2016-01-30T11:00:00.0,9952.77712871016,20913.374640842016,4092.6573638916016,74.93213884565566,321.8843456950738,13510.384849812166,6.134283077328003e-10,1.0428281231457605e-9,5.214140615728803e-10,9952.777128708176,122.99999999917263,7499.99999994955,9.428852958704567e-10,2.0692737915780554e-9,0.01945978,30866.151769552176,6.134283077328003e-10,0.0065365127371353705,2.2721873612162264e-9
2016-01-30T12:00:00.0,9952.777128684123,21115.168255208333,4087.319395955404,80.77491647720336,369.95874336184863,16917.727485874457,6.107887062014006e-10,1.0383408005423809e-9,5.191704002711904e-10,9952.777128682146,122.99999999885097,7499.999999929936,9.39215356820674e-10,2.0612196743639423e-9,0.02060408,31067.945383892456,6.107887062014006e-10,0.006536512737136154,2.2721873610899325e-9
2016-01-30T13:00:00.0,9402.380887263576,22063.02038519965,3986.685140041775,94.12044438680012,412.19036339675233,20330.40808985332,6.041048301968473e-10,1.0269782113346404e-9,5.134891056673202e-10,9402.38088726162,116.19800525720275,7085.244223000167,9.299089527945613e-10,2.0407956651770206e-9,0.02169672,31465.401272463227,6.041048301968473e-10,0.0065365127371378,2.2721873616077872e-9
2016-01-30T14:00:00.0,6832.325972167151,22209.04636501736,3942.428210177951,98.59274980756972,434.2744607804058,23428.96717281603,6.038223790887373e-10,1.0264980444508534e-9,5.132490222254267e-10,6832.325972165195,84.4363421086415,5148.557445648871,9.295152449909207e-10,2.039931626631525e-9,0.02250882,29041.37233718451,6.038223790887373e-10,0.00653651273713973,2.272187361818811e-9
2016-01-30T15:00:00.0,8951.07041430481,22514.33085828993,3911.71987894694,94.8427219751146,420.12458959472804,24635.096408291258,6.041290985033325e-10,1.0270194674556652e-9,5.135097337278326e-10,8951.070414302852,110.62054808563241,6745.155371075146,9.299427745020997e-10,2.040869890932054e-9,0.021580770000000003,31465.40127259474,6.041290985033325e-10,0.006536512737139635,2.2721873618992526e-9
2016-01-30T16:00:00.0,8474.064495292101,22991.33677734375,3997.245352986654,87.74511092291937,435.90895221849644,27468.53190042378,6.040187006683956e-10,1.0268317911362725e-9,5.134158955681363e-10,8474.064495290144,104.72553734848512,6385.703496858848,9.297888962266253e-10,2.0405321867765994e-9,0.02093,31465.40127263585,6.040187006683956e-10,0.006536512737140361,2.2721873613172086e-9
2016-01-30T17:00:00.0,8022.435234766741,23442.96603786892,4205.749952392578,80.48127816730077,452.8959151573127,29856.990044300288,6.040188257888581e-10,1.0268320038410587e-9,5.134160019205294e-10,8022.435234764785,99.14414048549159,6045.374419847048,9.297890683638171e-10,2.040532564552116e-9,0.02035928,31465.40127263566,6.040188257888581e-10,0.0065365127371412556,2.2721873596867695e-9
2016-01-30T18:00:00.0,7593.2466513206555,23872.15462131076,4264.9582694498695,74.37055548350017,471.5653139887541,31696.614511759068,6.040040424561687e-10,1.0268068721754867e-9,5.134034360877433e-10,7593.246651318699,93.84007358227086,5721.955706236027,9.297684594711484e-10,2.040487335888927e-9,0.021,31465.401272631418,6.040040424561687e-10,0.0065365127371424915,2.27218735906381e-9
2016-01-30T19:00:00.0,7537.78439546991,23927.616877170138,4416.067091810439,68.18866646872627,491.04136860077534,33153.611948549544,6.040283952741341e-10,1.026848271966028e-9,5.13424135983014e-10,7537.784395467954,93.15465107341967,5680.161650818272,9.298024002439924e-10,2.0405618229469174e-9,0.018119999999999997,31465.401272640047,6.040283952741341e-10,0.006536512737144034,2.2721873575065067e-9
2016-01-30T20:00:00.0,7277.445249961211,24187.95602267795,4763.305498318143,68.25319450378419,516.0138897187194,34417.706507561685,6.040119879260459e-10,1.026820379474278e-9,5.13410189737139e-10,7277.445249959254,89.93728626325127,5483.980869710443,9.297795242991521e-10,2.040511618968424e-9,0.01838,31465.401272639163,6.040119879260459e-10,0.006536512737147145,2.27218735380443e-9
2016-01-30T21:00:00.0,7202.197607276234,24263.203665364585,4725.039302164713,70.65211084153917,537.704517991437,35138.381878958295,6.040109151654823e-10,1.02681855578132e-9,5.1340927789066e-10,7202.197607274277,89.00734882664445,5427.277367478319,9.297780178774752e-10,2.040508312947099e-9,0.017975110000000002,31465.40127264082,6.040109151654823e-10,0.006536512737152633,2.2721873541894e-9
2016-01-30T22:00:00.0,7337.666483141735,24127.734789496528,4467.249975585937,78.74786083009508,556.0662924897929,35840.619944276215,6.040285733521494e-10,1.026848574698654e-9,5.13424287349327e-10,7337.666483139778,90.68152192585734,5529.361093040081,9.298026041852911e-10,2.0405622705203245e-9,0.01908838,31465.401272638264,6.040285733521494e-10,0.0065365127371658565,2.272187356884599e-9
2016-01-30T23:00:00.0,7264.938521963264,24200.46275065104,4469.803195936414,87.79575023227268,568.0064900988057,36902.73106173467,6.043229661547367e-10,1.0273490424630523e-9,5.136745212315262e-10,7264.938521961306,89.78272361969522,5474.556318274098,9.302127370446215e-10,2.0414623558017414e-9,0.0241707,31465.401272614305,6.043229661547367e-10,0.006536512737257801,2.272187356831137e-9
2016-01-31T00:00:00.0,5.520288792984872e-7,25163.7647531467,4032.275425347222,88.12263908810085,569.9999999994792,37907.48418407667,1.4712176881840844e-8,2.5010700699129436e-8,1.2505350349564718e-8,5.261104356578969e-7,6.5018620178713165e-9,3.964550010897144e-7,9.077429414608344e-10,1.99214972010015e-9,0.03451809,25163.76475369873,1.4712176881840844e-8,0.006887848015508553,2.2721873609147158e-9
2016-01-31T01:00:00.0,3.287585665310197e-8,25404.378311631943,4108.629573703342,82.50994425243802,481.884248778401,33875.20875913017,6.800258805121058e-9,1.1560439968705799e-8,5.7802199843528995e-9,2.044445222598467e-8,2.52659894947893e-10,1.5406091155359327e-8,8.709644584115043e-10,1.91143496995897e-9,0.04107319,25404.37831166482,6.800258805121058e-9,0.006887848015509201,2.272187360398522e-9
2016-01-31T02:00:00.0,5.314218548136577e-8,24700.508908420143,3214.0115410020617,75.99377799775866,399.38119238001144,29766.57918544642,9.0841045550773e-9,1.544297774363141e-8,7.721488871815705e-9,3.681142753174779e-8,4.5492886335356023e-10,2.773956483863172e-8,8.877802059865703e-10,1.948339125634399e-9,0.03362663,24700.508908473286,9.0841045550773e-9,0.006887848015508835,2.2721873675771262e-9
2016-01-31T03:00:00.0,8.679633934732102e-8,24080.779050564237,4194.006904432508,93.01986117892795,323.39430223844465,26552.567644476316,1.110136010185436e-8,1.8872312173152413e-8,9.436156086576206e-9,6.702687512650704e-8,8.283422339202911e-10,5.050867280001774e-8,8.971520476615679e-10,1.9689067455154455e-9,0.03032095,24080.779050651036,1.110136010185436e-8,0.006887848015512092,2.272187359492574e-9
2016-01-31T04:00:00.0,7060.991013054012,23412.839797092005,4186.537014160156,89.49388900332981,230.38132891779642,22358.560740098557,1.5805382641063864e-8,2.686915048980857e-8,1.3434575244904285e-8,7060.991013026232,87.26226693967094,5320.869935345789,9.100274322578926e-10,1.9971633065397284e-9,0.02595467,30473.830810146017,1.5805382641063864e-8,0.006887848015505776,2.2721873593860132e-9
2016-01-31T05:00:00.0,8650.812487760557,22814.588784722226,3987.652759195963,82.5751664797465,228.1565947155874,23492.893661288457,1.568125998675579e-8,2.6658141977484844e-8,1.3329070988742422e-8,8650.81248773299,106.90985261940745,6518.893452402893,9.097835360650809e-10,1.996628047371024e-9,0.02487158,31465.401272482784,1.568125998675579e-8,0.006887848015504515,2.2721873607491804e-9
2016-01-31T06:00:00.0,9108.175432765323,22357.22583984375,3766.870339830187,90.6250278324551,252.4981687165927,26024.134354499656,1.565183808303769e-8,2.6608124741164068e-8,1.3304062370582034e-8,9108.175432737806,112.56210841773614,6863.543196203423,9.097251752135751e-10,1.996499967549434e-9,0.02200218,31465.401272609073,1.565183808303769e-8,0.006887848015504533,2.272187362288815e-9
2016-01-31T07:00:00.0,9471.610237453158,21993.79103515625,3871.905060831705,86.71177816814846,274.44213716319314,29120.80721087716,1.5648526498121965e-8,2.6602495046807343e-8,1.3301247523403671e-8,9471.610237425646,117.05356646991758,7137.412589629121,9.097185938023127e-10,1.9964855238605817e-9,0.02289773,31465.401272609408,1.5648526498121965e-8,0.006887848015504065,2.272187361314919e-9
2016-01-31T08:00:00.0,9858.24663666788,21607.154635959203,3840.96525390625,87.49622232225207,304.7908133262789,32386.314739678844,1.5657446595704182e-8,2.6617659212697108e-8,1.3308829606348554e-8,9858.246636640353,121.83175817340866,7428.765742281015,9.09736317420782e-10,1.996524420446785e-9,0.02161007,31465.401272627085,1.5657446595704182e-8,0.006887848015503982,2.2721873614791904e-9
2016-01-31T09:00:00.0,9952.777129207456,21278.63001519097,3844.965243055556,82.03011096954346,339.1332370387606,35974.11522805788,2.7037817175220115e-7,4.59642891978742e-7,2.29821445989371e-7,9952.777128746873,122.99999999965088,7499.9999999787115,9.399952035201798e-10,2.0629311405876743e-9,0.01996449,31231.40714439843,2.7037817175220115e-7,0.006887848015503815,2.2721873614108124e-9
2016-01-31T10:00:00.0,10086.073474286784,21156.13723632813,3813.752275865343,79.83222249560886,380.11001414670545,39629.14998498537,78.40961502194571,133.2963455373077,66.64817276865385,9952.777128748534,122.99999999967139,7499.999999979962,9.419455927199579e-10,2.0672115013825174e-9,0.01942885,31242.210710614912,78.40961502194571,0.00688784801548819,2.2721873616913325e-9
2016-01-31T11:00:00.0,9952.777128896709,21052.416548394096,3719.7684825303822,87.02286113103231,489.9328522674374,43315.39770910433,8.992090087049299e-8,1.5286553147983808e-7,7.643276573991904e-8,9952.777128742906,122.99999999960185,7499.999999975722,9.36153124337762e-10,2.054499241403156e-9,0.02105637,31005.1936772908,8.992090087049299e-8,0.006887848015506445,2.2721873625678528e-9
2016-01-31T12:00:00.0,9952.777128833635,21260.490069444444,3695.115687052409,92.3385278977288,525.9168790604551,47095.629226553996,5.5670881634991736e-8,9.464049877948595e-8,4.732024938974297e-8,9952.777128738062,122.99999999954198,7499.999999972071,9.326471314521279e-10,2.046804923522205e-9,0.02197,31213.267198278078,5.5670881634991736e-8,0.006887848015510519,2.2721873628005817e-9
2016-01-31T13:00:00.0,9347.886888939078,22117.51438368056,3788.3818964301217,103.69313916948109,556.5852390576041,50900.51353947798,1.5638193417256976e-8,2.6584928809336857e-8,1.3292464404668429e-8,9347.886888911584,115.52454882284981,7044.17980627133,9.096979988688413e-10,1.9964403258325096e-9,0.02416863,31465.401272619638,1.5638193417256976e-8,0.0068878480155245584,2.272187361953337e-9
2016-01-31T14:00:00.0,9132.678253377093,22332.723019205732,3612.775446166992,114.01650002585517,568.4235365722809,54156.31144932345,1.5646251315147218e-8,2.659862723575027e-8,1.3299313617875134e-8,9132.678253349584,112.86492308908403,6882.007505431952,9.097138136365577e-10,1.996475033218974e-9,0.02607474,31465.401272582825,1.5646251315147218e-8,0.006887848015640779,2.2721873636052233e-9
2016-01-31T15:00:00.0,9025.6276354773,22439.773637152783,3576.238409830729,115.22586150063408,567.2788474968246,57425.54350859268,1.566354592780832e-8,2.6628028077274142e-8,1.3314014038637071e-8,9025.627635449762,111.5419530445113,6801.3386002750785,9.09748038197005e-10,1.9965501430825724e-9,0.02540223,31465.401272630083,1.566354592780832e-8,0.006887848015707763,2.272187363973696e-9
2016-01-31T16:00:00.0,8417.626227073126,23047.77504557292,3596.270807630751,106.31186110602484,563.6018269020316,60650.643699041306,1.565096958844433e-8,2.6606648300355357e-8,1.3303324150177678e-8,8417.62622704561,104.02805292737743,6343.173958986428,9.097230068400908e-10,1.996495208796231e-9,0.02415714,31465.401272646046,1.565096958844433e-8,0.00688784801573585,2.2721873638532385e-9
2016-01-31T17:00:00.0,7754.083524708751,23711.31774793837,3551.155056559245,106.18166647169323,561.3249065847033,63397.54685040125,1.563643615462702e-8,2.6581941462865936e-8,1.3290970731432968e-8,7754.083524681259,95.82775352000392,5843.155702439263,9.096940547623733e-10,1.9964316700223265e-9,0.02295367,31465.401272647123,1.563643615462702e-8,0.006887848015756803,2.2721873643309916e-9
2016-01-31T18:00:00.0,7550.207741831865,23915.19353081597,3735.469885118273,104.25105628755358,550.9778814943207,65689.54749628554,1.5641955339670933e-8,2.6591324077440583e-8,1.3295662038720292e-8,7550.207741804365,93.30818325640814,5689.523369293179,9.097050204718775e-10,1.996455735574502e-9,0.02221105,31465.401272647836,1.5641955339670933e-8,0.006887848015766055,2.2721873627348374e-9
2016-01-31T19:00:00.0,7610.7997568078235,23854.601515842005,3970.881928575304,84.94997251934475,540.0418963244866,67643.60098046472,1.5652468367729832e-8,2.6609196225140715e-8,1.3304598112570358e-8,7610.799756780305,94.0570011738207,5735.1829984037,9.097259134230492e-10,1.99650158763782e-9,0.02071001,31465.401272649826,1.5652468367729832e-8,0.006887848015770891,2.2721873610286285e-9
2016-01-31T20:00:00.0,7564.477353924284,23900.923918728306,4154.659683566623,83.38202738232083,549.1558128402829,69407.90205029737,1.5649725302748395e-8,2.660453301467227e-8,1.3302266507336135e-8,7564.47735389677,93.48453225575341,5700.276357058134,9.097204446863053e-10,1.9964895858453787e-9,0.01807388,31465.40127265259,1.5649725302748395e-8,0.006887848015779253,2.272187359866678e-9
2016-01-31T21:00:00.0,7508.027640923588,23957.37363172743,4234.817062988282,82.05899984571668,559.2652055750336,70953.51872379315,1.5651418479741025e-8,2.660741141555974e-8,1.330370570777987e-8,7508.027640896071,92.78690639623206,5657.738194892198,9.097237755731861e-10,1.9964968958723304e-9,0.01965453,31465.40127265102,1.5651418479741025e-8,0.006887848015795901,2.272187359214873e-9
2016-01-31T22:00:00.0,7382.119801836166,24083.28147081163,4083.4513343641497,93.72719436857436,569.9999999868686,72376.43985570133,1.3461453813024605e-6,2.2884471482141828e-6,1.1442235741070914e-6,7382.11979954681,91.23089200089466,5562.859268347234,9.089532815834753e-10,1.994805955281296e-9,0.02305528,31465.4012726478,1.3461453813024605e-6,0.0069017832229152426,2.272187360715855e-9
2016-01-31T23:00:00.0,7073.601343713328,24391.79992892795,3898.9837633599177,96.72411103566488,567.5106005466354,73855.84778968868,14.220301172221314,24.17451199277623,12.087255996388116,7049.426831719642,87.11935262718241,5312.155647998927,9.093186109069319e-10,1.9956077138808145e-9,0.0266959,31465.40127264128,14.220301172221314,0.006901783222988367,2.272187362025057e-9
2016-02-01T00:00:00.0,1.04753511433018e-7,25517.31628200955,3699.770802883572,99.98461112128363,569.999999917764,75269.01967433197,3.4450081162028314e-8,5.8565137975448134e-8,2.9282568987724067e-8,4.529781081671801e-8,5.598066407362634e-10,3.4134551264406304e-8,8.905626408518608e-10,1.954445509484837e-9,0.03857377,25517.3162821143,3.4450081162028314e-8,0.006904008369912804,2.2721873639970753e-9
2016-02-01T01:00:00.0,6.889714667267501,26167.451788736984,3871.277737426758,123.45177737553914,470.0222928346857,71569.24887148675,4.052773320986896,6.889714645677723,3.4448573228388617,2.0719968648579883e-8,2.5606482600791175e-10,1.5613708902921448e-8,8.698088731029818e-10,1.9088989007219897e-9,0.03999717,26174.34150340425,4.052773320986896,0.006920063856186214,2.272187362605506e-9
2016-02-01T02:00:00.0,8.194797780620057e-8,25673.88567328559,3843.863384738498,111.96250007629396,350.02229284609876,67697.9711340798,2.6456543848134815e-8,4.497612454182918e-8,2.248806227091459e-8,3.608536219461864e-8,4.459558867349353e-10,2.7192432117983856e-8,8.86491069752743e-10,1.9455099630266932e-9,0.032729999999999995,25673.88567336754,2.6456543848134815e-8,0.006904008369928325,2.272187362872467e-9
2016-02-01T03:00:00.0,1.267530088244041e-7,24937.271095377604,3750.159667087131,104.62274998135037,238.06669680110247,63854.107749372706,4.3219019031530074e-8,7.347233235360113e-8,3.6736166176800564e-8,5.238735628128493e-8,6.474217938597664e-10,3.947693864998576e-8,8.933201895180513e-10,1.9604972776150008e-9,0.03018162,24937.27109550436,4.3219019031530074e-8,0.006904008369917004,2.2721873638280525e-9
