Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-02-01T04:00:00.0,6.778434391827765,24174.93838921441,3184.6180200195313,106.846971889072,133.45085086553598,60103.94808232928,3.9873142289824766,6.77843418927021,3.389217094635105,2.0165324012295529e-7,2.4921032807429114e-9,1.519575171184702e-7,9.043150597726823e-10,1.984626826521271e-9,0.02703255,24181.71682360624,3.9873142289824766,0.006904008369914848,2.272187368808957e-9
2016-02-01T05:00:00.0,7683.481159734274,23781.920111219613,3468.3379549831816,103.63680563608808,30.000000081947615,56919.33006246596,19.74189135950885,33.56121531116504,16.78060765558252,7649.9199444221995,94.5404625251295,5764.662349093262,9.093369307413086e-10,1.9956479189336534e-9,0.02563672,31465.401270953887,19.74189135950885,0.006901775413077476,2.272187366373413e-9
2016-02-01T06:00:00.0,8264.577797129366,23200.82347547743,3719.4953330485023,109.83469443427192,37.69116640198462,59215.654456580305,1.0946595218960724e-6,1.860921187223323e-6,9.304605936116615e-7,8264.577795267536,102.13662535242679,6227.843009294316,9.088818985766376e-10,1.9946492967928666e-9,0.0221914,31465.401272606796,1.0946595218960724e-6,0.006901775413054518,2.2721873641551197e-9
2016-02-01T07:00:00.0,10051.809728389753,22611.43882052952,3727.3124650743266,112.52319450378418,30.00000002601314,61724.002132830385,58.25447039179558,99.03259966605248,49.51629983302624,9952.777128722775,122.99999999935305,7499.999999960552,9.255079021604443e-10,2.0311370367388935e-9,0.022678099999999996,32663.248548919277,58.25447039179558,0.0068947410692062035,2.2721873641207024e-9
2016-02-01T08:00:00.0,10185.046015447064,22236.88953938802,3619.536996256511,119.14133309258357,90.00000009567978,65496.689667720915,136.62875688331357,232.26888670163308,116.13444335081654,9952.777128744494,122.99999999962147,7499.999999976918,9.374546650609306e-10,2.057355627136309e-9,0.01918701,32421.935554835087,136.62875688331357,0.006889705802878534,2.272187365189658e-9
2016-02-01T09:00:00.0,10191.568016085279,21811.010098741317,3518.5347083197703,122.40233267466228,210.00000005932256,69377.15267144566,140.46522784595865,238.7908873381297,119.39544366906485,9952.777128746211,122.9999999996427,7499.999999978212,9.392058479141194e-10,2.0611988059389003e-9,0.01946017,32002.578114826596,140.46522784595865,0.006888974241984273,2.2721873662033314e-9
2016-02-01T10:00:00.0,10218.951240140166,21740.0662483724,3473.5416319444444,136.09394396887885,330.00000002761203,73358.61796310844,156.57300670086744,266.17411139147464,133.08705569573732,9952.777128747752,122.99999999966172,7499.999999979373,9.409691960874813e-10,2.0650686829817873e-9,0.01916207,31959.01748851257,156.57300670086744,0.006888245359531866,2.2721873667596534e-9
2016-02-01T11:00:00.0,10213.66479068434,21888.698380533853,3469.314794786241,133.45072267108495,449.9999999994471,77385.0763311477,153.46333055567672,260.8876619446504,130.4438309723252,9952.777128738755,122.99999999955055,7499.999999972594,9.32836689397619e-10,2.047220930952067e-9,0.02154652,32102.36317121819,153.46333055567672,0.00689164019133812,2.27218736705724e-9
2016-02-01T12:00:00.0,10009.914777758186,22519.277398003476,3415.7615363227,151.57572230868868,569.9999999404212,81415.76153633838,33.61038180970116,57.137649076491975,28.568824538245988,9952.777128680775,122.999999998834,7499.999999928902,9.183561066209084e-10,2.0154415718318667e-9,0.02558868,32529.192175761662,33.61038180970116,0.006897812389111195,2.2721873680725015e-9
2016-02-01T13:00:00.0,4108.103643817314,24686.116396484376,2934.2476540798607,155.25286157396104,569.9999999812012,85499.99999994886,126.02857938332035,214.24858495164457,107.12429247582229,3893.855058864737,48.12166152657593,2934.2476540595076,9.323731850290179e-10,2.0462037155533027e-9,0.032,28794.22004030169,126.02857938332035,0.006907546310083985,2.3778526741743237e-9
2016-02-01T14:00:00.0,77.77922339685215,25940.5636203342,3417.21293999566,158.89652721405028,569.9999999559484,85499.99999993293,45.75248429062434,77.77922329406137,38.889611647030684,1.0184907066160631e-7,1.2586874526868174e-9,7.674923491992788e-8,9.417112477023963e-10,2.0666972034025287e-9,0.03717137,26018.342843731054,45.75248429062434,0.006915612531627254,2.4652573738450406e-9
2016-02-01T15:00:00.0,5843.2839557616335,27332.61839029948,3445.6319059244793,138.63002881791857,450.000000002712,82082.78706001856,213.70588083930616,363.2999974268205,181.64999871341024,5479.983958333862,67.72361303322161,4129.488599586683,9.517024079466092e-10,2.0886239914554912e-9,0.02801401,33175.90234606112,213.70588083930616,0.006911700158213035,2.4652573741040606e-9
2016-02-01T16:00:00.0,4696.880410312102,28479.021935763885,3745.351809082031,127.84022211498684,560.750494631581,82766.6437536853,30.960886388590104,52.63350686060318,26.31675343030159,4644.2469034505475,57.395273875154025,3499.711821655733,9.512980902972527e-10,2.0877366683431782e-9,0.02531502,33175.90234607599,30.960886388590104,0.006911700158252632,2.4652573707819312e-9
2016-02-01T17:00:00.0,4068.1952752212806,29107.707070855035,3890.9143254258897,115.8539170879788,516.6292115222066,82521.00376626356,4.0908542404077526e-5,6.954452208693179e-5,3.4772261043465895e-5,4068.1952056758073,50.276219775023385,3065.6231570136206,9.51297533210626e-10,2.087735445750397e-9,0.02361851,33175.90234607631,4.0908542404077526e-5,0.006911700158256648,2.4652573696950225e-9
2016-02-01T18:00:00.0,3762.83184151919,29413.070504557287,4039.44208190918,105.96005520078872,451.0584606816655,81695.71259785586,2.592402128737881e-5,4.4070836188543974e-5,2.2035418094271987e-5,3762.8317974474026,46.50242892990313,2835.5139591404345,9.512930751682124e-10,2.087725662046729e-9,0.02318463,33175.90234607648,2.592402128737881e-5,0.006911700158257237,2.4652573689022923e-9
2016-02-01T19:00:00.0,3798.6482667585674,29377.254079318573,4131.909690416124,107.4405272356669,391.6077681463599,80491.78447509166,1.5260601907208362,2.5943023242254215,1.2971511621127108,3796.053964433391,46.91300042029272,2860.548806115409,9.51309241892218e-10,2.0877611418430804e-9,0.02210928,33175.90234607714,1.5260601907208362,0.006911700158257868,2.4652573683843714e-9
2016-02-01T20:00:00.0,4005.6622223799905,29170.24012369792,4371.085607503255,111.03413923899332,332.3843041932542,79220.4235907955,52.86852127850612,89.8764861734604,44.9382430867302,3915.785736205579,48.392688726122536,2950.7737028123497,9.513133790156345e-10,2.087770221251886e-9,0.02063242,33175.90234607791,52.86852127850612,0.006911700158256457,2.4652573650642603e-9
2016-02-01T21:00:00.0,4232.529651306415,28943.372694769965,4427.789333224828,105.1684169239468,314.6880084672725,77800.11168610917,109.56432353839115,186.25935001526494,93.12967500763247,4046.2703012901984,50.0052639197342,3049.1014585203775,9.513128361388298e-10,2.0877690298442474e-9,0.02301848,33175.902346076386,109.56432353839115,0.006911700158254875,2.4652573644538804e-9
2016-02-01T22:00:00.0,4496.9918881753265,28678.910457899303,4530.849525146485,104.83552804734973,352.6614421708359,76421.42381140927,176.83155700498105,300.6136469084678,150.3068234542339,4196.3782412659075,51.860351839228734,3162.2165755627275,9.513172810778166e-10,2.087778784790889e-9,0.02552801,33175.90234607463,176.83155700498105,0.00691170015824869,2.4652573630316857e-9
2016-02-01T23:00:00.0,4654.135448285671,28521.766897786463,4533.983740912543,113.31086154937744,450.0000011170967,75052.79086183007,212.04875923755057,360.48289070383595,180.24144535191797,4293.652557580884,53.06250283205565,3235.5184653692468,9.51590425943523e-10,2.0883782336468486e-9,0.02847803,33175.90234607214,212.04875923755057,0.006911596745097446,2.4652573631867853e-9
2016-02-02T00:00:00.0,86.66260668890403,29024.048796657986,4257.2707941352,115.44349971347386,569.9999993484419,73754.32558629135,50.97800268231204,86.66260455993046,43.33130227996523,2.1280229740768105e-6,2.629887341239606e-8,1.6035898422192718e-6,9.506083776423747e-10,2.0862230119878302e-9,0.04159201,29110.71140334689,50.97800268231204,0.006911981078117521,2.4652573678101757e-9
2016-02-02T01:00:00.0,3.833245972584632e-8,29212.18176486545,4080.784703979493,119.76808371861776,497.89471392231036,69497.05479376428,1.1085991792314997e-8,1.8846186046935494e-8,9.423093023467747e-9,1.858130779281073e-8,2.296344858268713e-10,1.400210279432142e-8,9.049658861001002e-10,1.9860551422115177e-9,0.0479961,29212.181764903784,1.1085991792314997e-8,0.0069119810788822456,2.4652573704174953e-9
2016-02-02T02:00:00.0,7.180752892588692e-8,28356.965162760414,3885.365706108941,112.2422500038147,378.1335421944114,65416.27008980324,2.1124048874664876e-8,3.5910883086930285e-8,1.7955441543465143e-8,3.497054151656859e-8,4.3217853176898185e-10,2.635234949810865e-8,9.261043223880599e-10,2.0324459517799673e-9,0.03928295,28356.965162832224,2.1124048874664876e-8,0.00691198107813996,2.4652573723880314e-9
2016-02-02T03:00:00.0,8.620694438155186e-8,26991.357642144096,3193.1226659478084,118.31222261428832,265.8982041900649,61530.904383725145,2.5481782461913317e-8,4.331903018525264e-8,2.165951509262632e-8,4.1957707588773846e-8,5.185284435334599e-10,3.161758802033292e-8,9.302066075253754e-10,2.0414489038436013e-9,0.03766342,26991.3576422303,2.5481782461913317e-8,0.006911981078224299,2.4652573818778577e-9
2016-02-02T04:00:00.0,8.150133783383279e-7,25781.649908311632,3533.481449991862,117.59980538262262,147.59289357903646,58337.781717813465,2.490924102672643e-7,4.234570974543493e-7,2.1172854872717464e-7,3.9060779211325896e-7,4.827271605532642e-9,2.943458296056489e-7,9.484887707196616e-10,2.0815712827978352e-9,0.0312603,25781.649909126645,2.490924102672643e-7,0.006911981078191202,2.4652573773822634e-9
2016-02-02T05:00:00.0,8158.440091168679,25017.462254774306,3323.7592380099827,111.92450084474352,30.000000394053455,54804.300268120496,15.370282638579999,26.129480485585997,13.064740242792999,8132.3106106821415,100.50201990577537,6128.171945474108,9.517712352925026e-10,2.088775041242379e-9,0.02872384,33175.90234594299,15.370282638579999,0.006911516656279994,2.4652573801583345e-9
2016-02-02T06:00:00.0,9011.709215080084,24164.19313096788,3492.516183336046,113.02602792739869,31.649171214534586,57608.71297558917,1.2353947511436928e-6,2.1001710769442778e-6,1.0500855384721389e-6,9011.709212978962,111.3699441728408,6790.850254441511,9.513352956253373e-10,2.0878183198554567e-9,0.02524121,33175.902346047966,1.2353947511436928e-6,0.006911516656169427,2.4652573779152655e-9
2016-02-02T07:00:00.0,9729.306453043166,23446.595893012152,3601.0416449652776,114.10886155446372,30.000000026718407,60907.04704669919,3.146823298742159e-8,5.3495996078616705e-8,2.6747998039308352e-8,9729.306452988718,120.23826900109532,7331.60176835947,9.517745419989368e-10,2.0887822982024685e-9,0.02496288,33175.902346055314,3.146823298742159e-8,0.006904667878319898,2.465257376451116e-9
2016-02-02T08:00:00.0,10154.769332043361,22903.8390625,3680.6620116509334,104.00300021065604,36.136312167976435,64637.60717009794,118.81894311514786,201.99220329575135,100.99610164787568,9952.777128746624,122.99999999964778,7499.999999978523,9.850407295798993e-10,2.161788898696175e-9,0.02385054,33058.60839454336,118.81894311514786,0.006898533305582041,2.4652573753920536e-9
2016-02-02T09:00:00.0,10160.009558559677,22250.235709635417,3633.1481113688146,106.62311125861272,156.13631213811095,68456.94515843014,121.90142929881227,207.23242980798085,103.61621490399043,9952.777128750706,122.99999999969823,7499.999999981599,9.908968796885286e-10,2.1746409157892477e-9,0.02294434,32410.245268195093,121.90142929881227,0.006896333007306798,2.465257376182772e-9
2016-02-02T10:00:00.0,10152.79827998695,21845.202562934028,3561.356440090603,103.01747200012208,276.13631211616496,72323.79704704758,117.65950072664575,200.02115123529776,100.01057561764888,9952.77712875066,122.99999999969768,7499.999999981565,9.908215564134406e-10,2.1744756099140603e-9,0.02328384,31998.000842920977,117.65950072664575,0.006896360755667214,2.465257377352174e-9
2016-02-02T11:00:00.0,10146.396888412935,21811.365574544267,3546.708312445747,99.81677809185452,396.13631209418844,76262.44060694319,113.89397627334107,193.6197596646798,96.8098798323399,9952.77712874727,122.99999999965577,7499.99999997901,9.858357738810003e-10,2.163533717862003e-9,0.02402846,31957.762462957202,113.89397627334107,0.006898231446737355,2.4652573777964824e-9
2016-02-02T12:00:00.0,10033.188473544344,22451.22506347656,3527.1805202229816,109.34888917075264,516.1363120657334,80215.73229448109,47.30079107271492,80.41134482361537,40.20567241180768,9952.77712871976,122.99999999931578,7499.999999958279,9.690249142363422e-10,2.126640289330514e-9,0.02841702,32484.413537020904,47.30079107271492,0.0069046678782912355,2.465257378515051e-9
2016-02-02T13:00:00.0,11.109219593244935,24853.43111653646,3488.2939522976344,125.5615282842848,569.9999999739825,84188.55177422096,6.534835020812187,11.109219535380717,5.5546097676903585,5.692953414388106e-8,7.035556618114626e-10,4.289973547630869e-8,9.346834366439024e-10,2.0512738371678496e-9,0.03831376,24864.540336129707,6.534835020812187,0.006918542637293937,2.465257381084373e-9
2016-02-02T14:00:00.0,39.026035247491855,26258.977202690967,3551.858764648437,139.51994447496202,450.0000000007288,80700.25782197075,22.95649130684918,39.0260352216436,19.5130176108218,2.4933055425649825e-8,3.0813166794305095e-10,1.878851633799091e-8,9.151938498917614e-10,2.0085016237803656e-9,0.0437087,26298.00323793846,22.95649130684918,0.006926875890614038,2.465257380699185e-9
2016-02-02T15:00:00.0,5589.889993629311,27586.01235243056,3557.3356172688796,143.02522235870364,330.00000001278846,77148.39905734558,213.7058807576689,363.2999972880371,181.64999864401855,5226.589996340323,64.59207929927564,3938.5414206875384,9.516872248761572e-10,2.088590670403716e-9,0.02739725,33175.90234605987,213.7058807576689,0.006911701095972447,2.46525738082755e-9
2016-02-02T16:00:00.0,4393.332105733702,28782.57024034288,3480.8888656955296,142.06161039564344,433.2237672984748,77529.60486076878,6.9842851575035985,11.873284767756116,5.936642383878058,4381.458820964994,54.147644220886754,3301.685623224802,9.512910285629153e-10,2.0877211705282784e-9,0.02476409,33175.90234607658,6.9842851575035985,0.00691170109598743,2.4652573821822403e-9
2016-02-02T17:00:00.0,3914.3432385461356,29261.559107530386,3833.884214002821,109.17302781422931,351.25335520868913,77350.40161830261,3.261755225296859e-5,5.5449838830046606e-5,2.7724919415023303e-5,3914.3431830953455,48.37486113586678,2949.686654626023,9.51294569626287e-10,2.0877289418125074e-9,0.02393607,33175.902346076524,3.261755225296859e-5,0.006911701095985363,2.465257377401262e-9
2016-02-02T18:00:00.0,3761.8330030861794,29414.069342990453,4140.606417711047,97.43758324517144,290.4621279563439,76466.20405893037,0.0007624837899497976,0.001296222442914656,0.000648111221457328,3761.8317068627853,46.49006945070287,2834.760332359931,9.513050926140909e-10,2.087752035759318e-9,0.023506250000000003,33175.90234607663,0.0007624837899497976,0.006911701095984644,2.465257374494993e-9
2016-02-02T19:00:00.0,3851.5577942109626,29324.344551866317,4021.43283311632,96.544194899665,239.5221739741937,75160.3579735838,53.89405000413186,91.61988500702417,45.80994250351208,3759.937909202987,46.466665217980555,2833.3332449988143,9.513167049193121e-10,2.0877775203426067e-9,0.02227552,33175.90234607728,53.89405000413186,0.0069117010959828026,2.4652573759954984e-9
2016-02-02T20:00:00.0,3810.2162094673727,29365.68613661024,3892.981454264323,98.4571670574612,235.26149849711956,73972.2583854708,57.86199800400133,98.36539660680225,49.182698303401125,3711.850812859619,45.872387583335865,2797.0968038619426,9.513007668530856e-10,2.0877425423629144e-9,0.02183027,33175.902346077615,57.86199800400133,0.006911701095982471,2.4652573774076016e-9
2016-02-02T21:00:00.0,4169.442805061012,29006.459541015625,4205.747650214301,91.4618334812588,231.86632902749128,72876.37373507302,168.33026879801304,286.16145695662215,143.08072847831107,3883.281348103439,47.99098780538112,2926.2797442305555,9.513210781831646e-10,2.0877871179896515e-9,0.02322134,33175.90234607664,168.33026879801304,0.006911701095973331,2.4652573740563886e-9
2016-02-02T22:00:00.0,4261.81047433091,28914.091871744797,4755.523089057076,90.83822190178763,331.4831235310208,71596.90582909381,188.99993065999385,321.2998821219895,160.64994106099476,3940.5105922079692,48.69824739069884,2969.4053287011484,9.51312007332764e-10,2.087767210930878e-9,0.02477461,33175.90234607571,188.99993065999385,0.006911701095330494,2.4652573653244186e-9
2016-02-02T23:00:00.0,4371.539063194985,28804.363282877603,4642.14118259006,102.7089723693,450.000001782077,69810.78806874245,203.4727152438064,345.90361591447083,172.95180795723542,4025.635447279563,49.7502509710397,3033.55188847803,9.515730304056805e-10,2.088340057072555e-9,0.02871951,33175.902346072595,203.4727152438064,0.006911601719108354,2.465257367358985e-9
2016-02-03T00:00:00.0,121.75328075003645,29250.46278211805,4488.849511854383,120.8835559018453,569.9999999427785,68202.19877463498,71.61957684000949,121.75328062801613,60.876640314008064,1.210768697314836e-7,1.4963115102734426e-9,9.12385067239904e-8,9.434620304999142e-10,2.0705395042354257e-9,0.04231201,29372.216062868087,71.61957684000949,0.006914898938095912,2.4652573700335313e-9
2016-02-03T01:00:00.0,14.815063583563509,29419.70076768663,4238.9907009548615,127.41447186575996,509.99999925537566,63713.34926287638,8.71474327615325,14.815063569460525,7.407531784730263,1.3217052874204803e-8,1.6334109389700193e-10,9.959822798597678e-9,8.859321938123747e-10,1.9442834433840466e-9,0.05359297,29434.515831270197,8.71474327615325,0.00694008813081498,2.465257374043306e-9
2016-02-03T02:00:00.0,28.301364044563076,28438.67069986979,3834.236070081922,134.1576114379035,389.9999992626374,59474.358561935886,16.647861189705065,28.30136402249861,14.150682011249305,2.1155082745986744e-8,2.6144212254420326e-10,1.5941592838061175e-8,9.093839885990078e-10,1.9957511929925992e-9,0.04420235,28466.972063914352,16.647861189705065,0.006929438978282299,2.4652573787337574e-9
2016-02-03T03:00:00.0,3.6562636454189583,27127.373663736984,3932.229136149088,121.83505547629464,269.99999927523146,55640.12249187436,2.150743301883201,3.656263613201441,1.8281318066007206,3.129495763208974e-8,3.86754343932623e-10,2.3582581947111156e-8,9.225592033413798e-10,2.0246657668906196e-9,0.03930531,27131.029927382402,2.150743301883201,0.006923690122475921,2.465257377776299e-9
2016-02-03T04:00:00.0,3.6647283576755854,26253.549815538197,3808.333311971029,121.83927850299412,149.99999929604184,51707.893355753346,2.155722495488272,3.6647282423300624,1.8323641211650312,1.1440264629532948e-7,1.4138290561779407e-9,8.620908879133783e-8,9.428762792869514e-10,2.0692540036144303e-9,0.03226527,26257.214543895872,2.155722495488272,0.00691513993802451,2.465257379175214e-9
2016-02-03T05:00:00.0,6507.442157210185,25181.707563476564,3643.0994913058807,126.79624931759304,30.000000055563383,47899.56004387306,70.64135278831556,120.09029974013644,60.04514987006822,6387.351857469097,78.93719193181484,4813.243410476514,9.51562313483436e-10,2.0883165375135757e-9,0.0297538,31689.14972068675,70.64135278831556,0.00691160566025698,2.4652573815129453e-9
2016-02-03T06:00:00.0,8830.868752796043,24345.033593207467,3534.3541515435113,121.3349721209208,42.19300414551363,49069.70396304825,4.5182909115606775e-6,7.681094549653151e-6,3.8405472748265755e-6,8830.868745113998,109.13505261849451,6654.576379176494,9.514225651475981e-10,2.0880098431892158e-9,0.02708173,33175.90234600352,4.5182909115606775e-6,0.0069116056602428755,2.4652573830271557e-9
2016-02-03T07:00:00.0,9603.99071027301,23571.911635742188,3451.321719835069,111.36611101998224,30.000000089294875,52189.92619068578,1.0373812484066778e-7,1.7635481222913522e-7,8.817740611456761e-8,9603.990710095704,118.68957197147162,7237.169022650708,9.514712666115654e-10,2.0881167243373686e-9,0.02721145,33175.9023460152,1.0373812484066778e-7,0.006909556387556067,2.4652573841818006e-9
2016-02-03T08:00:00.0,10153.073580840019,23022.828765190967,3390.585610555013,109.47455532073973,37.330370685349166,55975.77349350598,117.82144249373181,200.29645223934406,100.14822611967203,9952.777128599717,122.99999999783226,7499.99999986782,9.566558284397104e-10,2.0994948611677796e-9,0.02543355,33175.90234603098,117.82144249373181,0.006909556387503435,2.4652573850341275e-9
2016-02-03T09:00:00.0,10178.66154739941,22236.074380425347,3311.657367011176,115.94911144680448,151.01095103850642,60085.187882823346,132.87318744844745,225.88441866236064,112.94220933118032,9952.777128736074,122.99999999951741,7499.999999970573,9.75685266947412e-10,2.1412572245696614e-9,0.02489276,32414.735927824757,132.87318744844745,0.006902091608743618,2.465257386136812e-9
2016-02-03T10:00:00.0,10174.47960364313,22107.77958930121,3250.7129308403864,113.858139061398,271.01095101409607,64273.530515787344,130.41322053184427,221.70247490413527,110.85123745206764,9952.777128738018,122.99999999954144,7499.9999999720385,9.769970742442228e-10,2.1441361415182873e-9,0.02447946,32282.259192944344,130.41322053184427,0.006901586886935536,2.4652573870098053e-9
2016-02-03T11:00:00.0,10184.38920944831,22183.768358832465,3235.229134250217,118.81294420666164,391.01095099104117,68522.81758492361,136.24240042340506,231.6120807197886,115.8060403598943,9952.77712872755,122.99999999941207,7499.9999999641495,9.712271327000683e-10,2.1314733193610768e-9,0.02626266,32368.157568280774,136.24240042340506,0.006903815484355328,2.465257387319581e-9
2016-02-03T12:00:00.0,10078.992574491396,22887.53998426649,3219.7962526448573,127.12558355543348,511.01095095918924,72787.58845064214,74.24437994937071,126.21544591393021,63.107722956965105,9952.777128576508,122.99999999754544,7499.999999850332,9.566429633988147e-10,2.0994666273072348e-9,0.03087278,32966.53255875788,74.24437994937071,0.0069095563875318745,2.4652573876806157e-9
2016-02-03T13:00:00.0,53.50693314981344,25120.08404893663,3201.8958100043396,146.76038950602214,569.9999999146655,77067.79219785218,31.474666538129448,53.50693311482006,26.75346655741003,3.40691360137709e-8,4.2103863830913903e-10,2.5673087701776768e-8,9.242433847499556e-10,2.0283619030635904e-9,0.04109027,25173.590982086444,31.474666538129448,0.006922964427996523,2.465257388299797e-9
2016-02-03T14:00:00.0,119.43352915443175,26266.79996419271,3221.585599500868,179.7236946275499,449.99999993089614,73865.89638787802,70.25501713703372,119.43352913295732,59.71676456647866,2.0566485368048166e-8,2.541680244156385e-10,1.549805026924625e-8,9.079464584186928e-10,1.9925963622409095e-9,0.04524196,26386.233493347143,70.25501713703372,0.006930070781792672,2.4652573882283814e-9
2016-02-03T15:00:00.0,5452.596606031037,27723.305740017357,3201.26615878635,157.7855830468072,329.99999994084794,70644.3107883971,213.70588075377842,363.2999972814233,181.64999864071166,5089.296608748662,62.895358227832084,3835.0828187702487,9.516829709662036e-10,2.088581334692981e-9,0.02987955,33175.902346048395,213.70588075377842,0.006911700622875499,2.465257388561444e-9
2016-02-03T16:00:00.0,4177.868883076409,28998.03346299913,3592.550918240017,139.03969478607178,416.7666854631454,71278.12744838555,6.479785940099808e-5,0.00011015636098169672,5.507818049084836e-5,4177.868772919096,51.63160517111782,3148.2686079949885,9.512820440574045e-10,2.087701452963623e-9,0.02576215,33175.90234607554,6.479785940099808e-5,0.006911700622885414,2.465257383451076e-9
2016-02-03T17:00:00.0,3788.123295511352,29387.779050564237,3467.340255737305,134.26413843790692,329.36556262696547,70833.84513814509,4.389019014804874e-5,7.461332325168287e-5,3.730666162584143e-5,3788.1232208970773,46.81498943880029,2854.572526756115,9.513004563007658e-10,2.0877418608189565e-9,0.02471216,33175.90234607559,4.389019014804874e-5,0.006911700622885522,2.4652573853314426e-9
2016-02-03T18:00:00.0,3620.4130600508543,29555.4892860243,4122.960590955946,97.36133346133762,241.92336263513258,70221.07740916843,6.450979517565837e-5,0.00010966665179861922,5.483332589930961e-5,3620.412950383251,44.74236558655301,2728.193023570305,9.51304555770022e-10,2.0877508575912344e-9,0.02459847,33175.902346075156,6.450979517565837e-5,0.0069117006228816185,2.465257377328073e-9
2016-02-03T19:00:00.0,3606.5777860715802,29569.324560004337,4100.148097195095,98.56436161888968,189.31136129431397,68826.30984178736,0.019439360465951943,0.0330469127921183,0.01652345639605915,3606.544739157837,44.57097724351513,2717.7425148484836,9.513109094119983e-10,2.0877648014133304e-9,0.02345851,33175.90234607592,0.019439360465951943,0.00691170062288116,2.4652573777008735e-9
2016-02-03T20:00:00.0,3682.028367668674,29493.87397840712,4508.819425048828,99.5345281791687,135.3414120759676,67443.90425944528,18.87320353978338,32.08444601763174,16.04222300881587,3649.943921650091,45.10731995243744,2750.4463385632585,9.513059233662722e-10,2.087753858943669e-9,0.023356400000000003,33175.902346075796,18.87320353978338,0.006911700622879071,2.4652573715252556e-9
2016-02-03T21:00:00.0,4000.8810179504408,29175.021328125,4505.6550541178385,100.78469411214192,96.96333855867628,65685.5311729643,103.46626316053325,175.8926473729065,87.94632368645325,3824.988370576583,47.270582219780934,2882.352574376886,9.513130571077304e-10,2.0877695147867497e-9,0.02389807,33175.90234607545,103.46626316053325,0.006911700622874551,2.46525737166311e-9
2016-02-03T22:00:00.0,4329.570326759655,28846.33201931424,4490.777742241754,102.56672221713596,131.402462053386,64062.22869322788,185.10309013077415,314.67525322231603,157.33762661115802,4014.8950735363874,49.61751756876234,3025.4583883391665,9.513189400028846e-10,2.0877824254990223e-9,0.02587135,33175.9023460739,185.10309013077415,0.006911700622861711,2.465257371979272e-9
2016-02-03T23:00:00.0,4475.578602581887,28700.323743489585,4428.821731363933,107.0524168311225,235.79779571679026,62596.90933932987,207.16115222414686,352.17395878104963,176.08697939052482,4123.404643799886,50.958517871464075,3107.2266994795164,9.513712510528158e-10,2.087897228312373e-9,0.02894003,33175.902346071474,207.16115222414686,0.006911677741121676,2.4652573730439327e-9
2016-02-04T00:00:00.0,3690.635412730332,29485.26693305121,4371.655069308811,110.46758312013417,355.7977878253451,61275.31430745001,213.70587837059549,363.2999932300123,181.64999661500616,3327.3354194993685,41.1204080331687,2507.341953241994,9.514696655314742e-10,2.0881132105769086e-9,0.03965484,33175.90234578155,213.70587837059549,0.006911700622851244,2.4652573740225536e-9
2016-02-04T01:00:00.0,2.8614810660908784e-8,29345.05992675781,3839.6249664984807,112.25413872824775,468.1075210540273,59411.001191387746,8.143040976933361e-9,1.3843169660786712e-8,6.921584830393356e-9,1.3881519127601578e-8,1.7155280688025665e-10,1.0460537004893698e-8,8.901218725204956e-10,1.9534781910207075e-9,0.05093533,29345.059926786427,8.143040976933361e-9,0.006911700622898461,2.4652573807437534e-9
2016-02-04T02:00:00.0,4.50766534184287e-8,28229.40024034288,3891.661987372504,109.94563899993896,355.8602940334958,55571.37622490415,1.2989837346326209e-8,2.2082723488754555e-8,1.1041361744377278e-8,2.208190683987359e-8,2.728961480963771e-10,1.6640009030266898e-8,9.120230898005613e-10,2.0015430140906845e-9,0.04271627,28229.400240387957,1.2989837346326209e-8,0.006911700622893297,2.4652573802480406e-9
2016-02-04T03:00:00.0,6.610465941481283e-8,27084.145187174483,3842.1735684543182,110.4966945669386,245.92156674547843,51679.71423755275,1.9171208288540827e-8,3.259105409051941e-8,1.6295527045259704e-8,3.258927341476916e-8,4.02749963970099e-10,2.4557924632323108e-8,9.243319095242712e-10,2.0285561811971014e-9,0.03850484,27084.14518724059,1.9171208288540827e-8,0.006911700622894077,2.4652573807656836e-9
2016-02-04T04:00:00.0,2.889919574247426e-7,25929.669194335936,4003.752270643446,105.4386946487427,135.4317838958208,47837.540669127484,8.136847252669864e-8,1.3832640329538768e-7,6.916320164769384e-8,1.4972073988288965e-7,1.8503027614627016e-9,1.1282333911357935e-7,9.448142464652942e-10,2.0735071028075628e-9,0.03158284,25929.66919462493,8.136847252669864e-8,0.006911700622885985,2.4652573792076658e-9
2016-02-04T05:00:00.0,8142.71889274747,25033.183452690973,4115.388829142253,103.43477810329858,30.000001018716514,43833.7883986014,3.3742430428399013,5.736213172827832,2.868106586413916,8136.982679573691,100.55975901378767,6131.69262279193,9.517580427757716e-10,2.088746088697212e-9,0.02948633,33175.902345438444,3.3742430428399013,0.006911520971264463,2.4652573780073407e-9
2016-02-04T06:00:00.0,9231.2320346039,23944.67031141493,3951.782365315755,105.2325832557678,30.00000003659072,45850.09219225563,4.2722828489332035e-8,7.262880843186446e-8,3.631440421593223e-8,9231.23203453032,114.08288616897491,6956.273546888713,9.51662283916968e-10,2.088535934505921e-9,0.02700825,33175.90234601883,4.2722828489332035e-8,0.006906520193132809,2.4652573795965465e-9
2016-02-04T07:00:00.0,9814.2211768738,23361.68116916233,3843.525435858833,104.9067502805922,38.85720950630535,48854.58337383314,4.275118443573665e-8,7.26770135407523e-8,3.633850677037615e-8,9814.22117680017,121.28767570373431,7395.589981935018,9.516581814134618e-10,2.0885269310746207e-9,0.02617566,33175.902346036135,4.275118443573665e-8,0.006906520193112291,2.4652573806515327e-9
2016-02-04T08:00:00.0,10164.251436971153,22946.900449761284,3757.006905110677,108.74405545976428,55.24504148597982,52406.64791991388,124.39665190068116,211.47430823115798,105.73715411557899,9952.777128739017,122.99999999955378,7499.999999972791,9.777352633155167e-10,2.1457561851282024e-9,0.02469671,33111.151886732434,124.39665190068116,0.006901309532644301,2.4652573819589545e-9
2016-02-04T09:00:00.0,10169.935219126184,22179.57893500434,3675.162000800239,111.58594450208876,175.24504145084734,56149.6410147806,127.74005316488665,217.1580903803073,108.57904519015365,9952.777128744894,122.99999999962641,7499.99999997722,9.830338252110138e-10,2.157384508649023e-9,0.02369202,32349.514154130524,127.74005316488665,0.0068992870193103515,2.4652573831880986e-9
2016-02-04T10:00:00.0,10171.589662645525,21959.780922309023,3608.925918104384,112.41316638098824,295.245041425548,59974.479013962205,128.71325523525928,218.81253389994077,109.40626694997039,9952.777128744601,122.99999999962279,7499.999999976999,9.827181149523476e-10,2.1566916449816698e-9,0.02396867,32131.370584954548,128.71325523525928,0.006899405664627073,2.465257384189126e-9
2016-02-04T11:00:00.0,10207.236323851928,21921.920939127605,3534.043955552843,130.23649952782526,415.2450413998262,63865.553095839445,149.68187947895305,254.4591951142202,127.2295975571101,9952.77712873673,122.99999999952553,7499.999999971068,9.761130347723231e-10,2.142196011877986e-9,0.02599198,32129.157262979534,149.68187947895305,0.006901931321722963,2.4652573853161233e-9
2016-02-04T12:00:00.0,10048.49878970611,22690.34439778646,3504.513862915039,136.1127784177992,535.2450413599538,67831.5091402623,56.306859415429756,95.72166100623058,47.86083050311529,9952.777128698914,122.99999999905818,7499.999999942571,9.642919989297952e-10,2.1162533444449704e-9,0.02939335,32738.84318749257,56.306859415429756,0.006906520193110048,2.465257385829551e-9
2016-02-04T13:00:00.0,35.52900048877106,24966.13842773437,3666.111071166992,137.77141710917155,569.9999999645213,71826.9952772944,20.899412007383162,35.529000412551376,17.764500206275688,7.528115038326172e-8,9.303515367957162e-10,5.6728752243641224e-8,9.385349224612106e-10,2.0597263803300937e-9,0.03704014,25001.667428223143,20.899412007383162,0.006916936760607058,2.4652573838229696e-9
2016-02-04T14:00:00.0,35.66682730719393,25974.70849229601,3625.5833016628694,137.84033326466877,449.9999999993164,68160.88420618867,20.980486622537278,35.66682725831337,17.833413629156684,4.794854807044096e-8,5.925654052488621e-10,3.613203690541842e-8,9.320152238294166e-10,2.0454181271768788e-9,0.03815573,26010.3753196032,20.980486622537278,0.006919657850285854,2.4652573845095626e-9
2016-02-04T15:00:00.0,5860.338903680181,27315.56344238281,3652.185153537326,130.27372226291232,330.00000002224533,64535.30090456643,213.7058803986929,363.2999966777779,181.64999833888896,5497.038907001452,67.93438422391257,4142.340501458083,9.516847525801852e-10,2.08858524465651e-9,0.02738114,33175.90234606299,213.7058803986929,0.006911677831285016,2.4652573841417187e-9
2016-02-04T16:00:00.0,4987.234885681799,28188.667460394965,3813.6249679226335,106.15233343124392,449.31757199998947,65025.45625249174,1.7906815307232488e-5,3.0441586022295227e-5,1.5220793011147613e-5,4987.234855239261,61.63404236400532,3758.173314878373,9.513172066840637e-10,2.087778621524961e-9,0.024096620000000003,33175.90234607677,1.7906815307232488e-5,0.006911677831553998,2.46525738187216e-9
2016-02-04T17:00:00.0,4449.644639913585,28726.2577061632,4022.835591430664,107.7510277642144,404.80620783137545,64970.00459945203,7.889684984527567e-6,1.3412464473696863e-5,6.706232236848431e-6,4449.644626500169,54.99030893369127,3353.0676179080037,9.513017854268992e-10,2.0877447777441497e-9,0.02289,33175.902346076786,7.889684984527567e-6,0.006911677831554993,2.465257379775039e-9
2016-02-04T18:00:00.0,4135.263047574168,29040.639298502603,4112.203671129015,100.68902789433795,352.0524073849158,64300.23662593393,7.120266294916909e-6,1.2104452701358745e-5,6.0522263506793724e-6,4135.263035468764,51.105068141444,3116.162691551463,9.512944930565923e-10,2.087728773771216e-9,0.02228625,33175.90234607677,7.120266294916909e-6,0.006911677831555004,2.4652573789764986e-9
2016-02-04T19:00:00.0,4161.578841845847,29014.32350423177,4441.6389122178825,90.90036142985028,302.4753653620793,63304.19564636093,1.0679970980616481e-5,1.8155950667048018e-5,9.077975333524009e-6,4161.578823688945,51.43028811866262,3135.9931779672324,9.513194103982683e-10,2.0877834578375726e-9,0.02089766,33175.902346077615,1.0679970980616481e-5,0.006911677831554426,2.4652573739918685e-9
2016-02-04T20:00:00.0,4126.112127978473,29049.79021809897,4380.784679633247,88.19569464153713,263.01221280669813,61998.54991211484,7.071591709021448e-6,1.2021705905336462e-5,6.010852952668231e-6,4126.112115955816,50.99197778630699,3109.2669381894502,9.512939809133466e-10,2.0877276498120235e-9,0.02109675,33175.90234607745,7.071591709021448e-6,0.006911677831554096,2.4652573750297684e-9
2016-02-04T21:00:00.0,4440.310192213875,28735.592153862846,4927.030032552083,79.20508351220025,225.81541364015206,60727.03217067559,1.3518039787108302e-5,2.2980667638084114e-5,1.1490333819042057e-5,4440.310169232256,54.874950352955665,3346.0335581070526,9.513298807618877e-10,2.087806436294359e-9,0.02218397,33175.90234607672,1.3518039787108302e-5,0.006911677831553056,2.465257365955789e-9
2016-02-04T22:00:00.0,4520.4450755677,28655.457270507817,5496.754559326172,80.82266656663683,201.49220364907305,59146.03569623512,9.77050420732762e-6,1.6609857152456953e-5,8.304928576228476e-6,4520.445058956891,55.865286146533634,3406.419886983758,9.513072957111259e-10,2.0877568707174776e-9,0.0239929,33175.90234607551,9.77050420732762e-6,0.006911677831552552,2.465257355452534e-9
2016-02-04T23:00:00.0,4855.8312767371135,28320.071069335936,5349.009224582248,79.91594418843587,176.54174321172982,57055.70102389726,71.61070704484574,121.73820197623775,60.86910098811887,4734.093074759924,58.50562517992733,3567.4161695077637,9.513653951198008e-10,2.0878843767717177e-9,0.02758889,33175.90234607305,71.61070704484574,0.006911677831549957,2.465257358327708e-9
2016-02-05T00:00:00.0,4442.154955034471,28733.747390950517,4859.340229627821,84.25558349185519,216.00743686917158,55274.107968827324,180.15992669593183,306.2718753830841,153.13593769154204,4135.883079650435,51.11273087048522,3116.6299311271473,9.51536312315547e-10,2.0882594748618425e-9,0.0377732,33175.90234598499,180.15992669593183,0.006911622487398567,2.465257367267962e-9
2016-02-05T01:00:00.0,4.058735676480021e-8,28903.041155598963,4461.1481260850705,93.80638878504436,336.00743356183096,53531.3976703312,1.163351193681675e-8,1.9776970292588476e-8,9.888485146294238e-9,1.9902699368833475e-8,2.4596471825826904e-10,1.4997848674284698e-8,9.076871033782563e-10,1.992027176794663e-9,0.04528516,28903.041155639552,1.163351193681675e-8,0.006911677831557264,2.4652573740101856e-9
2016-02-05T02:00:00.0,6.973287205212013e-8,28336.197809787325,4056.043950330946,103.5510837894016,242.207956464753,49070.249544265585,2.0216716400309502e-8,3.436841788052615e-8,1.7184208940263075e-8,3.443871088048664e-8,4.256059774565827e-10,2.595158399125504e-8,9.257432911073409e-10,2.0316536257458212e-9,0.03844363,28336.197809857054,2.0216716400309502e-8,0.006911677831561317,2.465257379944796e-9
2016-02-05T03:00:00.0,1.1319239913159958e-7,26936.379118381075,3733.370334540473,108.67069463729858,138.66378437079263,45014.20559396509,3.25198030203252e-8,5.5283665134552834e-8,2.7641832567276417e-8,5.697346383503095e-8,7.040985607372121e-10,4.2932839069342196e-8,9.352701620158085e-10,2.052561475696371e-9,0.03504661,26936.379118494267,3.25198030203252e-8,0.00691167783156518,2.465257383642386e-9
2016-02-05T04:00:00.0,7164.047196728965,26011.855148111983,3830.615718112522,111.7024722480774,30.00000143967156,41280.83525947206,40.2944410923611,68.50054985701387,34.25027492850693,7095.546646871,87.68931789317999,5346.909627632926,9.516921413604655e-10,2.088601460212583e-9,0.02962795,33175.90234484096,40.2944410923611,0.006911550721633369,2.4652573821064176e-9
2016-02-05T05:00:00.0,8190.476059555484,24985.426286349822,3990.946712171767,110.8233334414164,40.244033564002734,42797.129168997024,1.5534295302427512e-6,2.640830201412677e-6,1.3204151007063385e-6,8190.476056913702,101.22084941375236,6172.00301303368,9.513367062129328e-10,2.087821415557505e-9,0.02905406,33175.902345905306,1.5534295302427512e-6,0.006911550721616344,2.4652573804607517e-9
2016-02-05T06:00:00.0,9066.769818896113,24109.132527126734,3836.5810032145178,112.70577814949884,30.648462407475424,44978.18546986349,1.5351738407489424e-6,2.609795529273202e-6,1.304897764636601e-6,9066.769816285367,112.05040291506539,6832.341641162523,9.513372298998783e-10,2.0878225648507184e-9,0.02717187,33175.90234602286,1.5351738407489424e-6,0.006911550721333999,2.465257381987039e-9
2016-02-05T07:00:00.0,9716.289981139731,23459.61236490885,3683.8286692301426,119.97972221374512,30.00000002866107,47973.946107816046,3.386875013451223e-8,5.7576875228670795e-8,2.8788437614335397e-8,9716.289981081203,120.07740675893824,7321.793095057209,9.517391192125887e-10,2.0887045586897878e-9,0.02558492,33175.902346048584,3.386875013451223e-8,0.006905164267553397,2.465257384235468e-9
2016-02-05T08:00:00.0,10215.628162538518,22840.498192274303,3595.3286905924483,134.43241700914172,30.10458976691017,51611.91053364767,154.61825517334938,262.85103379469393,131.42551689734697,9952.777128742844,122.99999999960109,7499.999999975676,9.809722315508803e-10,2.152860096455428e-9,0.02365395,33056.126354812826,154.61825517334938,0.0069000762293605685,2.4652573855185708e-9
2016-02-05T09:00:00.0,10199.814833913279,22179.42185546875,3492.4559922281896,126.52575054168702,150.10458973094512,55516.58184303552,145.31629715554675,247.03770516442947,123.51885258221473,9952.777128747863,122.9999999996631,7499.999999979457,9.866169226097132e-10,2.1652480415435047e-9,0.02263218,32379.23668938203,145.31629715554675,0.006897934504184369,2.465257386990628e-9
2016-02-05T10:00:00.0,10198.653667465416,22029.97876953125,3431.5068923611107,125.94516742282444,270.1045897056305,59524.12585079142,144.63325806869173,245.87653871677594,122.93826935838797,9952.777128747655,122.99999999966055,7499.999999979301,9.863389377620932e-10,2.1646379707722715e-9,0.02291109,32228.632436996668,144.63325806869173,0.006898039101986409,2.4652573878777163e-9
2016-02-05T11:00:00.0,10210.507606872678,22124.046226128477,3381.4397751871747,131.87213917202422,390.10458967996954,63592.61895841424,151.6061636051966,257.7304781288342,128.8652390644171,9952.777128742862,122.9999999996013,7499.999999975688,9.809725443698563e-10,2.152860782973832e-9,0.02461608,32334.553833001155,151.6061636051966,0.006900072071326364,2.4652573886284125e-9
2016-02-05T12:00:00.0,10106.337415877802,22734.482128363717,3408.0833074273005,139.89163841671413,510.10458964403074,67711.17918320736,90.32958068320508,153.56028716144863,76.78014358072431,9952.777128715386,122.99999999926176,7499.999999954985,9.677540192165479e-10,2.123851159233964e-9,0.02802916,32840.819544241516,90.32958068320508,0.006905164265805079,2.4652573883742034e-9
2016-02-05T13:00:00.0,76.64500766596454,24784.97868381076,3374.673573540581,158.32941629197862,569.9999999715681,71803.09587573964,45.085298372596895,76.64500723341472,38.32250361670736,4.3160128543649845e-7,5.3338839423226044e-9,3.252368257513783e-7,9.485453686505643e-10,2.081695493680736e-9,0.03356099,24861.62369147673,45.085298372596895,0.006912819955645,2.465257389096729e-9
2016-02-05T14:00:00.0,124.10817083624256,25792.74606174045,3420.599520060221,182.06100130293103,450.00000012158614,68428.42230252887,73.00480632026925,124.10817074445774,62.05408537222887,9.084396732403009e-8,1.1226824268525389e-9,6.845624553978895e-8,9.408561923392268e-10,2.064820682831995e-9,0.03493757,25916.854232576694,73.00480632026925,0.006915971441008233,2.465257388589568e-9
2016-02-05T15:00:00.0,6075.554862883209,27100.347483181427,3430.398116115994,162.62547242058648,330.00000016344796,65007.822782541625,213.70587720228616,363.29999124388644,181.64999562194322,5712.254871638372,70.59410053302265,4304.518325184308,9.51701783614491e-10,2.0886226212844906e-9,0.026435390000000003,33175.90234606464,213.70587720228616,0.006911600192962944,2.4652573884724526e-9
2016-02-05T16:00:00.0,5217.872055277739,27958.030290798608,3810.006876017253,116.10680540296768,419.6255354980192,65881.94299161449,2.4230048026569204e-6,4.119108164516764e-6,2.059554082258382e-6,5217.872051157679,64.48433979666335,3931.971938820936,9.513192136215423e-10,2.087783025987671e-9,0.02437542,33175.90234607635,2.4230048026569204e-6,0.00691160019297,2.4652573831657845e-9
2016-02-05T17:00:00.0,4740.2886335113835,28435.613712565104,4066.407341647678,95.06616634368896,368.0099835514619,66003.90805442273,2.072885202813751e-6,3.5239048447833763e-6,1.7619524223916882e-6,4740.288629986528,58.582192080101244,3572.0848829330025,9.513044259245745e-10,2.087750572629975e-9,0.02307,33175.902346076495,2.072885202813751e-6,0.006911600192969427,2.4652573805847693e-9
2016-02-05T18:00:00.0,4520.159540629542,28655.742805447047,4547.782394205728,94.03258382373386,331.53292265001943,65509.585595712604,1.9819987356403743e-6,3.369397850588636e-6,1.684698925294318e-6,4520.159537259193,55.86175756668475,3406.204729675899,9.512926496285382e-10,2.0877247281493617e-9,0.02238568,33175.9023460766,1.9819987356403743e-6,0.006911600192969625,2.4652573734598855e-9
2016-02-05T19:00:00.0,4749.24315282669,28426.65919325087,5045.1434685601125,88.18572235955132,293.3690096778624,64368.00793118733,2.363721781673142e-6,4.0183270288443406e-6,2.0091635144221703e-6,4749.243148807412,58.69285524483589,3578.832636880237,9.51336025535747e-10,2.08781992173056e-9,0.0207634,33175.902346077564,2.363721781673142e-6,0.00691160019296918,2.4652573649970403e-9
2016-02-05T20:00:00.0,4722.717769254683,28453.18457682292,5697.462902018228,83.95888833151923,263.8830561725033,62901.69709951201,2.0896546899208395e-6,3.5524129728654272e-6,1.7762064864327136e-6,4722.717765701319,58.365045018621075,3558.844208452504,9.51306487532841e-10,2.087755097074224e-9,0.02069004,33175.90234607761,2.0896546899208395e-6,0.006911600192968775,2.465257352656313e-9
2016-02-05T21:00:00.0,4918.948804410445,28256.953541666662,6153.819398871528,67.22005531946819,238.2961262360046,60763.07840595083,2.2120092053566377e-6,3.760415649106284e-6,1.880207824553142e-6,4918.948800649077,60.79013873731712,3706.715776665678,9.513205810587052e-10,2.0877860269909694e-9,0.02146799,33175.90234607711,2.2120092053566377e-6,0.006911600192967388,2.4652573432294582e-9
2016-02-05T22:00:00.0,5109.743152282468,28066.159193793403,6532.618019612631,64.98549986203511,231.87312313425412,58315.97478374953,2.2137483086919196e-6,3.763372124776263e-6,1.8816860623881314e-6,5109.743148518145,63.14804392139347,3850.4904830117966,9.513207710385946e-10,2.0877864439244055e-9,0.02345789,33175.902346075876,2.2137483086919196e-6,0.006911600192966813,2.465257334898201e-9
2016-02-05T23:00:00.0,5292.011158464843,27883.891187608508,6473.604127061632,63.549749965667715,230.04258067549134,55633.847247153244,2.835967678635895e-6,4.821145053681021e-6,2.4105725268405107e-6,5292.011153642747,65.40057749471231,3987.8400911409944,9.51364340579252e-10,2.087882062457209e-9,0.02704601,33175.90234607335,2.835967678635895e-6,0.006911600192966277,2.465257336264419e-9
2016-02-06T00:00:00.0,4906.330222024739,28269.57212402344,5762.55780219184,63.451305689281895,231.90032221530143,53148.083211237165,88.05047419993828,149.68580613989508,74.84290306994754,4756.644415883892,58.78432276577285,3584.4099247422464,9.515797095697475e-10,2.0883547152915495e-9,0.03508513,33175.902346048184,88.05047419993828,0.006911600192963244,2.465257351514367e-9
2016-02-06T01:00:00.0,6.564793910379089e-8,28115.18718912761,5129.509211425781,79.74102804607816,302.0831539619328,50969.93533379212,1.8858054378562886e-8,3.2058692443556906e-8,1.6029346221778453e-8,3.266512396002655e-8,4.0368735229357364e-10,2.461508245692522e-8,9.241227002074282e-10,2.028097046498328e-9,0.03967427,28115.187189193257,1.8858054378562886e-8,0.006911600192970184,2.4652573637945447e-9
2016-02-06T02:00:00.0,1.1907387155632935e-7,27027.327524414064,4628.520802408853,91.50408334520128,222.34903753248082,45840.426122395445,3.447307643886732e-8,5.860422994607444e-8,2.930211497303722e-8,5.95332840174531e-8,7.357337393777162e-10,4.486181337669001e-8,9.363575928018244e-10,2.054947971737314e-9,0.03510354,27027.327524533135,3.447307643886732e-8,0.00691160019297198,2.4652573725334763e-9
2016-02-06T03:00:00.0,2.2250590929954352e-7,25628.06350802952,4202.395807156033,100.85877747005888,130.85186581751034,41211.90532003597,6.217580321815582e-8,1.0569886547086489e-7,5.284943273543244e-8,1.1586397259438852e-7,1.431888652254356e-9,8.731028367404608e-8,9.4307123429012e-10,2.069681855528508e-9,0.03312619,25628.063508252024,6.217580321815582e-8,0.006911600192973943,2.4652573793144316e-9
2016-02-06T04:00:00.0,8302.903394580851,24620.18730360243,3495.530063001845,102.61708347320555,30.00000000192571,37009.50951297178,2.326047450037962e-9,3.954280665064535e-9,1.9771403325322675e-9,8302.903394575938,102.61026689527864,6256.723591175526,9.577165955585127e-10,2.101822840623519e-9,0.02874246,32923.09069818328,2.326047450037962e-9,0.006816577615286116,2.4652573881288484e-9
2016-02-06T05:00:00.0,7725.614962117751,23823.933131510417,4131.430519273546,95.4826944096883,30.00000000359121,39770.70304115003,1.5107119651169847e-9,2.5682103406988738e-9,1.2841051703494369e-9,7725.614962114222,95.47592878300446,5821.702974573443,9.60239277236892e-10,2.1073591652479742e-9,0.02831841,31549.548093628167,1.5107119651169847e-9,0.006765623801525939,2.4652573802443216e-9
2016-02-06T06:00:00.0,8550.671205250364,23140.411195203993,4084.900441487631,105.67894443723893,30.00000000199302,41460.9754964545,9.279200695193692e-10,1.5774641181829276e-9,7.887320590914638e-10,8550.671205247821,105.6722706273357,6443.431135813153,9.66105012375316e-10,2.1202322178275815e-9,0.02708948,31691.08240045436,9.279200695193692e-10,0.006673810485244468,2.4652573807181836e-9
2016-02-06T07:00:00.0,8979.557584983648,22542.80629557292,3906.534670003255,110.97922220230105,30.000000003363784,43819.5061907846,7.551538613676728e-10,1.2837615643250437e-9,6.418807821625219e-10,8979.557584981394,110.9726027883676,6766.622121241926,9.694863120879083e-10,2.1276528817274027e-9,0.02688073,31522.363880556564,7.551538613676728e-10,0.006619411706734907,2.4652573824382825e-9
