Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-02-06T08:00:00.0,9952.777110633539,21849.29706814236,3728.868034057617,101.72461121241253,30.000000001778968,46679.593642027874,5.586717414845544e-10,9.497419605237423e-10,4.748709802618712e-10,9952.777110631612,122.99999977577596,7499.999986327802,9.762107199338617e-10,2.1424103935694636e-9,0.025880490000000003,31802.0741787759,5.586717414845544e-10,0.006516550994996316,2.46525738476493e-9
2016-02-06T09:00:00.0,9952.777128676064,21482.3258843316,3655.405077514648,103.44116663826836,51.28190511661228,50450.72559430266,5.639091534782283e-10,9.58645560912988e-10,4.79322780456494e-10,9952.777128674119,122.99999999875175,7499.999999923886,9.856199896812306e-10,2.163060153801586e-9,0.02360764,31435.103013007665,5.639091534782283e-10,0.006516550994988147,2.465257385845691e-9
2016-02-06T10:00:00.0,9952.777128702686,21303.81910698785,3619.122658623589,116.1583056004842,70.84725502856992,54295.32051671653,5.658304821803322e-10,9.619118197065646e-10,4.809559098532823e-10,9952.777128700734,122.99999999908067,7499.999999943942,9.890729868357573e-10,2.1706381662550086e-9,0.02300283,31256.596235690533,5.658304821803322e-10,0.006516550994984564,2.465257386394747e-9
2016-02-06T11:00:00.0,9952.77712868134,21235.30217773437,3475.990712076823,122.23469424565631,77.69546597864239,58176.197858041516,5.642044219514572e-10,9.591475173174773e-10,4.795737586587387e-10,9952.777128679396,122.99999999881697,7499.999999927863,9.861506160389185e-10,2.164224676379139e-9,0.02386135,31188.079306415715,5.642044219514572e-10,0.006516550994981332,2.465257388442568e-9
2016-02-06T12:00:00.0,9952.777128534643,21582.855277777777,3479.148096177843,122.621555457645,78.46728828327768,62200.20714589719,5.60804293629014e-10,9.533672991693237e-10,4.766836495846618e-10,9952.777128532709,122.99999999700414,7499.999999817325,9.80041397219708e-10,2.1508172699374708e-9,0.02568852,31535.632406312416,5.60804293629014e-10,0.006516550994977945,2.4652573884652528e-9
2016-02-06T13:00:00.0,9952.777128201244,22394.386272243926,3409.5879178873693,140.58294487847223,78.85224937410857,66221.05904954129,5.595691705191283e-10,9.51267589882518e-10,4.75633794941259e-10,9952.777128199314,122.99999999288393,7499.999999566093,9.778226928825923e-10,2.1459480596993203e-9,0.026124300000000003,32347.16340044517,5.595691705191283e-10,0.006516550994975227,2.4652573895063754e-9
2016-02-06T14:00:00.0,8874.410884913648,22248.5824609375,3434.069409383138,140.95549963633218,61.275821039990916,70311.47113122464,5.585311144317245e-10,9.495028945339315e-10,4.747514472669658e-10,8874.410884911722,109.67316204522284,6687.387929586758,9.759582059806009e-10,2.1418562217017095e-9,0.02611663,31122.993345851148,5.585311144317245e-10,0.006516550994970137,2.4652573893197502e-9
2016-02-06T15:00:00.0,9914.717355847817,22522.512094726564,3509.148113742405,122.53563934961954,30.00000000035133,73564.78965143286,2.4100748603015165e-10,4.097127262512578e-10,2.048563631256289e-10,9914.717355846396,122.52964363517204,7471.319733851953,1.0110953288282118e-9,2.2189688118952988e-9,0.02316678,32437.22945057438,2.4100748603015165e-10,0.005995714783499052,2.4652573884542083e-9
2016-02-06T16:00:00.0,6714.619353267013,22951.48049750434,3804.981433376736,82.98747197469075,30.000000000892182,77526.96127154709,1.9687105270571827e-10,3.34680789599721e-10,1.673403947998605e-10,6714.619353265653,82.98168137050584,5059.858620152795,1.024809785680829e-9,2.2490668166633654e-9,0.02166,29666.099850771356,1.9687105270571827e-10,0.005790616265757987,2.46525738453189e-9
2016-02-06T17:00:00.0,8349.659242111631,23131.869001736108,4131.567090318468,77.42955538007949,30.00000001314039,78781.83845832787,1.944773125933221e-10,3.3061143140864755e-10,1.6530571570432378e-10,8349.659242110274,103.18809247826053,6291.95685843052,1.0261490531939804e-9,2.252005998318879e-9,0.019902660000000003,31481.52824384774,1.944773125933221e-10,0.005776690825598173,2.4652573814233054e-9
2016-02-06T18:00:00.0,9914.531997309692,23261.37034830729,4530.763866644966,70.14058307647706,55.76431380231227,80942.22822644463,1.9449835850668353e-10,3.30647209461362e-10,1.65323604730681e-10,9914.531997308335,122.52735290768096,7471.1800553464,1.0264938201470172e-9,2.2527626303538103e-9,0.01877266,33175.90234561698,1.9449835850668353e-10,0.005776690825590222,2.4652573756740693e-9
2016-02-06T19:00:00.0,6588.902969192869,23431.753141818575,5024.541642388238,63.402305275599154,108.15686032450759,83882.64441515079,1.9444891395526622e-10,3.3056315372395255e-10,1.6528157686197628e-10,6588.902969191513,81.42803307304595,4965.123967868655,1.0256841347134097e-9,2.250985679483408e-9,0.01955,30020.656111011445,1.9444891395526622e-10,0.005776690825589174,2.4652573688053203e-9
2016-02-06T20:00:00.0,9698.926080703406,23476.976265190973,5631.935121120877,57.64688882403904,126.18836481294345,83823.22674063592,1.944965490286004e-10,3.306441333486207e-10,1.6532206667431034e-10,9698.92608070205,119.86281743185876,7308.708379991387,1.0264641857603017e-9,2.252697594171755e-9,0.01778,33175.90234589438,1.944965490286004e-10,0.005776690825585703,2.4652573587787266e-9
2016-02-06T21:00:00.0,8332.421936575674,23548.468049045143,6278.967539605034,53.609972158008155,188.41007011175572,85499.99999951114,1.943719208376768e-10,3.3043226542405055e-10,1.6521613271202527e-10,8332.421936574314,102.9750676557923,6278.967539987335,1.0291581245989874e-9,2.258609762978948e-9,0.01977548,31880.889985620815,1.943719208376768e-10,0.005776690825585441,2.477751947128565e-9
2016-02-06T22:00:00.0,8341.496167250429,23545.73665093316,6285.8055038791235,47.44227780130175,237.78094230052955,85499.9999998982,1.9390190157355903e-10,3.2963323267505034e-10,1.6481661633752517e-10,8341.496167249055,103.08721026268002,6285.805503821952,1.044443945037889e-9,2.2921563118068056e-9,0.02224149,31887.23281818359,1.9390190157355903e-10,0.005776690825584375,2.539555813984364e-9
2016-02-06T23:00:00.0,8765.810077443264,23609.353461914063,6605.550865749783,51.454305552376645,293.4316514528935,85499.99999984585,1.935969593300898e-10,3.2911483086115263e-10,1.6455741543057632e-10,8765.81007744188,108.33103420030498,6605.550865872255,1.0548645068755563e-9,2.3150254726672438e-9,0.02468295,32375.163539357323,1.935969593300898e-10,0.005776690825584582,2.5820926239177977e-9
2016-02-07T00:00:00.0,7980.677226579428,24338.86807237413,6013.907317030164,50.910388781229656,350.3141567918088,85499.99999997321,1.9184641146759547e-10,3.261388994949123e-10,1.6306944974745614e-10,7980.677226577983,98.62807999900416,6013.907317012448,1.1188366130999719e-9,2.4554198593248734e-9,0.03368055,32319.545298953562,1.9184641146759547e-10,0.00577669082558523,2.8575413017719193e-9
2016-02-07T01:00:00.0,2.6324744701199963e-8,25022.850762803817,5244.1989942762575,62.08749997138977,398.037624700571,85499.99999996081,1.8813845022769408e-10,3.1983536538707993e-10,1.5991768269353996e-10,2.489160134203658e-8,3.0761936346577216e-10,1.875727826010806e-8,1.1133079937763031e-9,2.4432866474483235e-9,0.03979363,25022.85076283014,1.8813845022769408e-10,0.005776690825590039,3.0822716575749086e-9
2016-02-07T02:00:00.0,3.538388218447036e-8,24382.644592556426,4826.530063340929,71.06094438340929,335.95590142047155,80255.80100570884,1.8881774563168388e-10,3.209901675738626e-10,1.604950837869313e-10,3.393546538062606e-8,4.1938668854033727e-10,2.5572359057337636e-8,1.1274266362704337e-9,2.4742716856218094e-9,0.03570809999999999,24382.64459259181,1.8881774563168388e-10,0.0057766908255912205,3.082271679509826e-9
2016-02-07T03:00:00.0,5.0033836268157764e-8,23679.065371636283,4395.129605577257,82.09530591117012,264.9007337284691,75429.27094239903,1.8935749932282659e-10,3.219077488488052e-10,1.609538744244026e-10,4.857310023014574e-8,6.002838455042547e-10,3.660267350635699e-8,1.1388282891632193e-9,2.4992939673511374e-9,0.03320239,23679.065371686316,1.8935749932282659e-10,0.005776690825592529,3.082271700253524e-9
2016-02-07T04:00:00.0,4.7155814677178987e-7,23063.507183159723,3793.805490993924,77.02102775361803,182.81120450888633,71034.14133686396,1.904828384716423e-10,3.238208254017919e-10,1.6191041270089595e-10,4.700711876080902e-7,5.809308831866788e-9,3.542261482845602e-7,1.1631383382978964e-9,2.552645258082554e-9,0.02836828,23063.50718363128,1.904828384716423e-10,0.0057766908255910635,3.082271722499706e-9
2016-02-07T05:00:00.0,1585.4601359217477,22695.262065429688,4143.831000298394,95.39541682773168,105.79595345206697,67240.3358462299,1.906005769007137e-10,3.240209807312133e-10,1.6201049036560665e-10,1585.460135920258,19.593686686139183,1194.7369930572672,1.1657248703220474e-9,2.5583217098758885e-9,0.02807071,24280.722201351433,1.906005769007137e-10,0.005776690825589378,3.0822717116554873e-9
2016-02-07T06:00:00.0,7992.476862353513,22191.86553385417,3949.6967058648,98.7795556725396,30.000000001462038,64291.24183899441,1.7205050871834815e-10,2.9248586482119186e-10,1.4624293241059593e-10,7992.476862352041,98.77390414250007,6022.799033079272,1.1784174662921235e-9,2.586177119545546e-9,0.02593909,30184.342396207678,1.7205050871834815e-10,0.0056515327978050416,3.0822717173814433e-9
2016-02-07T07:00:00.0,7632.759763285656,21876.077912326393,4077.7453261990017,94.33400046242608,30.00000000436654,66364.34416621455,1.6658707915028589e-10,2.83198034555486e-10,1.41599017277743e-10,7632.759763284192,94.3283908337146,5751.731148397231,1.1817286885426175e-9,2.59344399012996e-9,0.02608232,29508.837675612052,1.6658707915028589e-10,0.0056096264200101,3.0822717138822576e-9
2016-02-07T08:00:00.0,7170.249985710797,21459.014835611983,3980.53931491428,88.61805570390491,30.000000002216684,68038.32998841845,1.5680787809602334e-10,2.665733927632397e-10,1.3328669638161985e-10,7170.249985709341,88.61252862705149,5403.202965064114,1.1892443599802044e-9,2.6099380239217936e-9,0.02507559,28629.26482132278,1.5680787809602334e-10,0.005527077103251849,3.0822717167498942e-9
2016-02-07T09:00:00.0,9952.77712841319,21150.042755533857,3831.8680109320753,87.22399978637695,30.00000000259978,69460.99363857399,1.4946060594900865e-10,2.540830301133147e-10,1.2704151505665736e-10,9952.777128411735,122.99999999550911,7499.999999726165,1.2005445593901891e-9,2.6347376539309774e-9,0.02360313,31102.81988394705,1.4946060594900865e-10,0.005456692030255982,3.0822717212951326e-9
2016-02-07T10:00:00.0,9952.777128569098,21023.026064995654,3794.159680718316,85.5709166706933,65.78145690388928,73129.1256273738,1.4953199067449762e-10,2.5420438414664595e-10,1.2710219207332297e-10,9952.77712856764,122.99999999743586,7499.99999984365,1.2032587197119004e-9,2.6406942011848754e-9,0.023590599999999996,30975.803193564756,1.4953199067449762e-10,0.005456692030251134,3.0822717231058243e-9
2016-02-07T11:00:00.0,9952.777128535572,20913.988072916665,3514.4698887125646,97.3128335624271,103.21599692278927,76834.96594650485,1.4952273294133055e-10,2.5418864600026194e-10,1.2709432300013097e-10,9952.777128534115,122.99999999702153,7499.999999818386,1.2029061886008948e-9,2.639920529782941e-9,0.02360609,30866.76520145224,1.4952273294133055e-10,0.0054566920302496534,3.0822717349884657e-9
2016-02-07T12:00:00.0,3665.4976766664013,21098.66215332031,3744.567095811632,97.72494479921129,128.9086200495406,80820.4960576164,1.4932852713168813e-10,2.5385849612386983e-10,1.2692924806193492e-10,3665.497676664952,45.299538851954125,2762.167003167934,1.195548146616866e-9,2.6237724325524864e-9,0.02519417,24764.159829986715,1.4932852713168813e-10,0.005456692030250557,3.0822717261326238e-9
2016-02-07T13:00:00.0,5335.46264838992,21872.0315093316,3635.1851525878906,112.43169418123033,76.48867079444017,79838.0959649784,1.4934357563291554e-10,2.538840785759564e-10,1.269420392879782e-10,5335.46264838847,65.93756669728093,4020.5833352000564,1.1961157769392765e-9,2.6250181647264986e-9,0.0252012,27207.49415772152,1.4934357563291554e-10,0.005456692030246981,3.0822717311338967e-9
2016-02-07T14:00:00.0,9116.48771900331,21625.286009114585,3640.79163160536,112.67022223366632,30.000000002648047,80223.49414759627,1.4268988796338393e-10,2.425728095377527e-10,1.2128640476887634e-10,9116.487719001863,112.66483464150771,6869.8069903358355,1.2035300772265176e-9,2.6412897274865417e-9,0.02381781,30741.773728117896,1.4268988796338393e-10,0.005387589824270844,3.082271731332248e-9
2016-02-07T15:00:00.0,7888.776602464177,21866.201961263017,3897.1643250868055,97.49730596542358,30.000000000435005,83452.50950633247,1.1217762115898256e-10,1.9070195597027034e-10,9.535097798513517e-11,7888.77660246274,97.49233902742209,5944.654818745249,1.2456591662269025e-9,2.7337470180110227e-9,0.02283219,29754.978563727193,1.1217762115898256e-10,0.004966937523548158,3.082271722361309e-9
2016-02-07T16:00:00.0,6195.04768233047,22333.75262369792,4668.330961371527,72.62211079491509,30.00000000005242,85499.99999999673,3.98087329620192e-11,6.767484603543265e-11,3.3837423017716323e-11,6195.047682322547,76.56062775912382,4668.330960922183,7.85516904304574e-9,1.7239101617534435e-8,0.02118789,28528.80030602839,3.98087329620192e-11,0.001476215071730498,1.4067867476056922e-7
2016-02-07T17:00:00.0,7242.952270233044,22990.33506510417,5457.988391248915,64.09441688749526,33.939993179366716,85499.99999970531,3.98022932978439e-11,6.766389860633462e-11,3.383194930316731e-11,7242.952270224797,89.51100961177556,5457.988390961924,8.180073529275055e-9,1.7952143109500624e-8,0.02054,30233.287335337216,3.98022932978439e-11,0.0014762150716834878,2.241682456348565e-7
2016-02-07T18:00:00.0,8580.958711869966,23374.077643771703,6466.254544542101,57.904000242021354,59.358062118751974,85499.99999966043,3.979645817768395e-11,6.765397890206272e-11,3.382698945103136e-11,8580.95871186142,106.04657452917854,6466.2545444621055,8.478011535831641e-9,1.8606003458349736e-8,0.02074524,31955.036355641667,3.979645817768395e-11,0.0014762150716765264,3.860048828520549e-7
2016-02-07T19:00:00.0,9439.425339237014,23736.477006835936,7390.284652099609,53.03827764723036,107.50211262100774,85499.99999998506,3.9661218029560457e-11,6.742407065025278e-11,3.371203532512639e-11,9439.425339190411,116.65581391987924,7113.159385358489,4.653609032777239e-8,1.0212897846590086e-7,0.01933,33175.90234607295,3.9661218029560457e-11,0.0014762150716734806,0.0006051216375538141
2016-02-07T20:00:00.0,9428.05267647712,23747.84966959636,8394.921236165364,47.97936090893215,171.12112510873837,85222.87533846771,3.9661068505907254e-11,6.742381646004233e-11,3.3711908230021165e-11,9428.052676430638,116.51526646248585,7104.589418444259,4.641533490812483e-8,1.018639663523786e-7,0.01891,33175.902346073475,3.9661068505907254e-11,0.0014762150716719432,0.0006051216378117585
2016-02-07T21:00:00.0,9361.370541600565,23814.531804470487,9132.215204806858,46.030833559036246,239.6585068774152,83932.54412597009,3.9661023800805756e-11,6.742374046136978e-11,3.371187023068489e-11,9361.370541554119,115.6911846525859,7054.340527596701,4.6379350848704256e-8,1.0178499505926405e-7,0.02097082,33175.90234607105,3.9661023800805756e-11,0.0014762150716713773,0.0006051216379916167
2016-02-07T22:00:00.0,9490.001491576562,23685.900854492193,9211.826318901907,43.82713868247138,309.3203341860552,81854.67005398335,3.9661094667248964e-11,6.742386093432324e-11,3.371193046716162e-11,9490.001491530058,117.28085220389656,7151.27147584735,4.6436428391958266e-8,1.0191025850844548e-7,0.02283762,33175.90234606875,3.9661094667248964e-11,0.0014762150716709091,0.0006051216380142388
2016-02-07T23:00:00.0,9423.661705872755,23752.24064019097,8900.601728515625,42.31261106914944,382.77552392259537,79794.11581615235,3.9661172309081374e-11,6.742399292543834e-11,3.371199646271917e-11,9423.661705826189,116.46100126822307,7101.280565135553,4.6499120171677905e-8,1.0204784306649235e-7,0.02625603,33175.902346063725,3.9661172309081374e-11,0.0014762150716711552,0.0006051216379414616
2016-02-08T00:00:00.0,8734.636523011803,24441.26582302517,7923.643476698134,43.7062501917945,456.92539033682056,77994.79525799595,3.966252012647056e-11,6.742628421499995e-11,3.3713142107499976e-11,8734.63652296412,107.94578020022507,6582.059768306406,4.7615009385484786e-8,1.0449679450793308e-7,0.03379805,33175.90234603697,3.966252012647056e-11,0.0014762150716732428,0.0006051216377236746
2016-02-08T01:00:00.0,3.839714760300746e-8,25097.689496527782,7583.479091525608,44.80569423251682,521.1663965603584,76653.21215483035,3.954387271808952e-11,6.722458362075218e-11,3.361229181037609e-11,2.3062923234601294e-8,2.8501990159655803e-10,1.737926229247305e-8,1.5266999784785412e-8,3.3505244666605393e-8,0.04040158,25097.689496566178,3.954387271808952e-11,0.0014762150716803313,0.0006051216376549817
2016-02-08T02:00:00.0,4.3789507912487745e-8,24633.4571999783,6288.921286078559,43.57808330535889,476.3621785432343,69069.73366847727,3.956135314021089e-11,6.725430033835852e-11,3.362715016917926e-11,2.6752370139557002e-8,3.3061541362681694e-10,2.015947644065957e-8,1.696988347259238e-8,3.724242521308076e-8,0.03726479,24633.45720002209,3.956135314021089e-11,0.0014762150716817128,0.0006051216374708036
2016-02-08T03:00:00.0,5.698052366104758e-8,24280.8556922743,5680.798558349609,53.01266672346328,432.7855714533041,62780.81298757775,3.9587904401530285e-11,6.729943748260149e-11,3.3649718741300744e-11,3.648649360672696e-8,4.5091321302195473e-10,2.74947081110948e-8,2.0426730616838017e-8,4.482888692630035e-8,0.03451234,24280.85569233128,3.9587904401530285e-11,0.0014762150716837378,0.0006051216374041203
2016-02-08T04:00:00.0,1.7062783493431833e-7,23688.903345811632,5548.643499077691,58.82411095513238,379.7743809454155,57100.015034422104,3.964103818693361e-11,6.738976491778714e-11,3.369488245889357e-11,1.3612388285394178e-7,1.6822679111971043e-9,1.0257731165836001e-7,3.443656231545878e-8,7.557512688289245e-8,0.02899362,23688.90334598226,3.964103818693361e-11,0.001476215071684811,0.0006051216373905681
2016-02-08T05:00:00.0,2129.6267773617246,23236.68690375434,5030.354108615451,58.80552770614624,320.9517462070824,51551.372140644206,3.966002561811881e-11,6.742204355080197e-11,3.371102177540099e-11,2129.6267773160675,26.31869378975167,1604.798401814126,4.559000202641753e-8,1.0005267529828717e-7,0.02720492,25366.31368111607,3.966002561811881e-11,0.0014762150716838391,0.0006051216373390399
2016-02-08T06:00:00.0,9952.777128729605,22784.21708821614,4807.780060492622,65.39000004450479,288.46638850581843,48125.81703906457,3.968421056330834e-11,6.746315795762418e-11,3.373157897881209e-11,9952.777128651991,122.99999999847829,7499.999999907212,7.754630051809075e-8,1.7018456857764725e-7,0.02520196,32736.994216945746,3.968421056330834e-11,0.0014762150716813012,0.0006051216373178416
2016-02-08T07:00:00.0,9952.777128839494,22135.643214518233,4575.59028008355,75.59891709645589,346.0778646748964,50818.03758377098,3.9698911360543104e-11,6.748814931292328e-11,3.374407465646164e-11,9952.77712870441,122.99999999912612,7499.999999946714,1.350166672444743e-7,2.9631011553455273e-7,0.02441984,32088.420343357728,3.9698911360543104e-11,0.0014762150716823926,0.0006051216372970979
2016-02-08T08:00:00.0,9952.7771326628,21680.50945855035,4221.594898546007,82.07211111068726,393.48042379270066,53742.44790905208,3.971773030399784e-11,6.752014151679633e-11,3.376007075839816e-11,9952.77712872787,122.99999999941603,7499.9999999643915,3.934862448023505e-6,8.635523083052067e-6,0.02302077,31633.286591213153,3.971773030399784e-11,0.0014762150716833668,0.0006051216372671029
2016-02-08T09:00:00.0,11891.15560962393,21284.746736111112,4098.307818060981,83.6284997007582,434.40978889653803,57020.853624227624,3.97190885144999e-11,6.752245047464983e-11,3.3761225237324914e-11,9952.777128728974,122.99999999942968,7499.999999965224,1938.3784808948878,4254.001845443725,0.02275743,33175.90234573504,3.97190885144999e-11,0.0014762150716843613,0.0006051216372578769
2016-02-08T10:00:00.0,12051.928063084817,21123.974282769097,3988.157368299696,82.74566691292657,473.7827654102929,64676.548256697235,3.9718828689335237e-11,6.75220087718699e-11,3.376100438593495e-11,9952.777128728767,122.99999999942712,7499.999999965067,2099.1509343559833,4606.836093481946,0.0227817,33175.90234585391,3.9718828689335237e-11,0.0014762150716857959,0.0006051216372523295
2016-02-08T11:00:00.0,11861.885128330832,21314.01721733941,3939.009235297309,87.4228055106269,514.0385747118985,72795.2275869662,3.9719077882963524e-11,6.7522432401038e-11,3.3761216200519e-11,9952.777128728967,122.99999999942958,7499.999999965217,1909.1079996017982,4189.764297067546,0.023327470000000003,33175.90234567024,3.9719077882963524e-11,0.0014762150716889672,0.000605121637250609
2016-02-08T12:00:00.0,9952.777128771739,22018.20495117188,3884.229154120552,102.618721631368,549.6172454158087,80545.98325382329,3.968945834199093e-11,6.747207918138457e-11,3.3736039590692285e-11,9952.77712867913,122.99999999881369,7499.999999927663,9.254085874543047e-8,2.0309190788182079e-7,0.02650842,31970.98207994362,3.968945834199093e-11,0.0014762150716983598,0.0006051216372506003
2016-02-08T13:00:00.0,7081.47984612761,24192.98447157118,3998.0647803412544,110.16247228834364,569.99999999836,84161.75470495512,4.0472267290688134e-11,6.880285439416983e-11,3.4401427197084914e-11,7081.479846093214,87.5154753090167,5336.309470061993,3.432602894182628e-8,7.533254826367527e-8,0.03067802,31274.46431769879,4.0472267290688134e-11,0.0015877857064944335,0.0006051216372660348
2016-02-08T14:00:00.0,4934.493029332872,25154.848607855904,4104.631917182075,107.1273333846198,547.3545908047741,85499.99999987283,4.045522690430531e-11,6.877388573731902e-11,3.438694286865951e-11,4934.493029277237,60.98223990632008,3718.4292625804924,5.5565728229465535e-8,1.219455915144308e-7,0.03156359,30089.341637188776,4.045522690430531e-11,0.0015877857065028922,0.0006928588994001398
2016-02-08T15:00:00.0,6403.591963040147,26772.310383029515,4439.280011664497,94.31013880835638,501.21108511221496,85113.7980382521,4.045639998728252e-11,6.877587997838028e-11,3.438793998919014e-11,6403.591962983179,79.13789299769692,4825.481280347373,5.689872841740451e-8,1.2487101878024077e-7,0.02595228,33175.902346069655,4.045639998728252e-11,0.0015877857065039473,0.0006928588994421948
2016-02-08T16:00:00.0,5279.146609857153,27896.755736219613,4969.138829074436,77.15236087587145,486.0404270873006,85499.99999991874,4.043003745167875e-11,6.873106366785387e-11,3.4365531833926935e-11,5279.146588165792,65.24159256686835,3978.14588822368,2.1691291641668592e-5,4.760411631845804e-5,0.02404924,33175.90234607676,4.043003745167875e-11,0.0015877857065052078,0.0008301767447968737
2016-02-08T17:00:00.0,4603.602861484365,28572.29948459201,5877.240671115452,64.30555555555556,474.1312465640419,84509.00793684885,4.04300589203875e-11,6.873110016465875e-11,3.4365550082329374e-11,4603.602835426662,56.89297986190979,3469.084137921328,2.6057633961280575e-5,5.7186573237239554e-5,0.02362704,33175.90234607637,4.04300589203875e-11,0.001587785706506114,0.0008301767448188305
2016-02-08T18:00:00.0,4263.215369621722,28912.686976453988,7400.45595187717,56.29033324347602,466.72025865613296,82100.85229101805,4.043004310475087e-11,6.873107327807648e-11,3.436553663903824e-11,4263.215347000841,52.68634883474354,3212.5822460209474,2.2620812418108376e-5,4.9644060084511206e-5,0.02417867,33175.90234607571,4.043004310475087e-11,0.0015877857065069638,0.0008301767448436587
2016-02-08T19:00:00.0,4338.080665845734,28837.82168023003,9528.624846462671,52.139999783833815,463.11786203313176,77912.9794649826,4.04301503073034e-11,6.873125552241578e-11,3.436562776120789e-11,4338.072479839023,53.61146021018831,3268.9914762309945,0.008186006642446635,0.01796516403117815,0.02430886,33175.90234607576,4.04301503073034e-11,0.0015877857065078646,0.0008301767448980782
2016-02-08T20:00:00.0,4346.403598246079,28829.498747829864,10902.71055501302,48.113111300998256,464.5909102452159,71653.3648900917,4.0430131541020834e-11,6.873122361973542e-11,3.436561180986771e-11,4268.588880160854,52.75275689051833,3216.631517714532,77.81471808515582,170.77364281516003,0.02413588,33175.90234607594,4.0430131541020834e-11,0.0015877857065088059,0.0008301767449380482
2016-02-08T21:00:00.0,4485.496955992474,28690.405390082466,12146.990570203992,43.452944155799024,469.232143620472,64138.06032578512,4.0430155514345385e-11,6.873126437438715e-11,3.4365632187193576e-11,4149.346492828076,51.27911657363356,3126.775400831314,336.15046316432847,737.7221243127078,0.02545784,33175.90234607493,4.0430155514345385e-11,0.0015877857065097177,0.0008301767449752518
2016-02-08T22:00:00.0,4501.345458052657,28674.55688802083,11879.525384928384,39.43486127270592,477.0599038240493,55855.5681109019,4.043012085251666e-11,6.873120544927831e-11,3.4365602724639156e-11,3853.337531462134,47.620931347849066,2903.7153260883574,648.0079265904545,1422.1303748199414,0.02716739,33175.90234607348,4.043012085251666e-11,0.0015877857065108413,0.0008301767449664906
2016-02-08T23:00:00.0,4761.462486045716,28414.439860026047,11612.44668484158,37.42027779420217,485.2475616849432,48301.88925705856,4.043023640885669e-11,6.873140189505637e-11,3.4365700947528185e-11,3564.3186428965164,44.04913195622077,2685.922680257364,1197.1438431491313,2627.274378152858,0.02936241,33175.90234607176,4.043023640885669e-11,0.001587785706512392,0.0008301767449576851
2016-02-09T00:00:00.0,4041.1072662543033,29134.795079752603,11698.63411783854,46.9058053832584,491.8780036327029,42002.64046080394,4.0430457191173565e-11,6.873177722499506e-11,3.436588861249753e-11,2669.9194118563637,32.99582452307445,2011.9405196996613,1371.187854397871,3009.2346363469933,0.03902088,33175.90234600691,4.0430457191173565e-11,0.0015877857065158586,0.0008301767449596791
2016-02-09T01:00:00.0,4.042340604101685e-8,29432.10469238281,9066.525352105034,49.998888880411776,477.96961055826637,35325.1823291888,4.029251391309207e-11,6.849727365225651e-11,3.424863682612826e-11,2.0198592538798075e-8,2.496214724922629e-10,1.5220821493430666e-8,2.0156316228566517e-8,4.423543042743826e-8,0.04559028,29432.104692423236,4.029251391309207e-11,0.0015877857065188623,0.0008301767448838715
2016-02-09T02:00:00.0,7.916863588326109e-8,28229.965265842013,6168.560136990019,52.91530549155341,427.97230946384013,26258.657807319967,4.036000506526849e-11,6.861200861095643e-11,3.4306004305478216e-11,3.9562228050742184e-8,4.889242456934389e-10,2.9812454005697496e-8,3.953779582390795e-8,8.677038981676678e-8,0.03794925,28229.965265921182,4.036000506526849e-11,0.0015877857065200254,0.0008301767448244918
2016-02-09T03:00:00.0,1.1624975318871677e-7,26634.39452690972,5986.411994493273,53.10061115582785,375.05859175848565,20090.098500623273,4.0382028330847896e-11,6.864944816244143e-11,3.432472408122071e-11,5.8319741238935404e-8,7.207363411815761e-10,4.394733787692537e-8,5.786136250161893e-8,1.2698363363389133e-7,0.03568311,26634.394527025972,4.0382028330847896e-11,0.0015877857065204554,0.0008301767448210218
2016-02-09T04:00:00.0,3564.8960625488876,25558.942306857643,5465.828650444879,62.64847240342034,321.95956838908364,14103.687336477678,4.042999360440259e-11,6.87309891274844e-11,3.43654945637422e-11,2668.464424554312,32.97784326660334,2010.8441016221543,896.431637994507,1967.325720920219,0.03079878,29123.838369406534,4.042999360440259e-11,0.0015877857065202173,0.000830176744812761
2016-02-09T05:00:00.0,8723.448594342157,24452.453751627603,5135.80087483724,88.73397221459282,292.2905270380631,12616.029338751916,4.04305328794787e-11,6.873190589511379e-11,3.4365952947556894e-11,6018.612873060226,74.38018291860558,4535.377007232048,2704.835721281863,5936.083310542647,0.02885137,33175.90234596976,4.04305328794787e-11,0.0015877857065206052,0.0008301767448066572
2016-02-09T06:00:00.0,9759.148236341262,23416.754109700516,4821.597220730252,68.74030546824137,277.9383255278042,17951.689611866124,4.0430187793429635e-11,6.873131924883038e-11,3.436565962441519e-11,7192.190717868176,88.8836800876558,5419.73659071072,2566.9575184730156,5633.493215276776,0.02666025,33175.902346041774,4.0430187793429635e-11,0.0015877857065189978,0.000830176744801976
2016-02-09T07:00:00.0,10329.953771838878,22845.94857421875,4815.8610971408425,75.4574164199829,298.08328793295516,24183.323027300117,4.0430146342304e-11,6.87312487819168e-11,3.43656243909584e-11,8018.17726733369,99.09151899228942,6042.165792212769,2311.7765045051183,5073.468165968306,0.02515126,33175.90234605762,4.0430146342304e-11,0.0015877857065191277,0.000830176744801068
2016-02-09T08:00:00.0,10875.241330981928,22300.661015082467,4731.208354085286,84.89275004280937,321.7189782909991,30483.096718517107,4.043013475976234e-11,6.873122909159597e-11,3.4365614545797984e-11,8716.26063049848,107.71868431090401,6568.212457981951,2158.980700483379,4738.139622708552,0.02314312,33175.902346064395,4.043013475976234e-11,0.00158778570651953,0.0008301767447996117
2016-02-09T09:00:00.0,11513.553259153785,21662.349086914062,4612.833328857422,80.29588888592191,344.54650034484416,37058.24127529907,4.043020159457322e-11,6.873134271077447e-11,3.436567135538724e-11,9345.708378251295,115.49762600444964,7042.538171003026,2167.844880902421,4757.59311965593,0.02252795,33175.90234606784,4.043020159457322e-11,0.0015877857065192593,0.0008301767447981648
2016-02-09T10:00:00.0,11544.9566505388,21630.945695529517,4407.166632080078,83.05836114883422,379.7498252490937,44245.540067277354,4.0430147132653304e-11,6.873125012551061e-11,3.4365625062755306e-11,9556.561246672969,118.10342160102577,7201.42814640401,1988.3954038657616,4363.769924649435,0.02243122,33175.90234606832,4.0430147132653304e-11,0.0015877857065197789,0.0008301767447959661
2016-02-09T11:00:00.0,11542.523749604865,21633.378596462677,4254.819391004774,85.16566681332058,414.796473487027,51403.572336427475,4.043021765313321e-11,6.873137001032645e-11,3.4365685005163226e-11,9635.351872639081,119.07714449951335,7260.801493872765,1907.1718769657145,4185.515245941523,0.02304239,33175.90234606754,4.043021765313321e-11,0.0015877857065205742,0.0008301767447944629
2016-02-09T12:00:00.0,10758.732295060447,22417.170050998266,4198.0069113498275,104.07849990208943,448.70953895897867,58595.07051541373,4.043026331052201e-11,6.873144762788741e-11,3.4365723813943706e-11,9208.318841480803,113.799716686867,6939.007115052866,1550.4134535795754,3402.5665048052833,0.02590954,33175.90234605871,4.043026331052201e-11,0.0015877857065227242,0.0008301767447941676
2016-02-09T13:00:00.0,8709.775971230321,24466.126374782987,3558.40507019043,94.95788919024996,458.4323435295124,64738.63805409881,4.043006056206488e-11,6.87311029555103e-11,3.436555147775515e-11,8033.559161746432,99.2816139766629,6053.756949796518,676.2168094838205,1484.0381193956468,0.030080000000000003,33175.9023460133,4.043006056206488e-11,0.001587785706523907,0.0008301767447895152
2016-02-09T14:00:00.0,7544.858585098467,25631.043760850695,3491.631907891167,125.70024996863472,462.7576561016552,68718.02888327728,4.0430171550149636e-11,6.873129163525437e-11,3.436564581762719e-11,7185.674750628226,88.8031534205614,5414.826428083012,359.1838344701717,788.2715938861688,0.03051976,33175.90234594915,4.0430171550149636e-11,0.001587785706526808,0.0008301767447894482
2016-02-09T15:00:00.0,6087.654707725291,27088.24763834636,3782.395798678928,99.52494456397164,425.8621473393248,71429.49582753204,4.0430102661119384e-11,6.873117452390295e-11,3.436558726195148e-11,6076.502889108359,75.09560856129721,4579.000522030317,11.151818616862364,24.47399073182277,0.02571094,33175.90234607165,4.0430102661119384e-11,0.0015877857065268448,0.0008301767447928153
2016-02-09T16:00:00.0,5073.92887005677,28101.973476019964,4409.536989067926,76.91569402058919,401.43439912240996,72250.575371792,4.043002708149155e-11,6.873104603853563e-11,3.4365523019267816e-11,5073.928849651114,62.70543793276857,3823.502312973693,2.0405586878261783e-5,4.4782484480230395e-5,0.02411053,33175.902346076735,4.043002708149155e-11,0.001587785706526617,0.0008301767447984589
2016-02-09T17:00:00.0,4573.995775438317,28601.906570638017,5426.185119086372,68.34349979400635,387.22573082030874,71664.54157065699,4.0430086865029645e-11,6.87311476705504e-11,3.43655738352752e-11,4573.995740184086,56.52708472854965,3446.7734590579053,3.525416191874561e-5,7.736944633881756e-5,0.02362504,33175.90234607633,4.0430086865029645e-11,0.0015877857065267449,0.0008301767448097827
2016-02-09T18:00:00.0,4261.776157382371,28914.126188693575,6752.092489827474,59.36605567084418,375.4109035405818,69685.13081817472,4.043011961381758e-11,6.873120334348988e-11,3.436560167174494e-11,4261.776097072805,52.668562066401606,3211.4976869757074,6.0309496598688516e-5,0.00013235635473530377,0.02387538,33175.90234607594,4.043011961381758e-11,0.0015877857065266189,0.0008301767448267639
2016-02-09T19:00:00.0,3963.68146337222,29212.22088270399,8330.824036593967,53.480444700453006,368.71499772191,66144.53697785604,4.04300628521093e-11,6.873110684858581e-11,3.4365553424292904e-11,3963.6814301290574,48.984600940810395,2986.8659110250237,3.3243094165753835e-5,7.295591925065583e-5,0.02360923,33175.902346076204,4.04300628521093e-11,0.0015877857065265924,0.0008301767448588741
2016-02-09T20:00:00.0,4079.6174686889476,29096.284877387152,10167.317154947918,50.67177762879266,364.2207417479911,60800.579755419756,4.0430149857861625e-11,6.873125475836476e-11,3.436562737918238e-11,3979.2038280906395,49.1764323185828,2998.5629462550482,100.41364059823933,220.36966290268913,0.02383013,33175.9023460761,4.0430149857861625e-11,0.0015877857065266692,0.0008301767449083621
2016-02-09T21:00:00.0,4136.275160202569,29039.627185872403,11597.224449869793,46.50244443045722,362.72698422355313,53852.19603980632,4.043013757902146e-11,6.873123388433648e-11,3.436561694216824e-11,3849.942027906651,47.578968493469766,2901.1566154554735,286.33313229584934,628.39207368619,0.0253483,33175.90234607497,4.043013757902146e-11,0.0015877857065266132,0.0008301767449500888
2016-02-09T22:00:00.0,4260.8542118505175,28915.048134223085,11040.2452351888,44.60747245152791,363.8050960723304,45784.521109254936,4.043012176257943e-11,6.873120699638502e-11,3.436560349819251e-11,3639.496746641292,44.97821000558983,2742.573780828648,621.3574652091575,1363.642771384711,0.02726751,33175.9023460736,4.043012176257943e-11,0.0015877857065268034,0.0008301767449334372
2016-02-09T23:00:00.0,4621.061512736057,28554.840833333332,10691.805520290798,42.6802221499549,364.17742141213387,38850.49325645624,4.0430201311916725e-11,6.873134223025843e-11,3.4365671115129216e-11,3431.7213833982382,42.4104473250604,2586.0028856744148,1189.34012933775,2610.148201153821,0.03134374,33175.902346069386,4.0430201311916725e-11,0.0015877857065269758,0.0008301767449232472
2016-02-10T00:00:00.0,4373.729161765206,28802.173184136285,9770.837922498917,39.380472342173256,363.9092343730225,33354.83965317043,4.043053327188406e-11,6.87319065622029e-11,3.436595328110145e-11,2805.0319899118663,34.66559436578287,2113.7557540111507,1568.6971718532714,3442.692296566017,0.03987944,33175.902345901486,4.043053327188406e-11,0.0015877857065270692,0.0008301767448962359
2016-02-10T01:00:00.0,3.855073974763307e-8,29112.025015733507,7773.078674994576,43.84888885815937,359.1959441823733,29140.450611425418,4.028582770950572e-11,6.848590710615972e-11,3.424295355307986e-11,1.925954199936724e-8,2.380163481279231e-10,1.45131919590197e-8,1.9222711841159664e-8,4.218652469200646e-8,0.0454312,29112.02501577206,4.028582770950572e-11,0.0015877857065290206,0.0008301767448452566
2016-02-10T02:00:00.0,7.797648181504166e-8,27916.123534613715,6359.678131103516,50.5303608110216,315.3486431101951,21367.372766664284,4.035893374849397e-11,6.861018737243975e-11,3.430509368621987e-11,3.896578693952551e-8,4.815532118874524e-10,2.9363000724844656e-8,3.8942084688143714e-8,8.546303096199735e-8,0.03731149,27916.12353469169,4.035893374849397e-11,0.001587785706529925,0.0008301767448208371
2016-02-10T03:00:00.0,1.0132478041329804e-7,26700.536746961807,5310.965224066839,59.226583318710325,264.81987008535424,15007.695465852343,4.037533159065145e-11,6.863806370410747e-11,3.4319031852053734e-11,5.0648090208176035e-8,6.259273180743208e-10,3.8166299882580536e-8,5.060805214141789e-8,1.1106538239349051e-7,0.03578574,26700.53674706313,4.037533159065145e-11,0.0015877857065307057,0.0008301767448071671
2016-02-10T04:00:00.0,4.5865365662465013e-7,25609.468872070312,5196.731436903212,67.49963887320625,205.59487455302389,9696.731072111477,4.041720870488164e-11,6.870925479829878e-11,3.435462739914939e-11,2.331944276441682e-7,2.881900622219867e-9,1.7572564769633333e-7,2.2539051972568366e-7,4.94646270740648e-7,0.03167465,25609.468872528967,4.041720870488164e-11,0.0015877857065310639,0.0008301767448038168
2016-02-10T05:00:00.0,8658.930003826128,24516.9723421224,5000.182830810547,73.86430551105077,138.09682346845563,4500.000466055383,4.0430893670907785e-11,6.873251924054324e-11,3.436625962027162e-11,5307.832846393226,65.59610766514912,3999.7626625090925,3351.097157432834,7354.380804619308,0.02887301,33175.902345948525,4.0430893670907785e-11,0.0015877857065277304,0.0008301529252995786
2016-02-10T06:00:00.0,9464.336810559533,23711.565535481768,4717.340268961589,77.89047220230104,129.83021340829816,10853.96193252616,4.043016490219065e-11,6.87312803337241e-11,3.436564016686205e-11,6551.104751139729,80.96090909747457,4936.640798626498,2913.2320594197336,6393.433830969875,0.02634302,33175.902346041294,4.043016490219065e-11,0.0015877857065261518,0.0008301529252949162
2016-02-10T07:00:00.0,10141.139373510965,23034.762972547735,4169.182844102647,76.16191647423638,132.9022380892198,17466.69712331386,4.0430160706050466e-11,6.87312732002858e-11,3.43656366001429e-11,7592.275172945105,93.82806770306688,5721.223640430907,2548.864200565791,5593.7852797388205,0.02411302,33175.9023460587,4.0430160706050466e-11,0.001587785706524358,0.0008301529252887325
2016-02-10T08:00:00.0,10733.695878508895,22442.206467556425,4720.949032796224,79.66686108165318,150.56997710380557,24612.524029533866,4.043015357929246e-11,6.873126108479718e-11,3.436563054239859e-11,8453.52321082745,104.4716807659232,6370.224436946536,2280.1726676813764,5004.109791689804,0.023066099999999996,33175.90234606532,4.043015357929246e-11,0.001587785706523183,0.0008301529252938516
2016-02-10T09:00:00.0,11317.467417683081,21858.434928385417,4608.752293565538,82.87888866636489,175.37638457379617,31265.910055526907,4.0430201237221586e-11,6.87313421032767e-11,3.436567105163835e-11,9172.579433644702,113.35803622854237,6912.075379789168,2144.8879840383115,4707.211482329613,0.0223503,33175.90234606849,4.0430201237221586e-11,0.0015877857065223072,0.000830152925292461
2016-02-10T10:00:00.0,11387.237133396056,21788.665212673608,4444.543962537978,84.97316658443873,205.85711992174268,38276.44545423308,4.043016117928074e-11,6.873127400477726e-11,3.436563700238863e-11,9496.835376045605,117.36530780704496,7156.421207746643,1890.4017573503822,4148.7112262440905,0.021988800000000003,33175.90234606966,4.043016117928074e-11,0.0015877857065217636,0.0008301529252907591
2016-02-10T11:00:00.0,11367.589482569882,21808.312863498264,4263.185151502821,101.86183335410225,238.25084893005948,45137.03475583876,4.043021315090385e-11,6.873136235653653e-11,3.436568117826827e-11,9638.583332949325,119.11708004845786,7263.236588320601,1729.0061496204873,3794.5093921355556,0.02253346,33175.90234606814,4.043021315090385e-11,0.0015877857065222337,0.0008301529252890265
2016-02-10T12:00:00.0,10707.566739509022,22468.335606553817,4128.189783121745,112.92433364020454,255.50768341019386,51931.59641494502,4.043028043298722e-11,6.873147673607828e-11,3.436573836803914e-11,9322.344304030454,115.2088843706342,7024.931973819158,1385.222435478499,3040.0351917624957,0.02451746,33175.90234606284,4.043028043298722e-11,0.0015877857065225698,0.0008301529252879952
2016-02-10T13:00:00.0,8694.047744784271,24481.85460123698,4052.789344414605,117.77152765697905,257.7938219263758,57868.37462755786,4.043005824576247e-11,6.87310990177962e-11,3.43655495088981e-11,8191.557802186207,101.2342180109586,6172.818171399914,502.4899425979963,1102.773872181004,0.02959,33175.90234602125,4.043005824576247e-11,0.0015877857065229057,0.0008301529252879773
2016-02-10T14:00:00.0,7682.195304452607,25493.70704155816,4014.786987508138,116.99800039503307,241.25810006607222,61091.17815687709,4.043018143657643e-11,6.873130844217993e-11,3.4365654221089964e-11,7423.805247828095,91.74605576596824,5594.271693046843,258.39005662444333,567.0676746355689,0.02882836,33175.902346010764,4.043018143657643e-11,0.001587785706522829,0.0008301529252881136
2016-02-10T15:00:00.0,6366.164490170228,26809.737855902786,4291.585603298611,86.80902760611642,216.00774322275703,63237.73136720429,4.043012105016794e-11,6.873120578528549e-11,3.4365602892642744e-11,6366.164171971869,78.67534689274284,4797.27724955749,0.0003181982900454985,0.0006983239477801398,0.02399339,33175.90234607301,4.043012105016794e-11,0.0015877857065213544,0.0008301529252908276
2016-02-10T16:00:00.0,5338.993572748833,27836.908773328993,4990.6133473036025,80.11261086993747,207.8756502951005,63743.42454194004,4.043006933232457e-11,6.873111786495177e-11,3.4365558932475885e-11,5338.993547356172,65.98120281686926,4023.2440741993446,2.5392591687675957e-5,5.5727058964306626e-5,0.02269313,33175.90234607782,4.043006933232457e-11,0.0015877857065208117,0.0008301529252983717
2016-02-10T17:00:00.0,4615.810141759302,28560.092204318575,5998.520785861546,67.48130558649699,193.7458300278046,62776.05615471576,4.043006060751189e-11,6.873110303277021e-11,3.4365551516385105e-11,4615.810118234425,57.04384185408821,3478.283039883427,2.3524806954865597e-5,5.162798348519861e-5,0.02166172,33175.90234607787,4.043006060751189e-11,0.001587785706519656,0.0008301529253103991
2016-02-10T18:00:00.0,4243.086779670483,28932.81556640625,6660.495281304255,56.74750000953674,183.30995408112082,60255.81929051856,4.043005274901191e-11,6.873108967332024e-11,3.436554483666012e-11,4243.086757606749,52.43759248629531,3197.414175993616,2.2063664627629257e-5,4.84213330720916e-5,0.02309732,33175.90234607673,4.043005274901191e-11,0.001587785706518265,0.0008301529253192284
2016-02-10T19:00:00.0,4259.971324483824,28915.93102159288,8017.053214246962,49.48052764998542,179.00163434362003,56792.73906378218,4.043014715508997e-11,6.873125016365294e-11,3.436562508182647e-11,4259.971236144828,52.64625694580373,3210.1376186465686,8.833892689496095e-5,0.00019387026926866733,0.02328284,33175.902346076706,4.043014715508997e-11,0.001587785706516841,0.0008301529253449994
2016-02-10T20:00:00.0,4171.062137200396,29004.84020887587,9937.590214572483,54.79069442537096,182.16895142518692,51985.824492204985,4.043012879031503e-11,6.873121894353556e-11,3.436560947176778e-11,4171.061956315303,51.54748408295982,3143.1392733512084,0.00018088502391400247,0.0003969736731642068,0.02383766,33175.90234607626,4.043012879031503e-11,0.001587785706516632,0.0008301529253955013
2016-02-10T21:00:00.0,4254.258337285479,28921.644008789062,11278.175782877604,48.43891689618429,178.92732886853574,45191.3747781103,4.0430149855849754e-11,6.873125475494458e-11,3.436562737747229e-11,4071.1524917121,50.312766979663614,3067.8516451014398,183.10584557331015,401.84753011743436,0.02598481,33175.90234607454,4.0430149855849754e-11,0.0015877857065153035,0.0008301529254344459
2016-02-10T22:00:00.0,4367.629774459413,28808.272571614583,11070.046219618056,41.57527784559461,180.8027667377733,37382.8990006045,4.04301371465999e-11,6.873123314921983e-11,3.4365616574609914e-11,3848.531383117678,47.561535237726304,2900.0936120564816,519.0983913416663,1139.223085944929,0.02692152,33175.90234607399,4.04301371465999e-11,0.0015877857065138318,0.0008301529254281762
2016-02-10T23:00:00.0,4645.892627105103,28530.009718967005,9506.203631456165,41.58686104986403,186.79061191566353,30352.170309140776,4.043021997098695e-11,6.873137395067781e-11,3.436568697533891e-11,3570.556650108801,44.12622349330469,2690.623383738091,1075.3359769962333,2359.952545749535,0.02944625,33175.9023460721,4.043021997098695e-11,0.0015877857065132318,0.000830152925382796
2016-02-11T00:00:00.0,4211.094990260095,28964.807355685763,7960.138841959635,43.337527610990726,189.3315621448819,25896.54343732516,4.0430508942527717e-11,6.873186520229711e-11,3.436593260114856e-11,2798.2523254459043,34.581808833511445,2108.646880092161,1412.842664814122,3100.6510661768025,0.039162699999999995,33175.902345945855,4.0430508942527717e-11,0.00158778570651303,0.0008301529253429182
2016-02-11T01:00:00.0,2.7320194095744427e-8,29084.29357421875,7064.300854899088,43.96650006400214,180.57743115312954,23145.703371787407,4.022684661251034e-11,6.838563924126757e-11,3.419281962063379e-11,1.3636373137926455e-8,1.685232045552068e-10,1.0275805155805291e-8,1.3615435318576704e-8,2.988069024837972e-8,0.05169065,29084.293574246072,4.022684661251034e-11,0.0015877857065134116,0.0008301529253242803
2016-02-11T02:00:00.0,5.73813355485622e-8,28085.74338541667,5652.057837727863,46.04608321825663,136.61251887505097,16081.403347081401,4.033341450929013e-11,6.856680466579322e-11,3.428340233289661e-11,2.8664067677309335e-8,3.5424085947988565e-10,2.1600052407310098e-8,2.8648701066587068e-8,6.28729778049139e-8,0.04005695,28085.743385474052,4.033341450929013e-11,0.0015877857065123872,0.0008301529253051067
2016-02-11T03:00:00.0,1.2266617942720476e-7,26734.487339952266,5929.34716905382,60.56961122088961,90.56802344288452,10429.346339590938,4.0384217744170936e-11,6.865317016509059e-11,3.4326585082545296e-11,6.185884350295798e-8,7.64473840056762e-10,4.6614258540046455e-8,6.073868275408168e-8,1.3329825473836124e-7,0.035012800000000004,26734.487340074935,4.0384217744170936e-11,0.0015877857065113943,0.0008301529253066691
2016-02-11T04:00:00.0,6901.626328991537,25600.652790256077,5880.9652068413625,68.07747208065457,30.00000000849946,4500.000000869955,4.027449507709276e-11,6.846664163105768e-11,3.423332081552884e-11,5508.4903985362525,68.07590587566423,4150.969870467331,1393.1359304552159,3057.4022965702843,0.029846299999999996,32502.279119247618,4.027449507709276e-11,0.0015662547987838314,0.0008173279029264108
2016-02-11T05:00:00.0,8691.844878017253,24484.057467990453,5554.405026719835,72.62327794392904,30.000000058342195,5827.407778394147,4.025078507808815e-11,6.842633463274985e-11,3.4213167316374926e-11,6833.7439456234615,84.45386593471639,5149.625971629048,1858.1009323937237,4077.8232287093965,0.02682301,33175.9023460077,4.025078507808815e-11,0.0015631211232677007,0.000817327902913202
2016-02-11T06:00:00.0,9472.936834434362,23702.965511610244,5181.326311577691,71.77116672303941,41.83215117028796,9500.452769340656,4.025070213214435e-11,6.84261936246454e-11,3.42130968123227e-11,7585.430323536244,93.74347659182258,5716.06564584284,1887.506510898049,4142.357263964467,0.025136,33175.902346044604,4.025070213214435e-11,0.0015631211232522597,0.0008173279029062212
2016-02-11T07:00:00.0,10132.506149772798,23043.396196289057,4957.145810818142,69.5844721476237,63.80602416024487,14177.550184898177,4.02506888873577e-11,6.842617110850809e-11,3.4213085554254044e-11,8207.351798830638,101.42940590295393,6184.719872131337,1925.1543509420922,4224.979921305561,0.02250918,33175.902346061855,4.02506888873577e-11,0.0015631211232468307,0.0008173279029025549
2016-02-11T08:00:00.0,10811.968656832183,22363.93368923611,4701.483761121962,78.68288892322117,95.65252103673618,19630.10498484482,4.025070027884388e-11,6.842619047403459e-11,3.4213095237017296e-11,8770.216366867668,108.38548871007241,6608.871262809293,2041.7522899644464,4480.867949709095,0.02083972,33175.90234606829,4.025070027884388e-11,0.0015631211232447976,0.0008173279028992339
2016-02-11T09:00:00.0,11388.771115059008,21787.131231011284,4519.587935791015,78.32069451226128,125.35668394473414,26018.361253569146,4.025072445488108e-11,6.842623157329783e-11,3.4213115786648917e-11,9212.747289128258,113.85444503590861,6942.344209506622,2176.0238259306807,4775.542786135892,0.02011775,33175.90234607029,4.025072445488108e-11,0.0015631211232430917,0.000817327902897336
