Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-02-11T10:00:00.0,11602.32641074113,21573.57593532986,4319.819403889974,82.11438896603055,160.89199758936914,33216.661130748544,4.02507076332072e-11,6.842620297645224e-11,3.421310148822612e-11,9404.650662744909,116.22605595911564,7086.954631653392,2197.6757479961534,4823.060501242491,0.02004655,33175.90234607099,4.02507076332072e-11,0.001563121123242294,0.000817327902895778
2016-02-11T11:00:00.0,11635.667209894238,21540.235136176216,4267.5092260742185,84.57625001907348,195.00522770338418,40806.8576770823,4.02507764807603e-11,6.84263200172925e-11,3.421316000864625e-11,9437.345034446598,116.63010476552176,7111.591753995229,2198.3221754475708,4824.479163076791,0.02050091,33175.902346070456,4.02507764807603e-11,0.0015631211232418026,0.0008173279028962523
2016-02-11T12:00:00.0,10751.70010702383,22424.2022390408,3606.4675717502178,90.71436130735609,227.0606455712202,48475.42018540801,4.0250801427548094e-11,6.842636242683176e-11,3.421318121341588e-11,8942.480343434336,110.5143888997934,6738.682249987402,1809.2197635894247,3970.5476969438278,0.02309313,33175.90234606463,4.0250801427548094e-11,0.0015631211232419123,0.0008173279028917079
2016-02-11T13:00:00.0,8683.104120645514,24492.79822536892,3594.2337679036464,120.68197214550442,246.86223628524507,55578.183377916896,4.0250584432387034e-11,6.842599353505795e-11,3.4212996767528975e-11,7786.297581739216,96.2258664252626,5867.430879589182,896.8065389062291,1968.1484855072401,0.02936,33175.90234601443,4.0250584432387034e-11,0.0015631211232433001,0.000817327902893604
2016-02-11T14:00:00.0,7750.635723827744,25425.266622178817,3685.094852498372,94.52188886006674,222.40769368589855,59819.529792437526,4.0250731302677534e-11,6.84262432145518e-11,3.42131216072759e-11,7129.175004102235,88.10490922873629,5372.250562727822,621.4607197254409,1363.8693756867858,0.02862223,33175.90234600656,4.0250731302677534e-11,0.0015631211232419687,0.0008173279028966532
2016-02-11T15:00:00.0,6383.4894901706875,26792.412855902778,3776.4698491075305,91.18094414816964,215.99227717591077,62870.555695681665,4.025066131055085e-11,6.842612422793644e-11,3.421306211396822e-11,6185.709883069834,76.44522787693786,4661.294382740113,197.77960710078472,434.05084295480117,0.02375582,33175.90234607346,4.025066131055085e-11,0.0015631211232416456,0.0008173279028999739
2016-02-11T16:00:00.0,5330.139215109705,27845.763130967887,4016.932820366753,89.08602725982666,201.25812402600528,64189.43188959692,4.025060742035481e-11,6.842603261460318e-11,3.421301630730159e-11,5330.139168368847,65.87177721622035,4016.5717814768504,4.67407894910584e-5,0.00010257821509691086,0.02220946,33175.902346077586,4.025060742035481e-11,0.001563121123241256,0.000817327902904418
2016-02-11T17:00:00.0,4851.869868863592,28324.032477213543,5403.256855740017,60.5736109023624,178.04543710372357,64189.07177061317,4.025067695569813e-11,6.842615082468682e-11,3.421307541234341e-11,4851.869765138007,59.96115188660111,3656.167797963482,0.0001037255170988157,0.00022763796931663015,0.02189121,33175.902346077135,4.025067695569813e-11,0.0015631211232389202,0.0008173279029224365
2016-02-11T18:00:00.0,4377.978011224162,28797.924334852432,7781.692051188151,47.46036092016432,177.43454120931062,62441.98375780248,4.0250627168598205e-11,6.842606618661694e-11,3.421303309330847e-11,4377.9779754589745,54.10462667998327,3299.062602438004,3.576511959904819e-5,7.849080366731376e-5,0.02233147,33175.9023460766,4.0250627168598205e-11,0.0015631211232371223,0.0008173279029650545
2016-02-11T19:00:00.0,4167.239931254638,29008.662414822047,8590.057786458334,46.700944439570115,184.08037009067405,57959.3552048711,4.025068111768524e-11,6.84261579000649e-11,3.421307895003245e-11,4166.580004348599,51.4920945082942,3139.7618602618413,0.659926905970305,1.4482879909807862,0.02210783,33175.902346076684,4.025068111768524e-11,0.0015631211232363885,0.0008173279029898089
2016-02-11T20:00:00.0,4077.8758324040336,29098.026513671874,9925.31010606554,43.54469440460205,188.8730832804809,52510.50838399357,4.025066741402465e-11,6.842613460384189e-11,3.4213067301920947e-11,3947.246879772607,48.781496855620034,2974.481515586587,130.62895263135874,286.6807545787621,0.02319856,33175.902346075905,4.025066741402465e-11,0.0015631211232354203,0.0008173279030318096
2016-02-11T21:00:00.0,4236.782831642332,28939.119514431422,10659.423484429251,47.303555555343635,194.11144885298927,45846.361365421304,4.025069771201802e-11,6.842618611043063e-11,3.4213093055215313e-11,3783.045769179155,46.75224046399417,2850.746369755742,453.73706246310877,995.7798851404748,0.02578522,33175.90234607375,4.025069771201802e-11,0.001563121123235273,0.000817327903056767
2016-02-11T22:00:00.0,4319.939777713594,28855.962568359377,10760.340101725258,45.03436119927301,193.56169688295884,39033.46495321616,4.025068428870304e-11,6.842616329079517e-11,3.4213081645397584e-11,3511.966052105536,43.402139806796136,2646.4719394387885,807.9737256079893,1773.1943238554827,0.02686536,33175.902346072966,4.025068428870304e-11,0.0015631211232344728,0.0008173279030601923
2016-02-11T23:00:00.0,4470.863249933724,28705.039096137152,10386.3355726454,40.27938872761197,191.93103861142401,32692.79193211305,4.025075000978141e-11,6.842627501662839e-11,3.4213137508314195e-11,3205.7659993463103,39.618009407603736,2415.732280951447,1265.0972505873456,2776.4062032817133,0.02932679,33175.90234607087,4.025075000978141e-11,0.0015631211232333224,0.0008173279030478362
2016-02-12T00:00:00.0,3986.6657194610534,29189.236626519098,8822.307773573133,40.51883330980937,191.2712224126073,27498.59566102868,4.02510181031924e-11,6.842673077542708e-11,3.421336538771354e-11,2513.001829218947,31.056580589981618,1893.693938413513,1473.6638902420384,3234.130470618528,0.037947360000000006,33175.90234598015,4.02510181031924e-11,0.001563121123232923,0.0008173279029982071
2016-02-12T01:00:00.0,3.544595683430827e-8,29273.80007703993,7411.104094780815,45.984472135967685,181.81053281372294,23804.11311381548,4.0095218413258195e-11,6.816187130253893e-11,3.4080935651269466e-11,1.77014172115599e-8,2.1876048150691607e-10,1.3339053750421711e-8,1.767637775144583e-8,3.8792910835811415e-8,0.04634062,29273.80007707538,4.0095218413258195e-11,0.0015631211232338541,0.0008173279029600919
2016-02-12T02:00:00.0,9.240634316917925e-8,28142.916701388887,6087.199032524956,49.52672206136915,135.82762379887993,16393.0098364147,4.019112414334533e-11,6.832491104368705e-11,3.416245552184353e-11,4.617896831026853e-8,5.706963020141557e-10,3.4798555000863146e-8,4.6159049947867034e-8,1.0130151856179396e-7,0.035678489999999986,28142.916701481296,4.019112414334533e-11,0.0015631211232329785,0.0008173279029375601
2016-02-12T03:00:00.0,2.1148377615856957e-7,26749.39320638021,5805.812438693575,56.30402797910902,86.30246485930323,10305.811621353754,4.022406602272485e-11,6.838091223863223e-11,3.4190456119316117e-11,1.0751374494606841e-7,1.3286935352076852e-9,8.101789848827348e-8,1.0390165030026253e-7,2.2802451455089876e-7,0.03223985,26749.393206591692,4.022406602272485e-11,0.0015631211232308695,0.0008173279029318181
2016-02-12T04:00:00.0,6200.1125644533095,25829.95428385417,5807.2823243543835,66.88994439231026,30.000000002681638,4500.000000297123,3.976368491478775e-11,6.759826435513918e-11,3.379913217756959e-11,5412.405125566046,66.88844950821819,4078.563994403548,787.7074388871957,1728.717550118939,0.02780838,32030.06684830748,3.976368491478775e-11,0.0014948833655922227,0.0007797758766755804
2016-02-12T05:00:00.0,6534.235544212532,24660.245846896694,5629.9119292534715,74.69941660351223,30.00000000198897,4500.000000241103,3.912249956177958e-11,6.650824925502529e-11,3.3254124627512645e-11,6044.330753104947,74.69801373151057,4554.756934848205,489.90479110751875,1075.154262185662,0.0257915,31194.481391109224,3.912249956177958e-11,0.0014028829564376995,0.0007334994678990472
2016-02-12T06:00:00.0,9365.39673287515,23810.505613064237,5299.171260986328,78.4838610013326,30.00000001297691,4500.000001520961,3.902664331483112e-11,6.63452936352129e-11,3.317264681760645e-11,7819.076400073087,96.63095885352661,5892.131637410159,1546.3203328019954,3393.583665017766,0.02426715,33175.90234593939,3.902664331483112e-11,0.0013887822193842606,0.0007261636522459427
2016-02-12T07:00:00.0,10149.788689890966,23026.113656141493,5078.560162896049,76.85511122173733,48.1484866474235,8486.544769126212,3.9026476365451136e-11,6.634500982126693e-11,3.317250491063347e-11,8500.4519477526,105.05164297818904,6405.58798647494,1649.3367421383007,3619.6654131113123,0.02262623,33175.90234603246,3.9026476365451136e-11,0.001388782219374192,0.0007261636522365859
2016-02-12T08:00:00.0,10786.011773674238,22389.89057237413,4826.879562310113,77.37388887405396,76.34640718612798,13433.238731980073,3.902648576852796e-11,6.634502580649753e-11,3.3172512903248765e-11,9037.75763657817,111.69185996189624,6810.479265969282,1748.2541370960025,3836.751387209767,0.02144937,33175.902346048366,3.902648576852796e-11,0.0013887822193704388,0.0007261636522283006
2016-02-12T09:00:00.0,11166.396149767008,22009.506196289058,4656.666619194879,77.2323610772027,110.6657670562221,19253.590549012653,3.9026468172777974e-11,6.634499589372256e-11,3.317249794686128e-11,9377.158452872542,115.8862973399334,7066.237642678866,1789.2376968944006,3926.6946778176725,0.02101592,33175.902346056064,3.9026468172777974e-11,0.001388782219368418,0.0007261636522231169
2016-02-12T10:00:00.0,11491.895020209391,21684.007325846356,4461.344870605469,79.60694448471071,149.3210921012045,25589.856976477975,3.902648865913907e-11,6.634503072053643e-11,3.317251536026821e-11,9619.13120573397,118.87668366295343,7248.578272131306,1872.7638144753562,4110.002665310442,0.02149082,33175.90234605575,3.902648865913907e-11,0.001388782219367368,0.0007261636522177467
2016-02-12T11:00:00.0,11522.618052975955,21653.284293077257,4301.145786268447,84.19613871892294,188.592220061701,32487.093769477888,3.902653320458535e-11,6.634510644779509e-11,3.3172553223897546e-11,9643.722584514662,119.18059276800915,7267.109315122509,1878.8954684612281,4123.459308390528,0.0219026,33175.90234605321,3.902653320458535e-11,0.001388782219366965,0.0007261636522139664
2016-02-12T12:00:00.0,10764.324337676504,22411.57800835503,4152.782412109375,89.32458322736952,223.57806289304068,39576.51733288614,3.902656134830992e-11,6.634515429212686e-11,3.317257714606343e-11,9203.828303028913,113.7442209973287,6935.623231544432,1560.4960346475248,3424.693926716246,0.0240391,33175.90234603154,3.902656134830992e-11,0.0013887822193669967,0.0007261636522105015
2016-02-12T13:00:00.0,8890.604552364326,24285.29779134114,3742.4235719807934,111.57602772182888,247.99908944525535,45784.05280520113,3.902637881326619e-11,6.634484398255252e-11,3.317242199127626e-11,8136.235568247557,100.5505259432662,6131.129630686963,754.3689841167018,1655.552350692845,0.02796671,33175.902343705464,3.902637881326619e-11,0.0013887822193680642,0.0007261636522031297
2016-02-12T14:00:00.0,7978.078715617302,25197.82355902778,3735.692098049588,117.72083344777424,236.9749764489416,49828.3119407638,3.9026509199893624e-11,6.634506563981916e-11,3.317253281990958e-11,7479.254408397495,92.43131643862188,5636.055880403773,498.82430721974015,1094.7291998853095,0.02775973,33175.90227464509,3.9026509199893624e-11,0.001388782219368205,0.000726163652203185
2016-02-12T15:00:00.0,6543.308011753516,26632.59433430989,3657.680517171223,100.651861038208,211.68684822204486,52823.405649166954,3.902640626037586e-11,6.634489064263896e-11,3.317244532131948e-11,6491.16539571661,80.22015698159241,4891.472986682464,52.14261603684014,114.4331651600758,0.02437929,33175.90234606341,3.902640626037586e-11,0.0013887822193673074,0.0007261636522015853
2016-02-12T16:00:00.0,5757.645479211059,27418.256866861982,4164.7800519477005,77.01844445970323,191.2565329476815,54171.63201000192,3.902645124880156e-11,6.634496712296265e-11,3.3172483561481326e-11,5757.645308369377,71.15505187812735,4338.72267549557,0.0001708416153366842,0.00037493221993741867,0.02246957,33175.90234607304,3.902645124880156e-11,0.001388782219365713,0.0007261636522118108
2016-02-12T17:00:00.0,5022.402224003345,28153.500122070312,5062.599469943576,60.37324998325772,185.39452914835638,54345.57573464567,3.902636955321814e-11,6.634482824047083e-11,3.317241412023542e-11,5022.4021995852445,62.068653055934696,3784.6739668252862,2.441803414843333e-5,5.358827667215321e-5,0.02096367,33175.90234607366,3.902636955321814e-11,0.0013887822193641639,0.0007261636522359632
2016-02-12T18:00:00.0,4750.344569380288,28425.557776692716,6245.4026691352,55.52097243626913,187.09132100329285,53067.651011279304,3.9026433992630386e-11,6.634493778747165e-11,3.3172468893735826e-11,4750.3444732533735,58.706465808510785,3579.6625492994376,9.612684827154054e-5,0.00021096178789347438,0.02119276,33175.902346073,3.9026433992630386e-11,0.0013887822193631744,0.0007261636522733342
2016-02-12T19:00:00.0,4658.197154015061,28517.70519205729,7296.4536203342,54.984194093280365,190.27820315778763,50401.911828568984,3.9026466953912504e-11,6.634499382165125e-11,3.3172496910825627e-11,4574.916545527506,56.53846437221848,3447.467339769419,83.28060848748838,182.76918862197334,0.02167215,33175.90234607235,3.9026466953912504e-11,0.0013887822193625239,0.0007261636523128939
2016-02-12T20:00:00.0,4524.208992665261,28651.69335340712,8770.118025716145,51.11472217347887,191.83386221897342,46735.69546278983,3.902645919233169e-11,6.634498062696388e-11,3.317249031348194e-11,4308.582955538301,53.24701806082058,3246.7693939524743,215.62603712689378,473.21695370867263,0.021638280000000003,33175.902346072384,3.902645919233169e-11,0.0013887822193616106,0.0007261636524072205
2016-02-12T21:00:00.0,4436.613857571883,28739.288488498263,9529.958298068575,42.14913888083564,193.96754688857246,41685.56451089848,3.902640539765568e-11,6.634488917601465e-11,3.3172444588007325e-11,3995.4605153875227,49.3773383081016,3010.8133114696093,441.15334218429376,968.1634161091466,0.02330688,33175.90234607014,3.902640539765568e-11,0.0013887822193600896,0.0007261636524620211
2016-02-12T22:00:00.0,5007.568846719587,28168.33349934897,9593.6179562717,46.76983335494995,201.19713509810109,36134.58366657232,3.9026493384387404e-11,6.634503875345858e-11,3.317251937672929e-11,3941.6276366313646,48.712052227509695,2970.247087043274,1065.9412100881557,2339.3346137210983,0.0246813,33175.90234606856,3.9026493384387404e-11,0.0013887822193600807,0.0007261636524665297
2016-02-12T23:00:00.0,5235.676971716689,27940.22537434896,9712.962916937931,43.888694739871546,203.1407427529141,31850.548137228645,3.902667840359027e-11,6.634535328610345e-11,3.317267664305173e-11,3646.386018268456,45.06335010258761,2747.765250157781,1589.2909534481666,3487.8877967084377,0.02697037,33175.902346065646,3.902667840359027e-11,0.0013887822193592856,0.0007261636524753245
2016-02-13T00:00:00.0,3016.188238331685,28002.828218858507,8426.712886284722,44.5477500184377,204.31678689789112,28373.23899332058,3.902653330217332e-11,6.634510661369464e-11,3.317255330684732e-11,2057.360596360652,25.42560232969905,1550.3416054694542,958.827641970967,2104.2611639620923,0.03562247,31019.01645719019,3.902653330217332e-11,0.0013887822193593261,0.0007261636523830887
2016-02-13T01:00:00.0,4.3874658433893737e-8,28177.587832573783,7146.412035319009,48.4260831726922,185.19602799141182,23601.12960263106,3.890835078968714e-11,6.614419634246814e-11,3.307209817123407e-11,2.192443031922416e-8,2.70949996606269e-10,1.6521341256479815e-8,2.188408391832711e-8,4.802722187228879e-8,0.03894817,28177.587832617657,3.890835078968714e-11,0.0013887822193599233,0.0007261636523052633
2016-02-13T02:00:00.0,7.116049217264831e-8,27210.914197048613,6311.432828097873,47.360527803632955,136.77133360124066,16454.718293540252,3.895376016197905e-11,6.622139227536437e-11,3.311069613768219e-11,3.555314059313493e-8,4.393785007314618e-10,2.6791371995820836e-8,3.554113018723802e-8,7.799923229433792e-8,0.03338716,27210.91419711977,3.895376016197905e-11,0.0013887822193585026,0.0007261636522740834
2016-02-13T03:00:00.0,2.4026206353635707e-7,25589.26785047743,5643.286917317709,59.41358335494995,89.41219458029983,10143.28619171082,3.900439404538119e-11,6.630746987714802e-11,3.315373493857401e-11,1.2250569654310565e-7,1.513969465993299e-9,9.231521134105481e-8,1.1769005952337427e-7,2.5828481658116636e-7,0.0283204,25589.26785071769,3.900439404538119e-11,0.0013887822193571619,0.0007261636522501143
2016-02-13T04:00:00.0,5845.8716111897675,24403.80396809896,5173.696744995117,65.65627787060207,30.000000009116775,4500.000000907363,3.889138690073113e-11,6.611535773124291e-11,3.305767886562146e-11,5312.590881128248,65.65490916997894,4003.3481201206664,533.2807300614535,1170.347913052393,0.02564686,30249.67557928873,3.889138690073113e-11,0.0013687108893966913,0.0007138671937697972
2016-02-13T05:00:00.0,6051.9664386000895,23610.24188856337,4603.275433417426,74.42699994617038,30.00000001941609,4500.000002952499,3.882688383220465e-11,6.60057025147479e-11,3.300285125737395e-11,6022.29117055132,74.42564064216864,4538.148819644429,29.675268048703604,65.12590099790107,0.02562896,29662.208327163462,3.882688383220465e-11,0.0013592867835360803,0.0007100883394100158
2016-02-13T06:00:00.0,6301.382719170523,23033.57582302517,5091.1897875976565,74.93683335834079,30.00000000223091,4500.000000265742,3.82816119779162e-11,6.507874036245754e-11,3.253937018122877e-11,6063.551941720285,74.93555609472206,4569.24122528793,237.83077745017277,521.9478941539147,0.02377317,29334.958542195694,3.82816119779162e-11,0.001277263166735868,0.0006681026047817998
2016-02-13T07:00:00.0,6237.195791852816,22361.087641601564,4871.233763970269,75.61499982410007,30.000000001811465,4500.000000212535,3.763088096265062e-11,6.397249763650605e-11,3.1986248818253023e-11,6118.435235125869,75.61382357740985,4610.598998622551,118.7605567268825,260.63414986367576,0.02201152,28598.28343345438,3.763088096265062e-11,0.0011762478795090243,0.0006156066091046392
2016-02-13T08:00:00.0,7132.568965083691,21929.32460503472,4626.481457926432,77.45922212176853,30.000000003032735,4500.000000335103,3.725290810733867e-11,6.332994378247574e-11,3.166497189123787e-11,7132.568958580425,88.14685293906116,5374.808106040315,6.503202774930724e-6,1.4272051035708037e-5,0.02111854,29061.89357011841,3.725290810733867e-11,0.001115911086162517,0.000582311903966409
2016-02-13T09:00:00.0,11735.727384542894,21440.174959852433,4907.580954182943,69.16855535295275,40.68874673144321,5248.32724503294,3.725381139601172e-11,6.333147937321992e-11,3.166573968660996e-11,9952.777114240193,122.9999998203721,7499.999989047078,1782.9502703026376,3912.896173248996,0.02169367,33175.90234439533,3.725381139601172e-11,0.0011159110861440236,0.0005823119039812169
2016-02-13T10:00:00.0,12045.655996020121,21130.246338975696,4879.185164794922,70.39549989276462,94.52130710997955,11753.643035457975,3.7253597296122694e-11,6.333111540340857e-11,3.1665557701704286e-11,9952.777122665546,122.99999992449564,7499.999995396075,2092.878873354512,4593.071310526515,0.02229096,33175.90233499582,3.7253597296122694e-11,0.0011159110861416765,0.000582311903976184
2016-02-13T11:00:00.0,12132.57112376875,21043.3312217882,4850.712910563151,70.56238894144694,147.1269230528298,18967.529758897548,3.725364625135068e-11,6.333119862729615e-11,3.1665599313648074e-11,9866.400438722729,121.9325257926526,7434.910109308084,2266.170685045957,4973.380777434834,0.02231361,33175.902345556955,3.725364625135068e-11,0.0011159110861406096,0.0005823119039721106
2016-02-13T12:00:00.0,8974.636222132458,21206.025971137155,4733.800887451172,74.60116646660698,198.49817581515114,26525.10831738922,3.725385223941213e-11,6.333154880700063e-11,3.1665774403500314e-11,6977.450032205841,86.22983744708242,5257.916917505025,1997.186189926553,4383.06234895877,0.02296229,30180.66219326961,3.725385223941213e-11,0.0011159110861414568,0.000582311903958509
2016-02-13T13:00:00.0,4.498459159726239e-7,22079.78271972656,4681.333283148872,84.48452749888102,210.12796270674687,31432.287278713746,3.7242147319915654e-11,6.331165044385661e-11,3.1655825221928304e-11,2.3745598719171266e-7,2.9345665080892993e-9,1.7893698220056702e-7,2.1232661713046738e-7,4.6597598457285557e-7,0.02425721,22079.782720176405,3.7242147319915654e-11,0.0011159110861457915,0.0005823119039531204
2016-02-13T14:00:00.0,2.07951268884919e-6,22078.984350585943,4526.368024631076,95.64566647635564,125.64455112191621,26750.95457852169,3.7250093542738696e-11,6.332515902265579e-11,3.166257951132789e-11,1.3022466900378685e-6,1.609363304354134e-8,9.813190880208133e-7,7.772026736522988e-7,1.7056635949003616e-6,0.02265582,22078.984352665455,3.7250093542738696e-11,0.00111591108614695,0.0005823119039353828
2016-02-13T15:00:00.0,10855.544323594031,22320.358022460936,4111.497648654514,93.16122201071845,30.000000572772066,22224.587138889503,3.725227875313132e-11,6.332887388032324e-11,3.166443694016162e-11,8067.736987575167,99.7039958428036,6079.511941634365,2787.8073360188005,6118.174375672213,0.021722799999999997,33175.90234605497,3.725227875313132e-11,0.0011155916448625546,0.0005823119038904057
2016-02-13T16:00:00.0,10142.9512799822,23032.951066080732,4223.161998697917,88.28016649458144,36.54388999653375,30310.776389853472,3.725132957614381e-11,6.332726027944449e-11,3.166363013972224e-11,9330.130061784597,115.30510356567584,7030.798997907063,812.8212181975399,1783.832722199754,0.01966669,33175.90234606293,3.725132957614381e-11,0.0011155916448342743,0.0005823119039012266
2016-02-13T17:00:00.0,9712.137696537871,23463.764649522567,3989.6782143825953,82.36497256808809,63.56994265930467,34902.24669357428,3.725128164569633e-11,6.332717879768375e-11,3.166358939884188e-11,9712.137673824722,120.02609105218232,7318.664088547702,2.2713085573927905e-5,4.9846564486520444e-5,0.01925177,33175.902346060444,3.725128164569633e-11,0.0011155916448286984,0.0005823119038822689
2016-02-13T18:00:00.0,9512.73160440741,23663.170741644964,4516.155062391493,68.40044447369046,101.23217673507557,38231.23319989785,3.725118119253143e-11,6.332700802730343e-11,3.1663504013651715e-11,9512.731597354703,117.5617590282188,7168.399940745048,7.052644211279587e-6,1.5477865538514654e-5,0.02076,33175.902346052375,3.725118119253143e-11,0.001115591644825627,0.0005823119039324984
2016-02-13T19:00:00.0,9359.074734841517,23816.827611219614,5716.911956515843,54.83416671435039,150.39460688127969,40883.47867604117,3.725118430905573e-11,6.332701332539474e-11,3.166350666269737e-11,9359.074727722302,115.66281215939533,7052.610497524105,7.119151082353085e-6,1.562382276775026e-5,0.0187095,33175.902346061135,3.725118430905573e-11,0.0011155916448233022,0.0005823119040795888
2016-02-13T20:00:00.0,9231.639088686066,23944.263257378472,6850.870331624349,47.28622216648526,211.22436791799942,42219.17781498516,3.7251171485771e-11,6.33269915258107e-11,3.166349576290535e-11,9231.639081831847,114.08791660595143,6956.580280850697,6.854155699845849e-6,1.5042258920787096e-5,0.0172967,33175.90234606454,3.7251171485771e-11,0.0011155916448218905,0.0005823119042450273
2016-02-13T21:00:00.0,9212.682016736884,23963.220329318578,7917.645782335069,43.00122214635213,278.02717794914065,42324.888361565674,3.7251265804293753e-11,6.332715186729938e-11,3.166357593364969e-11,9212.682002511488,113.8536382004135,6942.295012220335,1.4225332292223692e-5,3.1219181609585416e-5,0.02019375,33175.90234605547,3.7251265804293753e-11,0.0011155916448210895,0.0005823119044827305
2016-02-13T22:00:00.0,9233.410512276381,23942.491833767363,8406.159635687934,46.76133338080512,348.8807095948764,41349.538204982025,3.725134872805956e-11,6.332729283770125e-11,3.166364641885063e-11,8708.874447594266,107.62740320559402,6562.646536926464,524.5360646820525,1151.156706057263,0.02231144,33175.902346043746,3.725134872805956e-11,0.0011155916448223671,0.0005823119046180505
2016-02-13T23:00:00.0,9296.057252164039,23879.845093858512,8526.817032606337,40.34130553351507,409.74789501134296,40657.18239458972,3.725210160691273e-11,6.332857273175163e-11,3.166428636587582e-11,7204.750826968104,89.03890243407253,5429.201367931251,2091.306425195872,4589.620386243849,0.025,33175.90234602255,3.725210160691273e-11,0.001115591644823005,0.00058231190465246
2016-02-14T00:00:00.0,5.146038252887585e-7,24230.7074983724,7829.411946072048,41.58038869857788,458.44660750357883,42149.18769847039,3.7241405156880234e-11,6.33103887666964e-11,3.16551943833482e-11,2.7328755510372766e-7,3.377385913784184e-9,2.0593816547464536e-7,2.4125295979626413e-7,5.294582798495899e-7,0.03285585,24230.707498887004,3.7241405156880234e-11,0.001115591644827036,0.0005823119044595995
2016-02-14T01:00:00.0,3.1268632127407224e-8,25169.831257595488,6657.092574734158,45.42275001419915,416.86733440005463,34319.77633544564,3.710077034834259e-11,6.30713095921824e-11,3.15356547960912e-11,1.561966191481973e-8,1.9303340069459277e-10,1.17703293106459e-8,1.558589890299531e-8,3.420510666504699e-8,0.03960147,25169.831257626753,3.710077034834259e-11,0.0011155916448282765,0.0005823119042152242
2016-02-14T02:00:00.0,4.524390965346881e-8,24579.911468641498,5644.833228081598,50.70605553097196,371.4456999777216,27662.684343069366,3.714721758696543e-11,6.315026989784123e-11,3.1575134948920614e-11,2.26257675224286e-8,2.796173740505746e-10,1.7049839881132597e-8,2.255499186114237e-8,4.949960905311497e-8,0.03199854,24579.91146868674,3.714721758696543e-11,0.0011155916448293032,0.000582311904069788
2016-02-14T03:00:00.0,6.46861273762891e-8,24068.46962131076,5152.270801188151,61.51625001801385,320.740760038708,22017.85169736622,3.7178485573357404e-11,6.320342547470758e-11,3.160171273735379e-11,3.2383858760369554e-8,4.002113757786582e-10,2.4403132669430374e-8,3.2239065190444836e-8,7.07524583910039e-8,0.02819014,24068.469621375447,3.7178485573357404e-11,0.0011155916448305936,0.0005823119040061056
2016-02-14T04:00:00.0,1.1651395808983948e-7,23422.469239366317,4647.469867350262,74.03758310741848,259.2256256127707,16865.581478585125,3.7210880018342915e-11,6.325849603118296e-11,3.162924801559148e-11,5.8460435262373165e-8,7.224750885340926e-10,4.405335905695686e-8,5.799026433143512e-8,1.2726652401227916e-7,0.02625965,23422.469239482827,3.7210880018342915e-11,0.0011155916448318047,0.0005823119039456365
2016-02-14T05:00:00.0,2.3182045802931035e-7,22764.960122612847,3828.6157075330952,75.19455543518066,185.18915809774947,12218.112193718087,3.723100418208707e-11,6.329270710954801e-11,3.164635355477401e-11,1.1680966354057175e-7,1.4435758411540484e-9,8.802291714353954e-8,1.1494750178162904e-7,2.522659478155402e-7,0.02448042,22764.960122844666,3.723100418208707e-11,0.0011155916448312476,0.0005823119038674226
2016-02-14T06:00:00.0,2.329342277968798e-6,22396.347112087675,3889.497653740777,79.99683386272855,109.99571825568918,8389.497068837185,3.724852973296728e-11,6.332250054604438e-11,3.166125027302219e-11,1.539299082573647e-6,1.9023211783690337e-8,1.1599519380298984e-6,7.899798728946052e-7,1.73370467650135e-6,0.02251218,22396.347114417014,3.724852973296728e-11,0.0011155916448300168,0.0005823119038692933
2016-02-14T07:00:00.0,7032.984874912236,22115.31355740017,4633.541627604167,86.91722259521484,30.00000000366038,4500.0000003019695,3.694605837439764e-11,6.280829923647599e-11,3.1404149618237995e-11,7032.984873996991,86.91615699909593,5299.765670676581,9.15182004797683e-7,2.008475628314276e-6,0.02123045,29148.298432312404,3.694605837439764e-11,0.001065600575690774,0.0005453642774689318
2016-02-14T08:00:00.0,11414.821779468075,21761.08056640625,4525.576389973959,88.40772208743626,30.000000008148568,5166.224590747138,3.680733249339313e-11,6.257246523876831e-11,3.1286232619384156e-11,9485.888433855313,117.23002155759072,7148.172046194555,1928.9333456127001,4233.273374034807,0.02061386,33175.902345874325,3.680733249339313e-11,0.001043144525796759,0.0005453642774303857
2016-02-14T09:00:00.0,11723.38626561947,21452.516080186637,4202.821716851128,84.49958294126722,58.82334262286015,12022.094166366818,3.6807031277845747e-11,6.257195317233776e-11,3.128597658616888e-11,9769.487859957488,120.73484528259061,7361.8808099140615,1953.8984056619204,4288.062164030023,0.02144,33175.90234580611,3.6807031277845747e-11,0.0010431445257904368,0.0005453642773773802
2016-02-14T10:00:00.0,11812.894985372546,21363.007360568576,4094.4652213541663,88.49152730094063,95.0596481087405,19469.21596882405,3.680701158785874e-11,6.257191969935986e-11,3.128595984967993e-11,9810.892148103247,121.2465343695696,7393.081363998146,2002.0028372692377,4393.633053744541,0.02142733,33175.902345941126,3.680701158785874e-11,0.0010431445257882215,0.00054536427736206
2016-02-14T11:00:00.0,11935.028384388912,21240.873961588542,3942.233750610352,89.87902776930069,127.81569832192643,27161.465710576853,3.6807031622641264e-11,6.257195375849014e-11,3.128597687924507e-11,9735.94103342418,120.32026153272777,7336.601312971205,2199.0873509646703,4826.158431647874,0.0213833,33175.90234597746,3.6807031622641264e-11,0.0010431445257868695,0.0005453642773464398
2016-02-14T12:00:00.0,11832.636898380028,21343.265447591144,3820.393477105035,93.64247173309326,158.25797522991152,35381.99224994986,3.680744671337702e-11,6.257265941274093e-11,3.128632970637047e-11,9416.059957965168,116.36705613363323,7095.552203270318,2416.576940414798,5303.4651723100515,0.02173452,33175.902345971175,3.680744671337702e-11,0.0010431445257861969,0.0005453642773323109
2016-02-14T13:00:00.0,6196.777248843052,22045.603197699653,3784.914295315213,115.12627793206109,180.9836027750069,43960.61669378947,3.6806012407540584e-11,6.257022109281899e-11,3.128511054640949e-11,6196.777240801001,76.58200226496247,4669.634284448931,8.041987896352137e-6,1.764909778420782e-5,0.02352155,28242.380446542706,3.6806012407540584e-11,0.0010431445257875114,0.0005453642773277204
2016-02-14T14:00:00.0,11541.050202240447,21634.852143554686,3890.7545908610023,109.05158326043023,142.44037025246578,44845.33724593656,3.6807443333960915e-11,6.257265366773356e-11,3.128632683386678e-11,9250.580141266619,114.32199703198062,6970.853477559793,2290.4700609737656,5026.708644545858,0.021689060000000003,33175.90234579513,3.6807443333960915e-11,0.0010431445257849973,0.000545364277341114
2016-02-14T15:00:00.0,11394.983322086056,21780.919023980037,4044.131895345052,81.11283319685194,147.71182716857402,52952.14532254548,3.680703856825164e-11,6.257196556602779e-11,3.1285982783013895e-11,9426.545570664508,116.49664110728746,7103.453726054113,1968.4377514214866,4319.970485496832,0.01794,33175.9023460661,3.680703856825164e-11,0.001043144525782448,0.0005453642773564091
2016-02-14T16:00:00.0,10935.21487102419,22240.687475043404,4495.48837741428,63.041055634816495,183.09667822356934,60331.43818411566,3.680701726739383e-11,6.257192935456951e-11,3.128596467728476e-11,9312.992492011537,115.09331131364279,7017.884836197731,1622.222379012591,3560.1597221888933,0.01485132,33175.902346067596,3.680701726739383e-11,0.0010431445257804346,0.0005453642774226497
2016-02-14T17:00:00.0,10434.14749743497,22741.75484863281,5009.574028727214,59.88727747387356,235.1499770469547,66413.99491045228,3.680698536943226e-11,6.257187512803484e-11,3.128593756401742e-11,9046.122384591385,111.79523452683559,6816.782593099731,1388.0251128435227,3046.1860001833006,0.01355522,33175.90234606778,3.680698536943226e-11,0.001043144525779943,0.0005453642775109931
2016-02-14T18:00:00.0,10299.75408163322,22876.148264431427,5261.678143446181,55.35080552207099,287.05897724448033,71267.39002037238,3.68070354611985e-11,6.257196028403745e-11,3.1285980142018725e-11,8829.921511365425,109.12334636308789,6653.862583115115,1469.8325702677346,3225.722183794352,0.01455904,33175.90234606465,3.68070354611985e-11,0.0010431445257795405,0.0005453642775576071
2016-02-14T19:00:00.0,9891.3287756454,23284.57357042101,6734.9281522623705,48.247472260793046,340.832561230056,75885.29718919993,3.6806994465997e-11,6.25718905921949e-11,3.128594529609745e-11,8344.037088874238,103.11861188615191,6287.720236960482,1547.2916867710985,3395.715416694681,0.01400144,33175.90234606641,3.6806994465997e-11,0.0010431445257792103,0.0005453642778656846
2016-02-14T20:00:00.0,9733.250665294858,23442.651680772567,8082.962899983724,44.97725003772312,395.70474399997306,78833.80523595701,3.6807010898776416e-11,6.257191852791991e-11,3.1285959263959954e-11,7850.658718294046,97.02126450298668,5915.9307623772365,1882.5919470007493,4131.571669667624,0.01369649,33175.90234606743,3.6807010898776416e-11,0.0010431445257796182,0.0005453642783140445
2016-02-14T21:00:00.0,9615.328381220108,23560.57396484375,9107.879565836589,40.0769165219201,447.74980160979356,80798.34531338244,3.680701068189696e-11,6.257191815922483e-11,3.1285959079612414e-11,7244.6906502121465,89.53249313699445,5459.298362011856,2370.637731007899,5202.646119931306,0.015759219999999997,33175.90234606386,3.680701068189696e-11,0.0010431445257802945,0.0005453642787596441
2016-02-14T22:00:00.0,9540.412367197343,23635.489978841146,10264.578614095051,39.71891678916084,497.2064213694252,82352.41077485328,3.680701938242751e-11,6.257193295012677e-11,3.1285966475063384e-11,6527.558101948091,80.6699111364936,4918.897020517902,3012.8542652491906,6612.066596254203,0.02146616,33175.90234603849,3.680701938242751e-11,0.0010431445257827112,0.0005453642793221679
2016-02-14T23:00:00.0,9397.38693801276,23778.51540798611,10609.562336968316,37.90641668319702,538.158458861315,83618.79632289462,3.6807737667834115e-11,6.2573154035318e-11,3.1286577017659e-11,5643.703228920306,69.74691467271197,4252.860650775119,3753.6837090923914,8237.904817391018,0.02500299,33175.902345998875,3.6807737667834115e-11,0.0010431445257881847,0.0005453642795042695
2016-02-15T00:00:00.0,9.49668591693204e-8,24334.54086859809,9606.43975016276,39.938472173478864,569.9999999953869,85499.99999945672,3.699903269767008e-11,6.289835558603913e-11,3.144917779301957e-11,4.764654111054926e-8,5.888330945996786e-10,3.5904456987785274e-8,4.7257419703185096e-8,1.0371202147036189e-7,0.03560529,24334.540868693057,3.699903269767008e-11,0.0010828114419484743,0.0005659006280351071
2016-02-15T01:00:00.0,2.0030030024313357e-8,25099.31873155382,8101.381842583551,40.713166808022386,530.0626106339703,75893.5608153342,3.681662521870391e-11,6.258826287179665e-11,3.129413143589832e-11,9.985938391690325e-9,1.234098188159742e-10,7.524988952193549e-9,9.981503369751234e-9,2.190559489477074e-8,0.04885426,25099.31873157385,3.681662521870391e-11,0.0010828114419528046,0.0005659006275000339
2016-02-15T02:00:00.0,3.219097074381748e-8,24734.046805013026,6936.210634901258,42.17786115222507,489.35052663754465,67792.1795386807,3.690419438587635e-11,6.273713045598979e-11,3.1368565227994897e-11,1.606985790980267e-8,1.985970847464345e-10,1.2109578338197226e-8,1.6058375703558825e-8,3.5242013131630653e-8,0.03674455,24734.046805045215,3.690419438587635e-11,0.001082811441954885,0.0005659006271741395
2016-02-15T03:00:00.0,4.178180805669091e-8,24122.703113606767,6063.10869439019,44.45511109246148,447.17374829699065,60855.969469727424,3.6937357366487905e-11,6.279350752302944e-11,3.139675376151472e-11,2.0869187604690935e-8,2.5790892754501896e-10,1.5726154118598715e-8,2.0849826944476943e-8,4.5757422078911786e-8,0.03251398,24122.703113648546,3.6937357366487905e-11,0.0010828114419562445,0.00056590062701836
2016-02-15T04:00:00.0,8.544321627688705e-8,23514.998642578124,5467.104117296007,46.778805681864426,402.7197200162591,54792.86134129935,3.699430614167386e-11,6.289032044084555e-11,3.1445160220422776e-11,4.2730708016068956e-8,5.280814608799862e-10,3.2200089078047934e-8,4.264961794037724e-8,9.35996531193812e-8,0.02599314,23514.998642663566,3.699430614167386e-11,0.0010828114419571442,0.0005659006269222931
2016-02-15T05:00:00.0,1.3799105228118147e-7,22963.170250108506,4973.685166829427,52.43827740139432,355.9419971463981,49325.75779002977,3.701448579686206e-11,6.29246258546655e-11,3.146231292733275e-11,6.952274125871357e-8,8.591870454024893e-10,5.238945398795666e-8,6.840538639661324e-8,1.501237466457737e-7,0.02426984,22963.170250246494,3.701448579686206e-11,0.001082811441958105,0.0005659006268491091
2016-02-15T06:00:00.0,7499.002614222463,22426.409554578993,5295.761547037761,58.35547214931911,303.5048025573374,44352.07318930348,3.704918860696347e-11,6.29836206318379e-11,3.149181031591895e-11,5151.985991455901,63.67009617013938,3882.3229372036203,2347.0166227665,5150.806791832726,0.021,29925.412168801457,3.704918860696347e-11,0.0010828114419566943,0.0005659006268955345
2016-02-15T07:00:00.0,11176.64174648745,21999.26059950087,5235.967542182075,63.009472182591765,308.82050938963613,48089.44193720269,3.7049143883734796e-11,6.298354460234915e-11,3.1491772301174575e-11,8065.615292925691,99.67777517710306,6077.913120555064,3111.0264535616966,6827.517125843165,0.01884,33175.902345988325,3.7049143883734796e-11,0.0010828114419560776,0.0005659006268862093
2016-02-15T08:00:00.0,11597.381609251377,21578.52073676215,5114.745347629123,59.92286133554246,345.48989519562264,55758.90520731947,3.7048890629888585e-11,6.298311407081059e-11,3.1491557035405295e-11,9023.1200460152,111.51096335224143,6799.44898489277,2574.261563236113,5649.522809191311,0.01804956,33175.90234601353,3.7048890629888585e-11,0.0010828114419555827,0.0005659006268685702
2016-02-15T09:00:00.0,11958.136293508016,21217.76605251736,5340.787002902561,56.89211138513353,397.0790800237969,63093.13221967506,3.70489041445982e-11,6.298313704581693e-11,3.1491568522908467e-11,9622.957294899888,118.92396784919802,7251.461454219391,2335.178998608064,5124.827719369846,0.017955000000000002,33175.902346025374,3.70489041445982e-11,0.0010828114419554364,0.0005659006269025853
2016-02-15T10:00:00.0,12089.706747056418,21086.195598958333,4923.340235324436,56.95102788183424,459.11201929933264,70128.63495626235,3.704890740080447e-11,6.29831425813676e-11,3.14915712906838e-11,9780.527828659267,120.8712811871376,7370.2000723864385,2309.1789183970877,5067.76745467473,0.01822919,33175.90234601476,3.704890740080447e-11,0.0010828114419565472,0.0005659006268420288
2016-02-15T11:00:00.0,11948.398032130612,21227.50431369357,4712.861082763672,70.11733365058899,523.0333554161091,77643.26281389972,3.7049345340692023e-11,6.298388707917644e-11,3.149194353958822e-11,9473.983443945406,117.08289540978569,7139.200939621078,2474.414588185141,5430.3967611489725,0.02096275,33175.902345824186,3.7049345340692023e-11,0.0010828114419615337,0.0005659006268142474
2016-02-15T12:00:00.0,6007.533360315378,21714.73504394531,4624.368014594184,73.4095831044515,569.9999999867792,85499.99999780674,3.713468005093487e-11,6.312895608658928e-11,3.156447804329464e-11,5939.986220661536,73.40848646444927,4476.1272234420285,67.54713965377827,148.24022221344484,0.02244906,27722.26840426069,3.713468005093487e-11,0.0010966519352239065,0.0005709876909215031
2016-02-15T13:00:00.0,5.345679726446416e-7,23261.315842013893,4385.902781846789,89.28580529530844,569.9999999987438,85499.9999998557,3.804472880008798e-11,6.467603896014956e-11,3.233801948007478e-11,2.8754354291671134e-7,3.5535665393833824e-9,2.166808865477672e-7,2.469597536889702e-7,5.419825169840894e-7,0.02763028,23261.31584254846,3.804472880008798e-11,0.0012423157578064922,0.0006483116211089557
2016-02-15T14:00:00.0,3.2618869457452817e-7,22878.766220703124,4619.025428331162,96.99722216076324,480.715437022776,81114.09786707921,3.803855501964386e-11,6.466554353339456e-11,3.233277176669728e-11,1.6936524675484172e-7,2.093076643966737e-9,1.276266246321181e-7,1.5675878227615308e-7,3.4402576981993826e-7,0.02769595,22878.766221029317,3.803855501964386e-11,0.0012423157578103266,0.0006483116211246166
2016-02-15T15:00:00.0,9871.1779640096,23304.724382052947,5142.111075575087,72.5887499554952,383.71945717992463,76495.07308753132,3.805537869413168e-11,6.469414378002385e-11,3.2347071890011926e-11,7159.805263396124,88.48344899149818,5395.3322555791565,2711.3727006134095,5950.4294882443255,0.02343003,33175.90234606255,3.805537869413168e-11,0.0012423157578026352,0.0006483116211560918
2016-02-15T16:00:00.0,9151.079153248582,24024.82319281684,6111.328628200955,56.8036390484704,399.61539853172053,82698.72440409134,3.8054478455890165e-11,6.469261337501328e-11,3.234630668750664e-11,7751.602715125109,95.79709478310482,5841.286267262489,1399.4764381234074,3071.3172938669345,0.02213461,33175.90234606542,3.8054478455890165e-11,0.0012423157578018169,0.0006483116212257484
2016-02-15T17:00:00.0,8610.62336386164,24565.278982204854,8577.81707329644,49.58411122110155,438.61009658213226,85499.99998533144,3.805423155593974e-11,6.469219364509756e-11,3.234609682254878e-11,7160.852064010659,88.49638573005082,5396.1210811006595,1449.771299850916,3181.695342691735,0.02072648,33175.9023460665,3.805423155593974e-11,0.0012423157578022952,0.0006490719263708821
2016-02-15T18:00:00.0,8244.421447628774,24931.4808984375,10022.766137424043,48.42113908979629,477.5236134068788,85499.99998489933,3.8053989609087894e-11,6.469178233544942e-11,3.234589116772471e-11,6108.010614585912,75.48499236680155,4602.743437000094,2136.410833042797,4688.607367429217,0.020653860000000003,33175.90234606628,3.8053989609087894e-11,0.0012423157578041568,0.0006498112059405318
2016-02-15T19:00:00.0,8071.88136136663,25104.020984700517,11242.692073838976,44.9797222826216,504.5887089996712,84768.58530171581,3.805399786097344e-11,6.469179636365485e-11,3.2345898181827424e-11,5305.935521956659,65.57265984725083,3998.3329175152944,2765.945839409907,6070.1967243337285,0.02028835,33175.902346067145,3.805399786097344e-11,0.001242315757806465,0.0006498112061608133
2016-02-15T20:00:00.0,7994.399081635584,25181.503264431427,12149.75209391276,42.51827801386515,525.1828888800901,83594.42351953706,3.8054006444642414e-11,6.46918109558921e-11,3.234590547794605e-11,4705.324783404073,58.15009628673637,3545.7375784595347,3289.0742982314455,7218.264272113956,0.02043299,33175.902346067014,3.8054006444642414e-11,0.001242315757810078,0.0006498112063253488
2016-02-15T21:00:00.0,7909.521239833892,25266.381106228306,12538.775361599392,40.845083380805114,540.8159494687509,82208.673926009,3.805399200398025e-11,6.469178640676642e-11,3.234589320338321e-11,4254.951712017353,52.584223860998236,3206.355113475502,3654.5695278164735,8020.386972340064,0.02258973,33175.9023460622,3.805399200398025e-11,0.001242315757815917,0.0006498112063998787
2016-02-15T22:00:00.0,7990.43209052169,25185.47025553385,12712.849478624132,39.19283342255486,552.5563322647346,80896.6413000364,3.8054027014269575e-11,6.469184592425828e-11,3.234592296212914e-11,4041.408421185358,49.945179056468604,3045.437747345646,3949.0236693362676,8666.60156550118,0.02487407,33175.90234605554,3.8054027014269575e-11,0.001242315757825893,0.0006498112064347568
2016-02-15T23:00:00.0,7815.024702271143,25360.877643771702,12940.18968967014,40.93583343823751,563.3099202144384,79895.83178407031,3.805464488812127e-11,6.469289630980615e-11,3.234644815490308e-11,3853.6401133149284,47.62467076323154,2903.943339221435,3961.38458895615,8693.72907201894,0.02774962,33175.90234604284,3.805464488812127e-11,0.0012423157578531686,0.0006498112064799056
2016-02-16T00:00:00.0,1.3777855914178767e-7,25926.679758029517,11888.469783528644,39.670583450529314,569.9999998552227,78553.31515545175,3.8026018179537134e-11,6.464423090521313e-11,3.2322115452606565e-11,6.899268502350586e-8,8.526364197743867e-10,5.1990025595999185e-8,6.872122988737658e-8,1.508169027067914e-7,0.03676201,25926.679758167298,3.8026018179537134e-11,0.0012435800010737292,0.0006498112062900639
2016-02-16T01:00:00.0,2.2990675752999786e-8,26768.01854709201,9790.803144259982,41.123972146776,530.3306599855788,66664.84602193712,3.784876008655992e-11,6.434289214715186e-11,3.217144607357593e-11,1.1467402735559582e-8,1.4171828809427142e-10,8.6413590301385e-9,1.1458930125293053e-8,2.5147983420298145e-8,0.04564605,26768.018547115003,3.784876008655992e-11,0.0012435800010781911,0.0006498112059362957
2016-02-16T02:00:00.0,2.7184833600866582e-8,26282.051763780382,7710.194410807292,41.49716680526733,489.20793141897605,56874.04352752214,3.788164276546812e-11,6.43987927012958e-11,3.21993963506479e-11,1.3566145458236254e-8,1.6765530562708543e-10,1.0222884489456428e-8,1.3554289349929033e-8,2.9746498156364466e-8,0.04140941,26282.05176380757,3.788164276546812e-11,0.0012435800010801113,0.0006498112056300941
2016-02-16T03:00:00.0,4.311200303473788e-8,25314.95189290365,6059.571707492403,39.45333337148031,447.7120081939081,49163.849766566025,3.794832209480626e-11,6.451214756117065e-11,3.2256073780585323e-11,2.153868077651842e-8,2.661827649945384e-10,1.6230656402106e-8,2.150881011065829e-8,4.72036389208144e-8,0.03352912,25314.951892946763,3.794832209480626e-11,0.0012435800010808674,0.0006498112054805513
2016-02-16T04:00:00.0,7.947018937408225e-8,24509.75240993924,6035.187447102865,53.24655539512634,408.2599184027296,43104.278708948266,3.8000473067228387e-11,6.460080421428826e-11,3.230040210714413e-11,3.9753612728427505e-8,4.912894463857398e-10,2.995667356010608e-8,3.965197584144046e-8,8.702097142922455e-8,0.02792552,24509.752410018707,3.8000473067228387e-11,0.001243580001083277,0.0006498112054788861
2016-02-16T05:00:00.0,1.6157205295414994e-7,23675.000454644098,5811.749950629341,50.04783338122898,355.0146065881163,37069.09191177358,3.803115465872203e-11,6.465296291982745e-11,3.2326481459913724e-11,8.169949794229959e-8,1.0096717847573839e-9,6.156535272910877e-8,7.980790204893052e-8,1.7514792180338524e-7,0.02530422,23675.000454805668,3.803115465872203e-11,0.0012435800010832001,0.0006498112054633305
2016-02-16T06:00:00.0,9247.383313288432,22876.86505859375,5646.0462375217,60.34969404962328,304.9680167879176,31257.34261119216,3.8063028900311695e-11,6.470714913052988e-11,3.235357456526494e-11,6285.619101966346,77.67994194370239,4736.581825835511,2961.7642113220213,6499.943403682617,0.02209561,32124.248371882182,3.8063028900311695e-11,0.00124358000108186,0.0006498112054509843
2016-02-16T07:00:00.0,11031.353620383077,22144.548725585937,5139.1967344835075,65.1391112391154,322.2995082620352,36847.82225299979,3.806251361219086e-11,6.470627314072445e-11,3.2353136570362227e-11,8364.697474557819,103.37394036444499,6303.289046612499,2666.656145825192,5852.293696671185,0.02099634,33175.902345969014,3.806251361219086e-11,0.001243580001081564,0.0006498112054183003
2016-02-16T08:00:00.0,11514.729869894918,21661.172476128468,4941.928213026259,64.27511129061381,360.5355809673947,43864.20891161116,3.8062404796519845e-11,6.470608815408373e-11,3.2353044077041867e-11,9318.644560513696,115.16316160937136,7022.144000571424,2196.085309381156,4819.570094766176,0.01990392,33175.90234602338,3.8062404796519845e-11,0.0012435800010813511,0.0006498112054064737
2016-02-16T09:00:00.0,11994.849657231516,21181.052688802087,4773.527762044271,62.39497213787503,411.42487486617665,50763.9954437337,3.8062435354904626e-11,6.470614010333786e-11,3.235307005166893e-11,9796.068473397718,121.06333806514232,7381.910857630629,2198.781183833732,4825.486511507993,0.01980157,33175.9023460336,3.8062435354904626e-11,0.0012435800010815556,0.0006498112053970669
2016-02-16T10:00:00.0,12114.495064679133,21061.407281358508,4569.402765028211,67.99288851208156,470.09448437347083,58197.865700639304,3.806241828545049e-11,6.470611108526584e-11,3.235305554263292e-11,9618.481596107675,118.86865555351217,7248.088753262937,2496.0134685713933,5477.7980699894515,0.01994492,33175.90234603764,3.806241828545049e-11,0.001243580001083596,0.0006498112053857125
2016-02-16T11:00:00.0,12073.818437061444,21102.083908962675,4461.013848470052,71.92374991310967,520.9714949949373,66354.35040867468,3.806246759641815e-11,6.470619491391085e-11,3.2353097456955425e-11,8885.899512057023,109.8151426322076,6696.045282451682,3187.9189250043537,6996.266788843334,0.02099804,33175.90234602412,3.806246759641815e-11,0.0012435800010876083,0.0006498112053800367
2016-02-16T12:00:00.0,11283.294172142147,21892.608173828125,4323.310123291017,79.12538874308268,558.8641312940683,75585.64928131086,3.806328232614396e-11,6.470757995444473e-11,3.235378997722237e-11,7303.5593631302745,90.26001386766521,5503.659382174707,3979.7348090118076,8734.000809840249,0.02222191,33175.90234597027,3.806328232614396e-11,0.0012435800011047057,0.0006498112053735295
