Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-02-16T13:00:00.0,2.0201520944243755e-5,24014.30655815972,4321.976813557943,104.26200005637274,569.9999999986843,85499.99999984601,3.898280456074017e-11,6.627076775325828e-11,3.313538387662914e-11,1.838941615628875e-5,2.272630199549023e-7,1.3857501216762335e-5,1.8120385171872526e-6,3.976733786567293e-6,0.0285637,24014.306578361236,3.898280456074017e-11,0.00138265854447096,0.0007222681098336415
2016-02-16T14:00:00.0,5514.510900965969,24892.075220269096,4249.356482679579,107.6018890508016,465.73938282809854,81178.02392639044,3.8985451214114296e-11,6.62752670639943e-11,3.313763353199715e-11,4028.3349494895965,49.78361239042426,3035.5861213673325,1486.175951476306,3261.589675363881,0.02720476,30406.586121235065,3.8985451214114296e-11,0.0013826585444634536,0.000722268109833907
2016-02-16T15:00:00.0,6584.420380464572,26591.4819656033,4819.745315348308,86.39258350372316,407.92248882625927,83225.84396271012,3.8985258516282726e-11,6.627493947768063e-11,3.3137469738840315e-11,5104.846996743,63.087535516497944,3846.800946127923,1479.5733837215057,3247.0995560758147,0.02323423,33175.90234606787,3.8985258516282726e-11,0.0013826585444623837,0.0007222681098543048
2016-02-16T16:00:00.0,5397.439084898338,27778.46326117621,5615.073988172743,61.70844440142314,384.6188234978834,85499.99987183372,3.8984993395276654e-11,6.627448877197031e-11,3.313724438598516e-11,4323.3777142357685,53.429857010818495,3257.9181104157615,1074.0613706625027,2357.155270733667,0.02029517,33175.902346074545,3.8984993395276654e-11,0.0013826585444616031,0.000722355995123136
2016-02-16T17:00:00.0,4641.558079038078,28534.344267035587,7569.928181287977,51.54191677623325,376.34161876516976,85499.9999871664,3.898472235329194e-11,6.627402800059629e-11,3.3137014000298144e-11,3111.5192468349237,38.453274137345836,2344.7118376430385,1530.038832203088,3357.8519777972347,0.02031215,33175.902346073664,3.898472235329194e-11,0.00138265854446156,0.0007232246280839213
2016-02-16T18:00:00.0,4023.4306452253636,29152.471700846363,9602.192076009114,45.62872226715088,363.25435878480107,83632.63634454334,3.898467776177596e-11,6.627395219501913e-11,3.3136976097509563e-11,2148.7763101771143,26.555350605375416,1619.2286954497204,1874.654335048183,4114.151637291364,0.02187754,33175.90234607172,3.898467776177596e-11,0.0013826585444615962,0.0007232246282324
2016-02-16T19:00:00.0,4051.431499718025,29124.47084635417,11270.03690863715,43.31463901519776,344.18236978093574,79763.82532449995,3.89847417599753e-11,6.6274060991958e-11,3.3137030495979e-11,1689.3362702464603,20.877425320774453,1273.013739071613,2362.0952294714984,5183.898585505637,0.02162285,33175.902346072195,3.89847417599753e-11,0.0013826585444617035,0.0007232246283684232
2016-02-16T20:00:00.0,3995.9644413405395,29179.937904730898,12058.849372558594,41.811888917287185,321.7465387446728,74950.70146366477,3.8984718697170536e-11,6.627402178518991e-11,3.3137010892594954e-11,1368.4010085350728,16.911191908758042,1031.170238338905,2627.5634328054,5766.500093941536,0.02238064,33175.90234607144,3.8984718697170536e-11,0.0013826585444617321,0.000723224628435798
2016-02-16T21:00:00.0,4120.237494178872,29055.664851888017,12878.708230523003,39.15666652679443,296.8472243940192,69689.52314661125,3.8984737389758365e-11,6.627405356258921e-11,3.313702678129461e-11,1317.5744174042165,16.283058612070356,992.8694275652655,2802.663076774589,6150.777063544286,0.02532204,33175.90234606689,3.8984737389758365e-11,0.0013826585444613616,0.0007232246285094364
2016-02-16T22:00:00.0,4212.5633812197275,28963.33896484375,14356.01835123698,37.490249982410006,273.974999137827,63954.46213042242,3.89847248334126e-11,6.627403221680142e-11,3.313701610840071e-11,1431.0137058883038,17.684982145875026,1078.3525698704284,2781.549675331358,6104.441195916599,0.02709652,33175.90234606348,3.89847248334126e-11,0.0013826585444609363,0.0007232246286516476
2016-02-16T23:00:00.0,4412.39387057788,28763.508475477433,13324.701314290363,34.951527716318765,254.17111395943869,56781.23826819709,3.898513898781227e-11,6.627473627928085e-11,3.3137368139640425e-11,1778.44360105101,21.978645768811198,1340.1613273665364,2633.950269526804,5780.516765849106,0.03013606,33175.902346055314,3.898513898781227e-11,0.0013826585444601611,0.0007232246285514392
2016-02-17T00:00:00.0,6.259026980289811e-7,28912.814848632817,12384.643329942492,38.12730564753215,241.19961467014676,50577.215770347095,3.8976091241707806e-11,6.625935511090327e-11,3.3129677555451633e-11,3.088751417278947e-7,3.81719011095817e-9,2.327554945706201e-7,3.1696129694597554e-7,6.956092194749935e-7,0.037307070000000005,28912.81484925872,3.8976091241707806e-11,0.0013826585444610317,0.0007232246284668282
2016-02-17T01:00:00.0,2.8287115240602906e-8,29428.74462402344,10770.45125257704,37.00905548413595,203.07369168450253,38192.573164557594,3.880248828363308e-11,6.596423008217623e-11,3.2982115041088114e-11,1.4108138458262654e-8,1.7435345008874602e-10,1.063130793224061e-8,1.4113012552258078e-8,3.097268259723934e-8,0.04440709,29428.744624051724,3.880248828363308e-11,0.0013826585444602897,0.0007232246283311124
2016-02-17T02:00:00.0,3.9626032966031624e-8,28338.78059027778,8798.900447862414,41.13113879521688,166.06601885878464,27422.122635246767,3.885454991201236e-11,6.605273485042101e-11,3.3026367425210505e-11,1.9775201322774386e-8,2.4438905154109443e-10,1.4901771435432586e-8,1.9784778908406817e-8,4.3420047641677604e-8,0.03803531,28338.780590317405,3.885454991201236e-11,0.0013826585444600386,0.000723224628176556
2016-02-17T03:00:00.0,6.563107307126463e-8,26907.064627821183,7110.5832451714405,42.570861332151615,124.93626272237013,18623.222910667242,3.8906080671910556e-11,6.614033714224795e-11,3.3070168571123974e-11,3.276931239355477e-8,4.049749504340886e-10,2.4693594538663938e-8,3.279562034056762e-8,7.197388478375899e-8,0.03266751,26907.064627886815,3.8906080671910556e-11,0.0013826585444587257,0.0007232246280683834
2016-02-17T04:00:00.0,1.700924822437216e-7,25636.956767578125,7012.641106635199,52.3681666522556,82.36678404923444,11512.640388817064,3.895370317962812e-11,6.62212954053678e-11,3.31106477026839e-11,8.526510017415963e-8,1.0537367797677523e-9,6.425224266876538e-8,8.47611607741566e-8,1.8601843649685424e-7,0.02795568,25636.956767748215,3.895370317962812e-11,0.0013826585444568175,0.0007232246280630918
2016-02-17T05:00:00.0,7572.297405612734,24834.903346896703,5954.974487169054,49.7347221522861,30.000000056577754,4500.000005656742,3.896338660792314e-11,6.623775723346934e-11,3.311887861673467e-11,4479.953286069896,55.36487425137515,3375.906966547265,3092.3441195427713,6786.516524476081,0.02516237,32407.200752509438,3.896338660792314e-11,0.001379425792430491,0.0007212530383198993
2016-02-17T06:00:00.0,9238.525142792196,23937.377203233507,5858.212891167535,51.55091670566135,35.63153158149235,8707.449730764072,3.896294420856222e-11,6.623700515455577e-11,3.3118502577277884e-11,5919.688006009769,73.15763382604858,4460.83133085662,3318.8371367823606,7283.582356981874,0.02190034,33175.9023460257,3.896294420856222e-11,0.0013794257923980442,0.0007212530383137844
2016-02-17T07:00:00.0,10045.815768357359,23130.086577690967,6812.965184461806,42.67713887638516,57.23962812770517,14593.651248688071,3.896288341334951e-11,6.623690180269416e-11,3.311845090134708e-11,6842.7705778769,84.56542030319139,5156.428067267767,3203.045190480392,7029.463175350902,0.02089853,33175.90234604832,3.896288341334951e-11,0.0013794257923903008,0.0007212530383474264
2016-02-17T08:00:00.0,10687.670881756341,22488.23146430121,6829.2475866699215,40.817694388495546,99.12928898033638,19966.578028097974,3.8962851791480814e-11,6.623684804551738e-11,3.311842402275869e-11,7595.951710385132,93.87350367528572,5723.994126541812,3091.7191713711422,6785.145001472902,0.01982498,33175.90234605755,3.8962851791480814e-11,0.001379425792387383,0.0007212530383474523
2016-02-17T09:00:00.0,11524.816221386744,21651.086124674483,6606.363398573134,41.6739444118076,152.18647769295274,25646.470290695805,3.896292501883848e-11,6.623697253202541e-11,3.3118486266012706e-11,8359.59410370934,103.31087107169975,6299.443358030472,3165.2221176773373,6946.455948903431,0.01955588,33175.90234606122,3.896292501883848e-11,0.0013794257923859642,0.0007212530383385387
2016-02-17T10:00:00.0,11721.380855176818,21454.521490885418,6273.833236355252,41.368444795608525,213.82478377867122,32286.006920309614,3.8962883610487814e-11,6.623690213782928e-11,3.311845106891464e-11,8715.762617666258,107.71252968917673,6567.837176169312,3005.618237510495,6596.186273779781,0.01955569,33175.90234606224,3.8962883610487814e-11,0.0013794257923851493,0.0007212530383261133
2016-02-17T11:00:00.0,11749.93915487275,21425.96319118924,6073.224488661024,43.24738908661735,280.17024809806804,39176.1978551565,3.8962935353834735e-11,6.623699010151905e-11,3.3118495050759526e-11,8900.744302610461,109.9985998938792,6707.231700846292,2849.1948522622242,6252.896572580925,0.01994903,33175.902346061994,3.8962935353834735e-11,0.0013794257923852135,0.0007212530383189534
2016-02-17T12:00:00.0,11019.829108743234,22156.073237304692,6363.175851915146,42.70580564075046,346.92283833115573,46063.10236117573,3.8963009854250246e-11,6.623711675222542e-11,3.311855837611271e-11,8619.208037457016,106.51927345405011,6495.077649637201,2400.621071286151,5268.448122034304,0.02311784,33175.90234604792,3.8963009854250246e-11,0.0013794257923855976,0.0007212530383295084
2016-02-17T13:00:00.0,8680.857442395958,24495.044903428818,6652.8494650607645,46.372055545383034,410.73768557028257,51463.453002185124,3.896274662102677e-11,6.623666925574551e-11,3.3118334627872755e-11,7446.057290719747,92.02105451659433,5611.0399095484345,1234.800151676145,2709.9156205858426,0.02833718,33175.902345824776,3.896274662102677e-11,0.0013794257923875094,0.0007212530383407035
2016-02-17T14:00:00.0,7737.5216531383085,25438.38069281684,7029.002252197266,48.63152778837416,456.38806396731843,53131.55978851168,3.896291886772772e-11,6.623696207513712e-11,3.311848103756856e-11,6883.540807948875,85.06927347240931,5187.150821488372,853.9808451893665,1874.1624131794902,0.02666377,33175.90234595515,3.896291886772772e-11,0.00137942579238921,0.0007212530383555049
2016-02-17T15:00:00.0,6223.995665835707,26951.906680230033,6959.071709798178,44.29783347553678,492.8271890771789,53163.87149223531,3.896283101866038e-11,6.623681273172264e-11,3.311840636586132e-11,5948.745545677798,73.5167373539307,4482.727887434798,275.2501201578428,604.0690869460624,0.02450429,33175.90234606574,3.896283101866038e-11,0.0013794257923910478,0.0007212530383530692
2016-02-17T16:00:00.0,5143.064002433709,28032.838343641488,7730.296235487196,51.1067223570082,522.0474723813984,51291.59747807103,3.896282344491745e-11,6.623679985635966e-11,3.311839992817983e-11,5143.063795797346,63.55983246667219,3875.599540650743,0.000206636296943775,0.00045348790094319226,0.02059289,33175.90234607519,3.896282344491745e-11,0.0013794257923955095,0.0007212530383952949
2016-02-17T17:00:00.0,4510.018080667637,28665.88426540798,7509.465205078125,50.872527731789475,534.5019619168879,47436.90195797552,3.896281837432742e-11,6.623679123635661e-11,3.3118395618178304e-11,4510.018041501704,55.736425313984675,3398.562519145407,3.916586673119966e-5,8.595414723960772e-5,0.01983286,33175.90234607562,3.896281837432742e-11,0.0013794257924004784,0.0007212530383812844
2016-02-17T18:00:00.0,4078.5471892814357,29097.355156792535,6927.678156738281,53.47269454638164,539.3672389249085,43326.000079249985,3.896279199433949e-11,6.623674639037713e-11,3.3118373195188564e-11,4078.5471613213463,50.40415296672723,3073.4239613858067,2.796002291549882e-5,6.136159179102581e-5,0.02158217,33175.90234607397,3.896279199433949e-11,0.0013794257924064658,0.0007212530383522284
2016-02-17T19:00:00.0,3999.555646856041,29176.34669921875,7108.754578314886,49.1801667658488,536.3000767710796,39471.74666651214,3.8962827425554935e-11,6.623680662344339e-11,3.3118403311721696e-11,3999.5556015065813,49.42794685545748,3013.8991985035045,4.534939370631189e-5,9.952463175681844e-5,0.02062018,33175.902346074785,3.8962827425554935e-11,0.0013794257924111476,0.0007212530383593313
2016-02-17T20:00:00.0,4070.893497333776,29105.00884874132,8326.597129991322,45.25163900163439,536.5492362865135,35376.89210747843,3.8962832754138096e-11,6.623681568203476e-11,3.311840784101738e-11,4070.893447410387,50.30956561699886,3067.656440060906,4.992332238096885e-5,0.00010956266159190811,0.02032798,33175.90234607509,3.8962832754138096e-11,0.0013794257924158078,0.0007212530384353147
2016-02-17T21:00:00.0,4261.646478561044,28914.255867513017,8925.712917480469,40.512972162034785,541.6085423277036,30117.952248363716,3.8962861433874e-11,6.62368644375858e-11,3.31184322187929e-11,4261.645846304592,52.666952380553845,3211.3995353996243,0.0006322563855964454,0.0013875617469087595,0.021677980000000003,33175.90234607406,3.8962861433874e-11,0.0013794257924212335,0.0007212530384781334
2016-02-17T22:00:00.0,4513.348187544686,28662.55415852864,8916.247635633681,42.44241678343879,553.7639019720482,24403.64097509766,3.8962898944297205e-11,6.623692820530525e-11,3.3118464102652626e-11,4410.587102407989,54.507622001071354,3323.635487870204,102.76108513663075,225.52140880619487,0.022651,33175.90234607333,3.8962898944297205e-11,0.001379425792432355,0.000721253038477032
2016-02-17T23:00:00.0,4422.954134808819,28752.948211263018,7896.076337483724,48.98883338398405,565.8304866155063,19036.550957393414,3.896285782961622e-11,6.623685831034757e-11,3.3118429155173786e-11,4301.296327398519,53.1569672891016,3241.2784932379022,121.65780741023384,266.99251066636054,0.02426762,33175.90234607184,3.896285782961622e-11,0.001379425792476592,0.0007212530384049602
2016-02-18T00:00:00.0,4467.74467145158,28708.157673068577,6590.161923828125,51.565583436754025,569.9999999464494,14648.746345066993,3.8987078748228484e-11,6.627803387198842e-11,3.313901693599421e-11,4172.414608526793,51.56420064556949,3144.158575949359,295.3300629247203,648.1369067390605,0.032682,33175.90234452015,3.8987078748228484e-11,0.001382844081895514,0.0007212530383369618
2016-02-18T01:00:00.0,7.7270042844186e-8,29182.33812608507,6011.0277269151475,60.73336110009088,569.9999999993798,11850.880625180322,4.1072963819504e-11,6.98240384931568e-11,3.49120192465784e-11,5.2158359601533796e-8,6.445917705160351e-10,3.930437625097775e-8,2.5041859204159043e-8,5.495733486406321e-8,0.03812439,29182.338126162336,4.1072963819504e-11,0.0016778982553177723,0.0007212530383149457
2016-02-18T02:00:00.0,4825.6928400640045,28193.556840277783,4976.296293945313,77.91394428465101,509.2683167982228,5839.853619612474,4.1130515931390136e-11,6.992187708336323e-11,3.4960938541681615e-11,4825.692840013717,59.637648029473745,3636.4419530166915,5.021732117597029e-8,1.1020787687304194e-7,0.03194931,33019.24968034179,4.1130515931390136e-11,0.0016778982553194682,0.0007212530382725646
2016-02-18T03:00:00.0,5874.927025098655,26906.28315863716,4427.101796739365,98.22175020429825,490.9936984413337,4500.0000000471,4.117592584388487e-11,6.999907393460428e-11,3.499953696730214e-11,5874.927025078875,72.60446152215137,4427.101312326303,1.970977824855297e-8,4.325544978394629e-8,0.02785405,32781.21018373582,4.117592584388487e-11,0.0016778982553220794,0.00048437093727032957
2016-02-18T04:00:00.0,6489.744812695898,25668.25431532118,4890.402747260199,110.54811137729222,465.37808765747604,4500.00000004823,4.122108259745328e-11,7.007584041567057e-11,3.5037920207835285e-11,6489.74481268342,80.2026009054519,4890.4024942348715,1.2408492940506122e-8,2.7231911821327572e-8,0.02398062,32157.99912801708,4.122108259745328e-11,0.0016778982553237577,0.00025309340370956407
2016-02-18T05:00:00.0,6295.014499452609,24596.80073676216,4743.661983235677,95.33563862694636,435.03425508392024,4500.000000143537,4.1236080517409373e-11,7.010133687959594e-11,3.505066843979797e-11,6295.014499441512,77.79605364544082,4743.66180764883,1.1026663222398943e-8,2.4199322350873334e-8,0.022713450000000003,30891.81523621477,4.1236080517409373e-11,0.001677898255324029,0.00017548585103240724
2016-02-18T06:00:00.0,6169.975337222083,23838.57238606771,4649.43750366211,88.35833336088392,417.4963480007082,4500.000000066741,4.1268572407935887e-11,7.0156573093491e-11,3.50782865467455e-11,6169.975337213112,76.25077469916285,4649.43748165627,8.901516263888139e-9,1.953543489419334e-8,0.02046638,30008.547723289794,4.1268572407935887e-11,0.0016778982553244603,2.200958740071771e-5
2016-02-18T07:00:00.0,6990.1741966833815,23136.256185980903,4512.020812174479,81.51433315065172,405.39046723728535,4500.000000090024,4.129258625437392e-11,7.019739663243567e-11,3.5098698316217834e-11,6990.174196675525,86.38708724877306,5267.5053200471375,7.78638906627424e-9,1.7088155787811613e-8,0.019288099999999996,30126.430382664283,4.129258625437392e-11,0.0016778982553244761,6.770012622093622e-7
2016-02-18T08:00:00.0,9952.777128691647,22491.934704318573,4432.41891805013,83.63649961683484,410.26489923369746,5255.484508656772,4.132509641202207e-11,7.025266390043752e-11,3.512633195021876e-11,9952.777128683045,122.99999999886207,7499.999999930613,8.530794824272825e-9,1.872184265520964e-8,0.01777634,32444.711833010217,4.132509641202207e-11,0.0016778982553242,6.770000745077697e-7
2016-02-18T09:00:00.0,9952.777128721555,21733.987434895836,4293.650446777344,80.61458340538874,449.63007751401113,8323.065591232977,4.133940543955971e-11,7.02769892472515e-11,3.513849462362575e-11,9952.777128712578,122.99999999922704,7499.999999952868,8.905086788258216e-9,1.9543270834082904e-8,0.01770349,31686.764563617387,4.133940543955971e-11,0.0016778982553250928,6.769979707059567e-7
2016-02-18T10:00:00.0,9952.77712873494,21640.83436903212,4207.444392768012,82.82011118994821,492.0171720061396,11529.415145105042,4.135164404382329e-11,7.02977948744996e-11,3.51488974372498e-11,9952.777128725618,122.9999999993882,7499.999999962694,9.252065055136721e-9,2.0304755859932233e-8,0.01732765,31593.61149776706,4.135164404382329e-11,0.0016778982553271842,6.769966937661178e-7
2016-02-18T11:00:00.0,9952.777128724993,21602.38832248264,4148.951340332032,85.20041661792332,532.1987387138698,14821.970752997027,4.134258733195829e-11,7.028239846432909e-11,3.5141199232164545e-11,9952.777128715928,122.99999999926845,7499.999999955393,8.992787024771333e-9,1.973573942143557e-8,0.018811050000000003,31555.16545120763,4.134258733195829e-11,0.001677898255331806,6.769958410316054e-7
2016-02-18T12:00:00.0,7148.298039730933,22445.372626953125,4012.692050916884,88.3429446495904,569.9999999935054,18173.019413317117,4.151102645510949e-11,7.056874497368613e-11,3.5284372486843066e-11,7148.298039723197,88.3412385819354,5386.660889142402,7.665553883790245e-9,1.682296862526938e-8,0.02396727,29593.670666684055,4.151102645510949e-11,0.0017060735200027874,6.769944460997398e-7
2016-02-18T13:00:00.0,8277.126608409404,24529.116708984377,4076.333303493924,102.29372209760878,569.9999999994058,19546.988252236457,4.406386766042817e-11,7.490857502272789e-11,3.7454287511363943e-11,8277.126608402701,102.29170809924757,6237.299274344364,6.628126843531885e-9,1.4546211744572455e-8,0.02898705,32806.24331739378,4.406386766042817e-11,0.0020139988540768933,6.769950603115581e-7
2016-02-18T14:00:00.0,7772.5362371449255,25403.366108940965,3999.666638387044,108.41861106660627,569.9999999999362,21707.95422377844,1.030368733564699e-10,1.7516268470599882e-10,8.758134235299941e-11,7772.536237141848,96.05579877845649,5857.0609011253955,2.902243555487315e-9,6.369318253713987e-9,0.02840281,33175.90234608589,1.030368733564699e-10,0.0048811357965094625,6.769943318417512e-7
2016-02-18T15:00:00.0,6374.229019263644,26801.67332682292,3897.682831556532,100.3432773017883,557.6420688476712,23565.348487200157,1.0303552860261017e-10,1.7516039862443728e-10,8.758019931221864e-11,6374.229019260567,78.77501517664743,4803.354583941916,2.9016157969431587e-9,6.3679405630144375e-9,0.02296997,33175.902346086565,1.0303552860261017e-10,0.004881135796524035,6.769933800468881e-7
2016-02-18T16:00:00.0,5180.08246544462,27995.819880642357,4452.678202785915,91.94102809058296,536.0786878584119,24471.020240268906,1.0303497100934387e-10,1.7515945071588457e-10,8.757972535794229e-11,5180.082465441543,64.01732250260115,3903.4952745488504,2.9013555933783756e-9,6.3673695153807125e-9,0.02022813,33175.90234608698,1.0303497100934387e-10,0.004881135796529086,6.770004446741408e-7
2016-02-18T17:00:00.0,4645.298695913301,28530.603650173613,4921.599497205946,75.42830605612859,508.1598634063007,23921.837312715204,1.0303572903168522e-10,1.7516073935386485e-10,8.758036967693243e-11,4645.2986959102245,57.408272304724626,3500.504408824672,2.9017091494200923e-9,6.368145436114849e-9,0.02020033,33175.902346086914,1.0303572903168522e-10,0.0048811357965309445,6.770080514499373e-7
2016-02-18T18:00:00.0,4151.368600427101,29024.533745659723,5011.270772976345,69.35527784347533,490.14471079079294,22500.742225017304,1.0303506834213972e-10,1.7515961618163752e-10,8.757980809081876e-11,4151.368600424024,51.30410650670283,3128.2991772379773,2.901400907516674e-9,6.367468962640289e-9,0.02130962,33175.90234608683,1.0303506834213972e-10,0.004881135796532626,6.770095788267747e-7
2016-02-18T19:00:00.0,4237.557127445462,28938.345218641494,5420.379577772353,66.19047179963853,472.0984205899236,20617.770629962317,1.0303557712409237e-10,1.7516048111095703e-10,8.758024055547852e-11,4237.5571274423855,52.36925532758908,3193.2472760725045,2.901638214755969e-9,6.367989761567767e-9,0.01895574,33175.90234608696,1.0303557712409237e-10,0.004881135796533842,6.770168556003612e-7
2016-02-18T20:00:00.0,4488.708919437624,28687.1934266493,6027.013857421875,61.48508332252502,458.2820852537425,18390.638328945846,1.030360008972326e-10,1.7516120152529542e-10,8.758060076264771e-11,4488.708919434546,55.47307951809797,3382.50484866451,2.9018359017144715e-9,6.3684236090823676e-9,0.01905945,33175.90234608693,1.030360008972326e-10,0.004881135796534639,6.770285475066578e-7
2016-02-18T21:00:00.0,4558.922937992177,28616.97940809462,6716.742965494793,57.176694305207995,452.2749625851646,15746.129320871882,1.0303609741306669e-10,1.7516136560221336e-10,8.758068280110668e-11,4558.922937989099,56.34080961699077,3435.4152205482173,2.9018809130211598e-9,6.368522391742e-9,0.02093227,33175.9023460868,1.0303609741306669e-10,0.004881135796535403,6.770431313553095e-7
2016-02-18T22:00:00.0,4369.548950904445,28806.353395182286,5476.66657023112,59.471027712292134,451.44395903288626,12464.80157660872,1.0303510502849981e-10,1.7515967854844967e-10,8.757983927422484e-11,4369.548950901368,54.00045776238658,3292.710839169913,2.9014179233484486e-9,6.367506305904509e-9,0.022722560000000003,33175.90234608673,1.0303510502849981e-10,0.004881135796536755,6.77017905447787e-7
2016-02-18T23:00:00.0,4730.558047583986,28445.3442985026,5027.423536376953,61.037416570451526,445.9782702188271,10280.845846230899,1.0303622667653332e-10,1.7516158535010665e-10,8.758079267505332e-11,4730.558047580908,58.46193804241855,3564.7523196596676,2.901941178139035e-9,6.368654650702355e-9,0.02476445,33175.90234608659,1.0303622667653332e-10,0.004881135796537795,6.770098774258193e-7
2016-02-19T00:00:00.0,4728.77569298247,28447.1266531033,5097.057827826606,65.03177790641784,443.4076728267032,8818.174630196989,1.0303694764241815e-10,1.7516281099211086e-10,8.758140549605543e-11,4728.775692979392,58.439911063099125,3563.4092111645805,2.9022775946061816e-9,6.369392956604006e-9,0.037017400000000006,33175.90234608577,1.0303694764241815e-10,0.004881135796539084,6.770110985981847e-7
2016-02-19T01:00:00.0,3771.4535255542796,29404.448820529517,4532.858759290907,84.22841703202991,436.82068711924524,7284.526014218331,1.0303355909087269e-10,1.7515705045448357e-10,8.757852522724178e-11,3771.4535255512037,46.60897934724359,2842.0109358075356,2.900696905935806e-9,6.365923947539406e-9,0.03979722,33175.9023460838,1.0303355909087269e-10,0.004881135796541543,6.770017511115785e-7
2016-02-19T02:00:00.0,4626.219826553291,28549.68251953125,4579.805556369358,87.09113879733616,399.2061305703809,5593.678191418325,1.0303571035371367e-10,1.7516070760131323e-10,8.758035380065661e-11,4626.219826550214,57.17248877406597,3486.127364272315,2.90170018980332e-9,6.368125773171487e-9,0.0339023,33175.90234608454,1.0303571035371367e-10,0.00488113579654194,6.770025310318794e-7
2016-02-19T03:00:00.0,5537.467145675755,27103.49921983507,4172.8055451117625,81.20683294720118,369.29236168297484,4500.00000000465,1.0604663679240755e-10,1.8027928254709282e-10,9.013964127354641e-11,5537.467145674047,68.43401094039478,4172.805545146023,1.5280235177246532e-9,3.3534291307655996e-9,0.03119657,32640.966365510827,1.0604663679240755e-10,0.004881135796541678,4.434954315211564e-9
2016-02-19T04:00:00.0,5676.081044605614,25926.842632921005,4277.259229600694,80.57813911967806,356.52442081192254,4500.000000046696,1.0635511495577147e-10,1.8080369542481148e-10,9.040184771240574e-11,5676.081044603974,70.1470513659749,4277.259229632616,1.4591099612474448e-9,3.20219014451004e-9,0.0265083,31602.92367752662,1.0635511495577147e-10,0.004881135796541896,4.049963195414436e-9
2016-02-19T05:00:00.0,5760.615147694939,24517.00541992188,4340.960622694228,82.3383611869812,346.098214194341,4500.00000008587,1.0651944509745468e-10,1.8108305666567294e-10,9.054152833283647e-11,5760.615147693335,71.19175422081226,4340.96062322026,1.423742368154856e-9,3.1245717599851998e-9,0.02458186,30277.620567616817,1.0651944509745468e-10,0.004881135796542201,3.867441200517133e-9
2016-02-19T06:00:00.0,9370.251197476893,23805.651148546007,3854.99532945421,64.96041695488823,334.95648836387267,4500.000000618896,1.0655152176610713e-10,1.8113758700238212e-10,9.056879350119106e-11,9370.25119747529,115.80093499303572,7061.032621526568,1.419934525965264e-9,3.1162149979486106e-9,0.02097995,33175.9023460229,1.0655152176610713e-10,0.004881135796539924,3.8434103675613134e-9
2016-02-19T07:00:00.0,9952.777128728985,23084.91004720052,4155.180497097439,97.91813895967272,385.8018875381318,7706.037292698211,1.0695374284481018e-10,1.8182136283617728e-10,9.091068141808864e-11,9952.77712872734,122.99999999940948,7499.999999963992,1.4630658072661906e-9,3.210871718531779e-9,0.02021232,33037.6871759295,1.0695374284481018e-10,0.00488113579654226,3.843410345536147e-9
2016-02-19T08:00:00.0,9952.777128740876,22540.935724283856,4188.664292805989,91.18044424692788,410.88862971383884,11050.856795571835,1.0708770238871787e-10,1.8204909406082038e-10,9.102454703041019e-11,9952.777128739215,122.99999999955622,7499.99999997294,1.4779426408080634e-9,3.243520697028625e-9,0.01938978,32493.71285302473,1.0708770238871787e-10,0.004881135796542589,3.843410341754873e-9
2016-02-19T09:00:00.0,9952.777128742457,21923.975955403646,3967.442089708116,98.01469424353704,442.71306660237786,14362.192502745878,1.071127006596836e-10,1.820915911214621e-10,9.104579556073105e-11,9952.777128740794,122.99999999957575,7499.99999997413,1.4807481922934725e-9,3.2496778130480454e-9,0.01947203,31876.7530841461,1.071127006596836e-10,0.004881135796543929,3.84341035920622e-9
2016-02-19T10:00:00.0,9952.777128744396,21807.987022569443,3849.298557332357,102.79027795791626,467.7032534943202,17894.750413019017,1.0714666397283146e-10,1.8214932875381348e-10,9.107466437690674e-11,9952.77712874273,122.99999999959967,7499.999999975589,1.4845748877542578e-9,3.258075950827937e-9,0.0194086,31760.764151313837,1.0714666397283146e-10,0.0048811357965455205,3.8434103671042465e-9
2016-02-19T11:00:00.0,9952.777128741653,21815.454408637157,3729.178188340929,100.57213911480372,487.9178566718409,21545.451855669333,1.0709972561118437e-10,1.820695335390134e-10,9.10347667695067e-11,9952.777128739992,122.99999999956583,7499.9999999735255,1.4792908192262694e-9,3.2464794347238497e-9,0.02038074,31768.23153737881,1.0709972561118437e-10,0.00488113579654725,3.843410379510374e-9
2016-02-19T12:00:00.0,9952.777128701859,22544.075149739587,3215.833307562934,89.2475275463528,510.350598692508,25316.273667309022,1.0680753412282074e-10,1.8157280800879525e-10,9.078640400439762e-11,9952.777128700229,122.99999999907442,7499.999999943561,1.4471254675081614e-9,3.1758887493046603e-9,0.0240081,32496.852278441445,1.0680753412282074e-10,0.004881135796549364,3.843410429119678e-9
2016-02-19T13:00:00.0,8679.254033225223,24496.648311631943,2857.3240658230247,128.63316718207466,544.1079522811201,29600.440359696673,1.065572607797396e-10,1.811473433255573e-10,9.057367166277866e-11,8679.25403322362,107.26134346965803,6540.325821320611,1.4205341857763448e-9,3.117531022640444e-9,0.02673847,33175.90234485717,1.065572607797396e-10,0.004881135796558196,3.843410460756127e-9
2016-02-19T14:00:00.0,3.7959452335134574e-7,25265.890262044268,3310.773108927409,118.1294166056315,522.7410097045826,33283.44211520122,1.0647668050771577e-10,1.810103568631168e-10,9.05051784315584e-11,3.7800135989625094e-7,4.6714767813715575e-9,2.8484614520558274e-7,1.4121530982316873e-9,3.099137730394784e-9,0.02670794,25265.89026242386,1.0647668050771577e-10,0.004881135796657808,3.8434104203600005e-9
2016-02-19T15:00:00.0,6485.657929833247,26690.244416232643,4111.368012830946,106.25655527750652,404.6164742395324,29972.669006565608,1.0655717393501391e-10,1.8114719568952365e-10,9.057359784476183e-11,6485.657929831646,80.15209373702402,4887.322788842927,1.4205250864323556e-9,3.117511053049106e-9,0.0216561,33175.90234606589,1.0655717393501391e-10,0.0048811357965621496,3.8434103489959e-9
2016-02-19T16:00:00.0,5631.964826541767,27543.93751953125,4900.696753336589,89.31705519146391,378.5168938348491,30748.623782584567,1.0654712493725155e-10,1.8113011239332762e-10,9.056505619666381e-11,5631.9648265401665,69.60184727352517,4244.015077653973,1.4194752379107918e-9,3.1152070357520777e-9,0.01987,33175.90234607302,1.0654712493725155e-10,0.004881135796562073,3.843410260131867e-9
2016-02-19T17:00:00.0,5107.198168012174,28068.7041780599,5133.661947428385,83.18186075422499,358.8065670527546,30091.9421069089,1.0654728317000258e-10,1.8113038138900438e-10,9.056519069450219e-11,5107.198168010574,63.11659213679293,3848.5726912678615,1.4194917568423805e-9,3.115243288509811e-9,0.01975,33175.90234607207,1.0654728317000258e-10,0.0048811357965622415,3.8434102311823385e-9
2016-02-19T18:00:00.0,4790.608756663989,28385.293589409717,5795.062432725695,71.25947181701659,338.7461795712511,28806.85285075534,1.0654704068608644e-10,1.8112996916634695e-10,9.056498458317348e-11,4790.608756662388,59.2040663068672,3610.004043101658,1.4194664400777065e-9,3.115187727862236e-9,0.0182326,33175.90234607371,1.0654704068608644e-10,0.004881135796561856,3.8434101425499425e-9
2016-02-19T19:00:00.0,4867.277709571445,28308.62463650174,5852.782348768446,54.48624995337593,326.69565519703986,26621.79446113827,1.0654784340870925e-10,1.8113133379480573e-10,9.056566689740287e-11,4867.277709569844,60.15156880648136,3667.778585761058,1.4195502535590056e-9,3.1153716665035456e-9,0.01813439,33175.902346073184,1.0654784340870925e-10,0.004881135796560748,3.843410134371045e-9
2016-02-19T20:00:00.0,4724.545249176907,28451.3570968967,6197.483739013672,61.68516660160488,332.36585518609706,24436.790698137847,1.0654725558009903e-10,1.8113033448616835e-10,9.056516724308417e-11,4724.545249175307,58.3876297167804,3560.2213241939266,1.419488875667268e-9,3.1152369654287584e-9,0.017731900000000002,33175.902346073606,1.0654725558009903e-10,0.004881135796561534,3.84341008403909e-9
2016-02-19T21:00:00.0,4811.1150739381965,28364.787272135414,6171.553200141059,56.411055454678014,329.0731994370758,21799.528283325053,1.0654760219120396e-10,1.8113092372504673e-10,9.056546186252337e-11,4811.115073936596,59.45749075233531,3625.456753191177,1.4195250650879884e-9,3.1153163874116412e-9,0.01769961,33175.90234607361,1.0654760219120396e-10,0.0048811357965612414,3.8434100878307605e-9
2016-02-19T22:00:00.0,4862.198489192417,28313.703856879336,5810.821707356771,61.92738908237882,332.12451587066175,19253.431836382155,1.0654740675605135e-10,1.8113059148528728e-10,9.056529574264364e-11,4862.198489190816,60.08879797392507,3663.9510959710406,1.4195046579940769e-9,3.1152716016197973e-9,0.01946102,33175.90234607175,1.0654740675605135e-10,0.004881135796561819,3.84341014008824e-9
2016-02-19T23:00:00.0,5027.420167248046,28148.48217881945,4901.134246690538,69.75133358849419,330.29080589812634,17106.56122500338,1.0654812883392797e-10,1.8113181901767754e-10,9.056590950883877e-11,5027.420167246445,62.13066690537007,3788.455299107931,1.4195800513788462e-9,3.1154370613590092e-9,0.02285774,33175.902346067494,1.0654812883392797e-10,0.004881135796562452,3.843410259726164e-9
2016-02-20T00:00:00.0,4755.400726568312,28420.501619466148,4786.402776557074,88.87922228919135,322.67502035081526,15993.882277427738,1.0655343121726438e-10,1.8114083306934944e-10,9.057041653467472e-11,4755.4007265667115,58.768952805807494,3583.4727320614325,1.4201339051475558e-9,3.1166525592493433e-9,0.03174884,33175.90234603446,1.0655343121726438e-10,0.004881135796563753,3.84341027339946e-9
2016-02-20T01:00:00.0,4.6037209883354654e-8,28283.187673068573,4421.68054796007,93.151611366272,292.56963200354215,14790.952232939047,1.061092715479503e-10,1.803857616315155e-10,9.019288081575775e-11,4.448181393392658e-8,5.497222577259008e-10,3.351964986133541e-8,1.3750101877965534e-9,3.01762320106341e-9,0.03339956,28283.18767311461,1.061092715479503e-10,0.00488113579656895,3.84341031533843e-9
2016-02-20T02:00:00.0,9.03860846656596e-8,26991.666928710936,4206.143450927734,85.92816678153143,199.4229017737887,10369.271685019354,1.0632686880305978e-10,1.807556769652016e-10,9.03778384826008e-11,8.880852924531229e-8,1.0975277508819037e-9,6.692242383426241e-8,1.3967997433820982e-9,3.0654429692799417e-9,0.02966109,26991.666928801325,1.0632686880305978e-10,0.004881135796566723,3.843410338565179e-9
2016-02-20T03:00:00.0,2926.43772018703,25585.790002170143,3868.370310465495,86.90955568949381,113.49961612926984,6163.1282341654605,1.0654815343852672e-10,1.811318608454954e-10,9.05659304227477e-11,2926.4377201854295,36.16597005293403,2205.242076398416,1.4195826215390277e-9,3.115442701880849e-9,0.02671107,28512.227722357173,1.0654815343852672e-10,0.004881135796562046,3.843410363702119e-9
2016-02-20T04:00:00.0,5396.917907940024,24645.17407769097,4066.893469509549,90.58141648398504,62.76091162857488,4500.000000105342,1.0668660207617236e-10,1.8136722352949301e-10,9.068361176474651e-11,5396.91790793845,66.69705290166836,4066.893469613924,1.3925614537925175e-9,3.0561415392892012e-9,0.02476968,30042.091985630996,1.0668660207617236e-10,0.004881135796555969,3.708053843529602e-9
2016-02-20T05:00:00.0,7248.759132537899,23759.225912000868,3842.8980742051863,98.46908322228327,38.881429182145844,4500.000000216481,1.0675612145060835e-10,1.8148540646603419e-10,9.074270323301709e-11,7248.759132536337,89.58277290508336,5462.364201529473,1.3799797127850935e-9,3.0285294140040676e-9,0.02385895,31007.985044538767,1.0675612145060835e-10,0.004881135796535467,3.6455823316071362e-9
2016-02-20T06:00:00.0,6867.852674410224,23037.40711371528,3892.824045952691,84.88005541059707,30.00000000083328,6119.466127547438,9.650033662872949e-11,1.6405057226884012e-10,8.202528613442006e-11,6867.852674408652,84.87539387473716,5175.328894801046,1.4080457101976943e-9,3.090123579418194e-9,0.02076385,29905.259788125502,9.650033662872949e-11,0.0046615379465498145,3.6455823274601953e-9
2016-02-20T07:00:00.0,9952.7771277798,22509.999193793403,4017.1458140733503,93.00433324601916,30.00000000300199,7401.970976402528,9.401727000637815e-11,1.5982935901084284e-10,7.991467950542142e-11,9952.777127778221,122.99999998767993,7499.999999248776,1.4191651756722e-9,3.1145265673357325e-9,0.02072244,32462.776321573205,9.401727000637815e-11,0.004600583106313492,3.645582319901591e-9
2016-02-20T08:00:00.0,9952.777128604635,22130.662142469613,4037.60181104872,84.14130549324885,60.00026732785024,10884.825161584718,9.408642555244032e-11,1.5994692343914855e-10,7.997346171957427e-11,9952.777128603047,122.99999999787343,7499.999999870331,1.4284881482605075e-9,3.1349869382006487e-9,0.0201,32083.43927107425,9.408642555244032e-11,0.004600583106307255,3.645582318461926e-9
2016-02-20T09:00:00.0,9952.77712866503,21630.98449164497,3860.018476630317,84.44008352279663,98.86356241565143,14347.223350413096,9.413373248290268e-11,1.6002734522093454e-10,8.001367261046727e-11,9952.777128663434,122.99999999861971,7499.999999915835,1.4349285243756007e-9,3.149121108667868e-9,0.01994719,31583.761620309997,9.413373248290268e-11,0.004600583106305004,3.645582328069093e-9
2016-02-20T10:00:00.0,9952.77712858618,21396.748376193576,3713.0300385199657,85.10747220781114,137.42807947470124,17987.204873705425,9.407795479957295e-11,1.5993252315927401e-10,7.996626157963701e-11,9952.777128584592,122.99999999764535,7499.999999856423,1.42734037474855e-9,3.13246801287923e-9,0.01973348,31349.525504779755,9.407795479957295e-11,0.004600583106303764,3.64558234007374e-9
2016-02-20T11:00:00.0,9952.777128585696,21198.4843484158,3630.8008862982856,94.28030534744262,175.32520784766328,21774.174835048656,9.407787650305823e-11,1.5993239005519898e-10,7.996619502759949e-11,9952.777128584108,122.99999999763936,7499.999999856058,1.4273297754455553e-9,3.132444751449667e-9,0.02004562,31151.261477001495,9.407787650305823e-11,0.004600583106303473,3.6455823467674444e-9
2016-02-20T12:00:00.0,9833.453861994967,21530.326877712672,2862.388859659831,97.59583331002128,204.04950308104713,25643.37394861321,9.399957174382392e-11,1.5979927196450066e-10,7.989963598225033e-11,9833.45386199339,121.52536014579084,7410.082935718953,1.4167966410373976e-9,3.109328536710261e-9,0.02106653,31363.780739707636,9.399957174382392e-11,0.004600583106303128,3.6455824044989734e-9
2016-02-20T13:00:00.0,9204.864978012876,22365.651998155387,3373.2406964789498,119.79838869518706,227.9836304999304,30191.06802467911,9.400003921695217e-11,1.5980006666881867e-10,7.990003333440934e-11,9204.8649780113,113.75703259967685,6936.404426809563,1.4168591115119275e-9,3.1094656355877794e-9,0.01995106,31570.51697616826,9.400003921695217e-11,0.004600583106303875,3.645582367104368e-9
2016-02-20T14:00:00.0,7608.668497339017,22015.594508463542,3616.6689489746095,107.54194470511544,221.9468749876142,33754.231755016466,9.399503390018101e-11,1.597915576303077e-10,7.989577881515385e-11,7608.668497337441,94.0306623029628,5733.576969692853,1.416190463888406e-9,3.1079982089461567e-9,0.02006867,29624.263005802557,9.399503390018101e-11,0.004600583106303466,3.645582347794657e-9
2016-02-20T15:00:00.0,9952.777128756245,22550.37915798611,3701.8078423394104,105.4636946190728,208.44019316875946,35871.13977574148,9.473765494442561e-11,1.6105401340552352e-10,8.052700670276176e-11,9952.77712875456,122.99999999974588,7499.999999984504,1.5219220883298366e-9,3.340038819141106e-9,0.01428789,32503.15628674235,9.473765494442561e-11,0.0046005831063021104,3.645582340739733e-9
2016-02-20T16:00:00.0,9952.77712875144,23168.506942274307,3805.523123779297,88.6259439531962,225.98109913275755,39669.33193339356,9.459588029259661e-11,1.6081299649741424e-10,8.040649824870712e-11,9952.77712874978,122.99999999968679,7499.9999999809015,1.5006685175121937e-9,3.2933953331698933e-9,0.01517252,33121.284071025744,9.459588029259661e-11,0.004600583106300882,3.6455823320026344e-9
2016-02-20T17:00:00.0,9561.442635235231,23614.459710828993,4051.020777520074,74.18580537584094,260.35975576259716,43363.8088096021,9.399907569791083e-11,1.597984286864484e-10,7.98992143432242e-11,9561.442635233654,118.16374755680633,7205.1065583418485,1.4167303679048385e-9,3.109183092447962e-9,0.01486555,33175.90234606423,9.399907569791083e-11,0.004600583106299938,3.6455823171358364e-9
2016-02-20T18:00:00.0,9147.113179399978,24028.789166666666,4169.208284776476,79.36180589463977,304.3422985268144,46517.894590430595,9.399863134445346e-11,1.5979767328557087e-10,7.989883664278544e-11,9147.1131793984,113.04331509776985,6892.885066937185,1.4166709928476676e-9,3.109052786831558e-9,0.01384644,33175.90234606664,9.399863134445346e-11,0.004600583106300482,3.645582309055837e-9
2016-02-20T19:00:00.0,9145.909425600692,24029.99292046441,4395.467524956597,72.87783324347602,338.02840831304565,49241.57137259805,9.399897028551862e-11,1.5979824948538165e-10,7.989912474269082e-11,9145.909425599115,113.02843867530036,6891.977968006119,1.4167162809284155e-9,3.109152176904744e-9,0.01444403,33175.9023460651,9.399897028551862e-11,0.004600583106300252,3.645582289057561e-9
2016-02-20T20:00:00.0,9224.648559177132,23951.253786892357,4704.61801188151,68.82425018734402,378.18361432784656,51738.081815654325,9.399928508769404e-11,1.5979878464907987e-10,7.989939232453993e-11,9224.648559175555,114.00152521231338,6951.312512945938,1.416758344730453e-9,3.1092444909152723e-9,0.01196038,33175.902346069495,9.399928508769404e-11,0.004600583106300344,3.645582260259043e-9
2016-02-20T21:00:00.0,9075.051019571563,24100.8513264974,4982.467545301649,64.4981111102634,423.3654899360104,53984.77631672552,9.399882161914956e-11,1.5979799675255425e-10,7.989899837627713e-11,9075.051019569986,112.15274500419578,6838.582012450962,1.4166964120869314e-9,3.1091085723717934e-9,0.0118228,33175.902346068964,9.399882161914956e-11,0.0046005831063008484,3.6455822329252766e-9
2016-02-20T22:00:00.0,9151.640377202018,24024.261968858507,5185.043955891927,61.58375018543667,471.02472441310545,55840.8907838816,9.399928765428148e-11,1.597987890122785e-10,7.989939450613926e-11,9151.640377200441,113.09926383674451,6896.29657541125,1.4167586784794053e-9,3.1092452233669957e-9,0.01582555,33175.90234606053,9.399928765428148e-11,0.0046005831063019795,3.645582212132226e-9
2016-02-20T23:00:00.0,8997.448045911395,24178.45430013021,5066.715245090061,63.743138773176405,522.5448386476339,57552.143403407696,9.400249161390471e-11,1.59804235743638e-10,7.9902117871819e-11,8997.448045909818,111.1936995401309,6780.103630495785,1.4171869108412884e-9,3.1101850301568897e-9,0.0202281,33175.90234604161,9.400249161390471e-11,0.00460058310630574,3.645582224414971e-9
2016-02-21T00:00:00.0,5471.283930742699,24952.021680230035,4967.101816270616,67.62077778286404,569.9999999977744,59265.531788820175,9.741166436522492e-11,1.6559982942088237e-10,8.279991471044118e-11,5471.283930741128,67.61609496263081,4122.93261967261,1.4059303666565564e-9,3.085481206725533e-9,0.02976217,30423.305610972733,9.741166436522492e-11,0.0046827995607381075,3.6455822345888427e-9
2016-02-21T01:00:00.0,1.6573848475791444e-8,25942.825959201393,4647.3263499620225,68.00049970838761,569.9999999771846,58421.362592228885,9.668720556490717e-11,1.6436824946034218e-10,8.218412473017109e-11,1.5124850393904883e-8,1.869183419240548e-10,1.1397459873417974e-8,1.2846298324262163e-9,2.819272774494615e-9,0.037616880000000005,25942.825959217964,9.668720556490717e-11,0.004690819785061702,3.645582265946889e-9
2016-02-21T02:00:00.0,2.0521098145193806e-8,25273.43494303385,4297.074015706379,78.4393333583408,502.0041910888323,53774.03624228473,9.691004313749069e-11,1.6474707333373417e-10,8.237353666686709e-11,1.9048212286381976e-8,2.3540465951469816e-10,1.4353942653335252e-8,1.3081387854780958e-9,2.8708659647063506e-9,0.03226876,25273.434943054373,9.691004313749069e-11,0.004690819785065299,3.6455822981215945e-9
2016-02-21T03:00:00.0,2.8461660832546392e-8,24727.36620713976,4029.539299926758,84.22600041071573,423.56954855060314,49476.962226599244,9.715667378267593e-11,1.6516634543054907e-10,8.258317271527454e-11,2.6961446090465675e-8,3.331992494375694e-10,2.031702740472984e-8,1.3350483966501677e-9,2.929922303143062e-9,0.02792655,24727.36620716822,9.715667378267593e-11,0.004690819785066982,3.6455823186406765e-9
2016-02-21T04:00:00.0,4.171303488196084e-8,24130.37756781684,3597.076378445095,94.90586095809935,339.3482389600069,45447.42292669937,9.735297828018192e-11,1.6550006307630926e-10,8.275003153815463e-11,4.01903661702157e-8,4.966870025296056e-10,3.028579283717107e-8,1.3571686486688325e-9,2.978467823967064e-9,0.02476974,24130.377567858548,9.735297828018192e-11,0.00469081978506965,3.6455823496020468e-9
2016-02-21T05:00:00.0,5.576824021214059e-8,23542.81999077691,3765.13652967665,98.96499969270496,244.4470688223387,41850.3465482912,9.745689455922408e-11,1.6567672075068094e-10,8.283836037534047e-11,5.423342318065711e-8,6.702361526748847e-10,4.0868058089931994e-8,1.3691403107327933e-9,3.0047410585366136e-9,0.02340675,23542.81999083268,9.745689455922408e-11,0.00469081978507086,3.645582335689504e-9
2016-02-21T06:00:00.0,2.0385160350879684e-7,22753.649033203124,3539.932821451823,110.88297229554918,145.48675995009486,38085.21001866207,9.766639512119247e-11,1.660328717060272e-10,8.30164358530136e-11,2.0229172211775123e-7,2.4999938709112423e-9,1.5243865066531964e-7,1.393848519339583e-9,3.058966157528822e-9,0.02048633,22753.64903340698,9.766639512119247e-11,0.0046908197850813104,3.645582354174774e-9
2016-02-21T07:00:00.0,8073.983472644363,22296.290102539064,3500.687470228407,104.39436144722832,34.6084784769326,34545.27719736942,9.776413585339789e-11,1.6619903095077642e-10,8.309951547538821e-11,8073.983472642791,99.78119215227346,6084.219033675211,1.4056463914398289e-9,3.0848579893776694e-9,0.02020809,30370.273575183426,9.776413585339789e-11,0.004690819785022693,3.6455823571973912e-9
2016-02-21T08:00:00.0,8341.504472933608,21910.52538140191,3462.8680257161463,101.90394402398005,30.00000000184584,37128.80876082295,9.364287903516076e-11,1.591928943597733e-10,7.959644717988664e-11,8341.50447293203,103.08731290729797,6285.81176264012,1.4177509293836963e-9,3.111422835850626e-9,0.019430000000000003,30252.029854335517,9.364287903516076e-11,0.004591685786900459,3.6455823601636874e-9
2016-02-21T09:00:00.0,9952.777128568508,21570.856364474825,3516.0115329996747,103.53330563439263,31.187960571030327,39951.75249775367,9.371752373495588e-11,1.59319790349425e-10,7.96598951747125e-11,9952.77712856692,122.99999999742695,7499.999999843107,1.4278801938827765e-9,3.1336527100969506e-9,0.01893229,31523.63349304333,9.371752373495588e-11,0.004591685786746317,3.645582355935352e-9
2016-02-21T10:00:00.0,9952.777128698872,21444.761043294267,3493.6643243408203,105.28880556530424,50.65924661992989,43935.740964603865,9.38361025945167e-11,1.5952137441067839e-10,7.976068720533919e-11,9952.777128697267,122.99999999903783,7499.99999994133,1.444237015830077e-9,3.1695496989643086e-9,0.017830000000000002,31397.53817199314,9.38361025945167e-11,0.00459168578673789,3.645582357714399e-9
2016-02-21T11:00:00.0,9952.777128704885,21288.24091688368,3419.083315700955,100.62233343124392,68.37503273953389,47942.076640211206,9.385219224814361e-11,1.5954872682184414e-10,7.977436341092207e-11,9952.77712870328,122.99999999911212,7499.9999999458605,1.4464821345148247e-9,3.1744768786262227e-9,0.01871415,31241.018045588564,9.385219224814361e-11,0.0045916857867332765,3.6455823635881026e-9
2016-02-21T12:00:00.0,9952.777128672915,21847.14855305989,3352.3957983398436,105.970944158766,90.75729099327229,52022.993324462936,9.378806441781072e-11,1.5943970951027823e-10,7.971985475513912e-11,9952.777128671318,122.99999999871713,7499.999999921775,1.4375707062027239e-9,3.154919690564728e-9,0.02017941,31799.925681732806,9.378806441781072e-11,0.004591685786730885,3.6455823687720104e-9
2016-02-21T13:00:00.0,9952.777128612342,22523.628462456603,3298.2893040635854,130.6184164089627,107.79093851910316,56170.597526051664,9.373501589887321e-11,1.5934952702808445e-10,7.967476351404223e-11,9952.777128610753,122.99999999796864,7499.999999876136,1.430272393056541e-9,3.138902675364397e-9,0.02057829,32476.405591068946,9.373501589887321e-11,0.004591685786729891,3.6455823729444484e-9
2016-02-21T14:00:00.0,9952.777128717615,21885.389921875,3327.1134095594616,131.03930585013495,100.17711379398258,60372.30822187101,9.389705976572843e-11,1.5962500160173833e-10,7.981250080086916e-11,9952.777128716001,122.99999999926935,7499.9999999554475,1.4527757535719622e-9,3.1882889732957954e-9,0.01739469,31838.167050592612,9.389705976572843e-11,0.004591685786727688,3.6455823708198052e-9
