Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-02-21T15:00:00.0,9952.77712875871,22253.78953613281,3541.499995456272,97.080305235121,92.14239962898685,64545.19481227384,9.44745293194086e-11,1.6060669984299462e-10,8.030334992149731e-11,9952.77712875701,122.99999999977615,7499.99999998635,1.538355047296749e-9,3.3761028997426786e-9,0.01206033,32206.566664891518,9.44745293194086e-11,0.0045916857867237424,3.6455823541448565e-9
2016-02-21T16:00:00.0,9952.777128757654,22663.88487955729,3691.92589586046,75.0415279536777,118.06668607951202,68503.69481681095,9.442875553830782e-11,1.605288844151233e-10,8.026444220756165e-11,9952.777128755963,122.9999999997632,7499.999999985561,1.5312453781832956e-9,3.360499886282087e-9,0.01120077,32616.662008314943,9.442875553830782e-11,0.004591685786720756,3.6455823419862875e-9
2016-02-21T17:00:00.0,9952.777128758256,23213.36597547743,3995.106420220269,72.86941667556762,166.02974981147636,72311.76892094304,9.445440186345514e-11,1.6057248316787373e-10,8.028624158393687e-11,9952.777128756561,122.9999999997706,7499.999999986011,1.5352215601914139e-9,3.369226090048312e-9,0.00994721,33166.143104235685,9.445440186345514e-11,0.004591685786719698,3.6455823208127667e-9
2016-02-21T18:00:00.0,9771.406472047851,23404.495874023443,4426.694411078559,69.67922253078885,216.16492482157017,75816.66250071581,9.364433737035163e-11,1.5919537352959775e-10,7.959768676479887e-11,9771.406472046272,120.75855618095267,7363.326596399552,1.4179484496747825e-9,3.1118563175937814e-9,0.01000489,33175.90234607129,9.364433737035163e-11,0.004591685786719076,3.6455822869801863e-9
2016-02-21T19:00:00.0,9486.950605077809,23688.951740993925,4881.284683566623,65.47266690360175,267.2488501576076,78753.29468604356,9.36439968785099e-11,1.5919479469346682e-10,7.959739734673341e-11,9486.95060507623,117.24314825162621,7148.972454367451,1.41790253102801e-9,3.111755543668547e-9,0.00916167,33175.902346071736,9.36439968785099e-11,0.004591685786718709,3.6455822440462766e-9
2016-02-21T20:00:00.0,9435.98177098507,23739.92057508681,5410.958274875217,60.915277948379526,319.0239231913771,81020.98245685118,9.364419507479797e-11,1.5919513162715654e-10,7.959756581357827e-11,9435.981770983492,116.6132570652475,7110.564455198018,1.4179292615208552e-9,3.111814206910537e-9,0.00901564,33175.90234607188,9.364419507479797e-11,0.004591685786718408,3.6455821894668484e-9
2016-02-21T21:00:00.0,9427.807535957358,23748.094810112852,5890.773073594835,57.1529998196496,374.72649399425893,82720.58863718076,9.364428067818149e-11,1.5919527715290853e-10,7.959763857645427e-11,9427.807535955779,116.51223692831489,7104.404690750907,1.4179408068482372e-9,3.1118395445030003e-9,0.01024403,33175.90234607021,9.364428067818149e-11,0.004591685786718423,3.64558213606289e-9
2016-02-21T22:00:00.0,9367.01701240422,23808.88533365885,6282.615648057726,50.828111321131395,434.09032278872337,83934.2202543436,9.36444980085013e-11,1.591956466144522e-10,7.95978233072261e-11,9367.01701240264,115.76096577049722,7058.595473810806,1.4179701177388693e-9,3.1119038707344715e-9,0.01466149,33175.90234606307,9.36444980085013e-11,0.0045916857867185825,3.645582090155299e-9
2016-02-21T23:00:00.0,9044.249982213192,24131.652363823785,6025.571708713108,50.244861204359275,499.027768923928,84710.20008010344,9.365306168933166e-11,1.5921020487186382e-10,7.960510243593191e-11,9044.249982211613,111.77209470468021,6815.371628334159,1.4191259446797263e-9,3.1144404702623148e-9,0.02063596,33175.90234603698,9.365306168933166e-11,0.004591685786720941,3.645582123880829e-9
2016-02-22T00:00:00.0,0.00011935853346680265,24654.08413031684,5543.4698148600255,56.95486133045621,560.5595941101035,85499.99999973126,9.359318043179501e-11,1.591084067340515e-10,7.955420336702575e-11,0.00011935694682999746,1.4750560843610944e-6,8.99424441683594e-5,1.4275283984585444e-9,3.132880653247036e-9,0.02891809,24654.084249675376,9.359318043179501e-11,0.004591685786744398,3.695737900397599e-9
2016-02-22T01:00:00.0,1.9279662872894203e-8,26142.98232313368,4800.483725992838,64.75608347468906,503.6093259405759,79956.5302748205,9.277306880163055e-11,1.5771421696277192e-10,7.885710848138596e-11,1.7799321395265932e-8,2.1997041662753943e-10,1.3412830282167038e-8,1.3226272606654962e-9,2.9026626446593865e-9,0.03679901,26142.982323152963,9.277306880163055e-11,0.004591685786747608,3.6957379824421895e-9
2016-02-22T02:00:00.0,2.099508891446581e-8,25823.51452582465,4311.333323296441,80.76763872146607,438.8578341519725,75156.04654884769,9.284504738205994e-11,1.5783658054950188e-10,7.891829027475094e-11,1.9505969797539975e-8,2.410617915034824e-10,1.4698889725822095e-8,1.3312825363763353e-9,2.9216576754078374e-9,0.033408230000000004,25823.514525845643,9.284504738205994e-11,0.004591685786750547,3.6957380307460565e-9
2016-02-22T03:00:00.0,2.692200279395009e-8,25210.290474175352,4136.949037950304,84.19283302942912,358.0947871166621,70844.71322557259,9.301996120338404e-11,1.5813393404575287e-10,7.906696702287643e-11,2.541113154920349e-8,3.1403990465289255e-10,1.914877467395686e-8,1.352737310700846e-9,2.9687427263767853e-9,0.02998995,25210.290474202273,9.301996120338404e-11,0.004591685786751407,3.695738046925511e-9
2016-02-22T04:00:00.0,4.381972857032956e-8,24079.498223741317,3455.678189832899,92.4433894305759,273.9065457734687,66707.76418764809,9.325148419005943e-11,1.5852752312310104e-10,7.926376156155052e-11,4.227911000509636e-8,5.225004502102069e-10,3.185978354940286e-8,1.3820910421101016e-9,3.033162977022564e-9,0.02559354,24079.49822378514,9.325148419005943e-11,0.004591685786753032,3.6957380984513985e-9
2016-02-22T05:00:00.0,2.227309690042234e-7,23593.396941731768,3741.9606232367614,86.99208315531412,181.46774802934672,63252.08599785378,9.352510108318753e-11,1.589926718414188e-10,7.94963359207094e-11,2.2115371063482587e-7,2.733097110095872e-9,1.666522628107239e-7,1.4182656975561186e-9,3.1125525557567452e-9,0.02119462,23593.3969419545,9.352510108318753e-11,0.004591685786751052,3.6957380739857518e-9
2016-02-22T06:00:00.0,9952.777128585027,23124.53712890625,3994.557849867079,87.37030554453531,94.4802565625363,59510.12537479049,9.369029525884629e-11,1.592735019400387e-10,7.963675097001934e-11,9952.777128583426,122.99999999763094,7499.999999855544,1.440929040016503e-9,3.1622899530713756e-9,0.01952537,33077.31425749128,9.369029525884629e-11,0.004591685786742956,3.695738055844225e-9
2016-02-22T07:00:00.0,9952.7771287095,22508.132718641493,3950.152734239367,89.96149972491794,130.11454270149383,63015.567524785816,9.382447412518747e-11,1.595016060128187e-10,7.975080300640935e-11,9952.77712870788,122.99999999916898,7499.9999999493275,1.4598161435299112e-9,3.2037399454196353e-9,0.01798,32460.90984735099,9.382447412518747e-11,0.004591685786741689,3.6957380585032534e-9
2016-02-22T08:00:00.0,9952.777128740161,21996.554510091144,3828.5370277913407,87.40561146206328,163.157634661602,66565.41479050269,9.40110676839546e-11,1.598188150627228e-10,7.99094075313614e-11,9952.777128738515,122.99999999954757,7499.999999972412,1.486825285548171e-9,3.263014716122045e-9,0.01548,31949.331638831307,9.40110676839546e-11,0.004591685786740621,3.695738066366955e-9
2016-02-22T09:00:00.0,9952.777128744681,21451.88803982205,3709.4490525987408,94.1436670557658,198.75661488491397,70236.87776269071,9.406878823441877e-11,1.5991693999851192e-10,7.995846999925596e-11,9952.777128743026,122.99999999960333,7499.999999975812,1.4953614591928088e-9,3.281748363237521e-9,0.01494736,31404.66516856673,9.406878823441877e-11,0.004591685786740394,3.695738077099531e-9
2016-02-22T10:00:00.0,9952.777128745754,21311.064503580732,3554.5508838568794,95.94175041834517,227.61753951467153,74027.42871007478,9.408495741838448e-11,1.5994442761125361e-10,7.997221380562681e-11,9952.777128744097,122.99999999961656,7499.999999976619,1.4977683958516719e-9,3.287030671666751e-9,0.01492125,31263.84163232649,9.408495741838448e-11,0.004591685786740092,3.695738090646473e-9
2016-02-22T11:00:00.0,9952.777128722757,21498.90713161892,3508.0578443739146,105.48213889863756,254.68038078188732,77972.87782620148,9.387973235015653e-11,1.595955449952661e-10,7.979777249763305e-11,9952.777128721129,122.99999999933273,7499.999999959312,1.4677229810467874e-9,3.2210924396409327e-9,0.01850294,31451.684260341674,9.387973235015653e-11,0.0045916857867403,3.695738094832993e-9
2016-02-22T12:00:00.0,9349.991351252353,22274.27321940104,3510.5856236436625,103.988944829305,272.202833568565,81964.81998179381,9.360987108588519e-11,1.5913678084600482e-10,7.956839042300241e-11,9349.991351250765,115.55055652546088,7045.765641796394,1.429815729819067e-9,3.1379004736405806e-9,0.02271898,31624.26457065339,9.360987108588519e-11,0.0045916857867402934,3.6957380951887864e-9
2016-02-22T13:00:00.0,1410.0643357687413,24149.318062608512,3556.8425629340277,137.4307778845893,283.76903695059684,85499.99999995339,9.764007900768687e-11,1.6598813431306768e-10,8.299406715653384e-11,1410.0643357670979,17.42608229394742,1062.5659935333792,1.4774440695176095e-9,3.2424265231040897e-9,0.02854441,25559.382398377253,9.764007900768687e-11,0.004695592260944995,4.014247570474825e-9
2016-02-22T14:00:00.0,6123.78737235486,25173.330016818574,3477.726828952365,118.89769431644017,163.76903695232124,83005.72343056,9.336652016292775e-11,1.5872308427697718e-10,7.936154213848859e-11,6123.787372353206,75.679967214552,4614.63214722878,1.4954862546590952e-9,3.2820222417133283e-9,0.02491981,31297.117389173436,9.336652016292775e-11,0.004591685786741073,4.014247579990168e-9
2016-02-22T15:00:00.0,6580.57361614402,26595.328729926216,3749.506920844184,106.37855512407091,120.55590153629964,84142.62874884371,9.336394590749437e-11,1.5871870804274042e-10,7.935935402137021e-11,6580.573616142366,81.32509593180492,4958.847312914934,1.4950978649115471e-9,3.2811698742736847e-9,0.01949,33175.90234607023,9.336394590749437e-11,0.004591685786738682,4.0142475488339275e-9
2016-02-22T16:00:00.0,5338.750472155149,27837.151873914925,3875.0300437418623,88.52066666497123,95.50703402989173,85351.96914092175,9.336155250135247e-11,1.587146392522992e-10,7.93573196261496e-11,5338.750472153495,65.97819880607484,4023.0609028094414,1.4947369507067487e-9,3.280377805176554e-9,0.01834,33175.90234607007,9.336155250135247e-11,0.004591685786735855,4.014247541547624e-9
2016-02-22T17:00:00.0,4777.0440458486255,28398.85830023872,4848.972174479167,80.19988856845431,72.96915785686193,85499.99999999662,9.017083290714287e-11,1.5329041594214288e-10,7.664520797107144e-11,4777.044045844349,59.03642873103974,3599.782239697545,4.123143671932301e-9,9.048728595734322e-9,0.017273510000000002,33175.90234608735,9.017083290714287e-11,0.004591685786731712,0.0005232700994354182
2016-02-22T18:00:00.0,4256.840502554337,28919.06184353298,5629.33097398546,67.68669457965427,51.810289705316904,84250.81058849415,9.01703495627017e-11,1.5328959425659288e-10,7.664479712829644e-11,4256.840502550061,52.60756621384279,3207.7784276733405,4.122549638976212e-9,9.047424919844208e-9,0.01771479,33175.90234608732,9.01703495627017e-11,0.004591685786723088,0.0005232700996306012
2016-02-22T19:00:00.0,4292.287280983164,28883.61506510417,6493.858712022569,55.827333431243886,36.73575302536781,81829.25856546119,9.01710055341384e-11,1.5329070940803528e-10,7.664535470401764e-11,4292.287280978887,53.04563025268681,3234.489649554074,4.123357466101858e-9,9.049197792437032e-9,0.017240000000000002,33175.902346087336,9.01710055341384e-11,0.004591685786695371,0.0005232700998653768
2016-02-22T20:00:00.0,4184.651895240981,28991.250450846357,7838.645726996528,55.67866665522258,33.95864153267426,78569.89002627184,9.01706346448492e-11,1.5329007889624363e-10,7.664503944812181e-11,4184.651895236704,51.71543343676375,3153.3800876075456,4.1229031681399464e-9,9.04820078159142e-9,0.01730048,33175.90234608734,9.01706346448492e-11,0.00459168578664951,0.0005232701003804046
2016-02-22T21:00:00.0,4327.066631563277,28848.83571451823,8820.032288140192,49.61583324432373,30.000000000078796,73884.624910162,4.627345783925786e-11,7.866487832673836e-11,3.933243916336918e-11,4327.06663155153,53.47544597799499,3260.697925487499,1.1668774464353837e-8,2.5608511750765563e-8,0.01975767,33175.902346081515,4.627345783925786e-11,0.0022694417104125483,0.0005232701009060035
2016-02-22T22:00:00.0,4561.871040742383,28614.031305338543,9389.016140407986,44.110527733696834,33.86188217549983,68325.29107080502,4.627347961347981e-11,7.866491534291567e-11,3.933245767145784e-11,4561.871040730635,56.37724333117096,3437.6367884860338,1.1669604349711436e-8,2.5610333032768812e-8,0.02177269,33175.90234608093,4.627347961347981e-11,0.0022694417103648313,0.0005232701012371025
2016-02-22T23:00:00.0,4799.352845212206,28376.549500868052,9121.009175618492,40.57122207853529,46.13086721472365,62373.91224217878,4.627354338442088e-11,7.86650237535155e-11,3.933251187675775e-11,4799.352845200457,59.312128898470185,3616.5932255164744,1.1671994199480084e-8,2.5615577841987632e-8,0.02435359,33175.90234608026,4.627354338442088e-11,0.002269441710353302,0.0005232701010793748
2016-02-23T00:00:00.0,4783.837362354051,28392.06498372396,8330.86800632053,44.314750004874334,64.87404347640835,56869.49681537249,4.6274597743522573e-11,7.866681616398837e-11,3.9333408081994185e-11,4783.837362342261,59.12038298003296,3604.9014012215216,1.1711589370587486e-8,2.5702474148679905e-8,0.030761410000000006,33175.902346078015,4.6274597743522573e-11,0.0022694417103489048,0.0005232701006384438
2016-02-23T01:00:00.0,243.74892116961536,29050.393286132818,6721.108770616321,50.34569464365642,79.6819458933166,52143.53073356928,4.6271201678467155e-11,7.866104285339416e-11,3.933052142669708e-11,243.74892115795168,3.012336849757008,183.6790762046956,1.1585003864529389e-8,2.542466721794625e-8,0.04060386,29294.142207302433,4.6271201678467155e-11,0.002269441710347896,0.0005232700999351236
2016-02-23T02:00:00.0,4922.851785057783,28253.050560980904,5540.113346896702,63.19150020493402,32.35085754116687,45606.10156245318,4.6274335913285365e-11,7.866637105258512e-11,3.933318552629256e-11,4922.851785046003,60.83837322248748,3709.656903810212,1.170175836389175e-8,2.5680898836614472e-8,0.03371095,33175.90234603869,4.6274335913285365e-11,0.0022694417102697754,0.0005232700996157658
2016-02-23T03:00:00.0,6136.753183544695,26882.5760828993,4750.030057915582,75.84208342658148,30.00000000046993,43775.64564266247,4.2781236974373295e-11,7.27281028564346e-11,3.63640514282173e-11,6136.753183527789,75.84020337314766,4624.402644704125,1.683378761505093e-8,3.6943746686237396e-8,0.03213855,33019.329266444,4.2781236974373295e-11,0.0018800536749124623,0.0005232700994319635
2016-02-23T04:00:00.0,7498.017248292997,25677.88509765625,3844.354139675564,63.9857498274909,30.000000000747423,43650.01875275806,4.0843344941300604e-11,6.943368640021103e-11,3.4716843200105515e-11,7498.017248269578,92.66319436318565,5650.194778243027,2.334926089612011e-8,5.1242726805337555e-8,0.02564169,33175.90234594925,4.0843344941300604e-11,0.0016352315641494652,0.0005232700992682228
2016-02-23T05:00:00.0,8390.701975471351,24785.20037055121,4101.388842366537,87.80219461229113,58.679079768041035,45455.85991464686,4.084327476917237e-11,6.943356710759302e-11,3.471678355379651e-11,8390.701975447946,103.69531334086162,6322.884959808634,2.3335785775554648e-8,5.121315405248354e-8,0.0244285,33175.902346022565,4.084327476917237e-11,0.0016352315641445805,0.0005232700993012319
2016-02-23T06:00:00.0,9179.050209549396,23996.852136501737,3883.5809674072266,80.92369412740072,74.57383372821053,47677.356555410275,4.0843257468123847e-11,6.943353769581053e-11,3.4716768847905267e-11,9179.050209525994,113.43800440457014,6916.951488083544,2.3332469506874816e-8,5.120587610691045e-8,0.02163627,33175.90234605114,4.0843257468123847e-11,0.0016352315641401866,0.0005232700992738114
2016-02-23T07:00:00.0,9952.77712890118,23201.66185872396,4252.692075195312,82.56230580012003,107.08977923698423,50710.727599407895,4.0946590882345e-11,6.960920449998649e-11,3.4804602249993245e-11,9952.777128747572,122.9999999996595,7499.999999979237,1.535398927449133e-7,3.369615343565669e-7,0.01964966,33154.438987625144,4.0946590882345e-11,0.0016352315641379857,0.0005232700993287718
2016-02-23T08:00:00.0,9952.777129224662,22477.10607313368,4075.087931315104,78.89649985631307,147.52910866812394,53958.03604779887,4.095886441089819e-11,6.963006949852692e-11,3.481503474926346e-11,9952.777128750524,122.999999999696,7499.999999981463,4.740682720260934e-7,1.0403991397666976e-6,0.01890367,32429.88320235834,4.095886441089819e-11,0.0016352315641366226,0.00052327009929804
2016-02-23T09:00:00.0,11407.08908842842,21768.813257378468,4107.219805636936,89.69294475767347,191.63424404310865,57382.948640775736,4.0965428583210295e-11,6.96412285914575e-11,3.482061429572875e-11,9952.777128751843,122.99999999971229,7499.999999982456,1454.3119596765084,3191.660360085389,0.0176777,33175.90234580689,4.0965428583210295e-11,0.0016352315641366322,0.0005232700993020432
2016-02-23T10:00:00.0,11489.955523013827,21685.946822916667,4026.444431559245,89.369889310201,224.94293451675526,63967.38971847675,4.0965401145931536e-11,6.964118194808361e-11,3.4820590974041807e-11,9952.777128751837,122.99999999971223,7499.999999982452,1537.17839426192,3373.520594877584,0.01768871,33175.902345930495,4.0965401145931536e-11,0.0016352315641362059,0.0005232700992920834
2016-02-23T11:00:00.0,10343.003951864772,21650.436190321183,3623.2059757486977,108.22113899230958,258.5746804378389,70814.46640504763,4.09650163466436e-11,6.964052778929412e-11,3.482026389464706e-11,9952.777128751764,122.99999999971132,7499.999999982397,390.22682311293846,856.3991202057201,0.01970112,31993.440142185955,4.09650163466436e-11,0.0016352315641368958,0.0005232700992277159
2016-02-23T12:00:00.0,9952.777128851889,22545.09433485243,3624.326365152994,105.50419425752428,273.35517667682905,75547.66007275715,4.0938360167228493e-11,6.959521228428843e-11,3.4797606142144215e-11,9952.77712874515,122.9999999996296,7499.999999977414,1.0666945071924922e-7,2.3409878137042798e-7,0.02199133,32497.87146370432,4.0938360167228493e-11,0.0016352315641366445,0.0005232700992291795
2016-02-23T13:00:00.0,8557.46561638916,24618.436729600693,3707.3193996175128,113.37563865237766,290.85261765055355,79423.33423108576,4.084313984642208e-11,6.943333773891754e-11,3.471666886945877e-11,8557.46561636578,105.7562384040372,6448.55112219739,2.3309916378286924e-8,5.115638058703183e-8,0.0273587,33175.90234598986,4.084313984642208e-11,0.0016352315641373673,0.000523270099246814
2016-02-23T14:00:00.0,7758.263254228746,25417.639091796875,3846.0416341824,123.20199988047284,283.23485263381593,82164.5664769869,4.084321543586089e-11,6.943346624096351e-11,3.4716733120481756e-11,7758.2632542053525,95.87940812100742,5846.305373232159,2.3324407964898576e-8,5.118818409537501e-8,0.02479753,33175.90234602563,4.084321543586089e-11,0.0016352315641379495,0.0005232700992773265
2016-02-23T15:00:00.0,7162.607820248629,26013.294525824655,4062.2754088677298,77.7963888528612,255.91389610596374,84164.83073935795,4.0843534277945917e-11,6.943400827250806e-11,3.471700413625403e-11,7162.607820225174,88.51808399693564,5397.444146154612,2.3385736488508303e-8,5.1322776825941056e-8,0.02072614,33175.902346073286,4.0843534277945917e-11,0.0016352315641358483,0.0005232700993153876
2016-02-23T16:00:00.0,5114.581982582008,28061.32036349826,4597.1272452799485,64.44061120986939,266.6372264816413,85499.99999996625,4.077973801536818e-11,6.93255546261259e-11,3.466277731306295e-11,5114.581978911225,63.20784392802961,3854.136824879854,3.6707138453866858e-6,8.055817595107505e-6,0.01874793,33175.90234608027,4.077973801536818e-11,0.001635231564135497,0.000853825103959015
2016-02-23T17:00:00.0,4638.6766972087935,28537.225648871532,5570.337900254992,61.51661093393962,265.4060944314066,84757.01044144707,4.0780024051939415e-11,6.9326040888297e-11,3.46630204441485e-11,4638.676691369192,57.326435190519376,3495.5143408853273,5.839533022881235e-6,1.2815548924376147e-5,0.01778797,33175.90234608033,4.0780024051939415e-11,0.0016352315641352609,0.0008538251039829363
2016-02-23T18:00:00.0,4244.744555823887,28931.157790256075,6174.925893147785,60.17841658380296,261.21755391959806,82682.18774871808,4.078000639284066e-11,6.932601086782911e-11,3.4663005433914556e-11,4244.744550189759,52.458080083382214,3198.6634197184276,5.6340585432856534e-6,1.2364610769621326e-5,0.01856721,33175.902346079965,4.078000639284066e-11,0.0016352315641350859,0.0008538251039927892
2016-02-23T19:00:00.0,4024.7666917832084,29151.135654296875,7886.796213378906,50.103444612291135,253.49885265075392,79705.92614147843,4.07799918232031e-11,6.932598609944526e-11,3.466299304972263e-11,4024.7666863080126,49.739514510439996,3032.897226246341,5.475126690315125e-6,1.2015815938013266e-5,0.01817746,33175.90234608009,4.07799918232031e-11,0.0016352315641340463,0.0008538251040176859
2016-02-23T20:00:00.0,4053.6819776987827,29122.22036838108,9048.858731282551,46.73727787441678,253.13655778050762,74852.02802018677,4.0780014027786924e-11,6.932602384723777e-11,3.4663011923618885e-11,4053.6819719775503,50.096860012236725,3054.686586111995,5.7211630125474616e-6,1.2555771874966996e-5,0.01873594,33175.90234607987,4.0780014027786924e-11,0.0016352315641334461,0.0008538251040416027
2016-02-23T21:00:00.0,4217.811876786714,28958.090469292532,9875.233770616322,42.77511105537415,256.4977751499405,68857.8567413971,4.078006853691027e-11,6.932611651274746e-11,3.466305825637373e-11,4217.81187035572,52.12523633768945,3178.3680693713077,6.430924642036998e-6,1.4113428086812531e-5,0.02012383,33175.90234607925,4.078006853691027e-11,0.0016352315641327056,0.0008538251040602113
2016-02-23T22:00:00.0,4226.564662159135,28949.337683919268,10278.217510036891,42.23663883103265,265.8495356638424,62160.99190809061,4.0780011889710304e-11,6.932602021250752e-11,3.466301010625376e-11,4226.5646564625185,52.23340641697553,3184.9638059131416,5.6965473004175666e-6,1.2501749770481426e-5,0.02200774,33175.9023460784,4.0780011889710304e-11,0.00163523156413246,0.000853825104069857
2016-02-23T23:00:00.0,4386.160967496766,28789.741378580733,10254.312424316406,41.27647227075365,275.84793848138384,55067.73907029372,4.0780154479573843e-11,6.932626261527553e-11,3.466313130763777e-11,4386.160956232525,54.20575489998899,3305.2289573164016,1.1264171748820284e-5,2.4720563026862756e-5,0.02438799,33175.902346077506,4.0780154479573843e-11,0.0016352315641321607,0.0008538251040694381
2016-02-24T00:00:00.0,4483.112675919355,28692.789670138885,9112.483724772135,42.46100008222792,288.778856342223,48118.65648183938,4.0780713564706845e-11,6.932721306000163e-11,3.466360653000082e-11,3948.0635547764423,48.79158961909419,2975.096927993548,535.0491211428434,1174.2288573560186,0.03499526,33175.90234605825,4.0780713564706845e-11,0.001635231564132399,0.0008538251040438437
2016-02-24T01:00:00.0,7.265450854778153e-8,29259.162322048614,7159.073976915148,51.00600002288818,295.11108111065613,43155.49939624192,4.070209110059335e-11,6.919355487100869e-11,3.4596777435504346e-11,3.6554379217104546e-8,4.5175216781501463e-10,2.7545863891159426e-8,3.603093577580597e-8,7.907416884476577e-8,0.04103927,29259.16232212127,4.070209110059335e-11,0.00163523156413484,0.000853825104007401
2016-02-24T02:00:00.0,2.9690948155950915e-7,28364.50699869792,5740.902754991321,65.16838876300389,244.10671631979943,35996.42627325849,4.076123169760321e-11,6.929409388592546e-11,3.464704694296273e-11,1.5024468864841284e-7,1.8567779087834457e-9,1.1321816516972229e-7,1.4659549881721038e-7,3.217212369249229e-7,0.03370051,28364.50699899483,4.076123169760321e-11,0.0016352315641360933,0.0008538251039923689
2016-02-24T03:00:00.0,2.233678297030563e-5,27040.46510904948,4972.8541483561185,69.12755535337661,178.93996279026535,30255.524372527216,4.077870039186809e-11,6.932379066617575e-11,3.4661895333087876e-11,2.0602480421404695e-5,2.546128642332662e-7,1.5525174648369888e-5,1.7342332251102708e-6,3.8059808302468303e-6,0.03208936,27040.465131386263,4.077870039186809e-11,0.0016352315641357737,0.0008538251039851222
2016-02-24T04:00:00.0,7188.606307099621,25987.296038953995,4530.993003879124,81.30305564456515,109.81404292310916,25282.67109732735,4.0780863481253933e-11,6.932746791813168e-11,3.466373395906584e-11,6263.022936067514,77.4006903971646,4719.554292510036,925.5833710320375,2031.302662142908,0.02459524,33175.90234605362,4.0780863481253933e-11,0.0016352315641317455,0.000853825103980551
2016-02-24T05:00:00.0,8235.011227357263,24940.8911187066,4199.900436740451,86.78994468477038,105.9133129073057,27502.535901926276,4.078027097529303e-11,6.932646065799814e-11,3.466323032899907e-11,8235.011179804738,101.77123048274667,6205.562834313821,4.755245616047248e-5,0.00010435951402465102,0.02255765,33175.90234606387,4.078027097529303e-11,0.0016352315641293856,0.0008538251039776713
2016-02-24T06:00:00.0,9002.307534331017,24173.594811740448,4746.173582628037,90.46888874901664,120.89623393688015,29508.199257684264,4.07800538072264e-11,6.932609147228488e-11,3.466304573614244e-11,9002.307528108196,111.25375476920584,6783.7655347076725,6.222752234430564e-6,1.3656569008538305e-5,0.01975188,33175.902346071474,4.07800538072264e-11,0.0016352315641277079,0.0008538251039817756
2016-02-24T07:00:00.0,9696.303302561251,23479.599043511284,4665.6782084147135,90.69491687138876,141.68273518867304,31545.792077245573,4.078012371901049e-11,6.932621032231783e-11,3.4663105161158916e-11,9696.30329326403,119.83040408122284,7306.731956172123,9.297151472715634e-6,2.04037033593373e-5,0.02030987,33175.90234607254,4.078012371901049e-11,0.0016352315641262598,0.0008538251039808571
2016-02-24T08:00:00.0,10371.206301694747,22804.69604437934,4436.918965250651,99.438694735633,170.81985763010002,34186.8466992318,4.078044946373332e-11,6.932676408834664e-11,3.466338204417332e-11,9952.777120933128,122.99999990308581,7499.999994090597,418.4291807615504,918.2925443566484,0.02004693,33175.902346074094,4.078044946373332e-11,0.0016352315641257602,0.0008538251039787452
2016-02-24T09:00:00.0,11095.191638067477,22080.710708007813,4226.0346717664925,109.60180575900608,194.3827980291237,38168.221126253484,4.07806056811246e-11,6.932702965791182e-11,3.466351482895591e-11,9952.777123779786,122.99999993826582,7499.99999623572,1142.414514287623,2507.164364411234,0.01955987,33175.902346075294,4.07806056811246e-11,0.0016352315641255828,0.0008538251039768394
2016-02-24T10:00:00.0,11310.965301804741,21864.937044270835,4041.740669216579,108.62699982113308,207.78262743999065,43949.35166895905,4.078054605134527e-11,6.932692828728695e-11,3.4663464143643477e-11,9952.777123191523,122.99999993099587,7499.99999579243,1358.1881786131494,2980.705303544637,0.01956868,33175.90234607558,4.078054605134527e-11,0.001635231564125018,0.000853825103975572
2016-02-24T11:00:00.0,11326.242836526351,21849.65950954861,3915.6735545518654,114.98688895755345,222.15726278143805,50388.31715290464,4.078063223535423e-11,6.93270748001022e-11,3.46635374000511e-11,9952.777124003622,122.99999994103207,7499.999996404394,1373.4657125226606,3014.2336665993516,0.02035002,33175.90234607496,4.078063223535423e-11,0.0016352315641248508,0.0008538251039749762
2016-02-24T12:00:00.0,10697.742896200161,22478.15944986979,3783.1758997938377,120.13602816051907,230.17200899651652,56986.87811518162,4.0780530471209397e-11,6.932690180105597e-11,3.4663450900527985e-11,9952.777117242069,122.99999985747036,7499.999991309168,744.965778958023,1634.915899921044,0.02400804,33175.90234606995,4.0780530471209397e-11,0.0016352315641246752,0.0008538251039744144
2016-02-24T13:00:00.0,8673.216565886012,24502.68578016493,3735.67126437717,129.60974976645576,233.03761592506797,62338.6189604431,4.0779969000741866e-11,6.932594730126117e-11,3.4662973650630585e-11,8673.21655874869,107.18673018827856,6535.776230992595,7.137252091600188e-6,1.5663547582847273e-5,0.02967236,33175.90234605094,4.0779969000741866e-11,0.001635231564125092,0.0008538251039745637
2016-02-24T14:00:00.0,7762.035367438791,25413.86697862413,3532.613396199544,125.70102739334106,210.61623157846944,65138.724796547176,4.078018367545756e-11,6.932631224827785e-11,3.466315612413892e-11,7762.035358724536,95.92602514556815,5849.147874729764,8.714184992209434e-6,1.9124314164529327e-5,0.02540506,33175.90234606292,4.078018367545756e-11,0.0016352315641247602,0.0008538251039734547
2016-02-24T15:00:00.0,6100.85635107098,27075.04599500868,3648.231453314887,95.28438895755345,180.84286456228728,67455.26014802682,4.0779906427898196e-11,6.932584092742693e-11,3.466292046371346e-11,6100.856346372123,75.39657734666089,4597.35227723542,4.698788012880633e-6,1.0312048485451066e-5,0.01981,33175.90234607967,4.0779906427898196e-11,0.0016352315641232655,0.0008538251039748696
2016-02-24T16:00:00.0,5133.981830130034,28041.92051595052,4212.483750678169,71.60561078177558,160.95668818298734,68404.38183608449,4.07799727527695e-11,6.932595367970816e-11,3.466297683985408e-11,5133.981824848944,63.44759420269823,3868.755744066965,5.281021367509832e-6,1.1589828748430477e-5,0.01768,33175.90234608056,4.07799727527695e-11,0.001635231564121369,0.0008538251039790768
2016-02-24T17:00:00.0,4515.835433102931,28660.066912977432,5244.789303385417,70.95422278934055,152.80030683551314,68060.65469488822,4.0779992885672314e-11,6.932598790564293e-11,3.4662993952821466e-11,4515.835427615402,55.808318664225204,3402.9462600137317,5.487459585300147e-6,1.2042881941140646e-5,0.017329999999999998,33175.902346080366,4.0779992885672314e-11,0.0016352315641204771,0.0008538251039882053
2016-02-24T18:00:00.0,4141.498679630496,29034.403666449653,6340.1782146538635,60.11358326594035,137.6560379420054,66218.8125173845,4.07800058107668e-11,6.932600987830355e-11,3.4663004939151776e-11,4141.498674001642,51.182130405535744,3120.861610093643,5.6287847141753846e-6,1.2353036725135813e-5,0.017629460000000003,33175.90234608015,4.07800058107668e-11,0.0016352315641185726,0.0008538251039992101
2016-02-24T19:00:00.0,3943.5817916097953,29232.320554470487,7653.492992078993,56.176722219255225,128.72622031320964,62999.49677900244,4.077998049367214e-11,6.932596683924263e-11,3.4662983419621315e-11,3943.5817862509866,48.736202311461504,2971.7196531378963,5.3587394392627594e-6,1.176039028938849e-5,0.01727342,33175.902346080285,4.077998049367214e-11,0.0016352315641168821,0.000853825104016617
2016-02-24T20:00:00.0,4054.023662269147,29121.878683810763,9363.939695909288,47.98838886155023,121.28733563701284,58317.72430564683,4.0780045881272273e-11,6.932607799816286e-11,3.466303899908143e-11,4054.0236561519987,50.101082668176204,3054.944065132695,6.117078801277702e-6,1.3424656106038937e-5,0.01822644,33175.902346079914,4.0780045881272273e-11,0.001635231564114486,0.0008538251040508296
2016-02-24T21:00:00.0,4131.9851645472,29043.91718153212,10312.0601171875,45.23919469091627,123.40166467523174,52008.72954212,4.078002873626736e-11,6.932604885165451e-11,3.4663024425827255e-11,4131.98515864872,51.064558960574296,3113.692619547213,5.898410614951065e-6,1.2944762794520179e-5,0.01964015,33175.90234607932,4.078002873626736e-11,0.0016352315641126104,0.0008538251040724477
2016-02-24T22:00:00.0,4266.837480084905,28909.064865993925,10896.020758192277,43.43166674296061,129.22866417648754,44810.362911249584,4.0780035569485244e-11,6.932606046812491e-11,3.4663030234062455e-11,4266.837474100987,52.73111238440948,3215.3117307566754,5.983849118170091e-6,1.3132267739477001e-5,0.0209613,33175.90234607883,4.0780035569485244e-11,0.0016352315641109242,0.000853825104085886
2016-02-24T23:00:00.0,4422.876351069153,28753.02599500868,10431.47679063585,39.907360995610546,138.52974504954713,37129.654750771355,4.0780136914275423e-11,6.932623275426821e-11,3.4663116377134106e-11,4422.876339675791,54.65949681594784,3332.8961473138925,1.1393293320110397e-5,2.500393565401922e-5,0.02361793,33175.90234607783,4.0780136914275423e-11,0.0016352315641091468,0.0008538251040751434
2016-02-25T00:00:00.0,4712.524520005275,28463.37782606337,9886.111070692274,44.175388879776,153.28351610149937,30031.07498627843,4.078075392245347e-11,6.932728166817089e-11,3.4663640834085445e-11,4071.948317404122,50.32260207984241,3068.451346331854,640.5762026010838,1405.8205736757313,0.03351171,33175.90234606865,4.078075392245347e-11,0.001635231564108769,0.0008538251040620456
2016-02-25T01:00:00.0,4.9873984736272254e-8,29111.843019748263,7974.622627495659,45.82261091126336,159.4323645331697,24619.236689418845,4.066660724821952e-11,6.913323232197318e-11,3.456661616098659e-11,2.502603610233148e-8,3.0928075659276847e-10,1.8858582719071246e-8,2.4778815401618803e-8,5.4380053991175e-8,0.04428908,29111.843019798136,4.066660724821952e-11,0.0016352315641094699,0.0008538251040223964
2016-02-25T02:00:00.0,3.018051246166224e-7,28143.83908203125,5926.379564344618,44.024500121010675,113.61138885381344,16644.614915821527,4.076135549205076e-11,6.92943043364863e-11,3.464715216824315e-11,1.541909419497986e-7,1.905547126639948e-9,1.1619189796585048e-7,1.4754488836248733e-7,3.23804785064494e-7,0.03369504,28143.839082333056,4.076135549205076e-11,0.001635231564107448,0.0008538251039943885
2016-02-25T03:00:00.0,1862.4489000233661,26914.49246419271,5662.448995090061,62.60697248776754,69.58852396631069,10718.236205742007,4.07797469028677e-11,6.932556973487509e-11,3.4662784867437546e-11,1862.4488917268873,23.016813369616756,1403.46422985468,8.296409530978212e-6,1.8207456285340414e-5,0.03196214,28776.941364216076,4.07797469028677e-11,0.0016352315641042622,0.0008538251039900176
2016-02-25T04:00:00.0,7439.210838886374,25736.691507161457,5068.844874674479,61.94430518362258,30.00000007975808,6459.252312539183,4.076322681814692e-11,6.929748559084976e-11,3.464874279542488e-11,5249.753156993486,64.8783379709485,3955.9962177407615,2189.457681892819,4805.0249789159,0.02553104,33175.902346047835,4.076322681814692e-11,0.0016329375472074175,0.000853825103978308
2016-02-25T05:00:00.0,8324.166217588208,24851.736128472217,5063.81246975369,71.71802741792467,32.93566580466577,10151.429488346468,4.0762772655080704e-11,6.92967135136372e-11,3.46483567568186e-11,6212.14646274155,76.771940638366,4681.215892583293,2112.0197548465885,4635.078248796446,0.02382437,33175.90234606043,4.0762772655080704e-11,0.001632937547145736,0.000853825103976336
2016-02-25T06:00:00.0,9247.580625692526,23928.321720377604,4234.19209242079,74.610944319831,37.991211962688915,14403.912013797626,4.0762806975119624e-11,6.929677185770336e-11,3.464838592885168e-11,7114.760977848664,87.92677550723826,5361.388750441357,2132.8196478437926,4680.726084896179,0.02084393,33175.90234607013,4.0762806975119624e-11,0.0016329375471230499,0.0008538251039684519
2016-02-25T07:00:00.0,9854.554184722887,23321.348161349822,4102.416616685656,75.22538910124038,51.30867608767848,20211.835610539478,4.0762768393166285e-11,6.929670626838269e-11,3.464835313419134e-11,7780.147911965137,96.14986659401701,5862.796743537622,2074.4062727576816,4552.5309940694415,0.02022005,33175.90234607271,4.0762768393166285e-11,0.0016329375471146304,0.0008538251039669707
2016-02-25T08:00:00.0,10544.476066776982,22631.42627929688,4644.625000949436,79.64147194332547,72.23478651803595,26524.747585285993,4.076277478040731e-11,6.929671712669242e-11,3.464835856334621e-11,8408.001024044896,103.90910120628794,6335.9208052614595,2136.4750427320173,4688.748283219983,0.0197264,33175.90234607387,4.076277478040731e-11,0.0016329375471107065,0.0008538251039709021
2016-02-25T09:00:00.0,11250.886379278085,21925.01596679688,4464.062451578776,78.19644428888957,96.50404871858468,32904.79252664311,4.0762823146863706e-11,6.92967993496683e-11,3.464839967483415e-11,8965.090687375186,110.79381566367465,6755.720467297234,2285.795691902829,5016.4501863293435,0.0195,33175.90234607497,4.0762823146863706e-11,0.0016329375471080476,0.000853825103969279
2016-02-25T10:00:00.0,11472.542616800409,21703.35972927517,4305.405050048828,80.77241694132486,129.1030530309457,40212.90158251601,4.0762787663256825e-11,6.92967390275366e-11,3.46483695137683e-11,9200.796752492324,113.70675600527917,6933.338780809705,2271.7458643080163,4985.616170627258,0.0192512,33175.902346075585,4.0762787663256825e-11,0.0016329375471066812,0.0008538251039680541
2016-02-25T11:00:00.0,11568.690548657512,21607.21179741753,4142.023090684679,87.41124988767834,162.03902503247707,47826.45233772927,4.076286584276223e-11,6.929687193269579e-11,3.4648435966347895e-11,9294.657358664179,114.8667191401674,7004.06824025411,2274.033189993264,4990.635978565737,0.02,33175.90234607505,4.076286584276223e-11,0.0016329375471060836,0.0008538251039672677
2016-02-25T12:00:00.0,10734.995860067662,22440.9064860026,4050.189776882596,99.9461112361484,189.49612722254304,55679.13431968953,4.0762884290316046e-11,6.929690329353728e-11,3.464845164676864e-11,8844.671374247906,109.30563047445415,6664.977467954521,1890.324485819687,4148.54164469053,0.02363052,33175.90234607027,4.0762884290316046e-11,0.0016329375471061767,0.0008538251039672778
2016-02-25T13:00:00.0,8775.391747638754,24400.5105984158,4141.323989800348,112.91363937377928,198.85727939837807,62442.46450927707,4.076267629561612e-11,6.92965497025474e-11,3.46482748512737e-11,7752.722947829706,95.81093902184168,5842.130428161077,1022.6687998089789,2244.368168829783,0.02868897,33175.90234605456,4.076267629561612e-11,0.0016329375471064791,0.0008538251039684814
2016-02-25T14:00:00.0,7858.782907047177,25317.119439019098,3895.548588189019,117.30991679297551,181.75621198400114,66387.63997029269,4.076283965721697e-11,6.929682741726885e-11,3.4648413708634425e-11,7103.264443687132,87.78469720250258,5352.725439176987,755.5184633599754,1658.0750194442685,0.02431228,33175.90234606628,4.076283965721697e-11,0.0016329375471061606,0.0008538251039677782
2016-02-25T15:00:00.0,6281.6597750077335,26894.24257107205,3919.6041262478298,101.65305608325536,152.23262533112702,69502.89269455004,4.076273119545567e-11,6.929664303227464e-11,3.464832151613732e-11,6044.541059221526,74.70061277015118,4554.915412814096,237.11871578613838,520.3851902430285,0.01938344,33175.90234607978,4.076273119545567e-11,0.0016329375471047839,0.0008538251039686549
2016-02-25T16:00:00.0,5174.910958819351,28000.991387261285,4419.763835245768,73.68922247038947,125.28181495559164,70658.59002518443,4.076275868080043e-11,6.929668975736073e-11,3.4648344878680365e-11,5141.997149458742,63.54665046752253,3874.795760214788,32.91380936054035,72.23326462832013,0.01738305,33175.90234608064,4.076275868080043e-11,0.0016329375471021304,0.0008538251039727221
2016-02-25T17:00:00.0,4252.729774465855,28923.172571614585,5786.273113064236,48.12597217877707,115.14087589030007,70185.85606860688,4.0762670344537456e-11,6.929653958571367e-11,3.464826979285684e-11,4252.7297498366825,52.55676405307867,3204.6807349438213,2.4629103882259563e-5,5.405149427700382e-5,0.017070000000000002,33175.902346080446,4.0762670344537456e-11,0.0016329375470986926,0.0008538251039853824
2016-02-25T18:00:00.0,3836.482533797048,29339.419812282988,7258.69441772461,47.98758328543769,119.57330070216577,67604.26459836306,4.076271448686249e-11,6.929661462766623e-11,3.4648307313833116e-11,3836.482497080071,47.41263076981242,2891.014071330025,3.671690764350996e-5,8.057961559827494e-5,0.01789141,33175.90234608004,4.076271448686249e-11,0.0016329375470971726,0.0008538251040015544
2016-02-25T19:00:00.0,3663.412973792598,29512.489372287328,8400.668978407119,38.81213897135523,118.99998112412432,63236.5851863732,4.076274819346098e-11,6.929667192888366e-11,3.464833596444183e-11,3663.4128461571554,45.273773766577335,2760.5959613766668,0.00012763537353142052,0.0002801109896225706,0.01817168,33175.90234607993,4.076274819346098e-11,0.001632937547094442,0.000853825104022929
2016-02-25T20:00:00.0,3667.6483969693304,29508.253949110243,9799.229100206165,37.05258325152927,125.46324885690954,57596.51330327884,4.0762754289664954e-11,6.929668229243042e-11,3.464834114621521e-11,3557.765342835027,43.96814391668829,2680.98438516392,109.88305413423457,241.1514158237163,0.01903783,33175.90234607957,4.0762754289664954e-11,0.0016329375470927013,0.0008538251040526938
2016-02-25T21:00:00.0,3900.927978674894,29274.974367404517,11997.740608995227,40.51733331998189,132.38044245964232,50719.42085788542,4.0762784801900294e-11,6.92967341632305e-11,3.464836708161525e-11,3487.632263703483,43.10141409630081,2628.1350058720004,413.29571497134145,907.0265438514275,0.01971675,33175.90234607941,4.0762784801900294e-11,0.0016329375470918652,0.000853825104104244
2016-02-25T22:00:00.0,4044.8490914130703,29131.0532546658,11960.916517469615,42.827055684195635,134.9661561735624,42256.84265243872,4.0762764039853396e-11,6.929669886775077e-11,3.464834943387539e-11,3293.812308775434,40.7061173718092,2482.0803275493413,751.0367826375674,1648.2394386989583,0.02089686,33175.902346078874,4.0762764039853396e-11,0.001632937547090906,0.0008538251041032027
2016-02-25T23:00:00.0,4315.935549202235,28859.966796875,11628.675772026909,37.41466652022468,132.84685079877153,34426.246755042506,4.076281019274248e-11,6.929677732766222e-11,3.464838866383111e-11,3084.567317045902,38.12019249378475,2324.401981328338,1231.368232156264,2702.383865505561,0.02443062,33175.90234607724,4.076281019274248e-11,0.0016329375470888554,0.0008538251040948441
2016-02-26T00:00:00.0,4232.845492769998,28943.056853298614,11770.379552137589,42.62438889503479,133.55400970990286,27824.357683674603,4.076317416525506e-11,6.92973960809336e-11,3.46486980404668e-11,2619.2263612854067,32.36934156866361,1973.740339552659,1613.6191314845216,3541.2788734682035,0.03361765,33175.902346068615,4.076317416525506e-11,0.0016329375470883862,0.0008538251040979524
2016-02-26T01:00:00.0,7.200426590889705e-8,29462.3672406684,9518.58093451606,44.30663882361518,123.30059532111005,21568.998198382975,4.068398731400722e-11,6.916277843381227e-11,3.4581389216906136e-11,3.601864484099241e-8,4.451313696790574e-10,2.7142156687747398e-8,3.5916458289470826e-8,7.882293440168289e-8,0.04066409,29462.36724074041,4.068398731400722e-11,0.0016329375470880386,0.0008538251040459452
2016-02-26T02:00:00.0,1.4459566240710118e-6,28811.270910373263,7550.418973117405,48.99722237798903,78.99558943551935,12050.418117797983,4.075827650381004e-11,6.928907005647707e-11,3.4644535028238534e-11,7.846172469131668e-7,9.696582182203113e-9,5.912550111099459e-7,6.612700880877886e-7,1.4512357637005411e-6,0.03213066,28811.27091181922,4.075827650381004e-11,0.001632937547085263,0.0008538251040052393
2016-02-26T03:00:00.0,5884.397902203362,27054.9024235026,6265.099520670573,57.02186118019953,30.000000004807422,4500.0000005481725,4.0482600393170617e-11,6.882042066839004e-11,3.441021033419502e-11,4613.902457971195,57.020266302325986,3476.845506239389,1270.495444232098,2788.253180512,0.03066021,32939.30032570596,4.0482600393170617e-11,0.0015948738884607773,0.0008334711070587461
2016-02-26T04:00:00.0,7112.827396603356,26063.074877929692,5048.8171127658425,59.46033347447713,30.000000000856698,4500.000000100095,3.897554864171804e-11,6.625843269092066e-11,3.312921634546033e-11,6392.702533907637,79.00331751600356,4817.2754582929,720.1248626956523,1580.399558213695,0.024677900000000003,33175.902274533044,3.897554864171804e-11,0.0013812798436337518,0.0007220030429281566
2016-02-26T05:00:00.0,8133.056278238266,25042.84606770833,5763.916627875435,65.07525004069011,49.54436532226002,5848.858625843893,3.897553969266387e-11,6.625841747752857e-11,3.3129208738764286e-11,7771.456577731176,96.04245595908112,5856.247314578117,361.59970050702293,793.573498896157,0.023740099999999997,33175.9023459466,3.897553969266387e-11,0.0013812798436246734,0.0007220030429421039
2016-02-26T06:00:00.0,9046.654535162106,24129.2478108724,5314.2314040120455,70.5647778277927,80.51295252052753,6734.763533445772,3.897552024344992e-11,6.625838441386486e-11,3.312919220693243e-11,8800.9496285866,108.76530141385533,6632.030574015568,245.70490657544082,539.2286059242435,0.02183433,33175.902346034505,3.897552024344992e-11,0.001381279843621406,0.0007220030429224546
2016-02-26T07:00:00.0,10075.268403454957,23100.63394259983,5328.203657497829,72.10847223705716,118.71485738646305,8591.792031376583,3.897555956543163e-11,6.625845126123377e-11,3.312922563061689e-11,9592.004677205192,118.54144426535925,7228.136845448734,483.2637262496994,1060.579656431768,0.02014104,33175.90234605479,3.897555956543163e-11,0.0013812798436194965,0.0007220030429201619
2016-02-26T08:00:00.0,10770.235615919804,22405.666730143228,5124.2499477810325,71.28236068937514,165.14921069463125,11552.305597762297,3.8975550783395565e-11,6.625843633177246e-11,3.312921816588623e-11,9920.290704161296,122.59852107850902,7475.519577957866,849.944911758443,1865.3050778177656,0.01871348,33175.902346063034,3.8975550783395565e-11,0.001381279843618357,0.0007220030429124403
2016-02-26T09:00:00.0,11231.743177771828,21944.159168294267,4944.356466606988,71.99491644117569,216.46675236364746,15768.881027759939,3.897555059333939e-11,6.625843600867696e-11,3.312921800433848e-11,9835.901280899932,121.5556062290307,7411.927209087237,1395.8418968718306,3063.340861326056,0.01811576,33175.9023460661,3.897555059333939e-11,0.0013812798436179958,0.0007220030429063017
2016-02-26T10:00:00.0,11461.884769570388,21714.0175764974,4752.479145507812,73.49527786678738,266.02882343137935,21299.793353569286,3.89755453308437e-11,6.625842706243429e-11,3.3129213531217145e-11,9339.883261378985,115.42563711471325,7038.148604555686,2122.001508191336,4656.984392291041,0.01782458,33175.902346067785,3.89755453308437e-11,0.0013812798436181788,0.0007220030429003619
2016-02-26T11:00:00.0,11520.662258174822,21655.240087890623,4574.18052476671,81.81097235997518,307.96056395918214,28242.447926911245,3.8975601254619483e-11,6.625852213285312e-11,3.312926106642656e-11,8462.237458619533,104.57937457485289,6376.791132612981,3058.4247995552228,6712.076547327443,0.01900038,33175.90234606544,3.8975601254619483e-11,0.0013812798436190854,0.0007220030428951939
2016-02-26T12:00:00.0,10770.232456184182,22405.66988986545,4050.902740071615,86.18180538389417,330.7303474539837,36757.135804088,3.8976408778355364e-11,6.625989492320412e-11,3.312994746160206e-11,6884.042263353434,85.07547063868387,5187.528697480723,3886.1901928306806,8528.706037024713,0.02267865,33175.90234604963,3.8976408778355364e-11,0.001381279843619983,0.0007220030428822008
2016-02-26T13:00:00.0,2.710950303587578e-6,24341.84150553386,4171.303227810329,98.79858344819807,329.6253939886594,46422.46852052487,3.8971855200567104e-11,6.625215384096408e-11,3.312607692048204e-11,1.6854612568556069e-6,2.082953651135894e-8,1.2700936897170085e-6,1.0254227945781305e-6,2.250412137510711e-6,0.02920938,24341.84150824481,3.8971855200567104e-11,0.0013812798436281702,0.0007220030428862407
2016-02-26T14:00:00.0,8052.386231104645,25123.516114908853,4161.925887383355,102.24233324050904,230.82819184118978,42251.16601823809,3.8976368634981605e-11,6.625982667946872e-11,3.312991333973436e-11,5043.901033785357,62.33434338260428,3800.874596500261,3008.4851973192212,6602.478157659705,0.02514662,33175.9023460135,3.8976368634981605e-11,0.0013812798436212074,0.0007220030428854581
2016-02-26T15:00:00.0,6543.675732576293,26632.22661349826,3969.476821492513,88.19844458262126,190.92158326317133,48492.59360701774,3.897549833359894e-11,6.625834716711819e-11,3.3129173583559095e-11,5011.3077200282505,61.931543486630176,3776.313627233547,1532.3680125479762,3362.963640758408,0.01979518,33175.90234607455,3.897549833359894e-11,0.0013812798436198283,0.0007220030428827015
2016-02-26T16:00:00.0,5398.883211419271,27777.01913465712,4611.828651123047,79.14563900841605,164.65606344704085,51662.39477552023,3.8975483138208e-11,6.62583213349536e-11,3.31291606674768e-11,4864.727833279357,60.12005651803443,3665.857104758197,534.1553781398478,1172.267432163999,0.01811816,33175.90234607639,3.8975483138208e-11,0.001381279843618478,0.0007220030428988247
2016-02-26T17:00:00.0,4792.0629840966285,28383.83936197917,4692.780059271919,54.80086112552218,145.63186223652957,51888.691383322424,3.897552389436166e-11,6.625839062041482e-11,3.312919531020741e-11,4691.1883725147845,57.97539343577476,3535.084965596022,100.87461158177767,221.3813184869808,0.01791776,33175.902346075796,3.897552389436166e-11,0.0013812798436157224,0.0007220030429016442
