Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-02-26T18:00:00.0,4258.163911288043,28917.73843478733,6708.01382663303,51.73308336787753,148.80777582664152,50952.378330136555,3.8975425709792995e-11,6.62582237066481e-11,3.312911185332405e-11,4258.163892680384,52.62392114512717,3208.7756795809246,1.860759263805102e-5,4.083657252787389e-5,0.01821506,33175.902346075374,3.8975425709792995e-11,0.0013812798436144762,0.0007220030429686494
2016-02-26T19:00:00.0,4125.608601501344,29050.293744574657,8655.629476725258,51.18352769533792,149.6999948837673,47453.14094592407,3.897546887602435e-11,6.625829708924139e-11,3.3129148544620697e-11,4125.608578707413,50.9857548918573,3108.8874934059327,2.279386512457741e-5,5.0023844806604506e-5,0.017500699999999998,33175.902346076,3.897546887602435e-11,0.001381279843613372,0.0007220030430832332
2016-02-26T20:00:00.0,4047.376891973878,29128.525454101564,9040.29619656033,46.582055356767434,149.50360336015626,41906.39973463163,3.8975414209631465e-11,6.625820415637349e-11,3.3129102078186745e-11,4047.3768765979485,50.018939375447935,3049.9353277712153,1.5375863317384748e-5,3.3744158621307e-5,0.018240310000000003,33175.90234607545,3.8975414209631465e-11,0.0013812798436118304,0.0007220030431115912
2016-02-26T21:00:00.0,4335.17619752825,28840.726148546008,9186.023110080296,46.72744466781617,152.94186865871455,35916.03962158972,3.897553028159733e-11,6.625840147871546e-11,3.312920073935773e-11,4335.176059476702,53.57566520544181,3266.808853990354,0.00013805148123928544,0.0003029703753660304,0.01986092,33175.902346074254,3.897553028159733e-11,0.0013812798436107052,0.0007220030431227203
2016-02-26T22:00:00.0,4520.135873090366,28655.76647298177,9317.951337890623,45.182916586134176,159.7914704762106,29996.826390473198,3.8975504648477224e-11,6.625835790241128e-11,3.312917895120564e-11,4329.6693296928315,53.507611057875515,3262.6592108460677,190.46654339746766,418.0014559045509,0.02208978,33175.90234607214,3.8975504648477224e-11,0.0013812798436095687,0.0007220030431330559
2016-02-26T23:00:00.0,4992.803400757618,28183.0989453125,8125.597165798611,43.3286668311225,168.11754622782212,24359.536441336215,3.8975540432845515e-11,6.625841873583737e-11,3.312920936791869e-11,4172.081669478554,51.56008606504554,3143.9076868930206,820.7217312789971,1801.1713366962147,0.02474992,33175.902346070114,3.8975540432845515e-11,0.0013812798436085279,0.0007220030430468386
2016-02-27T00:00:00.0,5349.414295851301,27826.48805013021,7316.40498969184,46.10941688007779,176.3503467416053,21179.019021129883,3.897603051232456e-11,6.625925187095175e-11,3.3129625935475877e-11,3660.519991320625,45.23802282588115,2758.4160259683626,1688.8943045306098,3706.4791830105996,0.03346647,33175.90234598151,3.897603051232456e-11,0.00138127984360823,0.0007220030429942556
2016-02-27T01:00:00.0,4.768306869719986e-8,28083.735196397567,6109.745316975911,49.65888883378771,175.4803339672918,20327.50996242005,3.8866896597352915e-11,6.607372421549995e-11,3.3036862107749976e-11,2.3857847195266954e-8,2.948438578548762e-10,1.797828401554123e-8,2.3759147777717407e-8,5.2142272259398254e-8,0.03861238,28083.73519644525,3.8866896597352915e-11,0.00138127984360922,0.0007220030429470617
2016-02-27T02:00:00.0,1.7192080932013323e-7,27005.047241210938,6111.131823187935,65.89372228940329,125.82282641366442,14217.7653675173,3.894525512827917e-11,6.620693371807459e-11,3.3103466859037294e-11,8.659171694665748e-8,1.0701315870568128e-9,6.525192604004955e-8,8.526288543975766e-8,1.871195308777546e-7,0.02983944,27005.047241382857,3.894525512827917e-11,0.0013812798436095052,0.0007220030429460736
2016-02-27T03:00:00.0,2770.5550853665486,25753.188468424483,6207.136476643879,59.77430565622118,59.93048540520503,8106.634266584779,3.897551596056416e-11,6.625837713295907e-11,3.3129188566479536e-11,2414.757268853541,29.84243897216041,1819.6609129366102,355.797816512941,780.8405752379866,0.02758739,28523.74355379103,3.897551596056416e-11,0.00138127984360188,0.0007220030429460861
2016-02-27T04:00:00.0,5703.6885887440385,24801.070174153647,5867.134222412109,57.033277591069535,30.000000001020638,4500.000000118536,3.779529181553498e-11,6.425199608640946e-11,3.212599804320473e-11,4614.858029651428,57.0320756008914,3477.5655854202073,1088.8305590925459,2389.5680092449325,0.02313596,30504.758762897683,3.779529181553498e-11,0.0012019912306553335,0.0006278775208426003
2016-02-27T05:00:00.0,5512.444451086208,23788.731468641497,5468.615670572916,56.85147232055664,30.00000000210531,4500.000000249089,3.724784452388792e-11,6.332133569060947e-11,3.1660667845304735e-11,4600.153945449895,56.85035723893195,3466.48519749585,912.290505636249,2002.1298899096892,0.02196323,29301.175919727706,3.724784452388792e-11,0.0011150809193573791,0.0005830855203769492
2016-02-27T06:00:00.0,5270.956983308837,23161.372331814237,5041.344790378147,55.970583447350386,30.000000001431694,4500.000000167234,3.64716101526418e-11,6.200173725949106e-11,3.100086862974553e-11,4528.885502311656,55.9695961817332,3412.7802549837315,742.0714809971198,1628.5640192185397,0.01914361,28432.329315123076,3.64716101526418e-11,0.0009872672340700953,0.0005163707995279856
2016-02-27T07:00:00.0,5243.495604941908,22656.573627929687,4813.999921942816,57.40336128022936,30.000000003079577,4500.000000362157,3.6121167566424166e-11,6.140598486292108e-11,3.070299243146054e-11,4644.8262325754295,57.40243343287731,3500.1483800534943,598.6693723664166,1313.851056415785,0.01826007,27900.069232871596,3.6121167566424166e-11,0.0009278482391692858,0.00048556459232555093
2016-02-27T08:00:00.0,11150.309477368675,22025.592846679687,5814.0786191134985,54.39902775446574,30.000000003997414,4500.000000453212,3.585717193260764e-11,6.095719228543299e-11,3.0478596142716494e-11,8057.707340863403,99.58004586084526,6071.9540159051985,3092.602136505211,6787.082773351207,0.01742382,33175.90232404836,3.585717193260764e-11,0.0008820720590921358,0.0004609482311809184
2016-02-27T09:00:00.0,11646.97109701452,21528.93124891493,5556.620314670139,58.61211109903124,75.18190018246656,11544.958631544352,3.585679329607236e-11,6.095654860332301e-11,3.0478274301661505e-11,8446.850724398519,104.38921977838778,6365.196327950474,3200.1203726159406,7023.0443150944575,0.016908270000000003,33175.90234592945,3.585679329607236e-11,0.0008820720590886742,0.0004609482310475243
2016-02-27T10:00:00.0,11835.949266030733,21339.95307996962,5141.006904839411,62.995305217107145,120.95989093391339,19376.579420867376,3.5856774193933605e-11,6.095651612968713e-11,3.0478258064843564e-11,8363.490768276564,103.35902745414127,6302.379722813492,3472.458497754108,7620.722683040223,0.0169373,33175.90234600035,3.5856774193933605e-11,0.0008820720590874923,0.00046094823084545476
2016-02-27T11:00:00.0,11974.54790099096,21201.354444986984,4885.291651746962,66.76549978044297,161.3244952430363,28158.67538282991,3.5856796509792205e-11,6.095655406664675e-11,3.047827703332337e-11,7936.2795809275285,98.07939792320269,5980.451092878212,4038.2683200633696,8862.459553314686,0.01817407,33175.90234597794,3.5856796509792205e-11,0.0008820720590870134,0.00046094823072781547
2016-02-27T12:00:00.0,11762.037470234241,21413.864875217016,4778.1805091688375,64.77933333926731,192.63927545788474,38116.29483822407,3.585762746921997e-11,6.095796669767395e-11,3.0478983348836975e-11,7014.852320364109,86.69206837860465,5286.101730402722,4747.185149870072,10418.261751898503,0.01998394,33175.90234545126,3.585762746921997e-11,0.0008820720590865673,0.0004609482306799539
2016-02-27T13:00:00.0,5.676283764021753e-7,22058.603904622403,4699.479139675565,72.43924977832371,214.55289256930948,49042.47827230469,3.584741987643278e-11,6.094061378993573e-11,3.0470306894967865e-11,2.9997406010883427e-7,3.707187342386261e-9,2.2604800868208907e-7,2.6759337567955107e-7,5.872654516076703e-7,0.02025413,22058.603905190033,3.584741987643278e-11,0.0008820720590898613,0.00046094823064788976
2016-02-27T14:00:00.0,10149.531776307298,21884.723477647567,4600.6990121799045,79.22472186194527,142.11452486678212,44342.99959439067,3.5857487037647946e-11,6.095772796400151e-11,3.0478863982000755e-11,6592.838603241919,81.47667105437885,4968.089698437735,3556.6931730653173,7805.585684644949,0.01955102,32034.255253954863,3.5857487037647946e-11,0.0008820720590859199,0.0004609482306039866
2016-02-27T15:00:00.0,10641.965552984206,22533.936793077257,5011.805526529948,77.30777792400785,144.36735613130432,52515.97642624168,3.5856866904250904e-11,6.095667373722653e-11,3.0478336868613266e-11,8038.4666691059465,99.34226271795492,6057.455043777739,2603.498883878198,5713.6875825795505,0.014730000000000002,33175.90234606146,3.5856866904250904e-11,0.0008820720590841707,0.0004609482307858157
2016-02-27T16:00:00.0,9834.37556491343,23341.52678114149,5382.502284342449,66.52230545361836,166.40272299734104,59275.313987017245,3.585675268443816e-11,6.095647956354487e-11,3.0478239781772435e-11,8515.421314636333,105.23663979896341,6416.868280424597,1318.9542502770341,2894.6017870276833,0.01476,33175.902346054914,3.585675268443816e-11,0.0008820720590823806,0.0004609482309613908
2016-02-27T17:00:00.0,9265.98089966471,23909.92144639757,5662.6874213324645,58.51366673575507,205.1179394147767,63204.28223107531,3.585675347512989e-11,6.095648090772081e-11,3.0478240453860405e-11,8793.312095332929,108.67091403051027,6626.275245762821,472.6688043317195,1037.3278416620276,0.01218237,33175.90234606228,3.585675347512989e-11,0.0008820720590810143,0.00046094823110120857
2016-02-27T18:00:00.0,8925.954835213459,24249.9475108507,6077.115684271917,52.25438905927871,255.27606878162396,65205.19835811593,3.58567651512283e-11,6.09565007570881e-11,3.047825037854405e-11,8866.725731545263,109.57818615539391,6681.596716792311,59.2291036681345,129.9853041042323,0.01115516,33175.902346064155,3.58567651512283e-11,0.000882072059080066,0.0004609482313187211
2016-02-27T19:00:00.0,8657.027161599928,24518.8751844618,6686.73839328342,45.0969166692098,312.6007479498304,65939.66515568878,3.5856733421234263e-11,6.095644681609825e-11,3.047822340804912e-11,8657.027117097998,106.98665524464518,6523.576539307633,4.450186798458501e-5,9.766463587891194e-5,0.01131051,33175.90234606172,3.5856733421234263e-11,0.0008820720590793184,0.00046094823166218117
2016-02-27T20:00:00.0,8555.75199178304,24620.15035427517,7449.06243367513,40.63538870069715,374.49136859735887,65776.50386032587,3.58567613576928e-11,6.095649430807775e-11,3.0478247154038876e-11,8378.009831774993,103.53845926369556,6313.3206868107045,177.7421600079843,390.0762849668268,0.01247093,33175.9023460582,3.58567613576928e-11,0.0008820720590792163,0.00046094823219714154
2016-02-27T21:00:00.0,8576.615975072393,24599.286370985243,7938.013813205295,40.68663894547357,437.3953212324472,65030.8388593765,3.585677759296727e-11,6.095652190804436e-11,3.047826095402218e-11,7841.400661761957,96.9068501100275,5908.954275001676,735.2153133103744,1613.517344753488,0.01257298,33175.90234605763,3.585677759296727e-11,0.0008820720590805263,0.000460948232685718
2016-02-27T22:00:00.0,8500.961636404541,24674.94070963541,8162.286935899521,39.414805509779185,493.6164144690913,64615.2971268746,3.585674431329853e-11,6.09564653326075e-11,3.047823266630375e-11,6937.870805415893,85.74070312485503,5228.091653954574,1563.0908309885876,3430.388515534801,0.0159006,33175.90234603995,3.585674431329853e-11,0.0008820720590828288,0.00046094823292000103
2016-02-27T23:00:00.0,8777.462357401928,24398.43998860677,7295.9745020887585,42.756527899636154,539.9431941562563,65111.49082141268,3.58574423083499e-11,6.095765192419482e-11,3.047882596209741e-11,5891.7569403508805,72.81245166919001,4439.783638365244,2885.7054170509864,6333.023344272015,0.01888825,33175.9023460087,3.58574423083499e-11,0.0008820720590894885,0.00046094823205144715
2016-02-28T00:00:00.0,3.3761143289045717e-7,24515.12377224392,7352.513818359375,45.22594427108765,569.9999999978996,68588.32376290941,3.636120961480296e-11,6.181405634516503e-11,3.0907028172582514e-11,2.403807267166772e-7,2.9707114912348138e-9,1.8114094458748863e-7,9.716889211743481e-8,2.1324867690259142e-7,0.027348700000000004,24515.12377258153,3.636120961480296e-11,0.0009691931378095159,0.0004609482321079378
2016-02-28T01:00:00.0,3.567163877112971e-8,25569.05133680556,6312.979115125868,48.178138917287185,524.7750249229516,61235.81040589265,3.6251863390372407e-11,6.162816776363309e-11,3.0814083881816544e-11,1.874191781287514e-8,2.3161936222994148e-10,1.4123131843289113e-8,1.6868092790490936e-8,3.701903346901404e-8,0.03365722,25569.051336841236,3.6251863390372407e-11,0.0009691931378135595,0.0004609482314529437
2016-02-28T02:00:00.0,4.197107869785855e-8,25275.975346137147,5192.974484863281,50.738083220587846,476.5978551990641,54922.831751766156,3.627067255859872e-11,6.166014334961782e-11,3.083007167480891e-11,2.2251043640107327e-8,2.7498640151605863e-10,1.6767463507076743e-8,1.9658374914401607e-8,4.3142639060706685e-8,0.02919555,25275.97534617912,3.627067255859872e-11,0.0009691931378154108,0.0004609482308768382
2016-02-28T03:00:00.0,5.4025515159513745e-8,24328.531625976564,4694.745319552952,64.49069445821974,425.8607411719189,49729.85772791102,3.6294412302826743e-11,6.170050091480547e-11,3.085025045740273e-11,2.9125852369664943e-8,3.599477608225795e-10,2.194803419649875e-8,2.4837962288933994e-8,5.4509858861725836e-8,0.02624064,24328.531626030588,3.6294412302826743e-11,0.0009691931378177212,0.00046094823065193807
2016-02-28T04:00:00.0,8.10468665722231e-8,23641.2833718533,4395.229139133029,67.39247276941936,361.3710159072303,45035.11286938275,3.632186729086935e-11,6.174717439447789e-11,3.0873587197238944e-11,4.528378090765551e-8,5.596332540731885e-10,3.4123978906901734e-8,3.570133849017311e-8,7.835082844702873e-8,0.02289941,23641.28337193435,3.632186729086935e-11,0.0009691931378183655,0.0004609482305261183
2016-02-28T05:00:00.0,9.5431757182775e-8,23185.230090603294,4499.192062717014,80.00083347532484,293.97951233154043,40639.88419131043,3.633008854914807e-11,6.176115053355172e-11,3.088057526677586e-11,5.429433840981428e-8,6.709889649894164e-10,4.091396127984246e-8,4.107565762242717e-8,9.014541022347182e-8,0.02225006,23185.230090698726,3.633008854914807e-11,0.000969193137819921,0.00046094823056919414
2016-02-28T06:00:00.0,1.906382790014866e-7,22511.110638020837,4214.349526231554,74.51083307054306,213.9796480500541,36140.692589672704,3.635278331769474e-11,6.179973164008106e-11,3.089986582004053e-11,1.2033766664290109e-7,1.4871761725964057e-9,9.068147393880522e-8,7.023881262694542e-8,1.5414741830958482e-7,0.01990284,22511.110638211474,3.635278331769474e-11,0.000969193137818694,0.0004609482304535168
2016-02-28T07:00:00.0,1.4883064180065823e-6,22224.89078721788,3943.226830376519,95.56849995295208,139.46978417416602,31926.343524634212,3.636827694840763e-11,6.182607081229297e-11,3.091303540614648e-11,1.3502131229268325e-6,1.668641947581109e-8,1.017464602183603e-6,1.3803146900893758e-7,3.029264561491849e-7,0.01908067,22224.890788706187,3.636827694840763e-11,0.0009691931378215471,0.0004609482303730593
2016-02-28T08:00:00.0,11408.78407436272,21767.11827148437,4155.949059244792,95.40058353636,43.90225343106954,27983.117156526314,3.638497805501047e-11,6.185446269351779e-11,3.0927231346758896e-11,9952.77712858758,122.99999999768228,7499.999999858675,1456.0069457750783,3195.380208434092,0.01707776,33175.9023458471,3.638497805501047e-11,0.0009691931378013505,0.0004609482304290767
2016-02-28T09:00:00.0,11676.312078537936,21499.59026746962,4426.3958127170135,92.52361133999295,71.50263908556056,34522.54876652252,3.638481604385617e-11,6.185418727455548e-11,3.092709363727774e-11,9952.777128606658,122.99999999791804,7499.999999873051,1723.5349499312167,3782.5021944678415,0.01606615,33175.902346007555,3.638481604385617e-11,0.000969193137797162,0.0004609482305373162
2016-02-28T10:00:00.0,11815.431668897108,21360.470677083333,4275.55322265625,88.8135829035441,101.97999693665432,41378.65560909463,3.638481168498651e-11,6.185417986447706e-11,3.092708993223853e-11,9952.777128606604,122.99999999791737,7499.99999987301,1862.6545402904435,4087.816662183302,0.01678536,33175.902345980445,3.638481168498651e-11,0.0009691931377948109,0.00046094823047610986
2016-02-28T11:00:00.0,11854.049787799808,21321.85255805121,4119.550864393446,96.16091676923963,136.16738322419627,48690.91950944292,3.6385092905937565e-11,6.185465794009386e-11,3.092732897004693e-11,9952.777128602376,122.99999999786512,7499.999999869824,1901.2726591973694,4172.568711752994,0.01815913,33175.90234585102,3.6385092905937565e-11,0.000969193137793894,0.0004609482304162094
2016-02-28T12:00:00.0,5973.965690662019,21531.175458984377,4112.777757161458,96.53500080956351,163.00743564599045,56243.93781762053,3.6371766500867565e-11,6.183200305147486e-11,3.091600152573743e-11,5973.965690485361,73.82841697572808,4501.732742422443,1.7659623744805077e-7,3.8756142177950836e-7,0.02093267,27505.141149646395,3.6371766500867565e-11,0.0009691931377942917,0.0004609482304155584
2016-02-28T13:00:00.0,6.372753515196228e-7,22226.877215169272,4038.0971915011937,98.5654165649414,140.3018210053237,56632.89326421731,3.6364738123148096e-11,6.182005480935176e-11,3.091002740467588e-11,5.238437087072234e-7,6.473848990821133e-9,3.947468896842154e-7,1.1336982275758999e-7,2.488035437773559e-7,0.02076,22226.877215806548,3.6364738123148096e-11,0.000969193137800198,0.0004609482303970833
2016-02-28T14:00:00.0,11379.21942789412,21796.682917751736,4011.914313761393,96.96855558183458,41.737373640024884,52594.7965343079,3.6385070179565286e-11,6.185461930526098e-11,3.092730965263049e-11,9952.777128589012,122.99999999769997,7499.999999859754,1426.4422993050473,3130.4970796318466,0.0183528,33175.90234564586,3.6385070179565286e-11,0.0009691931377765329,0.0004609482303894421
2016-02-28T15:00:00.0,11013.365854090338,22162.536491970484,3418.164308403863,83.76933332231309,67.769787249059,59213.37976098633,3.638483563070585e-11,6.185422057219994e-11,3.092711028609997e-11,9952.777128606907,122.99999999792112,7499.999999873238,1060.5887254833685,2327.587950409008,0.01493547,33175.90234606082,3.638483563070585e-11,0.0009691931377713339,0.00046094823018850604
2016-02-28T16:00:00.0,10390.019985489369,22785.882360568576,3841.4652426486546,67.05077805201212,107.0014231178356,65622.80386381294,3.638476782649749e-11,6.185410530504574e-11,3.092705265252287e-11,9952.777128605696,122.99999999790614,7499.999999872325,437.24285688361186,959.581391571812,0.01400991,33175.90234605795,3.638476782649749e-11,0.0009691931377681078,0.00046094823034622314
2016-02-28T17:00:00.0,9770.1669299388,23405.73541612413,4219.692092556424,72.85024998982747,162.95161425689875,70240.92047355666,3.6371513006240755e-11,6.183157211060928e-11,3.091578605530464e-11,9770.166929768517,120.74323747159232,7362.3925287556285,1.702215711821326e-7,3.735714593822863e-7,0.01339766,33175.902346062925,3.6371513006240755e-11,0.0009691931377677674,0.0004609482304565919
2016-02-28T18:00:00.0,9251.734090302614,23924.16825575087,4750.854098714192,62.55008347299364,210.84557093183153,73383.62137107766,3.6371450806112803e-11,6.183146637039177e-11,3.0915733185195885e-11,9251.734090133976,114.33625794718533,6971.72304556008,1.6857612350849358e-7,3.699603289919975e-7,0.01582152,33175.90234605348,3.6371450806112803e-11,0.000969193137766682,0.0004609482306784652
2016-02-28T19:00:00.0,8804.72666084018,24371.17568522136,5280.368037516277,54.620444298850174,262.63271459919207,75604.49077924175,3.6371412796986485e-11,6.183140175487702e-11,3.091570087743851e-11,8804.726660672022,108.81197933505217,6634.876788722693,1.6809721598606484e-7,3.689093095423448e-7,0.01346225,33175.902346061535,3.6371412796986485e-11,0.0009691931377659534,0.0004609482309219519
2016-02-28T20:00:00.0,8678.03364380086,24497.868702256943,6013.386469997829,48.91677784813775,316.8252188285629,76958.9999917653,3.637142714354134e-11,6.183142614402028e-11,3.091571307201014e-11,8678.03364363252,107.24626145608903,6539.406186346891,1.6827768438018585e-7,3.6930536887193486e-7,0.01467434,33175.9023460578,3.637142714354134e-11,0.0009691931377654367,0.0004609482312947435
2016-02-28T21:00:00.0,8777.78415052853,24398.11819552952,6805.965217692057,43.769222304026286,375.1556716296835,77485.0201694319,3.637146829347038e-11,6.183149609889965e-11,3.091574804944982e-11,8777.784150359672,108.4790141007722,6614.57403053489,1.6879743424929123e-7,3.704460217032244e-7,0.01493235,33175.90234605804,3.637146829347038e-11,0.0009691931377650279,0.0004609482317438728
2016-02-28T22:00:00.0,8834.244627952508,24341.65771809896,7085.824016384549,42.70833334498936,439.86643261959733,77293.62944359341,3.6371478350444605e-11,6.183151319575583e-11,3.0915756597877915e-11,8834.244627783522,109.17677299090705,6657.1203043236,1.6892489672296417e-7,3.7072575324356796e-7,0.01688628,33175.902346051465,3.6371478350444605e-11,0.0009691931377657654,0.0004609482319143368
2016-02-28T23:00:00.0,8782.08018945745,24393.82215657552,6761.990646023221,44.86891674889458,506.33584145868366,76864.92619285142,3.637218768316377e-11,6.183271906137841e-11,3.0916359530689206e-11,8782.080189278957,108.53210609512062,6617.811347263452,1.784315460523669e-7,3.915892245366433e-7,0.02003503,33175.90234603296,3.637218768316377e-11,0.0009691931377686467,0.00046094823172092487
2016-02-29T00:00:00.0,3975.5088857471255,24614.49872287326,6320.467497558594,49.13183330323961,569.9999999980782,76720.74735543146,3.695108904684188e-11,6.28168513796312e-11,3.14084256898156e-11,3975.5088856665116,49.13076889094974,2995.778590911569,8.055117231207949e-8,1.7677911669244498e-7,0.02839426,28590.007608620388,3.695108904684188e-11,0.0010644124433873512,0.000460948231469175
2016-02-29T01:00:00.0,2.913516572701309e-8,25794.29757486979,5793.819341498482,48.87605559031169,569.9999999982632,73396.05890990947,3.746946523222241e-11,6.369809089477809e-11,3.1849045447389045e-11,1.6580237370817425e-8,2.0490453772087287e-10,1.2494179129321516e-8,1.2491230265300888e-8,2.7413488709346635e-8,0.03782994,25794.29757489893,3.746946523222241e-11,0.0011697680573349504,0.0004609482311873596
2016-02-29T02:00:00.0,3.6694806505315474e-8,25410.539593641493,5278.867986382378,55.14319427808125,521.1251141762455,67602.24002939912,3.7502996670428275e-11,6.375509433972806e-11,3.187754716986403e-11,2.1484044378772977e-8,2.6550754873723274e-10,1.6189484679099556e-8,1.5147007032202772e-8,3.3241906316557895e-8,0.03182221,25410.53959367819,3.7502996670428275e-11,0.0011697680573390342,0.00046094823093151586
2016-02-29T03:00:00.0,4.835723992434832e-8,24757.14964735243,5113.56247273763,70.16913930257161,465.9830896665189,62323.372504014405,3.7533373739966056e-11,6.380673535794229e-11,3.1903367678971146e-11,2.9540578121923253e-8,3.650730908553691e-10,2.2260554320449333e-8,1.8752855067067125e-8,4.115536818475865e-8,0.02957416,24757.14964740079,3.7533373739966056e-11,0.0011697680573420175,0.00046094823085402706
2016-02-29T04:00:00.0,9.870059582860961e-8,24115.172262369793,4785.92126763238,76.16408337699042,395.81512013240166,57209.81049228843,3.757892767314668e-11,6.388417704434936e-11,3.194208852217468e-11,6.950504443577964e-8,8.589683416987181e-10,5.237611839626329e-8,2.913166721578562e-8,6.393290439315634e-8,0.02450332,24115.172262468495,3.757892767314668e-11,0.0011697680573433047,0.0004609482307060671
2016-02-29T05:00:00.0,6863.138101588371,23786.584465603297,4373.3981181505,82.60011113484701,319.65220652435954,52423.889685720584,3.7615236408477495e-11,6.394590189441173e-11,3.197295094720587e-11,6863.13810153627,84.8171294872401,5171.7761882463465,5.203655014070542e-8,1.1420039095094021e-7,0.02036306,30649.72256719167,3.7615236408477495e-11,0.0011697680573402932,0.00046094823053101814
2016-02-29T06:00:00.0,9952.777128777185,23099.697312825516,4638.680523410373,81.22827758365207,321.87039464484184,53222.26821687886,3.7638529777570077e-11,6.398550062186913e-11,3.1992750310934564e-11,9952.777128672291,122.99999999872917,7499.999999922509,1.048302672645221e-7,2.3006247479375432e-7,0.01842239,33052.4744416027,3.7638529777570077e-11,0.001169768057339215,0.00046094823064177383
2016-02-29T07:00:00.0,9952.777128882259,22587.503695203988,4866.312470431858,88.0462500974867,363.64328682800823,56083.58815456929,3.764790675308108e-11,6.400144148023783e-11,3.200072074011892e-11,9952.7771287028,122.99999999910622,7499.9999999455,1.793948744182108e-7,3.937033630738068e-7,0.0188170700073242,32540.28082408625,3.764790675308108e-11,0.0011697680573399649,0.00046094823074150173
2016-02-29T08:00:00.0,11018.081284815567,22157.82106065538,4755.3842409939225,88.64416625128851,398.5982064977171,58717.27614542487,3.766160131164922e-11,6.402472222980367e-11,3.201236111490184e-11,9952.777128723865,122.99999999936652,7499.999999961373,1065.3041560916388,2337.936523047094,0.0163675708770752,33175.902345470946,3.766160131164922e-11,0.0011697680573405696,0.00046094823069251466
2016-02-29T09:00:00.0,11570.446631863993,21605.45571397569,4544.21293782552,85.90194474962023,432.9552100138845,63799.82888838764,3.766159012783233e-11,6.402470321731496e-11,3.201235160865748e-11,9952.777128723852,122.99999999936637,7499.999999961363,1617.6695031400786,3550.1678952290713,0.015728569984436,33175.90234583969,3.766159012783233e-11,0.0011697680573412932,0.00046094823060216077
2016-02-29T10:00:00.0,11678.22183431833,21497.680511610244,4058.715265028212,84.12436104880439,470.05443503171995,70305.78430670079,3.766181747223662e-11,6.402508970280226e-11,3.201254485140113e-11,9952.7771287241,122.99999999936942,7499.999999961549,1725.444705594167,3786.6933801390664,0.016186429977417,33175.902345928575,3.766181747223662e-11,0.0011697680573426017,0.00046094823041733927
2016-02-29T11:00:00.0,9952.777129594982,21609.485685221352,3502.0601368543835,90.09727768792048,508.93124375037434,77533.76288272142,3.7658478449505095e-11,6.401941336415866e-11,3.200970668207933e-11,9952.777128720218,122.99999999932146,7499.999999958625,8.747005241308172e-7,1.919634210004866e-6,0.0183869400024414,31562.262814816335,3.7658478449505095e-11,0.0011697680573455596,0.0004609482302355892
2016-02-29T12:00:00.0,9952.77712832049,22220.27784722222,3531.703669433594,94.8363055928548,541.8351358298647,81531.70320869354,3.762081869435955e-11,6.395539178041124e-11,3.197769589020562e-11,9952.777128261243,122.99999999364927,7499.99999961276,5.918265085618136e-8,1.2988335789005258e-7,0.0221450595855713,32173.054975542713,3.762081869435955e-11,0.0011697680573519468,0.0004609482302498886
2016-02-29T13:00:00.0,664.4693076295584,24340.300148111983,3725.944408230252,102.37436124801636,569.9999999987485,85499.99999995081,3.853557390780083e-11,6.551047564326141e-11,3.2755237821630704e-11,664.4693060622058,8.211750709192229,500.71650665806266,1.5672872015367144e-6,3.4395979492093105e-6,0.0292187099456787,25004.76945574154,3.853557390780083e-11,0.0013159812742409543,0.0006877628140787291
2016-02-29T14:00:00.0,3.064789282749874e-7,25214.33082302517,3780.4073814561625,110.54386152055528,475.8387054412291,82274.77278958102,3.85200272666761e-11,6.548404635334937e-11,3.274202317667468e-11,1.5617899491795707e-7,1.930116200368778e-9,1.1769001221760841e-7,1.50234449310677e-7,3.297073460709235e-7,0.0296391201019287,25214.33082333165,3.85200272666761e-11,0.001315981274254945,0.0006877628140842395
2016-02-29T15:00:00.0,6495.640534549657,26680.261811523444,3939.9976348198784,104.98705554538306,365.29615990390016,78494.36609633508,3.8537762597314194e-11,6.551419641543412e-11,3.275709820771706e-11,4394.718956128816,54.31151774121655,3311.677911049789,2100.921578420775,4610.721982225288,0.0197048606872559,33175.902346073104,3.8537762597314194e-11,0.00131598127423822,0.0006877628140897958
2016-02-29T16:00:00.0,5475.644588914447,27700.257757161457,4381.104111599392,82.3678330760532,314.6219380810424,82476.76904255309,3.853708709225371e-11,6.55130480568313e-11,3.275652402841565e-11,4645.048116541201,57.405175554743074,3500.315582606285,830.5964723731807,1822.842629094458,0.016777759552002,33175.902346075905,3.853708709225371e-11,0.0013159812742369107,0.0006877628141072588
2016-02-29T17:00:00.0,4820.752404126265,28355.149941948785,5382.425867919922,64.59455520629882,289.6605965410683,83418.82383041726,3.853708666986281e-11,6.551304733876678e-11,3.275652366938339e-11,4691.357710769446,57.977486178840735,3535.2125718805323,129.39469335675318,283.97202597716097,0.0170203304290771,33175.902346075054,3.853708666986281e-11,0.0013159812742357532,0.0006877628141534676
2016-02-29T18:00:00.0,4536.331077082438,28639.571268988715,6669.175828043621,51.305555587344706,283.04484349495203,81855.58324811785,3.853708800633731e-11,6.551304961077342e-11,3.275652480538671e-11,4536.331043187774,56.06161085421239,3418.3909057446576,3.389459845590762e-5,7.4385722810665e-5,0.0202746906280518,33175.902346071154,3.853708800633731e-11,0.0013159812742346442,0.0006877628142185939
2016-02-29T19:00:00.0,4172.130974002034,29003.77137207032,8332.594851074218,48.42400007777744,287.80221474311793,78604.79908796743,3.853699942556948e-11,6.551289902346811e-11,3.2756449511734055e-11,4172.130960373233,51.56069521965305,3143.944830466649,1.3628735290282236e-5,2.9909878616253863e-5,0.0195737400054932,33175.902346072355,3.853699942556948e-11,0.001315981274234412,0.0006877628143498787
2016-02-29T20:00:00.0,4115.642699262079,29060.259646809896,9909.641115451388,44.93449977344936,290.940225866303,73416.14978503255,3.853701968700788e-11,6.55129334679134e-11,3.27564667339567e-11,4115.642683959563,50.862592779602075,3101.3776085123213,1.5302450536089996e-5,3.358304555170521e-5,0.0199330596923828,33175.902346071976,3.853701968700788e-11,0.0013159812742340015,0.0006877628145159162
2016-02-29T21:00:00.0,4248.382675931456,28927.519670138885,11353.659602322048,42.35674992667304,296.8696348537474,66607.88699943935,3.853704455094776e-11,6.551297573661119e-11,3.2756487868305596e-11,4248.38265597455,52.5030411033809,3201.4049453281036,1.9956840722843685e-5,4.379765773349358e-5,0.0210458793640137,33175.90234607034,3.853704455094776e-11,0.0013159812742336294,0.0006877628146817155
2016-02-29T22:00:00.0,4504.79636191211,28671.105984157984,11680.365626356335,39.77908360163371,307.01724201177734,58455.63307400587,3.853712805859944e-11,6.551311769961905e-11,3.275655884980952e-11,4425.398938685667,54.690672001948705,3334.797073289555,79.39742322637709,174.24707726457683,0.0213988800048828,33175.9023460701,3.853712805859944e-11,0.0013159812742332595,0.0006877628147204337
2016-02-29T23:00:00.0,4648.420023474028,28527.482322591142,11954.157240397137,39.63413902812535,321.93014639341845,50284.31228596648,3.8537096309848294e-11,6.55130637267421e-11,3.275653186337105e-11,4159.448727922944,51.40396362894199,3134.388026154999,488.9712955510184,1073.105595292583,0.0247842102050781,33175.902346065166,3.8537096309848294e-11,0.0013159812742334362,0.0006877628147535208
2016-03-01T00:00:00.0,5049.827635160692,28126.07471082899,10480.066965874565,41.23588875346714,333.7012869755103,42537.649354779736,3.853758563701698e-11,6.551389558292885e-11,3.275694779146443e-11,3635.818951024292,44.93275848436737,2739.802346607766,1414.0086841363343,3103.210034096331,0.0346330604553223,33175.902345989685,3.853758563701698e-11,0.0013159812742339952,0.0006877628145824747
2016-03-01T01:00:00.0,2.4878686691417166e-8,28864.453559570316,8283.539271782769,42.76180573569404,337.39947268772016,37900.59545737209,3.83342659080542e-11,6.516825204369214e-11,3.258412602184607e-11,1.2422409492721171e-8,1.5352060513714606e-10,9.361012508362564e-9,1.2391108946652302e-8,2.719376058168876e-8,0.048041999816894505,28864.453559595197,3.83342659080542e-11,0.001315981274235684,0.0006877628143468037
2016-03-01T02:00:00.0,5.938992446071817e-8,28126.034318033853,6911.481386990017,49.5468889342414,294.6389829335285,29617.056873388683,3.845219156849767e-11,6.536872566644604e-11,3.268436283322302e-11,2.9685371661040156e-8,3.668625014973384e-10,2.2369664725447462e-8,2.9639184074011562e-8,6.504671042885389e-8,0.0335864181518555,28126.034318093243,3.845219156849767e-11,0.001315981274236516,0.0006877628142344379
2016-03-01T03:00:00.0,7.492865754637852e-8,26871.12340766059,5575.319396701389,53.66730555110507,245.09340998096556,22705.576174248894,3.846978825970887e-11,6.539864004150507e-11,3.2699320020752536e-11,3.746840541683571e-8,4.63048032387516e-10,2.8234636121189997e-8,3.739485348950131e-8,8.206744829368676e-8,0.0321041603088379,26871.12340773552,3.846978825970887e-11,0.0013159812742366992,0.0006877628141676533
2016-03-01T04:00:00.0,3.3741686720539874e-7,25450.750727539064,6127.539274631075,57.82913881089952,191.42742041160506,17130.257465420622,3.852141946464917e-11,6.548641308990359e-11,3.2743206544951794e-11,1.724077034013568e-7,2.130676417645926e-9,1.2991929375889792e-7,1.6494367739095207e-7,3.6198849447165004e-7,0.0259826107025146,25450.75072787648,3.852141946464917e-11,0.0013159812742365039,0.0006877628141928905
2016-03-01T05:00:00.0,8520.91976018047,24654.982585720485,5951.210571831597,67.62005524847244,133.5995975841269,11002.71887904427,3.853778683293218e-11,6.55142376159847e-11,3.275711880799235e-11,5806.746166339513,71.761857943629,4375.723045343231,2714.173593840891,5956.576381163348,0.022832799911499,33175.902345900955,3.853778683293218e-11,0.0013159812742335958,0.0006877628141818559
2016-03-01T06:00:00.0,9243.117708975162,23932.784637044268,5629.777715793186,67.18197187423706,137.7427162605801,15383.808421482066,3.853709196324937e-11,6.551305633752394e-11,3.275652816876197e-11,7327.559862066839,90.55662066705415,5521.745162625252,1915.5578469082575,4203.919253189346,0.0212011604309082,33175.90234601943,3.853709196324937e-11,0.0013159812742317913,0.000687762814165995
2016-03-01T07:00:00.0,10273.57457941371,23218.00386121962,5116.0948422580295,65.48991690105862,161.11868103470925,19479.69580926629,3.853715682366091e-11,6.551316660022355e-11,3.275658330011177e-11,8615.931461491387,106.4787803496072,6492.608557902878,1657.6431179222564,3637.89474152275,0.01785661,33491.578440633326,3.853715682366091e-11,0.001315981274230211,0.0006877628141428317
2016-03-01T08:00:00.0,10855.500082891444,22636.078357747403,4685.347207845052,73.10008335113525,202.108860464584,24494.104954196708,3.853711595253371e-11,6.55130971193073e-11,3.275654855965365e-11,9293.465857452948,114.85199413958865,7003.1703743651615,1562.0342254384298,3428.0696691358244,0.01691968,33491.57844063885,3.853711595253371e-11,0.0013159812742299082,0.0006877628141249112
2016-03-01T09:00:00.0,11465.753019636337,22025.825421006943,4487.745319010417,75.91813876893785,243.86208723435257,30239.998477615452,3.853715240033551e-11,6.551315908057037e-11,3.275657954028519e-11,9598.592314473513,118.62285665644563,7233.101015636928,1867.1607051627584,4097.705976304171,0.01659,33491.57844064328,3.853715240033551e-11,0.001315981274229671,0.0006877628141169727
2016-03-01T10:00:00.0,11678.944695524486,21812.633745117186,4451.289340684679,78.52113874647353,286.5681211031501,37083.06083830894,3.853713415908961e-11,6.551312807045233e-11,3.2756564035226164e-11,9318.61654071358,115.16281533060216,7022.1228860123265,2360.3281548108416,5180.020530243694,0.016579999999999998,33491.57844064167,3.853713415908961e-11,0.001315981274229899,0.0006877628141153884
2016-03-01T11:00:00.0,11707.984057498852,21783.594383138017,4459.773101671007,85.66641624874539,323.211113668574,44833.9156016431,3.853718112226712e-11,6.55132079078541e-11,3.275660395392705e-11,8559.993062420523,105.78747349156212,6450.455700705007,3147.990995078264,6908.64020339346,0.0170747,33491.57844063687,3.853718112226712e-11,0.0013159812742307114,0.0006877628141155574
2016-03-01T12:00:00.0,11004.969782839064,22486.608657769106,4559.363403727213,91.37972230699329,343.33348689269616,53733.23909183337,3.8538001379247906e-11,6.551460234472144e-11,3.275730117236072e-11,7048.771192716631,87.11125000453478,5311.661585642364,3956.1985901223666,8682.347781508946,0.02177071,33491.578440608166,3.8538001379247906e-11,0.0013159812742317028,0.0006877628141193965
2016-03-01T13:00:00.0,1.2649979286842695e-6,24347.375934787327,3761.664324069553,108.86475012037492,339.0663305715698,63167.88574302028,3.853141270914274e-11,6.550340160554266e-11,3.275170080277133e-11,7.157423460319828e-7,8.8454013812292e-9,5.393537427578781e-7,5.491900792506812e-7,1.2052628697947617e-6,0.026969099999999996,24347.375936052325,3.853141270914274e-11,0.0013159812742477464,0.0006877628140956191
2016-03-01T14:00:00.0,8180.424889633408,25311.15355088976,3722.995342678494,111.79205553266738,230.2028964413519,59406.22210845816,3.853794803943924e-11,6.55145116670467e-11,3.275725583352335e-11,5277.577721221935,65.22220394481867,3976.9636551718704,2902.847168411409,6370.6429539819355,0.02481495,33491.578440523175,3.853794803943924e-11,0.0013159812742331782,0.0006877628140936771
2016-03-01T15:00:00.0,6681.043986979301,26810.534453667533,4435.023132392035,84.82413878970677,183.63436083483273,66030.83406269629,3.85370974242023e-11,6.55130656211439e-11,3.275653281057195e-11,5328.681115478616,65.85375807410776,4015.4730532992535,1352.362871500619,2967.9209750704886,0.01895235,33491.57844064683,3.85370974242023e-11,0.0013159812742310412,0.0006877628141165095
2016-03-01T16:00:00.0,5426.317495555332,28065.260945095488,5033.018496025933,63.98386125670539,164.6652961005345,68579.2056464368,3.853705935710205e-11,6.551300090707348e-11,3.275650045353674e-11,5115.539961457249,63.21968302094171,3854.8587207891283,310.7775340980183,682.038217306804,0.01808745,33491.57844065082,3.853705935710205e-11,0.0013159812742289563,0.0006877628141408177
2016-03-01T17:00:00.0,4860.063635962438,28631.5148046875,6614.759203694662,52.90636088689168,163.90243384607737,68083.08477626962,3.853707740183417e-11,6.551303158311809e-11,3.2756515791559045e-11,4860.063589168304,60.06241411147428,3662.3423238703826,4.679406782570022e-5,0.00010269514073146693,0.01803663,33491.57844064994,3.853707740183417e-11,0.00131598127422724,0.0006877628142154738
2016-03-01T18:00:00.0,4456.996875978217,29034.581564670138,7701.080929090712,40.82125001801385,171.0598030519658,65130.66868690329,3.853701568594365e-11,6.551292666610421e-11,3.2756463333052104e-11,4456.99686103359,55.08117049282297,3358.607956879449,1.4944561223894516e-5,3.2797614940733254e-5,0.01932424,33491.57844064836,3.853701568594365e-11,0.0013159812742251926,0.0006877628142897813
2016-03-01T19:00:00.0,4266.312980037118,29225.265460611983,8892.953658582901,42.950888929367075,185.3210395080735,60788.19643525247,3.8537001755099116e-11,6.55129029836685e-11,3.275645149183425e-11,4266.312966230753,52.72463032747161,3214.9164833824148,1.3806299351912937e-5,3.0299564043174596e-5,0.01858609,33491.5784406491,3.8537001755099116e-11,0.0013159812742248298,0.0006877628144044705
2016-03-01T20:00:00.0,4369.343462892306,29122.23497775608,9246.305501844618,40.48216683175829,195.09609688748384,55110.15997811435,3.8537082751423825e-11,6.55130406774205e-11,3.275652033871025e-11,4369.3434381065645,53.997917961340725,3292.555973252483,2.4785676254721333e-5,5.43951109483416e-5,0.01920153,33491.57844064839,3.8537082751423825e-11,0.0013159812742238519,0.0006877628144414095
2016-03-01T21:00:00.0,4293.452806424625,29198.125634223084,9850.117957356772,37.90680568006304,208.61316399835627,49156.41119168014,3.8537049685287685e-11,6.551298446498907e-11,3.275649223249453e-11,4293.452787712629,53.06003400416195,3235.3679270830453,1.8711930610013384e-5,4.1065554602144985e-5,0.01978656,33491.57844064771,3.8537049685287685e-11,0.0013159812742229834,0.0006877628145074981
2016-03-01T22:00:00.0,4231.660337891753,29259.91810275608,10139.187365722655,42.45391658359104,223.7677083037759,42541.661890234784,3.85370912561642e-11,6.551305513547913e-11,3.2756527567739566e-11,4231.660263397767,52.29637976048822,3188.803643932208,7.449392031123616e-5,0.00016348575760706703,0.0199822,33491.57844064783,3.85370912561642e-11,0.0013159812742232241,0.0006877628145404478
2016-03-01T23:00:00.0,4288.083704859429,29203.494735785585,10025.321623535156,38.99086115307278,233.61148746199513,35591.27901969291,3.8537094103683884e-11,6.55130599762626e-11,3.27565299881313e-11,3941.1667849796845,48.70635685701931,2969.899808354836,346.9169198796793,761.3503925727061,0.02300885,33491.57844064502,3.8537094103683884e-11,0.0013159812742224895,0.0006877628145272103
2016-03-02T00:00:00.0,4627.28793605877,28864.290504557284,9395.411971299913,44.608361155192064,243.32829914726062,29297.208284848108,3.853754402413021e-11,6.551382484102136e-11,3.275691242051068e-11,3405.4922073191497,42.08629773183778,2566.237666575474,1221.795728739555,2681.3758695947745,0.03139303,33491.57844061605,3.853754402413021e-11,0.0013159812742230955,0.0006877628144569223
2016-03-02T01:00:00.0,3.847762288474365e-8,29682.0517437066,7704.351791992188,49.202583182652795,240.80755170523787,25149.410537481253,3.840571897298244e-11,6.528972225407015e-11,3.2644861127035075e-11,1.9243193574038177e-8,2.378143084068023e-10,1.450087246382941e-8,1.9169139588451407e-8,4.206895401933768e-8,0.04106035,29682.05174374508,3.840571897298244e-11,0.0013159812742246052,0.0006877628142901689
2016-03-02T02:00:00.0,9.806424282187792e-8,28884.73569715712,6493.9328363715285,62.20088858710395,191.60628450413242,17445.059433308455,3.84856622353792e-11,6.542562580014463e-11,3.2712812900072315e-11,4.906242668399168e-8,6.063311178428505e-10,3.6971409624564054e-8,4.89363905120861e-8,1.0739672236335447e-7,0.03089052,28884.735697255186,3.84856622353792e-11,0.001315981274225392,0.0006877628142090011
2016-03-02T03:00:00.0,1.8196692170121113e-7,27225.83420084636,5751.856411810982,58.97850017759535,129.40671189896267,10951.127284844108,3.850874138555e-11,6.5464860355435e-11,3.27324301777175e-11,9.209433204083267e-8,1.138134883807701e-9,6.939846852485981e-8,8.980712480002301e-8,1.9709240398547821e-7,0.02827688,27225.834201028327,3.850874138555e-11,0.0013159812742236205,0.0006877628141710801
2016-03-02T04:00:00.0,7404.5936320216615,26086.98480848524,5707.4883460829005,63.10866655985514,70.4295277038103,5199.271561062431,3.8537659985515715e-11,6.551402197537672e-11,3.275701098768836e-11,5352.194830886614,66.14434902754344,4033.1920138746,2052.398801134982,4504.232983222099,0.02376518,33491.5784405069,3.8537659985515715e-11,0.0013159812742176097,0.000687762814151359
2016-03-02T05:00:00.0,8489.39169853058,25002.186742078993,5281.615664740669,69.23552777396308,73.46652615280603,8029.208899839043,3.853714007338744e-11,6.551313812475864e-11,3.275656906237932e-11,7157.920307236593,88.46015402521664,5393.911830805892,1331.4713912939233,2922.0721399594504,0.02135248,33491.57844060958,3.853714007338744e-11,0.0013159812742136,0.0006877628141291418
2016-03-02T06:00:00.0,9320.006307925853,24171.572132703994,5428.451298421223,70.2421115705702,92.69246838536677,11063.577893626529,3.853713369769142e-11,6.551312728607542e-11,3.275656364303771e-11,8449.98247706112,104.4279231043556,6367.5562868509505,870.0238308646672,1909.3706510658542,0.01915013,33491.57844062985,3.853713369769142e-11,0.0013159812742106584,0.0006877628141339265
2016-03-02T07:00:00.0,9970.616593853769,23520.9618467882,5102.199060194227,72.00322238074409,126.87959590045382,13912.054220884924,3.853708867170418e-11,6.551305074189711e-11,3.2756525370948553e-11,9265.470937400689,114.50602284716692,6982.074563851641,705.1456564530143,1547.5259106636843,0.01700282,33491.57844064197,3.853708867170418e-11,0.001315981274208957,0.0006877628141187674
2016-03-02T08:00:00.0,10966.541918835494,22525.036521809896,5096.976810980903,70.07974981837802,169.38371234818678,17339.456322968836,3.853714042082312e-11,6.55131387153993e-11,3.275656935769965e-11,9867.045285223076,121.94049503766998,7435.396038882315,1099.4966336123525,2412.975976851935,0.015580000000000002,33491.57844064539,3.853714042082312e-11,0.0013159812742076452,0.0006877628141177055
2016-03-02T09:00:00.0,11703.92500911616,21787.65343153212,4973.245361192491,72.7711665916443,221.24577354877732,22090.852215484996,3.853720668187587e-11,6.551325135918897e-11,3.275662567959449e-11,9952.77709592955,122.99999959408258,7499.9999752489375,1751.147913186543,3843.102122605765,0.01432966,33491.57844064828,3.853720668187587e-11,0.0013159812742073824,0.000687762814111949
2016-03-02T10:00:00.0,11857.985474611047,21633.59296603733,4585.905046657986,71.6038612429301,271.47592253255254,28460.709639910023,3.853713205051396e-11,6.551312448587373e-11,3.275656224293686e-11,9584.461033835514,118.44821720697493,7222.452268717983,2273.5244407754667,4989.519467970563,0.01457481,33491.57844064837,3.853713205051396e-11,0.0013159812742073401,0.0006877628140961562
2016-03-02T11:00:00.0,11851.104228405642,21640.474212239584,4419.435131429036,80.10113840103149,318.3215944779247,36086.777017703396,3.8537167073561634e-11,6.551318402505478e-11,3.275659201252739e-11,8749.102560782643,108.12455669935254,6592.960774350764,3102.0016676229334,6807.711161003673,0.01657515,33491.57844064523,3.8537167073561634e-11,0.0013159812742083545,0.0006877628140895487
2016-03-02T12:00:00.0,11274.686646468093,22216.89179416233,4395.675876057942,92.65552780151368,346.34632875757444,45068.01450939161,3.8538035231018905e-11,6.551465989273214e-11,3.275732994636607e-11,7242.404337005308,89.50423805594494,5457.575491216155,4032.2823094627206,8849.322541945136,0.020618590000000003,33491.57844063042,3.8538035231018905e-11,0.0013159812742097373,0.0006877628140885211
2016-03-02T13:00:00.0,5.43525299117257e-7,24162.806936306424,4633.29630045573,101.08572224087187,343.1963549933096,54979.23735425777,3.852610175554797e-11,6.549437298443154e-11,3.274718649221577e-11,2.8772940570948497e-7,3.555863498635596e-9,2.1682094503875583e-7,2.5573039903478764e-7,5.612307401018031e-7,0.02883315,24162.80693684995,3.852610175554797e-11,0.0013159812742188897,0.000687762814099134
2016-03-02T14:00:00.0,8515.710512995776,24975.86792751736,4030.4559783257378,115.53461119757758,242.11194873731316,50345.941742342904,3.8537985062359476e-11,6.551457460601111e-11,3.2757287303005554e-11,5468.374932126828,67.58014451132165,4120.740518983027,3047.3355808688825,6687.739939579692,0.025266760000000003,33491.578440513134,3.8537985062359476e-11,0.0013159812742114163,0.000687762814077434
2016-03-02T15:00:00.0,6917.088141166454,26574.49029947917,4276.226821424696,87.38791646321613,194.1587980323708,57123.9669103427,3.853708596657013e-11,6.551304614316922e-11,3.275652307158461e-11,5493.012163298339,67.88462027671727,4139.30611443398,1424.075977868049,3125.3039061318723,0.02059072,33491.57844064562,3.853708596657013e-11,0.001315981274209337,0.0006877628140854382
2016-03-02T16:00:00.0,5696.665451825598,27794.912988823784,4960.68512790256,68.56705551783244,174.65681782718968,60112.35079724667,3.8537069477470607e-11,6.551301811170003e-11,3.275650905585001e-11,5320.177278446028,65.74866459703348,4009.0649144532604,376.4881733795049,826.2480212867157,0.0196392,33491.578440649384,3.8537069477470607e-11,0.0013159812742075227,0.0006877628141123607
2016-03-02T17:00:00.0,5045.299766062144,28446.278674587677,5866.851775309246,55.56074998643663,171.83974288769144,59986.9792928469,3.853711350849867e-11,6.551309296444774e-11,3.275654648222387e-11,5045.299351515359,62.351624296118665,3801.928310738943,0.0004145467188901977,0.000909772020564012,0.01837363,33491.57844064982,3.853711350849867e-11,0.0013159812742058227,0.0006877628141526142
2016-03-02T18:00:00.0,4412.19718847734,29079.381252170137,7677.115699734158,47.68069443808661,178.63193317866268,57922.05742581143,3.8536983545502356e-11,6.5512872027354e-11,3.2756436013677e-11,4412.197175917512,54.52751986868247,3324.848772480638,1.2559762275144805e-5,2.7563890346189712e-5,0.02001761,33491.57844064748,3.8536983545502356e-11,0.0013159812742045138,0.0006877628142617034
2016-03-02T19:00:00.0,4177.847578020559,29313.73086263021,10015.45825358073,44.465333638721035,185.48007459056907,53569.791213884615,3.8537014123721526e-11,6.55129240103266e-11,3.27564620051633e-11,4177.847563201765,51.63134305380142,3148.252625231794,1.4818728374474063e-5,3.252145980440254e-5,0.016743459999999998,33491.578440650774,3.8537014123721526e-11,0.001315981274203527,0.0006877628145000911
