Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-03-02T20:00:00.0,4169.893317495073,29321.68512315538,10799.26384358724,41.902111163669154,192.64739998696794,46702.586305819976,3.853701431244169e-11,6.551292433115087e-11,3.2756462165575436e-11,4169.893302659427,51.53304144068893,3142.258624432252,1.4835579815208762e-5,3.255844229295695e-5,0.01703706,33491.57844065045,3.853701431244169e-11,0.0013159812742025714,0.0006877628145901078
2016-03-02T21:00:00.0,4376.087405492472,29115.49103515625,10455.069252929688,42.42383336491054,202.27964624530435,39045.58180698623,3.853706533160032e-11,6.551301106372054e-11,3.275650553186027e-11,4376.087382212199,54.081262048549796,3297.6379297896215,2.3280206963376044e-5,5.1091179746688416e-5,0.01897298,33491.57844064872,3.853706533160032e-11,0.0013159812742020082,0.0006877628145511664
2016-03-02T22:00:00.0,4566.742031142403,28924.836409505217,8984.28467312283,44.3328889211019,213.93839091026697,31888.15122270015,3.85371121329085e-11,6.551309062594445e-11,3.2756545312972226e-11,4504.261034395861,55.665278149242965,3394.2242773928633,62.48099674647625,137.1219697723659,0.02031377,33491.578440647616,3.85371121329085e-11,0.0013159812742017214,0.0006877628143874506
2016-03-02T23:00:00.0,4828.4120181210765,28663.166422526047,7243.606379394531,48.22372241550022,225.2720961197203,26435.213484505366,3.853711643374615e-11,6.551309793736845e-11,3.2756548968684225e-11,4281.370908343498,52.910721792788635,3226.263523950526,547.0411097775136,1200.5467009996787,0.02153517,33491.57844064712,3.853711643374615e-11,0.0013159812742018192,0.0006877628142234106
2016-03-03T00:00:00.0,5111.0070110425895,28380.571429578995,6401.675889350044,47.326972074508674,229.96041147833648,23618.41801782385,3.853758051534745e-11,6.551388687609066e-11,3.275694343804533e-11,3682.3717362778225,45.5080745506369,2774.8825945510303,1428.6352747647013,3135.309824791953,0.02901968000000001,33491.57844062158,3.853758051534745e-11,0.0013159812742015362,0.0006877628141778672
2016-03-03T01:00:00.0,4.758757232706287e-8,29179.803662651913,6170.041615668403,61.79863872104222,228.14282993576052,23126.935235579607,3.843072128148266e-11,6.533222617852052e-11,3.266611308926026e-11,2.381913684679703e-8,2.9436546144348314e-10,1.794911350265141e-8,2.3703103254087322e-8,5.20192758944988e-8,0.038856520000000005,29179.803662699498,3.843072128148266e-11,0.0013159812742041443,0.0006877628141663827
2016-03-03T02:00:00.0,1.1832738219908442e-7,28021.030101453995,6319.962909884983,70.3830835533142,166.34550719633583,16956.894307743987,3.8494468874975537e-11,6.544059708745841e-11,3.2720298543729206e-11,5.9222747070078704e-8,7.318960120747888e-10,4.462780561431639e-8,5.903919453191826e-8,1.29568525944604e-7,0.03002379,28021.030101572323,3.8494468874975537e-11,0.0013159812742042066,0.0006877628141730701
2016-03-03T03:00:00.0,3.377342092661357e-7,26739.328005099826,6136.932773708767,65.96505560557047,95.96373962506509,10636.932085796016,3.8521483603962664e-11,6.548652212673652e-11,3.274326106336826e-11,1.7255186130850596e-7,2.132457972919387e-9,1.3002792517801138e-7,1.65116861435503e-7,3.6236856743076636e-7,0.02777198,26739.32800543756,3.8521483603962664e-11,0.0013159812742013202,0.0006877628141622131
2016-03-03T04:00:00.0,7934.710357870417,25556.86808268229,5897.067064073351,64.19855549600389,30.00000000293258,4500.000000342458,3.812784398670042e-11,6.481733477739071e-11,3.2408667388695356e-11,5502.547405627845,68.00246023147105,4146.4914775287225,2432.1629522425073,5337.670526801798,0.02196827,33491.57844055271,3.812784398670042e-11,0.0012535835829523792,0.0006551826398813634
2016-03-03T05:00:00.0,8868.122574721197,24623.45586588542,5466.043929172092,66.35722219891018,33.80515832201511,8087.095595782266,3.812726112755301e-11,6.481634391684012e-11,3.240817195842006e-11,7163.291890298187,88.52653798097367,5397.959632986199,1704.830684422946,3741.4534618420444,0.02062423,33491.578440606616,3.812726112755301e-11,0.0012535835829042292,0.0006551826398508277
2016-03-03T06:00:00.0,9744.522895380418,23747.055545247404,5188.606417507595,59.16233320236206,55.97572768769399,11760.465416621057,3.81272784218501e-11,6.481637331714517e-11,3.240818665857258e-11,8454.376593302044,104.48222717352552,6370.867510580823,1290.1463020783085,2831.3793224735737,0.0183343,33491.57844062782,3.81272784218501e-11,0.0012535835828964455,0.0006551826398326589
2016-03-03T07:00:00.0,10357.279294040858,23134.299146592886,5108.567112223307,65.07463882234362,101.29687524247097,15774.106487350498,3.812725696242876e-11,6.481633683612889e-11,3.2408168418064446e-11,9272.485520606559,114.59271158973179,6987.360462788523,1084.7937734342331,2380.7088035689617,0.017970649999999998,33491.57844063374,3.812725696242876e-11,0.0012535835828943768,0.000655182639827089
2016-03-03T08:00:00.0,10962.13235557097,22529.446085069445,5003.5624910481765,64.60611155298021,150.81620159347705,20033.609296667317,3.8127254198790474e-11,6.481633213794381e-11,3.2408166068971905e-11,9745.488865680241,120.43825707832279,7343.796163312365,1216.6434898906625,2670.0686693821326,0.01627019,33491.57844064041,3.8127254198790474e-11,0.0012535835828929843,0.0006551826398204242
2016-03-03T09:00:00.0,11591.896999669596,21899.68144097222,4861.0856221516915,59.606444514592496,206.6496007024433,25043.912293496276,3.812728952715021e-11,6.481639219615536e-11,3.240819609807768e-11,9889.794273566527,122.22163521895213,7452.538732862934,1702.102726103004,3735.4666332418997,0.01624159,33491.57844064182,3.812728952715021e-11,0.001253583582891839,0.0006551826398119206
2016-03-03T10:00:00.0,11825.471496197519,21666.106944444444,4768.89351155599,59.55783333884345,269.26604499043333,31370.83269263206,3.8127278429565504e-11,6.481637333026135e-11,3.240818666513068e-11,9494.850815917194,117.34078189908617,7154.925725554034,2330.620680280259,5114.8239482953495,0.0162464,33491.57844064196,3.8127278429565504e-11,0.001253583582891955,0.0006551826398065101
2016-03-03T11:00:00.0,11795.061259648075,21696.517180989584,5094.520778808594,62.86019462585449,327.05024713429174,38871.68951010809,3.8127307044903814e-11,6.481642197633649e-11,3.2408210988168243e-11,8626.761177030205,106.61261786993339,6500.769382313011,3168.300082617805,6953.210908611256,0.01795565,33491.578440637655,3.8127307044903814e-11,0.0012535835828928826,0.0006551826398246488
2016-03-03T12:00:00.0,11159.621021993491,22331.957418619793,5143.659669325088,70.37436154259576,370.8039239619822,47231.1496774064,3.812813925067247e-11,6.48178367261432e-11,3.24089183630716e-11,7115.002700993927,87.92976280882078,5361.570902976877,4044.6183209995,8876.395384715577,0.022164390000000003,33491.57844061329,3.812813925067247e-11,0.0012535835828944015,0.0006551826398274651
2016-03-03T13:00:00.0,5.927275896142448e-7,24314.402742513023,5077.627263590495,82.08944451649984,388.3605788118338,56325.45695095641,3.81174118385143e-11,6.47996001254743e-11,3.239980006273715e-11,3.1401912852126213e-7,3.880761350160836e-9,2.366317896439534e-7,2.7864366149285714e-7,6.115166165405283e-7,0.02825454,24314.40274310575,3.81174118385143e-11,0.001253583582899646,0.0006551826398252182
2016-03-03T14:00:00.0,6453.35355747102,25275.193289388026,5100.766150037977,82.42258307774861,306.27238788282466,51247.8303433967,3.812776902909428e-11,6.481720734946027e-11,3.2408603674730136e-11,4327.463884379109,53.48035537133918,3260.9972787401935,2125.8896730918473,4665.517432058656,0.02721217,31728.546846859044,3.812776902909428e-11,0.0012535835828965463,0.0006551826398260669
2016-03-03T15:00:00.0,6795.282797734477,26696.29564290365,5030.530060628255,85.07952789942424,277.33141376002,54073.579559340214,3.812738992812202e-11,6.481656287780743e-11,3.240828143890372e-11,5258.061788242774,64.98101902473275,3962.2572576056546,1537.2210094916381,3373.6141190616645,0.02124336,33491.57844063813,3.812738992812202e-11,0.0012535835828962453,0.0006551826398222485
2016-03-03T16:00:00.0,5544.3978036950475,27947.18063693577,5146.895811496311,77.53819442325168,257.234158468947,56378.921530561915,3.8127217511044556e-11,6.481626976877574e-11,3.240813488438787e-11,5051.098684524949,62.423294539604505,3806.29844753686,493.2991191700335,1082.6035183470867,0.027088900000000003,33491.578440630816,3.8127217511044556e-11,0.0012535835828956805,0.0006551826398293714
2016-03-03T17:00:00.0,4755.795405708267,28735.78303493924,5255.252238498264,62.49613910145229,242.12051216890734,56120.92834013219,3.8127238225542733e-11,6.481630498342265e-11,3.2408152491711325e-11,4734.1230692674835,58.50599586284146,3567.438772124479,21.672336440719096,47.562516878196675,0.01911012,33491.57844064751,3.8127238225542733e-11,0.0012535835828945188,0.0006551826398360262
2016-03-03T18:00:00.0,4184.795869029535,29306.78257161458,6542.654968532986,51.84888864411247,238.13162251391444,54480.67804581924,3.812712320822692e-11,6.481610945398576e-11,3.240805472699288e-11,4184.795855780698,51.71721255295234,3153.488570301972,1.3248772886473869e-5,2.9076005983570794e-5,0.02090875,33491.578440644116,3.812712320822692e-11,0.001253583582893492,0.000655182639920382
2016-03-03T19:00:00.0,4086.574681422002,29405.003759223087,7472.546244303387,55.801916664971245,238.00120000637628,51091.51233184687,3.812715840303245e-11,6.481616928515516e-11,3.240808464257758e-11,4086.5746654915743,50.50335975094059,3079.4731555451576,1.5930362709004096e-5,3.496107340781305e-5,0.02035053,33491.578440645084,3.812715840303245e-11,0.001253583582893545,0.0006551826399999783
2016-03-03T20:00:00.0,4230.661737090489,29260.916703559033,7561.444395480686,51.487610969543454,232.70389667596913,46698.43993323236,3.812721167635708e-11,6.481625984980703e-11,3.240812992490352e-11,4230.661712827431,52.284039313338425,3188.0511776425865,2.4262992778901418e-5,5.324801996862006e-5,0.016995760000000002,33491.57844064952,3.812721167635708e-11,0.0012535835828927553,0.0006551826400106763
2016-03-03T21:00:00.0,4299.37036067714,29192.20807996962,7792.388853895401,53.68044443660314,233.5015786033835,42325.047423824915,3.812724919541891e-11,6.481632363221214e-11,3.240816181610607e-11,4299.370322259391,53.13316502476397,3239.827135656339,3.8417683860243886e-5,8.43121710491241e-5,0.01977359,33491.57844064676,3.812724919541891e-11,0.001253583582892579,0.0006551826400391026
2016-03-03T22:00:00.0,4069.1968824880582,29422.381558159723,8217.349486762152,55.00927766799928,232.9555527751617,37772.48644508066,3.8127209987531254e-11,6.481625697880313e-11,3.2408128489401564e-11,4069.1968207024415,50.288598093826465,3066.377932550394,6.17855516838152e-5,0.00013559573296715796,0.01960031,33491.57844064778,3.8127209987531254e-11,0.0012535835828924088,0.0006551826400935879
2016-03-03T23:00:00.0,4152.4809981526005,29339.09744249132,8749.590236002605,52.388888833787696,228.23612678459972,32621.515681647277,3.812723574453601e-11,6.481630076571122e-11,3.240815038285561e-11,3773.7932254134535,46.637894199785066,2843.77403657226,378.68777273908216,831.0753033820879,0.0216002,33491.57844064392,3.812723574453601e-11,0.0012535835828918816,0.0006551826401655625
2016-03-04T00:00:00.0,4480.527197871654,29011.051242404523,7832.087883978949,58.171444561216575,222.48638573422522,27546.77544078166,3.812765970579134e-11,6.481702149984528e-11,3.240851074992264e-11,3259.6168684425197,40.28351781928952,2456.3120621518,1220.9103294290694,2679.432755627155,0.02895498,33491.57844027618,3.812765970579134e-11,0.0012535835828921228,0.0006551826400432788
2016-03-04T01:00:00.0,4.530536184810745e-8,29526.8612749566,7085.701308458117,55.38830569903056,204.59971257591516,24850.433029764306,3.801794447288786e-11,6.463050560390935e-11,3.231525280195468e-11,2.266763048389592e-8,2.801347315874568e-10,1.70813860724059e-8,2.2573100858607618e-8,4.953935139930566e-8,0.03684628,29526.861275001906,3.801794447288786e-11,0.0012535835828927414,0.0006551826399597064
2016-03-04T02:00:00.0,7.213202363607413e-8,28761.0952609592,6534.291608072917,62.40972230275472,149.2126604607766,17764.73237655545,3.805879714261918e-11,6.46999551424526e-11,3.23499775712263e-11,3.606373766676936e-8,4.456886430409343e-10,2.7176136770788674e-8,3.600358601416233e-8,7.901414654383165e-8,0.03106158,28761.095261031332,3.805879714261918e-11,0.0012535835828923988,0.0006551826399182979
2016-03-04T03:00:00.0,1.522294100711851e-7,27178.6251171875,6730.442070041233,56.80544444508023,86.80419174208487,11230.441423771363,3.8094164440256923e-11,6.476007954843676e-11,3.238003977421838e-11,7.693886333888322e-8,9.508381498187226e-10,5.797793596455625e-8,7.522578665275345e-8,1.6509192523538045e-7,0.02711302,27178.625117339732,3.8094164440256923e-11,0.0012535835828889534,0.0006551826399308382
2016-03-04T04:00:00.0,7568.165862292686,25923.412578125,6701.1504048665365,69.48705540233189,30.000000881570543,4500.00000913584,3.8126822619409777e-11,6.481559845299662e-11,3.240779922649831e-11,5622.574741065789,69.48580121940333,4236.939098744105,1945.591121226833,4269.830841475734,0.02256348,33491.57844041769,3.8126822619409777e-11,0.0012533748038315768,0.0006539613340433379
2016-03-04T05:00:00.0,8542.870005803588,24948.708434787328,6325.286958821615,65.43805572297838,30.000000073478166,6305.620198450481,3.810968559799097e-11,6.478646551658464e-11,3.239323275829232e-11,6549.476666895624,80.9407886467266,4935.413941873573,1993.3933389079,4374.738486827679,0.02085891,33491.57844059092,3.810968559799097e-11,0.0012508856344550425,0.0006539613340095389
2016-03-04T06:00:00.0,9319.255719820285,24172.322720811637,6089.722155626086,56.418111155827845,45.50398388289335,9290.48632229145,3.810965305607008e-11,6.478641019531913e-11,3.2393205097659566e-11,7216.2627546256535,89.1811709771694,5437.876279095694,2102.9929651945663,4615.2678865701755,0.017334369999999998,33491.57844063192,3.810965305607008e-11,0.0012508856344426408,0.00065396133399081
2016-03-04T07:00:00.0,10284.438170997688,23207.14026963976,5842.03467054579,53.41399978849623,78.26829458990532,13253.908986292567,3.810969166345891e-11,6.478647582788015e-11,3.2393237913940076e-11,7816.490550461137,96.59900199383262,5890.183048404428,2467.9476205364854,5416.204232402417,0.01684755,33491.57844063745,3.810969166345891e-11,0.0012508856344386778,0.0006539613339729812
2016-03-04T08:00:00.0,10977.585037867062,22513.993402777774,5732.354124348957,53.731888714896314,121.45454768090626,18718.26225051495,3.81096751896646e-11,6.478644782242982e-11,3.239322391121491e-11,8119.743859782123,100.34671547760394,6118.702163268532,2857.8411780848737,6271.871961736544,0.01514,33491.57844064484,3.81096751896646e-11,0.0012508856344369704,0.000653961333965204
2016-03-04T09:00:00.0,11595.097336587747,21896.48110405816,5730.993014187283,49.864555554919775,168.07062532927878,25376.482905132398,3.810969303388042e-11,6.478647815759671e-11,3.2393239078798356e-11,8224.223228196446,101.63790909609737,6197.433481469351,3370.874108391235,7397.783672894779,0.01483654,33491.578440645906,3.810969303388042e-11,0.0012508856344356147,0.0006539613339648481
2016-03-04T10:00:00.0,11923.962170570829,21567.616270073784,5560.541629367403,50.781805504692926,219.84522975614365,33240.70769927057,3.810969854428244e-11,6.478648752528015e-11,3.2393243762640073e-11,8023.422049509881,99.15633589709142,6046.1180425055745,3900.5401210608834,8560.198659221533,0.01478696,33491.57844064461,3.810969854428244e-11,0.0012508856344353879,0.0006539613339539734
2016-03-04T11:00:00.0,11898.512016485794,21593.066424153647,5443.18977077908,56.20158343844943,268.2210110342377,42286.483425591614,3.8109725483432423e-11,6.478653332183511e-11,3.239326666091756e-11,7484.506689575337,92.49622601878386,5640.013781633162,4414.005326910392,9687.059050411253,0.016434900000000002,33491.578440639445,3.8109725483432423e-11,0.0012508856344360256,0.0006539613339469117
2016-03-04T12:00:00.0,11197.373724372033,22294.204716254342,5898.254575602215,62.27616678237915,304.5169045002529,52170.36714081828,3.811054865160659e-11,6.47879327077312e-11,3.23939663538656e-11,6446.790546637922,79.67175663402526,4858.033941099101,4750.583177734047,10425.71912771375,0.0194927,33491.57844062638,3.811054865160659e-11,0.001250885634436929,0.0006539613339767784
2016-03-04T13:00:00.0,3.867553329143169e-7,24064.00801052517,5156.886511094835,62.14449978404576,321.9137452376033,61555.86628799024,3.8095564867443313e-11,6.476246027465363e-11,3.2381230137326814e-11,1.9790737704926938e-7,2.4458105574052927e-9,1.4913479008568858e-7,1.8878319340477287e-7,4.143071443724989e-7,0.02801697,24064.008010911923,3.8095564867443313e-11,0.0012508856344396425,0.0006539613339326053
2016-03-04T14:00:00.0,4697.201257636923,24840.692649739583,5753.090202501086,65.90994439019097,259.77049634169805,56398.98043142018,3.8109864884356684e-11,6.478677030340636e-11,3.239338515170318e-11,3138.111258301711,38.78190778080987,2364.750474439626,1559.0899993351477,3421.60821519367,0.02657279,29537.893907376507,3.8109864884356684e-11,0.0012508856344381723,0.0006539613339698542
2016-03-04T15:00:00.0,7055.585814238744,26435.992626410592,5719.194428304037,68.29977799097696,232.6437106180638,56432.24957251373,3.8109978570943076e-11,6.478696357060322e-11,3.239348178530161e-11,4945.85745352047,61.122685549162455,3726.9930212903932,2109.72836071821,4630.049512176205,0.01853514,33491.57844064934,3.8109978570943076e-11,0.0012508856344373646,0.0006539613339681664
2016-03-04T16:00:00.0,5718.8675747654415,27772.710865885416,6529.807800835503,67.21002796173096,225.46786906193051,59070.09833163762,3.810962448697092e-11,6.478636162785056e-11,3.239318081392528e-11,4745.095524864053,58.64159741614823,3575.7071595212333,973.7720499013241,2137.058442481947,0.01585008,33491.57844065086,3.810962448697092e-11,0.0012508856344369515,0.0006539613340244687
2016-03-04T17:00:00.0,4911.4255603338,28580.152880316837,7001.6157067192935,53.990083461867435,216.90068940198816,58253.056786766654,3.8109619805097816e-11,6.478635366866628e-11,3.239317683433314e-11,4648.01497374076,57.441841043261924,3502.551283125727,263.41058659297533,578.0858240639409,0.01533569,33491.578440650635,3.8109619805097816e-11,0.0012508856344355167,0.0006539613340601754
2016-03-04T18:00:00.0,4688.308990779849,28803.269449869797,9725.828675672745,56.157083168029786,220.3536978690327,55332.07884119837,3.810965459005341e-11,6.47864128030908e-11,3.23932064015454e-11,4682.140775240572,57.86357997403144,3528.2670715872823,6.168215539213139,13.53688175221248,0.01637181,33491.578440649646,3.810965459005341e-11,0.001250885634435254,0.0006539613344201657
2016-03-04T19:00:00.0,4645.452162981473,28846.126277669267,9482.851743977864,53.16219468222724,222.06144556067377,49148.054772826465,3.810964762908393e-11,6.478640096944268e-11,3.239320048472134e-11,4645.452110324448,57.41016825524229,3500.620015563554,5.265696038666745e-5,0.00011556195493716247,0.01537064,33491.578440650745,3.810964762908393e-11,0.00125088563443458,0.0006539613343823647
2016-03-04T20:00:00.0,4570.786156579208,28920.79228407118,9231.488321940104,54.07761120160421,226.3106700193946,43165.82381393544,3.8109658158530826e-11,6.478641886950241e-11,3.2393209434751204e-11,4570.786039260781,56.487418089936284,3444.3547615814805,0.00011731836252464899,0.0002574690833618246,0.01589,33491.57844065039,3.8109658158530826e-11,0.001250885634434286,0.0006539613343444179
2016-03-04T21:00:00.0,4497.90597754316,28993.672463107636,8179.955942382812,51.3543056233724,228.72172779345215,37378.69116500726,3.8109649135866467e-11,6.478640353097299e-11,3.2393201765486494e-11,4399.180629976246,54.36665671158967,3315.040043389614,98.72534756684946,216.66450328501395,0.01588448,33491.578440650796,3.8109649135866467e-11,0.0012508856344337063,0.0006539613341962354
2016-03-04T22:00:00.0,4659.985416018657,28831.59302463108,8964.529980740017,57.627583513259886,231.73532976730573,32730.440423260407,3.810964378814399e-11,6.478639443984478e-11,3.239319721992239e-11,4184.098462187379,51.70859391205761,3152.9630434181468,475.8869538312135,1044.3904530378209,0.01761806,33491.57844064974,3.810964378814399e-11,0.0012508856344339556,0.0006539613343047752
2016-03-04T23:00:00.0,5120.849934246549,28370.728506401912,8532.60870022244,54.78288912349277,225.81759105185128,27963.264592937692,3.8109643558876954e-11,6.478639405009082e-11,3.239319702504541e-11,3957.4521546849887,48.907617314059095,2982.1717874426276,1163.3977795614956,2553.214632755773,0.01945472,33491.57844064847,3.8109643558876954e-11,0.0012508856344333869,0.0006539613342433096
2016-03-05T00:00:00.0,5883.22904879658,27608.349391818578,7645.884228244357,58.531527601877855,219.94357012810207,24966.042966874982,3.811022586807303e-11,6.478738397572414e-11,3.239369198786207e-11,3720.6064501752267,45.980592898886044,2803.694688956466,2162.6225986212885,4746.132200810447,0.02617617,33491.57844061516,3.811022586807303e-11,0.0012508856344333333,0.0006539613341263336
2016-03-05T01:00:00.0,6.234717106333561e-8,27555.36144151476,6955.118011474609,55.1028056271871,207.39388631083204,24869.98628235887,3.803005850077833e-11,6.465109945132316e-11,3.232554972566158e-11,3.120312340231043e-8,3.8561942348612794e-10,2.3513379480861456e-8,3.107939656157386e-8,6.820742782244187e-8,0.03472891,27555.361441577108,3.803005850077833e-11,0.0012508856344340636,0.0006539613340554518
2016-03-05T02:00:00.0,1.7162388217778205e-7,26787.427449544262,6567.865693495009,56.0221667374505,152.29233156974328,17914.868924937316,3.808090757208175e-11,6.473754287253897e-11,3.236877143626949e-11,8.585992534195654e-8,1.0610878431636654e-9,6.47004782416869e-8,8.569921929295295e-8,1.8807711735274756e-7,0.02795076,26787.427449715888,3.808090757208175e-11,0.001250885634433106,0.0006539613340259888
2016-03-05T03:00:00.0,9.73279926935989e-7,25623.828299696183,6847.0045408799915,66.27266661008198,96.27141571901517,11347.003885656417,3.810401631596349e-11,6.477682773713794e-11,3.238841386856897e-11,5.225544999685857e-7,6.457916485471044e-9,3.937753954555514e-7,4.506606501396664e-7,9.890283328351542e-7,0.02557149,25623.828300669466,3.810401631596349e-11,0.001250885634431839,0.0006539613340449975
2016-03-05T04:00:00.0,6581.113154890378,24725.44549479167,6693.185109185113,66.46286101871067,30.000000001059817,4500.000000120563,3.702197479908802e-11,6.293735715844964e-11,3.146867857922482e-11,5377.880583010717,66.46178279204828,4052.5477312224557,1203.2325718795978,2640.636816660663,0.02059706,31306.558649682047,3.702197479908802e-11,0.0010782275058716085,0.00056141946548944
2016-03-05T05:00:00.0,6194.387272231352,23894.627414279523,6444.199010823568,61.31955542246501,30.000000001934758,4500.000000238035,3.6450152366074665e-11,6.196525902232693e-11,3.0982629511163463e-11,4961.707956990722,61.31857177283809,3738.9373032218346,1232.6793152405683,2705.261193083809,0.01906339,30089.014686510876,3.6450152366074665e-11,0.0009836500005800204,0.0005145478178483129
2016-03-05T06:00:00.0,5224.058134889849,23122.65214463976,5125.617979871962,54.36511125246684,30.0000000023394,4500.000000267927,3.5991476191920167e-11,6.118550952626428e-11,3.059275476313214e-11,4398.982311850581,54.364205824853116,3314.890599076409,825.0758230392071,1810.7269083070867,0.017298570000000003,28346.71027952961,3.5991476191920167e-11,0.0009054306759999211,0.0004729076445943261
2016-03-05T07:00:00.0,5946.778157270831,22581.738145616317,7109.91888631185,50.95011096742418,30.00000000543227,4500.000000687106,3.579726773894455e-11,6.085535515620574e-11,3.042767757810287e-11,4122.65384427701,50.94923922088052,3106.6609281024707,1824.12431299376,4003.257501193346,0.017,28528.51630288715,3.579726773894455e-11,0.0008717438975260578,0.00045667093587139135
2016-03-05T08:00:00.0,5679.238465774613,21985.89098958333,6554.5647104220925,50.67738882700603,30.000000002816538,4500.000000342006,3.5428018803964335e-11,6.022763196673936e-11,3.011381598336968e-11,4100.591274749578,50.676582050247376,3090.0354908687423,1578.6471910249752,3464.5287956480165,0.01539138,27665.129455357946,3.5428018803964335e-11,0.0008067789499955169,0.0004240515908037982
2016-03-05T09:00:00.0,11724.909522757856,21766.668917643234,6352.307825249565,49.01650002161662,30.000000005037972,4500.00000048826,3.5227332724676425e-11,5.988646563194992e-11,2.994323281597496e-11,9265.941210744033,114.51183465431208,6982.428942336102,2458.968312013764,5396.498073154904,0.01395903,33491.57844040109,3.5227332724676425e-11,0.000770456102742976,0.0004012033270642315
2016-03-05T10:00:00.0,11964.117451492415,21527.4609890408,6065.196667616104,50.63458316167196,95.49610509386616,10526.619591933028,3.522691461553233e-11,5.988575484640497e-11,2.994287742320248e-11,9889.554634290154,122.21867367057095,7452.35815064457,2074.5628172022,4552.87454944959,0.01369,33491.57844053321,3.522691461553233e-11,0.0007704561027402338,0.0004012033270061526
2016-03-05T11:00:00.0,12234.895973602801,21256.682466905386,5883.942082655165,51.78552782694498,167.08096605888957,16466.656025614408,3.5227812513001365e-11,5.988728127210232e-11,2.994364063605116e-11,8890.448430313938,109.87135980037696,6699.47315855957,3344.447543288803,7339.787436441213,0.01414,33491.57844050818,3.5227812513001365e-11,0.0007704561027403297,0.0004012033269707078
2016-03-05T12:00:00.0,2.527096503319141e-7,21476.1581640625,5850.629573160807,55.15327787081401,225.16756848846325,24621.974939163356,3.520932583535427e-11,5.985585392010225e-11,2.9927926960051124e-11,1.3109780046720444e-7,1.620153777064496e-9,9.878986445515218e-8,1.215519940107895e-7,2.6676029059120727e-7,0.01825825,21476.15816431521,3.520932583535427e-11,0.0007704561027438429,0.0004012033269654095
2016-03-05T13:00:00.0,1.8021442860490227e-7,21945.890170355902,6079.215228407118,55.542889180713225,170.01506107540163,18771.345767571427,3.520292298133751e-11,5.984496906827377e-11,2.9922484534136886e-11,9.265057837143684e-8,1.145009176055892e-9,6.981763268633487e-8,8.750400526439716e-8,1.9203793456611763e-7,0.01941287,21945.890170536117,3.520292298133751e-11,0.0007704561027430362,0.0004012033270080244
2016-03-05T14:00:00.0,7977.6119923661445,21638.6368999566,5994.3194146050355,54.22833328882854,114.47294235196202,12692.130940629491,3.5227269058221034e-11,5.988635739897575e-11,2.9943178699487877e-11,7025.112519636194,86.81886761203847,5293.833390977955,952.4994727298908,2090.373244809487,0.01647497,29616.248892322743,3.5227269058221034e-11,0.0007704561027385018,0.0004012033269898187
2016-03-05T15:00:00.0,11037.338205163018,22454.240235460067,6255.099453260634,65.17977770063612,147.06424713130383,14082.018563015225,3.522722861735182e-11,5.98862886494981e-11,2.994314432474905e-11,9952.777112178665,122.99999979489498,7499.999987493596,1084.5610929842926,2380.1981586803595,0.01359319,33491.57844062308,3.522722861735182e-11,0.0007704561027369189,0.00040120332703897255
2016-03-05T16:00:00.0,10631.1715488134,22860.406891818573,6640.117951524521,62.93641690360175,204.8852396816962,17707.117657131872,3.522716560753418e-11,5.98861815328081e-11,2.994309076640405e-11,9952.777124411541,122.99999994607327,7499.999996711785,678.3944244017993,1488.8171540222957,0.01253,33491.57844063197,3.522716560753418e-11,0.000770456102736151,0.00040120332711623627
2016-03-05T17:00:00.0,10126.680800655831,23364.89763997396,6356.3309590657545,64.7376945537991,264.9495931802965,20055.81725754476,3.522710416176636e-11,5.988607707500281e-11,2.9943038537501404e-11,9952.777123021118,122.99999992888993,7499.9999956640195,173.90367763465377,381.652279407132,0.01262738,33491.57844062979,3.522710416176636e-11,0.0007704561027361521,0.00040120332705791074
2016-03-05T18:00:00.0,9566.10623142079,23925.472209201387,6558.129568413629,66.65016667683919,323.21266901153547,21581.13897475348,3.522664661830955e-11,5.988529925112624e-11,2.994264962556312e-11,9566.106227025824,118.2213819017751,7208.620847669213,4.3949066302150665e-6,9.645144691689125e-6,0.014,33491.57844062217,3.522664661830955e-11,0.0007704561027366804,0.00040120332709837013
2016-03-05T19:00:00.0,9427.552066932214,24064.02637369792,6482.694361979166,63.66433328310649,374.78465469260004,22231.630664857537,3.522668995489273e-11,5.988537292331764e-11,2.994268646165882e-11,9427.552062361749,116.50907969374015,7104.21217644757,4.570405718111555e-6,1.0030298288442161e-5,0.01256358,33491.57844063014,3.522668995489273e-11,0.0007704561027368995,0.0004012033270825039
2016-03-05T20:00:00.0,9234.576000852412,24257.002439778647,6404.8193660481775,59.781416784922286,427.63017155937536,22853.14889055956,3.5226758640363745e-11,5.988548968861836e-11,2.994274484430918e-11,9234.575995482992,114.12421204132761,6958.793417154122,5.36936051383066e-6,1.1783699499255277e-5,0.01212,33491.578440631056,3.5226758640363745e-11,0.0007704561027374665,0.000401203327066337
2016-03-05T21:00:00.0,8507.688594708135,24983.889845920137,6365.692076551651,59.97202798737421,481.97373727191484,23407.123354652533,3.522658113231786e-11,5.988518792494037e-11,2.994259396247018e-11,8507.688590876038,105.1410760170953,6411.041220554591,3.832038040351254e-6,8.409862705419072e-6,0.01318929,33491.57844062827,3.522658113231786e-11,0.0007704561027395496,0.0004012033270581409
2016-03-05T22:00:00.0,8627.328689100752,24864.249751519103,6129.888871527778,62.04058347490098,527.1435557577666,23452.472908268664,3.522719135644935e-11,5.98862253059639e-11,2.994311265298195e-11,8487.878618484247,104.89625725217533,6396.113247083861,139.4500706164447,306.0397458992334,0.0147485,33491.57844061986,3.522719135644935e-11,0.0007704561027436407,0.0004012033270113085
2016-03-05T23:00:00.0,4912.159721655453,24943.00999023437,5740.687445339627,60.707028030819366,569.9999999911738,24024.737430927307,3.5342955980239306e-11,6.008302516640681e-11,3.004151258320341e-11,4912.159721136339,60.70623685051082,3701.5998079579763,5.190536510723885e-7,1.1391248981090912e-6,0.01905812,29855.169711889826,3.5342955980239306e-11,0.0007911886645749699,0.0004012033269378274
2016-03-06T00:00:00.0,5950.683054938573,25372.710624457464,5691.756915418837,73.54188873502945,569.9999999995599,21985.65019588811,3.786542725394052e-11,6.437122633169889e-11,3.218561316584944e-11,5950.683054904294,73.54068178991831,4484.187914019409,3.421467427683013e-8,7.508816722299549e-8,0.02429,31323.39367939604,3.786542725394052e-11,0.0012069450414744875,0.0004012033269283969
2016-03-06T01:00:00.0,4.7334043501427824e-8,25831.435209960942,5734.043903401694,77.41713859770033,569.9999999995224,20778.0815957671,4.044784272086704e-11,6.876133262547396e-11,3.438066631273698e-11,3.53935886489924e-8,4.3740670041124843e-10,2.667114026897856e-8,1.1871693519809942e-8,2.6053841723675418e-8,0.03572807,25831.435210008276,4.044784272086704e-11,0.0015900589443606896,0.0004012033269360135
2016-03-06T02:00:00.0,1.184794184736047e-7,25155.30854546441,5438.775362277561,78.43874983469645,492.58445146124683,15044.038093621455,4.05005960279264e-11,6.885101324747487e-11,3.4425506623737436e-11,1.0309456624374798e-7,1.2740797351243002e-9,7.768778872709147e-8,1.5316001216609247e-8,3.3612784129853945e-8,0.02901975,25155.308545582888,4.05005960279264e-11,0.0015900589443627988,0.0004012033268822168
2016-03-06T03:00:00.0,222.67538154112376,24534.22168294271,5273.062464735243,72.62936120563083,414.14729168684266,9605.263132658521,4.052662487247647e-11,6.889526228321e-11,3.4447631141605e-11,222.67538152318588,2.751902466314204,167.7989308728173,1.786899412763621e-8,3.921563035516878e-8,0.02680665,24756.897064483834,4.052662487247647e-11,0.0015900589443625165,0.00040120332685137327
2016-03-06T04:00:00.0,6139.533134431621,23717.791176757808,4626.497613525391,68.21069425159031,344.2714230064791,4500.000000038639,4.058346637701767e-11,6.899189284093003e-11,3.4495946420465014e-11,6139.533134420733,75.87455900629487,4626.4975003838335,1.0818810859128396e-8,2.3743165647913785e-8,0.02124395,29857.32431118943,4.058346637701767e-11,0.0015900589443596993,0.00011313335542575196
2016-03-06T05:00:00.0,5571.724314055015,23226.45089898003,4198.620327419705,71.7708333905538,351.9368778202013,4500.0000000541795,4.0620975419170316e-11,6.905565821258953e-11,3.4527829106294767e-11,5571.724314046582,68.85737335023308,4198.620326233724,8.364436890032513e-9,1.835675040607583e-8,0.01798,28798.175213035043,4.0620975419170316e-11,0.0015900589443603725,1.1742685457773031e-6
2016-03-06T06:00:00.0,6243.241909829239,22803.460492621532,4704.648131781684,102.5146385913425,349.02500783886757,4500.0000000608225,4.0656103527002595e-11,6.91153759959044e-11,3.45576879979522e-11,6243.2419098221835,77.1562293591352,4704.648131654585,6.9869531209180385e-9,1.5333698636961854e-8,0.01506,29046.702402450774,4.0656103527002595e-11,0.0015900589443619926,7.903116385690816e-8
2016-03-06T07:00:00.0,6347.478777672556,22365.323892144097,4783.196711425781,83.00919444825914,323.6681886656157,4500.000000028087,4.073152243545247e-11,6.924358814026919e-11,3.4621794070134596e-11,6347.478777667345,78.4444260683619,4783.1967114854815,5.142196072105594e-9,1.1285160145954427e-8,0.008761799999999998,28712.80266981665,4.073152243545247e-11,0.001590058944361134,1.747826121157746e-8
2016-03-06T08:00:00.0,6459.293949126124,22053.66106608073,4639.935152723524,84.85800006442601,319.1050103446463,4500.000000116552,4.0749354041712247e-11,6.927390187091081e-11,3.463695093545541e-11,6459.293949121224,79.82627817967504,4867.455986565551,4.831397371205329e-9,1.0603075475585587e-8,0.00849064,28512.955015206855,4.0749354041712247e-11,0.0015900589443612904,1.4960712533810154e-8
2016-03-06T09:00:00.0,8726.89742437863,21526.815282118056,4203.773122287326,76.80391650941637,314.07487851885566,4727.520833984142,4.075011808779642e-11,6.92752007492539e-11,3.463760037462695e-11,8726.897424373723,107.85013763591338,6576.227904628864,4.837723323893865e-9,1.061695853025033e-8,0.00878508,30253.712706496688,4.075011808779642e-11,0.0015900589443601616,1.4960707814134737e-8
2016-03-06T10:00:00.0,9163.970292647125,21360.517471788196,4201.458325195313,75.7134169875251,345.12268970432837,7099.975616351264,4.074982457252579e-11,6.927470177329383e-11,3.4637350886646916e-11,9163.970292642221,113.2516413671279,6905.587888239505,4.835291153072557e-9,1.0611620842453927e-8,0.00849854,30524.487764435322,4.074982457252579e-11,0.0015900589443601486,1.4960707990584988e-8
2016-03-06T11:00:00.0,9301.863930906682,21247.85505262587,4109.979120686849,75.86980570475261,382.66250414293984,9804.105179421029,4.07515766202274e-11,6.927768025438657e-11,3.4638840127193287e-11,9301.863930901764,114.9557805522491,7009.4988141615295,4.8498449539624605e-9,1.0643560887421455e-8,0.0084979,30549.71898353255,4.07515766202274e-11,0.0015900589443605577,1.4960706765505354e-8
2016-03-06T12:00:00.0,2.0934042262595493e-7,21395.57053765191,4138.891155327691,78.69416690402561,421.75006904943086,12703.624872921308,4.073419050359405e-11,6.924812385610989e-11,3.4624061928054943e-11,2.045620380074261e-7,2.5280512513606304e-9,1.5414946654637988e-7,4.7091364946727086e-9,1.0334759458088724e-8,0.0106806,21395.57053786125,4.073419050359405e-11,0.0015900589443660314,1.49607071557504e-8
2016-03-06T13:00:00.0,1.267686071901933e-7,21884.248740234376,4064.733717787001,93.04833292007444,343.0574922069094,8564.733717773064,4.072567519751853e-11,6.92336478357815e-11,3.461682391789075e-11,1.2205625708768977e-7,1.5084151315295718e-9,9.197653241033974e-8,4.643116454667735e-9,1.018987063746595e-8,0.01089298,21884.248740361145,4.072567519751853e-11,0.001590058944369033,1.496070647014322e-8
2016-03-06T14:00:00.0,5104.032891392759,21485.33462565104,3846.1874701605902,88.18255519019233,250.01074934731656,4500.00000010319,4.0770441452608275e-11,6.930975046943406e-11,3.465487523471703e-11,5104.03289138816,63.07747450967043,3846.187470101855,4.529377608707338e-9,9.940257228432028e-9,0.00850053,26589.3675170438,4.0770441452608275e-11,0.0015900589443634018,1.294715036605956e-8
2016-03-06T15:00:00.0,9952.777128559015,21863.41442979601,4095.798600802953,87.45208358976576,224.90725872576553,4500.0000000673435,4.0815814862420925e-11,6.938688526611557e-11,3.4693442633057784e-11,9952.777128554733,122.99999999727635,7499.999999833923,4.2135374769710745e-9,9.24710853919825e-9,0.0075662,31816.191558355025,4.0815814862420925e-11,0.0015900589443613188,1.0789303403116366e-8
2016-03-06T16:00:00.0,9952.777128687207,22545.78276312934,4224.243012627496,73.82180553224352,260.4567651922729,7904.201399118351,4.083271988453888e-11,6.94156238037161e-11,3.470781190185805e-11,9952.777128682816,122.99999999885922,7499.99999993044,4.322200529129491e-9,9.485582515756246e-9,0.00409463,32498.559891816545,4.083271988453888e-11,0.001590058944360218,1.0789303526806972e-8
2016-03-06T17:00:00.0,9952.777128612843,23022.735490451392,4586.249960666232,65.12836123784383,309.63654971788065,11179.958386441569,4.0819033382583704e-11,6.93923567503923e-11,3.469617837519615e-11,9952.777128608539,122.9999999979413,7499.999999874469,4.233809401069769e-9,9.291597684830289e-9,0.00475824,32975.51261906424,4.0819033382583704e-11,0.0015900589443595208,1.0789303802914064e-8
2016-03-06T18:00:00.0,9952.777128645277,23429.676479492187,4743.995335693358,61.78444438828362,367.50977853693263,14093.708425669887,4.08231565199194e-11,6.939936608386298e-11,3.469968304193149e-11,9952.777128640948,122.99999999834182,7499.999999898891,4.2600610465961875e-9,9.349210039494771e-9,0.00436017,33382.45360813746,4.08231565199194e-11,0.0015900589443595436,1.0789303933997097e-8
2016-03-06T19:00:00.0,9870.616757569464,23620.96168294271,5126.296264241537,59.290499776204435,428.72692420599634,16849.71308989555,4.08020888900427e-11,6.936355111307259e-11,3.468177555653629e-11,9870.616757565265,121.98463257761541,7438.087352293623,4.129185617655395e-9,9.061988363374873e-9,0.00489208,33491.57844051218,4.08020888900427e-11,0.0015900589443601668,1.0789304241998818e-8
2016-03-06T20:00:00.0,9517.912833988941,23973.66560655382,5174.83331814236,62.43708336406284,491.4226470663915,19161.504177967487,4.0802881226037e-11,6.93648980842629e-11,3.468244904213145e-11,9517.912833984738,117.62579061430262,7172.304305750159,4.133964315304456e-9,9.072475783049765e-9,0.00405342,33491.57844054276,4.0802881226037e-11,0.0015900589443626672,1.078930428953735e-8
2016-03-06T21:00:00.0,4771.512734897966,23947.89419976129,4830.490719672309,60.94647205458747,546.6129443756106,21158.975165595144,4.080064654252233e-11,6.936109912228795e-11,3.4680549561143977e-11,4771.512734893776,58.96807080057293,3595.614073205666,4.12051378249841e-9,9.04295699095468e-9,0.00653421,28719.406934659255,4.080064654252233e-11,0.0015900589443718944,1.078930402200128e-8
2016-03-06T22:00:00.0,7260.986895547643,23952.856088867193,4786.51615492079,64.3716112391154,544.6361331805747,19924.09851914833,4.08028051528519e-11,6.936476875984823e-11,3.4682384379924117e-11,7260.98689554344,89.73388799893242,5471.578536520269,4.133504396877162e-9,9.07146643742519e-9,0.00644078,31213.842984414834,4.08028051528519e-11,0.001590058944378188,1.078930399854204e-8
2016-03-06T23:00:00.0,5753.029506961199,24143.89279622396,4936.918955756293,71.09988886091445,569.9999999993704,20609.160900767674,4.311835117993872e-11,7.330119700589581e-11,3.665059850294791e-11,5753.029506957308,71.09800814386719,4335.244399016292,3.817707665454246e-9,8.37841299533478e-9,0.01278879,29896.922303185158,4.311835117993872e-11,0.0018807172452959765,1.078930412052029e-8
2016-03-07T00:00:00.0,5867.192678724314,24806.67277615017,4434.194375813802,72.51122182210287,569.9999999996052,20007.48634404684,4.741210750585657e-11,8.060058275995616e-11,4.030029137997808e-11,5867.192678720817,72.5088776876364,4421.273029733927,3.416245938806995e-9,7.497357544675844e-9,0.02332418,30673.865454874485,4.741210750585657e-11,0.0023441345734995078,1.0789303755583451e-8
2016-03-07T01:00:00.0,6.304606162834428e-8,25804.628352322045,4417.115681559245,82.28000045352512,569.9999999997524,19994.56499798525,5.626525644600361e-11,9.565093595820613e-11,4.7825467979103064e-11,6.01730803917288e-8,7.436405731204704e-10,4.5343937385394534e-8,2.777330300657277e-9,6.095181276954916e-9,0.03520491,25804.628352385087,5.626525644600361e-11,0.0030832202210865772,1.0789303747042394e-8
2016-03-07T02:00:00.0,1.3224602998650524e-7,25325.14040201823,4279.437464735243,89.67369482252333,487.7230827672373,15577.449316488239,5.6314536108811686e-11,9.573471138497986e-11,4.786735569248993e-11,1.2930055635830947e-7,1.5979427878567746e-9,9.743553584492527e-8,2.849738916810778e-9,6.254090586864719e-9,0.03008877,25325.140402150475,5.6314536108811686e-11,0.003083220221089799,1.0789303663904416e-8
2016-03-07T03:00:00.0,1981.1081534119678,24760.28141818576,4120.143459947374,87.78533323076036,398.05247116656216,11298.011851867466,5.6355013447861985e-11,9.580352286136538e-11,4.790176143068269e-11,1981.10815340896,24.48324720994642,1492.8809274357573,2.9119985418839774e-9,6.3907267302022945e-9,0.02747597,26741.389571597727,5.6355013447861985e-11,0.0030832202210873904,1.0789303580692985e-8
2016-03-07T04:00:00.0,9350.57064492383,24141.007795681428,3872.513855387371,79.61849981096056,334.7534683660229,8670.74931937303,5.635949911495656e-11,9.581114849542615e-11,4.7905574247713074e-11,9350.570644920814,115.55771564502058,7046.202173476864,2.9190603547499016e-9,6.406224717442614e-9,0.0226469,33491.578440605255,5.635949911495656e-11,0.0030832202210841213,1.078930351710593e-8
2016-03-07T05:00:00.0,9872.733306092441,23618.84513454861,3567.583285725911,94.01272248797945,370.6957674203163,11844.43763747972,5.6357150879408644e-11,9.580715649499469e-11,4.7903578247497346e-11,9872.733306089429,122.01078964564817,7439.682295466351,2.9153594023128098e-9,6.398102537665825e-9,0.01740213,33491.57844064105,5.6357150879408644e-11,0.0030832202210851053,1.0789303347055781e-8
2016-03-07T06:00:00.0,9952.777128760046,23101.557194010416,3961.557826809353,104.3821110979716,398.69691779822216,15716.53664723734,5.6648316574339737e-11,9.630213817637755e-11,4.8151069088188775e-11,9952.777128756494,122.99999999976976,7499.99999998596,3.455870758530613e-9,7.584318918778503e-9,0.01458,33054.33432277046,5.6648316574339737e-11,0.0030832202210861383,1.0789303586518216e-8
2016-03-07T07:00:00.0,9952.777128761718,22580.906094292535,4010.472196994357,95.76944438086616,417.31788992026173,19254.97882043232,5.667600871984932e-11,9.634921482374384e-11,4.817460741187192e-11,9952.777128758104,122.99999999978967,7499.999999987174,3.5175471172978385e-9,7.719675014918664e-9,0.01408,32533.683223054253,5.667600871984932e-11,0.0030832202210864614,1.0789303615783786e-8
2016-03-07T08:00:00.0,9952.777128763497,22137.72082845052,3906.525439385308,91.8594720225864,444.5515287594756,22744.50662344364,5.6711556837609974e-11,9.640964662393696e-11,4.820482331196848e-11,9952.7771287598,122.99999999981063,7499.999999988452,3.599928778470993e-9,7.900471356869141e-9,0.01202879,32090.497957214022,5.6711556837609974e-11,0.0030832202210872785,1.0789303578159324e-8
2016-03-07T09:00:00.0,9952.77712876517,21640.460796983505,3820.6203219943577,88.42258369445801,475.69513995696366,26337.98118406548,5.675245565979295e-11,9.647917462164801e-11,4.8239587310824005e-11,9952.777128761374,122.9999999998301,7499.999999989639,3.6994784574115706e-9,8.118944953280012e-9,0.01069001,31593.237925748675,5.675245565979295e-11,0.003083220221088621,1.078930354016905e-8
2016-03-07T10:00:00.0,9952.777128764848,21551.47512261285,3796.1666408284505,92.12088909784951,510.27563948260314,30017.360862079666,5.67438986384521e-11,9.646462768536857e-11,4.8232313842684286e-11,9952.777128761074,122.99999999982636,7499.999999989412,3.6782093786046766e-9,8.07226743318412e-9,0.01133052,31504.2522513777,5.67438986384521e-11,0.003083220221091505,1.0789303527600695e-8
2016-03-07T11:00:00.0,9952.77712876181,21692.36543945313,3809.974480929905,101.15116674423216,541.1578336048466,33721.194221259495,5.6677684409905235e-11,9.635206349683889e-11,4.8176031748419446e-11,9952.777128758193,122.99999999979076,7499.999999987241,3.5213476423760067e-9,7.728015718684999e-9,0.01463766,31645.14256821494,5.6677684409905235e-11,0.0030832202210979353,1.078930353912389e-8
2016-03-07T12:00:00.0,9952.777128754753,22326.557054036453,3680.900412462023,116.01283330069649,563.0097500806745,37411.21974033535,5.658504800751867e-11,9.619458161278174e-11,4.809729080639087e-11,9952.777128751333,122.99999999970599,7499.999999982072,3.322554419577568e-9,7.291740375669508e-9,0.01871439,32279.334182791205,5.658504800751867e-11,0.003083220221124397,1.0789303457391246e-8
2016-03-07T13:00:00.0,9434.952005658575,24056.626435004346,3732.388855251736,133.29580642912123,569.9999999999533,41230.319327873476,1.0904964227889532e-5,1.8538439187412205e-5,9.269219593706102e-6,9434.95198711849,116.6005306258069,7109.788452793103,1.6460213144469237e-9,3.6123893131872967e-9,0.02761364,33491.578440662925,1.0904964227889532e-5,0.0069998828458976425,1.0789303490757938e-8
2016-03-07T14:00:00.0,8386.701646500564,25104.87679416233,3550.1897783745662,131.35419494628906,553.3117333487045,44607.71892542924,1.0493027667587113e-5,1.7838147034898093e-5,8.919073517449046e-6,8386.70162866077,103.64587561624904,6319.870464405429,1.6460157400862172e-9,3.6123770795905217e-9,0.027139999999999997,33491.57844066289,1.0493027667587113e-5,0.006999882845908549,1.0789303375344035e-8
2016-03-07T15:00:00.0,6838.291338341181,26653.287102322047,3787.3680306667743,116.47897210650974,525.6104228205838,47377.399611474495,4.830923155929233e-6,8.212569365079696e-6,4.106284682539848e-6,6838.291330126965,84.51006414820937,5153.052691963985,1.6458383796410659e-9,3.6119878410241538e-9,0.02233495,33491.57844066322,4.830923155929233e-6,0.006999882845912255,1.0789303524128601e-8
2016-03-07T16:00:00.0,5753.937515099176,27737.64092556424,4026.7684731716577,97.53902771843804,493.6485188514148,48743.08427278611,5.4602666186065475e-6,9.28245325163113e-6,4.641226625815565e-6,5753.937505815077,71.10922952037956,4335.928629291436,1.6458763514560203e-9,3.612071174682922e-9,0.01967532,33491.57844066342,5.4602666186065475e-6,0.006999882845913782,1.0789303637725513e-8
2016-03-07T17:00:00.0,4927.1852977599965,28564.39314290365,3968.069409722222,104.63741659164428,467.2257251774289,49052.24442892029,4.881322673708516e-6,8.298248545304476e-6,4.149124272652238e-6,4927.185289460102,60.89192822889802,3712.922452981586,1.6458417846647987e-9,3.611995313753234e-9,0.016565760000000002,33491.578440663645,4.881322673708516e-6,0.006999882845915849,1.0789303611299356e-8
2016-03-07T18:00:00.0,4545.962489057724,28945.615951605894,3858.763858913845,109.28905572043524,423.4872408466581,48797.09747219406,5.443575680041246e-6,9.254078656070118e-6,4.627039328035059e-6,4545.9624798019995,56.18063961254001,3425.6487568621956,1.6458754518027625e-9,3.612069200286974e-9,0.01731492,33491.578440663616,5.443575680041246e-6,0.0069998828459171035,1.0789303564629508e-8
2016-03-07T19:00:00.0,4427.2199505378185,29064.35849012587,4353.791610514323,108.3954166094462,370.3858292486372,48363.98237015681,5.843640453213663e-6,9.934188770463226e-6,4.967094385231613e-6,4427.219940601984,54.713176598686765,3336.1693047979734,1.6458955657038086e-9,3.6121133426322445e-9,0.01464,33491.57844066369,5.843640453213663e-6,0.0069998828459174964,1.0789303833296606e-8
2016-03-07T20:00:00.0,4460.962525407604,29030.61591525608,4290.622658962674,108.74124973085192,316.7105940878044,47346.36006445486,5.041654359692987e-6,8.570812411478078e-6,4.285406205739039e-6,4460.962516835145,55.13017949375608,3361.5963105948827,1.645852121045761e-9,3.6120179981691634e-9,0.01453,33491.578440663674,5.041654359692987e-6,0.0069998828459175814,1.078930378920105e-8
2016-03-07T21:00:00.0,4884.763114600227,28606.81532606337,4361.0508885362415,99.26108273824056,263.10652801898414,46417.33371610147,1.0103268843680694e-5,1.7175557034257178e-5,8.587778517128589e-6,4884.763097423023,60.36765951946668,3680.954848747968,1.6460099118252466e-9,3.6123642887794553e-9,0.01767859,33491.5784406636,1.0103268843680694e-5,0.006999882845916636,1.0789303837796019e-8
