Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-03-07T22:00:00.0,4840.368873063701,28651.209567599828,4526.465251600477,99.84572274314031,224.2201132708303,45737.23767632759,5.00232477620857e-6,8.503952119554568e-6,4.251976059777284e-6,4840.368864558103,59.81901962009649,3647.5011963473466,1.6458497357211342e-9,3.612012763290906e-9,0.01999107,33491.57844066353,5.00232477620857e-6,0.006999882845916274,1.0789303954553846e-8
2016-03-07T23:00:00.0,5197.990334652244,28293.588106011284,4494.249997016059,107.1781108877394,184.20041428259725,44858.273621088854,7.50187099648602e-6,1.2753180694026234e-5,6.376590347013117e-6,5197.990321897418,64.23863423455025,3916.989892350625,1.645953018941252e-9,3.612239430586955e-9,0.02032115,33491.57844066353,7.50187099648602e-6,0.006999882845915794,1.0789303931734249e-8
2016-03-08T00:00:00.0,5406.313934912236,28085.26450575087,4383.11109117296,105.77355592727665,141.2679438888489,44281.01351643782,5.8521115962007375,9.948589713541253,4.974294856770626,5396.365345197049,66.6902241325406,4066.4770812524757,1.6461718978821084e-9,3.6127197864243257e-9,0.02799,33491.5784406631,5.8521115962007375,0.0069998828459142464,1.0789303853502233e-8
2016-03-08T01:00:00.0,4245.803246977294,29245.77519368489,4292.673555365668,95.905278116862,107.16590683373067,43964.379506531746,2.7520307894148796e-6,4.678452342005295e-6,2.3392261710026476e-6,4245.803242297196,52.47116378128181,3199.46120617572,1.6455866448422014e-9,3.611435379103282e-9,0.03799988,33491.57844066219,2.7520307894148796e-6,0.006999882845912417,1.0789303790275353e-8
2016-03-08T02:00:00.0,4928.224260975111,28563.3541796875,4208.164319118922,88.69494485007392,63.73879472022432,42871.1671573562,4.107965916620386e-6,6.983542058254657e-6,3.4917710291273285e-6,4928.2242539899225,60.90476812629696,3713.7053735546924,1.6457803638810297e-9,3.6118605185467886e-9,0.03017234,33491.57844066261,4.107965916620386e-6,0.006999882845906676,1.0789303733782014e-8
2016-03-08T03:00:00.0,6390.151401817255,27101.42703884549,3687.868032158746,84.93441653145685,35.95562137106425,42376.70821180637,6.720464250198218e-6,1.142478922533697e-5,5.712394612668485e-6,6390.151390390819,78.97178956671779,4815.35302236084,1.6459307238715554e-9,3.6121905014079696e-9,0.02773751,33491.57844066274,6.720464250198218e-6,0.006999882845875601,1.07893034569708e-8
2016-03-08T04:00:00.0,7814.114464425922,25677.46397623698,4081.106418253581,91.71913916375902,30.000000001565652,43504.19320202286,1.8883500385905212e-9,3.210195065603886e-9,1.605097532801943e-9,7814.1144644210435,96.5696374678164,5888.39252852539,1.6677135116477762e-9,3.6599954168629598e-9,0.02270558,33491.578440662895,1.8883500385905212e-9,0.006883007734050659,1.0789303661105078e-8
2016-03-08T05:00:00.0,8578.650040597924,24912.928400065102,4253.944425387912,102.92677796681724,34.857381314962204,45311.47931230912,1.88806258537567e-9,3.209706395138639e-9,1.6048531975693195e-9,8578.650040593046,106.01804313916186,6464.514825558649,1.6675818641922847e-9,3.6597065008828615e-9,0.02119373,33491.57844066303,1.88806258537567e-9,0.006883007734013591,1.0789303768204586e-8
2016-03-08T06:00:00.0,9380.97496627087,24110.603474392363,4041.689780612521,94.948194188012,37.95552949664568,47522.049712494314,1.888172676122905e-9,3.2098935494089384e-9,1.6049467747044692e-9,9380.97496626599,115.93346318533719,7069.113608862023,1.667632533767179e-9,3.659817701284245e-9,0.01720483,33491.57844066323,1.888172676122905e-9,0.006883007733990314,1.0789303644650378e-8
2016-03-08T07:00:00.0,9952.777128930698,23447.86779134114,3836.6851493326817,87.83686091528999,58.94768150330982,50549.473540758256,9.144620766379441e-8,1.554585530284505e-7,7.772927651422525e-8,9952.777128771846,122.9999999999595,7499.99999999753,3.3950295556464096e-9,7.45079567143574e-9,0.01637328,33400.64492027184,9.144620766379441e-8,0.006883007733983766,1.0789303554711043e-8
2016-03-08T08:00:00.0,9952.777129894783,22768.383491753477,3832.039327121311,85.02130520714655,94.11770367344258,54212.78839144133,6.584808399456543e-7,1.1194174279076124e-6,5.597087139538062e-7,9952.777128771906,122.99999999996022,7499.999999997574,3.459962433547581e-9,7.59329858567261e-9,0.01519066,32721.16062164826,6.584808399456543e-7,0.006883007733981133,1.0789303549699388e-8
2016-03-08T09:00:00.0,10122.199864284345,22094.75241210937,3745.8194011773,87.71824972576565,132.10328203369914,57880.74906433598,99.66043265228704,169.42273550888797,84.71136775444398,9952.777128771946,122.99999999996074,7499.999999997605,3.5105808680806358e-9,7.70438675345792e-9,0.01494261,32216.952276393717,99.66043265228704,0.006881817618714342,1.0789303490565053e-8
2016-03-08T10:00:00.0,10135.85681069748,21959.4059250217,3708.835620795356,94.5467220264011,252.10328187995523,61634.929663174786,107.69393054233535,183.0796819219701,91.53984096098505,9952.77712877197,122.99999999996102,7499.999999997623,3.5391657428396216e-9,7.767119656848574e-9,0.01513163,32095.262735719178,107.69393054233535,0.006880975411828475,1.0789303462833777e-8
2016-03-08T11:00:00.0,10002.71923913665,21983.43431749132,3882.243011610243,120.2127502462599,372.1032817899125,65426.094042395605,29.377711977214023,49.942110361263836,24.971055180631918,9952.777128771915,122.99999999996035,7499.999999997582,3.4707603723685406e-9,7.616995945153273e-9,0.016218979999999997,31986.153556627967,29.377711977214023,0.006883007733980856,1.0789303562582812e-8
2016-03-08T12:00:00.0,9952.77712881994,22681.145183919267,3570.611076117621,130.34272194120618,399.86846973197936,69043.85103080136,2.6498967541833156e-8,4.5048244821116365e-8,2.2524122410558183e-8,9952.777128771668,122.9999999999573,7499.999999997395,3.2225061149614563e-9,7.072172485979582e-9,0.0220329,32633.922312739207,2.6498967541833156e-8,0.006883007733982488,1.07893033631799e-8
2016-03-08T13:00:00.0,9108.947402793738,24382.631037868927,3439.4119777425126,142.3114444181654,392.5326308209887,72973.23995469899,1.8881163527782854e-9,3.209797799723085e-9,1.6048988998615425e-9,9108.94740278886,112.57164870132242,6864.124920812342,1.6676067382637844e-9,3.659761089987676e-9,0.02955422,33491.57844066266,1.8881163527782854e-9,0.006883007733983751,1.0789303272102047e-8
2016-03-08T14:00:00.0,8171.20825023307,25320.370190429687,3670.661978149414,142.3060001415677,362.79971811348486,76397.95289778327,1.8883069973207628e-9,3.2101218954452965e-9,1.6050609477226482e-9,8171.208250228192,100.98273092766009,6157.483593150005,1.6676942090863379e-9,3.6599530550988407e-9,0.02820304,33491.57844066275,1.8883069973207628e-9,0.00688300773398447,1.07893033986034e-8
2016-03-08T15:00:00.0,6676.320003705944,26815.258436957465,3845.106452501085,103.87472239812216,321.48333190891617,78884.77451279829,1.887930645186886e-9,3.209482096817706e-9,1.604741048408853e-9,6676.320003701067,82.50836423143073,5030.997818989678,1.6675215203397409e-9,3.659574069129923e-9,0.02163883,33491.578440663405,1.887930645186886e-9,0.006883007733983472,1.078930348845737e-8
2016-03-08T16:00:00.0,5538.858944678221,27952.71949598524,3932.3564565022784,85.17808312310113,300.12385675156304,80070.66587930133,1.8878103263124197e-9,3.2092775547311132e-9,1.6046387773655566e-9,5538.858944673344,68.45121129309017,4173.854347139644,1.6674663056083192e-9,3.6594528938426e-9,0.01907947,33491.578440663456,1.8878103263124197e-9,0.006883007733982958,1.0789303497555616e-8
2016-03-08T17:00:00.0,5051.281861887455,28440.296578776037,4032.6990361192497,83.44016686121623,283.40386793089067,80312.16376995316,1.8880968348469135e-9,3.2097646192397526e-9,1.6048823096198763e-9,5051.281861882578,62.42555831128318,3806.4364823953156,1.6675977847513403e-9,3.659741440440987e-9,0.01722742,33491.57844066349,1.8880968348469135e-9,0.006883007733982947,1.0789303511036516e-8
2016-03-08T18:00:00.0,4517.2106091747055,28974.367831488715,4895.912009955512,75.94155569076537,262.3961423902963,80085.90121624367,1.8879607126450765e-9,3.2095332114966297e-9,1.6047666057483148e-9,4517.210609169829,55.82531365255921,3403.9825397901955,1.6675353232341234e-9,3.6596043612213566e-9,0.01850063,33491.57844066342,1.8879607126450765e-9,0.006883007733982513,1.078930407633876e-8
2016-03-08T19:00:00.0,4267.450552751168,29224.127887912327,4923.46988688151,76.48708326127795,242.28678336142903,78593.9717460928,1.8879273490413648e-9,3.20947649337032e-9,1.60473824668516e-9,4267.450552746292,52.738689030846636,3215.7737213930873,1.6675200146886205e-9,3.6595707647996763e-9,0.016140630000000003,33491.57844066349,1.8879273490413648e-9,0.00688300773398233,1.0789304076255222e-8
2016-03-08T20:00:00.0,4383.185082373561,29108.39335828993,4801.870340033637,75.03241711934406,218.54527214033564,76886.27558061882,1.8880287556384896e-9,3.2096488845854322e-9,1.6048244422927161e-9,4383.185082368684,54.16897798028944,3302.9864622127707,1.6675665535191977e-9,3.659672899791945e-9,0.01638756,33491.57844066349,1.8880287556384896e-9,0.006883007733981751,1.0789303966475385e-8
2016-03-08T21:00:00.0,4617.841992095761,28873.736448567714,5187.465257703993,73.53091714223224,197.68871601061966,75387.3917028124,1.8880657276407273e-9,3.2097117369892367e-9,1.6048558684946183e-9,4617.841992090884,57.068952482118036,3479.8141757389044,1.6675835243441387e-9,3.659710144283322e-9,0.01696981,33491.57844066347,1.8880657276407273e-9,0.006883007733980981,1.0789304256167879e-8
2016-03-08T22:00:00.0,4881.5370213926335,28610.04141927083,5157.384250217015,76.3577217441135,181.23363435984425,73679.74062086175,1.8880957157237563e-9,3.2097627167303854e-9,1.6048813583651927e-9,4881.537021387756,60.327790511329184,3678.523811666413,1.6675972902869872e-9,3.659740355280225e-9,0.017563890000000002,33491.57844066346,1.8880957157237563e-9,0.006883007733980322,1.078930422066579e-8
2016-03-08T23:00:00.0,5101.371747412494,28390.206693250868,4923.2823847113705,88.04938896814983,165.21058613639934,72200.88018232559,1.8881126974870886e-9,3.2097915857280507e-9,1.6048957928640254e-9,5101.371747407617,63.04458713508424,3844.1821423831852,1.6676050872255573e-9,3.6597574665881516e-9,0.02125818,33491.57844066336,1.8881126974870886e-9,0.006883007733979989,1.0789304025537907e-8
2016-03-09T00:00:00.0,5236.053331071098,28255.52510959201,4406.506930474176,93.79999951680502,140.2126673126727,71121.77994001185,1.8883649804631808e-9,3.2102204667874074e-9,1.6051102333937037e-9,5236.0533310662195,64.7090305939972,3945.6725971949504,1.6677208503974143e-9,3.660011522620845e-9,0.02908293,33491.57844066311,1.8883649804631808e-9,0.0068830077339790035,1.0789303634846845e-8
2016-03-09T01:00:00.0,4672.455259781022,28819.12318088108,4163.1365000406895,106.6588883887397,111.12858139920371,70660.94560674707,1.887532645733981e-9,3.2088054977477675e-9,1.6044027488738838e-9,4672.455259776146,57.74388288981962,3520.9684688914404,1.6673389000360897e-9,3.6591732871792337e-9,0.0373085,33491.5784406621,1.887532645733981e-9,0.006883007733978087,1.0789303459263983e-8
2016-03-09T02:00:00.0,5433.73579363549,28057.842647026908,4104.312445068359,96.43594467375011,62.22045890962199,70018.77757561227,1.8878285079125426e-9,3.2093084634513223e-9,1.6046542317256612e-9,5433.735793630613,67.15206157729148,4094.6379010543583,1.6674747297824428e-9,3.659471381693462e-9,0.03161566,33491.57844066239,1.8878285079125426e-9,0.006883007733971887,1.0789303417534693e-8
2016-03-09T03:00:00.0,6800.310700319579,26691.26774034288,3586.8980920410163,86.9910276942783,32.94345882250195,70009.10303161271,1.8884783423648723e-9,3.2104131820202827e-9,1.6052065910101414e-9,6800.310700314701,84.04068586248425,5124.432064785625,1.6677733218671892e-9,3.6601266774945993e-9,0.03014338,33491.57844066245,1.8884783423648723e-9,0.006883007733909138,1.0789303133047216e-8
2016-03-09T04:00:00.0,7190.909252299772,25371.31697157118,4140.085618218316,88.87083306418526,30.000000000047002,71546.63700437178,5.504403925913436e-11,9.35748667405284e-11,4.67874333702642e-11,7190.9092522967085,88.867843275151,5418.770931411646,2.96988629144098e-9,6.5177682733638676e-9,0.02429847,32562.22622387095,5.504403925913436e-11,0.002989789737747454,1.0789303420476676e-8
2016-03-09T05:00:00.0,7321.667069309734,24618.0302077908,4339.467586805556,90.48655569500391,30.000000000797293,72825.32231758241,5.206458398012346e-11,8.850979276620988e-11,4.425489638310494e-11,7321.667069306532,90.48379541434933,5517.304598435934,3.1138603439988302e-9,6.833736435058663e-9,0.02070562,31939.697277100535,5.206458398012346e-11,0.0027602805828236647,1.0789303545453317e-8
2016-03-09T06:00:00.0,6190.683988862581,23942.942202690967,4202.939759860568,76.50922221925524,30.00000000076973,74003.1593292304,4.929953429441072e-11,8.380920830049823e-11,4.190460415024911e-11,6190.683988859221,76.50669966558324,4665.042662535563,3.276044972101659e-9,7.1896698681070514e-9,0.01746013,30133.62619155355,4.929953429441072e-11,0.002522553823678561,1.0789303439401536e-8
2016-03-09T07:00:00.0,6106.563810457245,23218.334119466144,4046.2777208794487,75.46944483862983,30.000000000963315,74465.26223192338,4.7293005052292835e-11,8.039810858889782e-11,4.019905429444891e-11,6106.563810453746,75.46711224088754,4601.653185419972,3.41944123703109e-9,7.504370006213163e-9,0.01530481,29324.89792992339,4.7293005052292835e-11,0.0023325995123016736,1.078930334098761e-8
2016-03-09T08:00:00.0,7486.408836108789,22583.76723307292,4042.080974392361,79.09013928731281,30.00000000277354,75020.63769648218,4.663390561818819e-11,7.927763955091991e-11,3.963881977545996e-11,7486.408836105237,92.51973342984617,5641.447160356473,3.4726562591476125e-9,7.621156693911277e-9,0.01477713,30070.17606918171,4.663390561818819e-11,0.0022666239363706413,1.0789303327026549e-8
2016-03-09T09:00:00.0,9952.777128180145,21985.97679144965,3978.627271592882,74.27647225909763,43.431860769282814,76620.0038824647,4.6640974979517076e-11,7.928965746517902e-11,3.964482873258951e-11,9952.777128176569,122.99999999260285,7499.999999548953,3.4958668573332362e-9,7.672095108926033e-9,0.01498223,31938.7539196298,4.6640974979517076e-11,0.0022666239363560788,1.0789303285804102e-8
2016-03-09T10:00:00.0,9952.777128561045,21801.357057291665,3986.0161817762582,73.21316662894355,92.15765512676347,80141.37661043924,4.665161313799057e-11,7.930774233458397e-11,3.9653871167291985e-11,9952.777128557434,122.99999999730973,7499.999999835958,3.5313712837225864e-9,7.750013790375688e-9,0.01454035,31754.134185852712,4.665161313799057e-11,0.0022666239363534364,1.0789303260986752e-8
2016-03-09T11:00:00.0,8179.31896527412,21782.63156358507,4318.955920138889,79.52250037087335,141.94675511910992,83655.36042851748,4.6634472092165654e-11,7.927860255668161e-11,3.9639301278340804e-11,8179.318965270567,101.0829660617643,6163.5954915709935,3.474505516944312e-9,7.625215109828187e-9,0.01640073,29961.95052885919,4.6634472092165654e-11,0.0022666239363533895,1.0789303364874363e-8
2016-03-09T12:00:00.0,5235.102339981307,22531.94020887587,3944.955969780816,80.23408315022786,163.50948743397936,85499.999999968,4.654753138508688e-11,7.913080335464768e-11,3.956540167732384e-11,5235.102339977108,64.69727790402462,3944.955969757598,4.118710708727793e-9,9.038999931369426e-9,0.0223326,27767.042548857175,4.654753138508688e-11,0.0022666239363534576,1.6845276546911027e-8
2016-03-09T13:00:00.0,1311.950508354434,24173.93505099826,3835.212924804688,96.36500009748671,147.97494881173458,85499.99999997066,4.6450137472342354e-11,7.8965233702982e-11,3.9482616851491e-11,1311.9505083492131,16.213556320919327,988.6314829828857,5.142134621948929e-9,1.1285025286285671e-8,0.02788197,25485.885559352693,4.6450137472342354e-11,0.0022666239363559977,6.126293222743994e-8
2016-03-09T14:00:00.0,8288.691186185026,25202.88725423177,4124.573998006185,109.54338902155556,67.8257716591459,82653.41855822141,4.645497619299901e-11,7.897345952809831e-11,3.948672976404916e-11,8288.69118617977,102.43462731146091,6246.013860454933,5.177251144475239e-9,1.1362092666626956e-8,0.02709501,33491.5784404168,4.645497619299901e-11,0.0022666239363482565,6.126301198998471e-8
2016-03-09T15:00:00.0,6737.877006186047,26753.701434461807,4352.243043484158,100.85847224553429,60.71927657302706,84774.85842074279,4.645270244738343e-11,7.896959416055183e-11,3.948479708027591e-11,6737.877006180807,83.26910781154342,5077.384622655086,5.1606916854759145e-9,1.132575096667672e-8,0.02070868,33491.578440647856,4.645270244738343e-11,0.0022666239363427912,6.126310261011374e-8
2016-03-09T16:00:00.0,5787.762358301242,27703.816082356767,4951.881902126735,84.66169460084703,43.1321787630112,85499.9999999863,4.625174851501334e-11,7.862797247552267e-11,3.9313986237761336e-11,5787.762358289862,71.5272492148395,4361.417635051189,1.1301172395136345e-8,2.48017653406846e-8,0.01675,33491.578440658006,4.625174851501334e-11,0.0022666239363287387,0.0005002905410899914
2016-03-09T17:00:00.0,5073.617654523631,28417.96078613281,5246.997645534939,56.99422218958537,30.000000000979362,84909.53623322611,4.450924933932032e-11,7.566572387684454e-11,3.783286193842227e-11,5073.617654510373,62.70159207127524,3823.2678092241,1.3183345507267945e-8,2.8932417827476506e-8,0.017688770000000003,33491.57844065644,4.450924933932032e-11,0.002079781976493625,0.0005002905412019117
2016-03-09T18:00:00.0,4384.530198469037,29107.0482421875,7327.925847303603,53.966250040266246,35.70944966468357,83485.80689723475,4.450919444669475e-11,7.566563055938108e-11,3.783281527969054e-11,4384.530198455781,54.18560140876296,3304.0000859001802,1.3180526553678654e-8,2.8926231298948018e-8,0.01722914,33491.578440656536,4.450919444669475e-11,0.0020797819764618785,0.0005002905419675078
2016-03-09T19:00:00.0,3959.4609352313887,29532.117505425347,8542.488352864584,49.37050016085307,35.93088081519456,79461.88163615079,4.4509144096925645e-11,7.56655449647736e-11,3.78327724823868e-11,3959.460935218135,48.93244254649223,2983.6855211275747,1.3177942492923484e-8,2.8920560270648034e-8,0.01670733,33491.57844065673,4.4509144096925645e-11,0.0020797819764310707,0.0005002905427701124
2016-03-09T20:00:00.0,4017.4634037641626,29474.115036892363,9172.03696424696,48.08647214783563,35.49490298284799,73903.07930473326,4.450915674761792e-11,7.566556647095047e-11,3.7832783235475234e-11,4017.4634037509086,49.64925791744078,3027.3937754537055,1.3178608556389977e-8,2.8922022026050074e-8,0.01731325,33491.57844065652,4.450915674761792e-11,0.0020797819763979635,0.0005002905432308131
2016-03-09T21:00:00.0,4502.328466697987,28989.24997395833,9143.284642469618,48.74891664822896,37.05976853446733,67758.43661625948,4.4509332136252634e-11,7.566586463162948e-11,3.783293231581474e-11,4502.328466684724,55.64139478227972,3392.7679745292508,1.3187670093029021e-8,2.894190864466712e-8,0.01810239,33491.57844065631,4.4509332136252634e-11,0.0020797819763723044,0.0005002905432092948
2016-03-09T22:00:00.0,4646.041439246147,28845.537001410587,8495.587812228732,43.899833339055384,43.954326450532236,62007.92044863859,4.450919754116161e-11,7.566563581997473e-11,3.783281790998737e-11,4646.041439232891,57.41745139388799,3501.0641093834133,1.3180728629788473e-8,2.892667477897659e-8,0.01746285,33491.57844065673,4.450919754116161e-11,0.0020797819763589526,0.0005002905427378668
2016-03-09T23:00:00.0,5036.726286250238,28454.85215440538,8664.634208170573,54.03283312585618,57.47402428737904,57013.39724611274,4.450926063456476e-11,7.566574307876009e-11,3.7832871539380046e-11,5036.726286236979,62.245675271479904,3795.4680043585304,1.3183986714829346e-8,2.893382503364207e-8,0.02114967,33491.57844065562,4.450926063456476e-11,0.0020797819763535698,0.0005002905428582951
2016-03-10T00:00:00.0,5398.272942063175,28093.30549858941,8291.659643012155,55.93447210735746,65.6889462150171,52144.231542620175,4.4510420127498653e-11,7.566771421674771e-11,3.7833857108373854e-11,5398.272942049855,66.71379890065401,4067.914567113049,1.3244102836285507e-8,2.9065757003655155e-8,0.028091380000000003,33491.57844065258,4.4510420127498653e-11,0.0020797819763488544,0.0005002905425969444
2016-03-10T01:00:00.0,659.9546102193202,28744.462967122403,7126.2383642578125,54.62838904486762,76.47035279032798,47920.48696704068,4.450733542325974e-11,7.566247021954156e-11,3.783123510977078e-11,659.9546102061591,8.15595647376338,497.3144191319134,1.3085366055619845e-8,2.871739028139368e-8,0.037156930000000005,29404.417577341723,4.450733542325974e-11,0.0020797819763468746,0.0005002905418728985
2016-03-10T02:00:00.0,4311.888866683471,28000.230475802953,6239.0508451334645,53.28980563269721,30.00000000123765,41291.563522234035,4.322149308306206e-11,7.34765382412055e-11,3.673826912060275e-11,4311.88886666816,53.28787369977557,3249.2605914497294,1.5238072259073597e-8,3.344175977499363e-8,0.03296347,32312.119342486425,4.322149308306206e-11,0.0019319327792176187,0.0005002905415398555
2016-03-10T03:00:00.0,4412.227650927415,26782.758503146702,5461.009182942708,54.52966677029928,30.00000000113197,38301.773768874285,4.189421601527952e-11,7.122016722597518e-11,3.561008361298759e-11,4412.227650909194,54.52789648959223,3324.871737170258,1.8149737083852916e-8,3.983175412336592e-8,0.02967764,31194.98615407412,4.189421601527952e-11,0.001770280205412712,0.0005002905412791129
2016-03-10T04:00:00.0,6700.382730720196,25475.296516384547,6460.226757676866,68.61074996100531,30.00000000066594,36165.63682343221,3.9818066545913186e-11,6.769071312805241e-11,3.3845356564026206e-11,6700.382730692645,82.80574006750838,5049.1304919212425,2.7484077672413143e-8,6.031707341529461e-8,0.02420539,32175.679247104745,3.9818066545913186e-11,0.001495501089669751,0.000500290541619216
2016-03-10T05:00:00.0,8898.139401940976,24593.439038628472,6606.469838053386,61.40758338716295,44.19648560829254,34754.54105802745,3.981831181069644e-11,6.769113007818394e-11,3.384556503909197e-11,8898.139401913357,109.96640759402176,6705.268755733034,2.7553010804389767e-8,6.04683553623091e-8,0.02159211,33491.57844056945,3.981831181069644e-11,0.0014955010896557871,0.000500290541672845
2016-03-10T06:00:00.0,9664.926025262426,23826.652415364584,6064.259195827908,56.202027538087634,92.75680531627339,34853.3404760581,3.9818137565354763e-11,6.769083386110309e-11,3.3845416930551546e-11,9664.926025234856,119.44263251579409,7283.087348524029,2.7504026044884078e-8,6.036085248844331e-8,0.01850015,33491.57844062701,3.9818137565354763e-11,0.0014955010896522294,0.0005002905414779953
2016-03-10T07:00:00.0,9952.777130929104,23209.961654730894,5806.856408284504,59.700194664001465,155.99890579510003,36072.169129105125,3.9914951195140084e-11,6.785541703173814e-11,3.392770851586907e-11,9952.777128747226,122.99999999965523,7499.999999978977,2.181811335117486e-6,4.788244162571843e-6,0.01711365,33162.738785659996,3.9914951195140084e-11,0.0014955010896514063,0.0005002905413905032
2016-03-10T08:00:00.0,10953.971005584563,22537.607434895832,5743.034630126953,54.685999892552694,219.30020663188006,37765.31322587838,3.991644605451218e-11,6.78579582926707e-11,3.392897914633535e-11,9952.777128747664,122.99999999966064,7499.999999979307,1001.1938768368317,2197.238899260044,0.01664628,33491.57844048039,3.991644605451218e-11,0.0014955010896503405,0.000500290541369046
2016-03-10T09:00:00.0,11578.205571665618,21913.37286892361,5671.8934696451815,53.898972289827135,287.61570224011814,41719.51799528133,3.991644010425255e-11,6.785794817722933e-11,3.3928974088614665e-11,9952.777128747663,122.99999999966063,7499.999999979306,1625.428442917888,3567.1958102925164,0.01515997,33491.57844058923,3.991644010425255e-11,0.0014955010896501707,0.0005002905413455206
2016-03-10T10:00:00.0,11857.84739671849,21633.731043836804,5401.013807779948,53.60455551571316,356.71822545108427,47114.82083619851,3.991651511375405e-11,6.785807569338189e-11,3.3929037846690946e-11,9952.777128747684,122.99999999966089,7499.999999979322,1905.070267970738,4180.903015342005,0.016273489999999998,33491.57844055529,3.991651511375405e-11,0.001495501089650428,0.000500290541258846
2016-03-10T11:00:00.0,11384.9797365768,21599.61254503038,5443.856427001953,52.45691655053033,426.1151654361606,53394.71054403043,3.9916553164309415e-11,6.7858140379326e-11,3.3929070189663e-11,9952.777128747693,122.99999999966101,7499.99999997933,1432.2026078290396,3143.1387609819594,0.01815693,32984.592281607176,3.9916553164309415e-11,0.001495501089651073,0.0005002905412726261
2016-03-10T12:00:00.0,9952.777128737982,22262.402393120658,5159.539310031468,57.15380563100179,496.65974438642024,58593.993378280305,3.985344209534658e-11,6.775085156208919e-11,3.3875425781044594e-11,9952.777128694763,122.99999999900686,7499.999999939442,4.315136599973308e-8,9.470079884065548e-8,0.024457,32215.17952185864,3.985344209534658e-11,0.0014955010896538078,0.0005002905411855855
2016-03-10T13:00:00.0,1.260489452077285e-7,23708.51996365017,5315.935100911458,74.75350038104588,562.5074342555483,60934.45456857352,3.978895987391905e-11,6.764123178566238e-11,3.382061589283119e-11,1.0479110590277258e-7,1.2950461825148195e-9,7.896623064114752e-8,2.119019807317025e-8,4.650440695512059e-8,0.03020217,23708.519963776223,3.978895987391905e-11,0.0014955010896841364,0.0005002905412343656
2016-03-10T14:00:00.0,8575.176339884265,24916.40210069445,5211.099472520617,69.48399999406602,487.75542937692023,55618.51996807807,3.98199201242457e-11,6.769386421121768e-11,3.384693210560884e-11,8575.176339856183,105.97511389588576,6461.8971887735215,2.8013511968031536e-8,6.147897987102563e-8,0.02552143,33491.57844057871,3.98199201242457e-11,0.0014955010896816497,0.000500290541201806
2016-03-10T15:00:00.0,6932.2937813607405,26559.2846592882,5225.840250786675,50.953194579018486,524.2480387798632,56869.318184683,3.981797460646898e-11,6.769055683099726e-11,3.384527841549863e-11,6932.293781333215,85.67178025505758,5223.889039942535,2.7458307039212413e-8,6.026051669932057e-8,0.02060513,33491.57844064894,3.981797460646898e-11,0.0014955010896843797,0.0005002905412065696
2016-03-10T16:00:00.0,5701.990911896131,27789.587528754342,5928.979090304903,76.05027761883207,558.9681199570259,56867.367474189654,3.9817985092550264e-11,6.769057465733545e-11,3.384528732866772e-11,5701.990911868603,70.46725482600571,4296.783830854007,2.7461209410521153e-8,6.026688629794397e-8,0.01758455,33491.57844065047,3.9817985092550264e-11,0.0014955010897029096,0.000500290541433071
2016-03-10T17:00:00.0,4827.559946183486,28664.01849446614,6577.367981906467,72.16549975925022,553.3865926653232,55235.17271508957,3.9817927976955624e-11,6.769047756082456e-11,3.384523878041228e-11,4827.559946155974,59.66072239882074,3637.848926757362,2.7445218855857355e-8,6.023179312614088e-8,0.017991129999999998,33491.578440649624,3.9817927976955624e-11,0.0014955010897136235,0.0005002905416632662
2016-03-10T18:00:00.0,4621.446981773129,28870.13145887587,7030.803174913194,59.51177795198229,540.8833108060178,52295.65416029124,3.981804265232787e-11,6.769067250895738e-11,3.384533625447869e-11,4621.446981745584,57.113504241068426,3482.530746406611,2.747729377792781e-8,6.030218535295573e-8,0.01827799,33491.57844064899,3.981804265232787e-11,0.0014955010897187498,0.0005002905418358597
2016-03-10T19:00:00.0,4457.243513891829,29034.33492675781,7895.942058512371,49.14266653166878,538.4865325962278,48747.3822321355,3.9818025147787205e-11,6.769064275123824e-11,3.384532137561912e-11,4457.2435138642895,55.084218717231444,3358.793824221429,2.7472381933141107e-8,6.029140572607011e-8,0.017707809999999997,33491.57844064964,3.9818025147787205e-11,0.0014955010897233349,0.000500290542332131
2016-03-10T20:00:00.0,4432.1923013268215,29059.38613932292,9314.053162434897,48.28236107614306,544.4295802829143,44210.234498195394,3.9818038443576595e-11,6.769066535408021e-11,3.3845332677040105e-11,4432.192301299278,54.77462682085632,3339.9162695644095,2.747609328338317e-8,6.029955072506511e-8,0.01776406,33491.57844064974,3.9818038443576595e-11,0.0014955010897300548,0.0005002905433412722
2016-03-10T21:00:00.0,4470.61038943181,29020.968051215277,8551.486083306207,47.49244425879584,550.9233415287512,38236.09810567575,3.981803664254469e-11,6.769066229232597e-11,3.3845331146162986e-11,4470.610389404267,55.24941137352671,3368.8665471662625,2.747557223086731e-8,6.029840721342077e-8,0.020324900000000003,33491.578440647085,3.981803664254469e-11,0.0014955010897391991,0.0005002905427790421
2016-03-10T22:00:00.0,4585.0386424723,28906.539798177084,7582.296206054688,50.0404166454739,558.6818041446057,33053.47906988664,3.981806136872816e-11,6.769070432683787e-11,3.3845352163418936e-11,4585.038642444751,56.66355688707261,3455.0949321385733,2.7482470737171214e-8,6.031354680501078e-8,0.01859577,33491.578440649384,3.981806136872816e-11,0.0014955010897552447,0.0005002905421296653
2016-03-10T23:00:00.0,4640.1827011706155,28851.395739474825,7081.861064317492,57.219027871025936,565.3064398873281,28926.278296321383,3.981798292856878e-11,6.769057097856692e-11,3.384528548928346e-11,4640.182701143088,57.3450470010515,3496.6492073811887,2.746043770849179e-8,6.026519270616642e-8,0.02234163,33491.57844064544,3.981798292856878e-11,0.0014955010897945112,0.0005002905418552378
2016-03-11T00:00:00.0,5066.37444431343,28425.20399631076,6853.627230088976,58.047527893914115,565.4339545184773,25341.066939735887,3.981905623106627e-11,6.769239559281265e-11,3.384619779640633e-11,5066.374444285599,62.61207787376836,3817.8096264492897,2.7763958682807535e-8,6.093130554099007e-8,0.03007407,33491.57844062419,3.981905623106627e-11,0.0014955010898341752,0.0005002905417663648
2016-03-11T01:00:00.0,4.2921405690324815e-8,28789.742176649303,6515.9975835503465,61.57455547862583,569.9999999994553,22305.24983644767,4.2289781608609134e-11,7.189262873463553e-11,3.5946314367317765e-11,3.1839838102677566e-8,3.9348817279417115e-10,2.3993181267937264e-8,1.1009674958912615e-8,2.416203958853666e-8,0.04018566,28789.742176692223,4.2289781608609134e-11,0.0018314219690948633,0.0005002905416396657
2016-03-11T02:00:00.0,7.129561870314891e-8,27895.415351019965,5719.738375244141,57.68863883336386,508.427275943228,15789.252753236024,4.233386913113565e-11,7.196757752293061e-11,3.5983788761465304e-11,5.812493830150355e-8,7.18328896405701e-10,4.3800542463762254e-8,1.3098712824122433e-8,2.8746681350398174e-8,0.03525141,27895.415351091262,4.233386913113565e-11,0.0018314219690970352,0.0005002905413614224
2016-03-11T03:00:00.0,899.0915264585105,26582.98328450521,6067.451341959635,76.970361005995,450.7404685325877,10069.51487835497,4.238528082391693e-11,7.205497740065878e-11,3.602748870032939e-11,899.0915264416286,11.111296507644223,677.5180797344037,1.6809798458249048e-8,3.6891099631850604e-8,0.03070588,27482.074810963724,4.238528082391693e-11,0.0018314219690994179,0.0005002905414763729
2016-03-11T04:00:00.0,7852.846485865691,25638.73195475261,6097.161990017361,68.49188864813911,384.8832354562417,4679.582116457172,4.238793648685678e-11,7.205949202765652e-11,3.602974601382826e-11,7852.8464858485595,97.04830172141561,5917.579373257049,1.70591339145355e-8,3.743829591040579e-8,0.02479297,33491.5784406183,4.238793648685678e-11,0.0018314219690964315,0.0005002905414061406
2016-03-11T05:00:00.0,8055.2922949441245,24701.296714952256,6070.134191623264,70.96452810287475,413.4414799515233,4500.000000024839,4.2479480080864435e-11,7.221511613746954e-11,3.610755806873477e-11,8055.292294935511,99.55019985452086,6070.134137470784,8.542179289489804e-9,1.8746827216542607e-8,0.02255867,32756.58900989638,4.2479480080864435e-11,0.0018314219690972156,5.4165857617230366e-5
2016-03-11T06:00:00.0,7858.964651246641,24020.410055338543,5922.189769287111,66.3403608279758,442.02898312517516,4500.0000000569635,4.252004975969015e-11,7.228408459147326e-11,3.614204229573663e-11,7858.964651239546,97.12391221016209,5922.189768912322,7.023417444584509e-9,1.5413723927016875e-8,0.01960089,31879.374706585186,4.252004975969015e-11,0.0018314219690979542,3.6308930956446195e-7
2016-03-11T07:00:00.0,7507.729873865166,23218.96075520833,5657.5138099500855,62.17080544259813,472.8143659293674,4500.000000060678,4.255824758981755e-11,7.234902090268984e-11,3.617451045134492e-11,7507.729873859074,92.78322648407521,5657.513810004586,6.019293516426097e-9,1.321005468205701e-8,0.01669959,30726.690629073495,4.255824758981755e-11,0.0018314219690992442,5.640906493525212e-8
2016-03-11T08:00:00.0,7033.658244217181,22329.622367078988,5300.273094482422,61.697833432091606,503.4286183928497,4500.0000001847975,4.2570775327097655e-11,7.237031805606601e-11,3.6185159028033006e-11,7033.6582442113595,86.92447875043185,5300.2730945385265,5.749083781249376e-9,1.2617047318723117e-8,0.01686804,29363.28061129617,4.2570775327097655e-11,0.0018314219691017452,4.175748365046053e-8
2016-03-11T09:00:00.0,6587.737020958108,21730.853934461804,4964.245357666016,60.84397220611572,528.6570951331953,4500.0000002952775,4.257843111033755e-11,7.238333288757384e-11,3.619166644378692e-11,6587.737020952445,81.41362386528918,4964.245357639584,5.590069092955748e-9,1.2268070695158117e-8,0.017396159999999997,28318.590955419913,4.257843111033755e-11,0.0018314219691058947,3.5563553040382885e-8
2016-03-11T10:00:00.0,7164.802102077738,21596.99878851997,5013.374955919054,67.775611360338,549.2285782143741,4500.000000316676,4.25863826821438e-11,7.239685055964446e-11,3.619842527982223e-11,7164.802102072208,88.54520172133489,5399.097665935054,5.457344553810853e-9,1.1976790927030796e-8,0.01729797,28761.800890597708,4.25863826821438e-11,0.0018314219691146537,3.05618969511221e-8
2016-03-11T11:00:00.0,5819.993318093906,21597.86905219184,4771.428259819879,71.92747217390273,569.9999999973763,4885.722710375214,4.3166604420035396e-11,7.338322751406017e-11,3.6691613757030086e-11,5819.993318088517,71.92557101024804,4385.7055494053675,5.3149441418469385e-9,1.166427630655958e-8,0.01893944,27417.862370285744,4.3166604420035396e-11,0.001901166198533124,3.056180178342924e-8
2016-03-11T12:00:00.0,5485.560234144132,22279.00547309028,4071.229130384657,67.79866683853997,569.9999999999568,4500.000000002928,2.8375233392351753e-10,4.823789676699798e-10,2.411894838349899e-10,5485.560234142615,67.79252665558072,4133.690649730531,1.03455414929388e-9,2.270451980191107e-9,0.02748856,27764.565707234415,2.8375233392351753e-10,0.0061401820911601125,2.610392133686933e-9
2016-03-11T13:00:00.0,5597.416259921366,24124.54726779514,4193.719841986762,85.96250003602768,569.9999999993299,4562.461519353682,4.371887043458395e-10,7.432207973879271e-10,3.7161039869396354e-10,5597.416259919608,69.17488365931514,4217.98071093385,1.0150225306485886e-9,2.227587522820938e-9,0.0318862,29721.963527716503,4.371887043458395e-10,0.006413256704366419,2.610392089535883e-9
2016-03-11T14:00:00.0,8469.3984877631,25022.17995279948,3870.576333889431,87.8930832862854,553.2187968796933,4586.72238830561,4.3735044733998633e-10,7.434957604779767e-10,3.7174788023898835e-10,8469.39848776134,104.66787314897407,6382.187387132564,1.0155354033381721e-9,2.228713082864794e-9,0.02837718,33491.57844056258,4.3735044733998633e-10,0.006413256704376151,2.610392063960822e-9
2016-03-11T15:00:00.0,6773.308844299001,26718.26959635417,3702.6388766140417,114.3069164297316,569.9999999994579,7098.333441553594,1.3197776435413765e-9,2.24362199402034e-9,1.12181099701017e-9,6773.308844295765,83.70698721261428,5104.084586135016,9.922146236143284e-10,2.1775328613754297e-9,0.02051278,33491.57844065317,1.3197776435413765e-9,0.006750841057268868,2.6103920661917213e-9
2016-03-11T16:00:00.0,5585.492828133259,27906.0856125217,4233.516176893446,114.808500228458,539.4068216245194,8499.77915107936,1.3197449482284349e-9,2.2435664119883394e-9,1.1217832059941697e-9,5585.492828130023,69.0275296001271,4208.995707324822,9.922037383419296e-10,2.1775089723520376e-9,0.02178232,33491.57844065495,1.3197449482284349e-9,0.006750841057275026,2.6103920568764434e-9
2016-03-11T17:00:00.0,5068.777509665422,28422.800930989582,4244.217540690103,99.24483318752712,493.6326018383703,8475.25868151553,1.3198155257678742e-9,2.243686393805386e-9,1.121843196902693e-9,5068.777509662186,62.64177582013005,3819.6204768371977,9.922271993397845e-10,2.177560460298873e-9,0.0213809,33491.578440655,1.3198155257678742e-9,0.006750841057276443,2.6103920560251025e-9
2016-03-11T18:00:00.0,4872.166863507772,28619.411577148443,4377.326361355252,87.88469430923462,457.0362953131649,8050.661617667412,1.3198209323912554e-9,2.243695585065134e-9,1.121847792532567e-9,4872.166863504536,60.21199072954728,3671.4628493626387,9.922289943367055e-10,2.1775643996328524e-9,0.01822968,33491.57844065621,1.3198209323912554e-9,0.006750841057277112,2.6103920525328253e-9
2016-03-11T19:00:00.0,4968.894194780092,28522.684245876735,4497.495321994357,81.38327784432305,429.37034257566734,7344.798105679584,1.319882193751003e-9,2.243799729376705e-9,1.1218998646883524e-9,4968.894194776856,61.40738188445397,3744.35255393012,9.922493588612114e-10,2.1776090920010783e-9,0.01633381,33491.57844065682,1.319882193751003e-9,0.006750841057277568,2.6103920490597983e-9
2016-03-11T20:00:00.0,5054.222949662716,28437.355490993927,4574.268471137153,76.6825275209215,409.40119745794914,6591.655337620126,1.3198814048449638e-9,2.2437983882364382e-9,1.1218991941182191e-9,5054.22294965948,62.461905332006985,3808.652764146767,9.922490945533359e-10,2.177608511946047e-9,0.01668469,33491.57844065664,1.3198814048449638e-9,0.006750841057277932,2.6103920461512328e-9
2016-03-11T21:00:00.0,5132.097327917575,28359.481112738715,4430.009210747613,79.94505547417535,395.18732611120686,5826.03963063452,1.3199005781942164e-9,2.2438309829301677e-9,1.1219154914650839e-9,5132.097327914339,63.42430491168355,3867.3356653465576,9.922554658220837e-10,2.1776224944521875e-9,0.01810135,33491.57844065628,1.3199005781942164e-9,0.006750841057278636,2.6103920473205816e-9
2016-03-11T22:00:00.0,5108.792558494361,28382.785882161457,4270.763838433159,97.68572283638848,378.6733263908796,5263.366085238249,1.3198358208359339e-9,2.2437208954210876e-9,1.1218604477105438e-9,5108.792558491125,63.13629618789049,3849.7741577982,9.92233932503915e-10,2.1775752370274216e-9,0.01927047,33491.578440655816,1.3198358208359339e-9,0.0067508410572800145,2.6103920472473662e-9
2016-03-11T23:00:00.0,5303.306955737163,28188.271484917535,4155.273099093967,117.12575008816192,344.1306505845689,4842.376404608081,1.319804527978176e-9,2.2436676975628993e-9,1.1218338487814497e-9,5303.306955733927,65.54017508031465,3996.3521390435762,9.922235212066368e-10,2.1775523881987376e-9,0.02230036,33491.578440654695,1.319804527978176e-9,0.006750841057281203,2.6103920419252994e-9
2016-03-12T00:00:00.0,5872.83279123607,27618.745649414064,3956.955977240668,127.02263984892105,292.55182641885995,4683.455444562485,1.3203539054262764e-9,2.2446016392246697e-9,1.1223008196123349e-9,5872.832791232833,72.57858022693796,4425.523184569387,9.924061191045368e-10,2.1779531209773447e-9,0.02956223,33491.578440650126,1.3203539054262764e-9,0.006750841057281421,2.6103920303414422e-9
2016-03-12T01:00:00.0,4086.143967903807,27774.437950846357,3731.17125149197,123.83030605528091,238.11451763906473,5152.022651895993,1.3194522629696294e-9,2.24306884704837e-9,1.121534423524185e-9,4086.1439679005716,50.498037035179166,3079.1485997060463,9.921063712092617e-10,2.1772952886126976e-9,0.040076320000000006,31860.581918750166,1.3194522629696294e-9,0.006750841057282286,2.610392030056078e-9
2016-03-12T02:00:00.0,4427.115045780984,26874.167006293403,3336.090260484484,113.92386088053384,164.78899946115277,4500.000000114851,1.3395827912047551e-9,2.2772907450480836e-9,1.1386453725240418e-9,4427.115045777726,54.71188027071551,3336.090260409482,9.800411099573653e-10,2.1508166395061344e-9,0.034832859999999986,31301.282052074384,1.3395827912047551e-9,0.006750841057280268,2.552381901722815e-9
2016-03-12T03:00:00.0,4858.626282048727,25753.914057074653,3661.259228854709,101.39288930469093,105.5837696935409,4500.000000044552,1.3933094076196315e-9,2.3686259929533736e-9,1.1843129964766868e-9,4858.626282045409,60.04465135301715,3661.259228842509,9.499450568761594e-10,2.084767275767369e-9,0.029779330000000007,30612.54033912338,1.3933094076196315e-9,0.006750841057277246,2.4140858702221434e-9
2016-03-12T04:00:00.0,5108.671481177328,24877.060317925352,3836.03471198188,97.3838332939148,64.24228258412717,4500.000000036851,1.4634270287398228e-9,2.4878259488576988e-9,1.2439129744288494e-9,5108.671481173925,63.13479987085023,3849.682918954282,9.157359820426011e-10,2.009691397187818e-9,0.02452537,29985.731799102683,1.4634270287398228e-9,0.006750841057271944,2.2656738281602593e-9
2016-03-12T05:00:00.0,8423.450016666724,24096.75897135417,3906.738386976454,104.10672185050116,30.000000003363223,4513.648207013528,1.0761312046290922e-9,1.8294230478694568e-9,9.147115239347284e-10,8423.450016663975,104.1000254144321,6347.562525270249,9.191057964328926e-10,2.017086855183454e-9,0.02400567,32520.208988020895,1.0761312046290922e-9,0.006696432360854299,2.2656736453697552e-9
2016-03-12T06:00:00.0,9952.77712834683,23508.84927734375,3778.483772515191,97.63102769427827,30.000000000569734,6954.472345311606,4.2010086342091056e-10,7.141714678155479e-10,3.5708573390777395e-10,9952.777128345175,122.99999999468655,7499.999999676008,9.398371821855828e-10,2.062584343996802e-9,0.01872724,33461.62640569058,4.2010086342091056e-10,0.006375254377542377,2.26567364540899e-9
2016-03-12T07:00:00.0,9952.77712871826,22955.49847927517,3475.511541273329,97.55636089536878,55.37534755571262,10675.988572476752,4.2454347545342136e-10,7.217239082708163e-10,3.6086195413540813e-10,9952.777128716585,122.99999999927655,7499.999999955887,9.529604409836403e-10,2.0913848944029326e-9,0.016030000000000003,32908.27560799343,4.2454347545342136e-10,0.006375254377535517,2.2656736477597778e-9
2016-03-12T08:00:00.0,9952.777128737647,22324.909350585946,3331.6851586914063,94.39355556699964,80.82536191435881,14700.477031163666,4.271490307326103e-10,7.261533522454375e-10,3.6307667612271873e-10,9952.777128735961,122.999999999516,7499.999999970488,9.606981429200909e-10,2.1083662005005723e-9,0.01232439,32277.686479323595,4.271490307326103e-10,0.006375254377532135,2.2656736487739277e-9
2016-03-12T09:00:00.0,9952.777128740481,21822.20253526476,3603.226807454427,95.3013608317905,109.43818160161595,18868.79187244712,4.277669747874528e-10,7.272038571386697e-10,3.6360192856933486e-10,9952.777128738791,122.99999999955101,7499.9999999726215,9.625377252373156e-10,2.11240338242838e-9,0.01203205,31774.979664005245,4.277669747874528e-10,0.006375254377530274,2.265673646316255e-9
2016-03-12T10:00:00.0,9952.777128744441,21674.119372287325,3670.6828426106767,100.04244457880657,137.14319602411703,22765.56506496969,4.288151948841726e-10,7.289858313030934e-10,3.644929156515467e-10,9952.777128742746,122.99999999959986,7499.999999975601,9.656621455536908e-10,2.1192602939772873e-9,0.01200077,31626.896501031762,4.288151948841726e-10,0.0063752543775292166,2.2656736456210924e-9
2016-03-12T11:00:00.0,9952.777128743925,21552.529787868923,3293.0693958875872,102.38930596033732,160.10712669965008,26594.882222339,4.2866350646841107e-10,7.287279609962988e-10,3.643639804981494e-10,9952.77712874223,122.99999999959348,7499.999999975212,9.652097046622835e-10,2.1182673586935073e-9,0.01255084,31505.306916612844,4.2866350646841107e-10,0.006375254377528365,2.265673648805228e-9
2016-03-12T12:00:00.0,9952.777128651702,21798.878136393232,3352.35411315918,101.91791695700752,180.72419599364946,30801.812826431007,4.2177712026930267e-10,7.170211044578145e-10,3.5851055222890724e-10,9952.777128650041,122.99999999845417,7499.999999905742,9.44778472503387e-10,2.0734285925984e-9,0.01912219,31751.655265044934,4.2177712026930267e-10,0.0063752543775276,2.2656736482691622e-9
2016-03-12T13:00:00.0,9952.777128692784,22267.07538791233,3410.752280273437,108.1403052393595,201.81265428982846,34949.458713181906,4.2297732135972107e-10,7.190614463115258e-10,3.595307231557629e-10,9952.777128691117,122.99999999896183,7499.999999936696,9.483240898976882e-10,2.081209871170803e-9,0.01739214,32219.852516605115,4.2297732135972107e-10,0.006375254377527305,2.2656736477493487e-9
2016-03-12T14:00:00.0,9245.935426317896,22272.714178059898,3613.0323787434895,97.05372189839682,216.67872430416526,39038.70643284952,4.193444533506211e-10,7.128855706960559e-10,3.5644278534802793e-10,9245.935426316246,114.26459597381321,6967.353413037391,9.376115513107424e-10,2.0576999326487787e-9,0.02200941,31518.649604377795,4.193444533506211e-10,0.006375254377526586,2.2656736459877253e-9
2016-03-12T15:00:00.0,9952.777128755539,22807.284091796875,3518.275427856445,79.93833312564426,233.8959736343124,42393.02746714774,4.3390930531363164e-10,7.376458190331737e-10,3.6882290951658687e-10,9952.77712875382,122.99999999973673,7499.9999999839465,9.809169978896398e-10,2.1527388796243683e-9,0.01219,32760.061220552416,4.3390930531363164e-10,0.006375254377525019,2.2656736468059525e-9
2016-03-12T16:00:00.0,9952.777128753127,23334.4410812717,3848.5624400499128,92.23916667514378,276.96401576314963,46374.75203927966,4.3237767129248276e-10,7.350420411972207e-10,3.675210205986103e-10,9952.777128751415,122.999999999707,7499.999999982134,9.763179549730412e-10,2.142645733601899e-9,0.01225325,33287.218210024825,4.3237767129248276e-10,0.006375254377525627,2.2656736438209886e-9
2016-03-12T17:00:00.0,9817.061726230924,23674.51671440972,4152.546270548502,84.97488886091445,307.7312243424533,50026.18959921628,4.1937472365422484e-10,7.129370302121822e-10,3.564685151060911e-10,9817.061726229273,121.32278023539004,7397.730502157929,9.377005722348038e-10,2.0578952996418464e-9,0.01255,33491.578440640646,4.1937472365422484e-10,0.006375254377525316,2.2656736418914343e-9
2016-03-12T18:00:00.0,9603.847867178707,23887.7305734592,4452.590258789062,77.97791675567628,344.08549097166315,53271.37383083004,4.193732256138264e-10,7.129344835435049e-10,3.5646724177175244e-10,9603.847867177055,118.68780666729907,7237.061382152382,9.376961665724494e-10,2.0578856308924406e-9,0.01374882,33491.57844063791,4.193732256138264e-10,0.0063752543775252,2.265673638983643e-9
2016-03-12T19:00:00.0,9386.86919910544,24104.709241536457,4734.939739990235,72.26186138788859,384.8017561380212,56055.84495419767,4.1937167979720903e-10,7.129318556552553e-10,3.5646592782762764e-10,9386.869199103789,116.00630623503768,7073.555258234004,9.376916198279904e-10,2.0578756525215958e-9,0.0125,33491.5784406419,4.1937167979720903e-10,0.006375254377525372,2.2656736360879748e-9
2016-03-12T20:00:00.0,9242.26656727023,24249.311873372404,4745.569406060113,74.50644466400145,428.55257623990343,58394.46047244577,4.193735845640079e-10,7.129350937588134e-10,3.564675468794067e-10,9242.266567268578,114.21925489392926,6964.588713044466,9.376972194417507e-10,2.057887941539197e-9,0.01233,33491.57844064263,4.193735845640079e-10,0.006375254377526432,2.2656736360219327e-9
2016-03-12T21:00:00.0,9076.243639754148,24415.33480088976,4707.178191324871,77.33125010384455,468.2717617245671,60613.47977943444,4.193718318066808e-10,7.129321140713574e-10,3.564660570356787e-10,9076.243639752496,112.16748383342413,6839.4807215502515,9.376920616312636e-10,2.057876622111363e-9,0.01158868,33491.578440643905,4.193718318066808e-10,0.006375254377528069,2.265673636488542e-9
2016-03-12T22:00:00.0,8975.208537746907,24516.369902886283,4419.1133959960935,85.13819440629746,503.11437070887985,62745.78230966415,4.1937222371477707e-10,7.12932780315121e-10,3.564663901575605e-10,8975.208537745255,110.91885569817117,6763.344859644583,9.376932087076814e-10,2.057879139506828e-9,0.01578174,33491.57844063319,4.1937222371477707e-10,0.006375254377530916,2.2656736395325004e-9
2016-03-12T23:00:00.0,8920.111886201164,24571.466554361978,4472.1966847059475,82.04688879013061,528.9014072554878,65090.01377331697,4.195531919617767e-10,7.132404263350203e-10,3.5662021316751017e-10,8920.111886199513,110.23795145883749,6721.8263084657,9.382254737386964e-10,2.0590472583476633e-9,0.02201031,33491.57844056314,4.195531919617767e-10,0.006375254377534848,2.265673639075619e-9
2016-03-13T00:00:00.0,1.0133811204788514e-7,24503.75173773872,4217.3194410536025,83.12136107126872,557.0988451789291,67339.64339708103,4.1621722795188276e-10,7.075692875182007e-10,3.5378464375910036e-10,9.97021060223297e-8,1.23215449136213e-9,7.513137142452011e-8,9.28436738037244e-10,2.037564715000755e-9,0.02916774,24503.751737840055,4.1621722795188276e-10,0.006375254377553532,2.265673641792788e-9
