Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-03-13T01:00:00.0,2.0757576301853264e-8,25226.23303765191,4429.796284586589,81.64372211350334,473.9838593636232,63122.32395610688,4.0434057346851537e-10,6.873789748964761e-10,3.4368948744823806e-10,1.9176216090615007e-8,2.369865765733192e-10,1.4450401010568244e-8,8.939812363417781e-10,1.9619480233985387e-9,0.038,25226.233037672668,4.0434057346851537e-10,0.00637525437755479,2.265673639767969e-9
2016-03-13T02:00:00.0,1.9446781764228487e-8,25077.17347873264,4163.5208460150825,77.74977755122714,392.3465125050787,58692.52767153896,4.0328413384197443e-10,6.855830275313565e-10,3.4279151376567824e-10,1.787025290797405e-8,2.2084701377728114e-10,1.3466281327882996e-8,8.909458287230791e-10,1.9552864607889195e-9,0.0332341,25077.173478752084,4.0328413384197443e-10,0.006375254377554745,2.265673642420466e-9
2016-03-13T03:00:00.0,2.3526207574983482e-8,24499.27338867187,4117.2013473171655,73.21230567084419,314.6031102087865,54529.00682554157,4.061725693655546e-10,6.904933679214429e-10,3.4524668396072143e-10,2.193645788383469e-8,2.710986375763173e-10,1.6530404730263248e-8,8.992563232273479e-10,1.9735248282213667e-9,0.02986294,24499.273388695397,4.061725693655546e-10,0.00637525437755423,2.2656736428666736e-9
2016-03-13T04:00:00.0,3.556161822296266e-8,23913.203362087672,3985.451350368924,70.11949988259211,241.39717979293403,50411.80547824517,4.1074786876194014e-10,6.982713768952982e-10,3.491356884476491e-10,3.395085326453759e-8,4.195768575450914e-10,2.558395472835923e-8,9.124935815297699e-10,2.002575564082364e-9,0.02590558,23913.203362123233,4.1074786876194014e-10,0.006375254377553554,2.265673643694238e-9
2016-03-13T05:00:00.0,5.623914432432058e-8,23464.681781141495,4105.127297837999,76.40538905885485,171.28405516548577,46426.3541279061,4.139691438348787e-10,7.037475445192938e-10,3.518737722596469e-10,5.46135290011742e-8,6.749336371376314e-10,4.1154490069367766e-8,9.218677786270915e-10,2.023148353217512e-9,0.023309,23464.68178119773,4.139691438348787e-10,0.006375254377553491,2.265673642964314e-9
2016-03-13T06:00:00.0,2.799672604039767e-7,22818.739856228294,4127.884232177735,64.89141661538018,94.88504136203572,42321.22683011354,4.1816877988827794e-10,7.108869258100725e-10,3.5544346290503626e-10,2.7832221626189916e-7,3.439606067460157e-9,2.0973207728415592e-7,9.34157216267463e-10,2.0501189840395534e-9,0.02056679,22818.739856508262,4.1816877988827794e-10,0.006375254377549697,2.265673642807977e-9
2016-03-13T07:00:00.0,6581.7837874450415,22480.112921549484,4105.117990519206,81.34638902028401,30.00000000482821,38193.34259814986,3.9133187189819053e-10,6.652641822269239e-10,3.3263209111346195e-10,6581.783787443436,81.34005166406997,4959.759247809145,9.403849634008763e-10,2.063786514947277e-9,0.0200354,29061.896708994525,3.9133187189819053e-10,0.006337355124232762,2.265673642862703e-9
2016-03-13T08:00:00.0,5948.641957607393,21927.45563856337,4565.09717163086,73.521749581231,30.000000004071037,39047.98385544412,3.622695794410222e-10,6.158582850497376e-10,3.079291425248688e-10,5948.641957605835,73.51545717527436,4482.6498277606315,9.42361993730891e-10,2.06812534286725e-9,0.0197855,27876.097596170763,3.622695794410222e-10,0.006292406856442405,2.26567363837906e-9
2016-03-13T09:00:00.0,9952.777128662703,21604.816668294272,4547.664320068358,67.5013056034512,30.000000005278746,38965.53651157823,3.446488906601769e-10,5.859031141223007e-10,2.9295155706115036e-10,9952.777128661164,122.99999999859163,7499.999999914124,9.52870520251226e-10,2.0911875526735418e-9,0.017632750000000003,31557.593796956975,3.446488906601769e-10,0.006257742258672715,2.2656736384982666e-9
2016-03-13T10:00:00.0,9952.777128719314,21460.10244357639,4490.800876464844,66.51147205352783,85.50495214297081,41917.87219142836,3.463507964143286e-10,5.887963539043586e-10,2.943981769521793e-10,9952.777128717764,122.99999999929112,7499.999999956775,9.605467198695133e-10,2.1080338846278217e-9,0.01548,31412.879572295704,3.463507964143286e-10,0.0062577422586697065,2.2656736390742556e-9
2016-03-13T11:00:00.0,9952.777128696809,21509.73337022569,4622.106410997178,70.53219420327079,141.9997378312853,44927.07131492466,3.453819076133682e-10,5.87149242942726e-10,2.93574621471363e-10,9952.777128695265,122.99999999901307,7499.999999939821,9.561708638905943e-10,2.0984305488535185e-9,0.01636,31462.5104989225,3.453819076133682e-10,0.006257742258668853,2.265673637719314e-9
2016-03-13T12:00:00.0,7784.149554650563,22042.364744466147,4530.576351589627,74.17583322101169,194.47380136957878,47804.96490387167,3.4290789213941303e-10,5.829434166370021e-10,2.9147170831850104e-10,7784.149554649035,96.19932033378744,5865.8122154748435,9.450669889570183e-10,2.0740617762301238e-9,0.01927451,29826.51429911671,3.4290789213941303e-10,0.0062577422586694255,2.2656736387029243e-9
2016-03-13T13:00:00.0,3.2430218825880515e-7,22267.523872070316,4424.319427015515,77.27038863923816,216.50354622490522,49140.20076776122,3.4197420017768564e-10,5.813561403020656e-10,2.906780701510328e-10,3.2277992990621973e-7,3.989030485137679e-9,2.432335661669316e-7,9.409022122833416e-10,2.064921679066281e-9,0.02004308,22267.52387239462,3.4197420017768564e-10,0.006257742258672994,2.265673639887063e-9
2016-03-13T14:00:00.0,9952.777128560512,22199.23704915365,4443.740684950088,81.05680544747247,139.2394153322044,44715.88134099326,3.4389441103673037e-10,5.846204987624416e-10,2.923102493812208e-10,9952.777128558979,122.99999999732881,7499.999999837122,9.494827345750293e-10,2.083752654556093e-9,0.02005502,32152.01417771416,3.4389441103673037e-10,0.006257742258667286,2.2656736395764006e-9
2016-03-13T15:00:00.0,9952.777128749514,22620.12745334201,4504.212927381727,79.32833330578273,181.1888676246153,47772.14065588464,3.503429745048544e-10,5.955830566582525e-10,2.9779152832912624e-10,9952.77712874794,122.99999999966407,7499.999999979515,9.78741127164564e-10,2.147963672836246e-9,0.0131,32572.904582091527,3.503429745048544e-10,0.006257742258666433,2.2656736389711823e-9
2016-03-13T16:00:00.0,9952.777128744354,23201.239789496532,4351.9791417100705,80.33847211413914,224.86679206104773,50767.92772848685,3.491242449206198e-10,5.935112163650537e-10,2.9675560818252683e-10,9952.777128742788,122.99999999960038,7499.999999975632,9.731585289178669e-10,2.1357119978006997e-9,0.01341,33154.01691824089,3.491242449206198e-10,0.0062577422586660904,2.26567364052204e-9
2016-03-13T17:00:00.0,9930.643350569566,23560.93509006076,4553.161980794272,80.84952754126654,267.5345776890598,53915.948586756815,3.428365857221397e-10,5.828221957276375e-10,2.9141109786381875e-10,9930.64335056804,122.72646280688832,7483.320902859044,9.447484348663667e-10,2.0733626714356465e-9,0.01377,33491.57844063033,3.428365857221397e-10,0.006257742258665969,2.2656736385154323e-9
2016-03-13T18:00:00.0,9546.581455418982,23944.996985134552,4635.724487575955,80.1072783894009,309.4177706972193,56846.107508825924,3.4282932760337116e-10,5.828098569257309e-10,2.9140492846286545e-10,9546.581455417456,117.98008775072995,7193.907789678655,9.447160134107604e-10,2.0732915186998207e-9,0.01913659,33491.57844055354,3.4282932760337116e-10,0.006257742258666138,2.2656736376996866e-9
2016-03-13T19:00:00.0,9336.792036550178,24154.78640407986,5116.439753960503,78.57649987538656,347.2968378010934,59404.290810932966,3.428282840609454e-10,5.828080829036071e-10,2.9140404145180357e-10,9336.792036548652,115.38743464627541,7035.8191857485,9.447113515541236e-10,2.0732812877016276e-9,0.013800000000000002,33491.57844063004,3.428282840609454e-10,0.006257742258666374,2.2656736324662604e-9
2016-03-13T20:00:00.0,9377.846852088234,24113.73158854167,5209.555539143879,77.83186059951781,384.1140303145359,61323.6702427253,3.4283063425292654e-10,5.828120782299751e-10,2.9140603911498754e-10,9377.846852086708,115.89480482505508,7066.756391771651,9.447218485621775e-10,2.073304324632791e-9,0.01419,33491.578440629906,3.4283063425292654e-10,0.006257742258666776,2.265673631444719e-9
2016-03-13T21:00:00.0,9497.336555335669,23994.24188530816,5099.821707221137,77.36644393920898,422.1832322826223,63180.87109535741,3.428347223597691e-10,5.828190280116074e-10,2.914095140058037e-10,9497.336555334143,117.3715015609784,7156.798875669414,9.447401081379991e-10,2.0733443974410725e-9,0.00972739,33491.57844064383,3.428347223597691e-10,0.006257742258667464,2.2656736327798876e-9
2016-03-13T22:00:00.0,9393.426809243238,24098.15163140191,5101.525449083117,75.44977749930487,462.19454764694376,65237.84826381003,3.428347363952724e-10,5.82819051871963e-10,2.914095259359815e-10,9393.426809241711,116.08734754004514,7078.496801222264,9.447401682269401e-10,2.073344529313392e-9,0.00956431,33491.57844064515,3.428347363952724e-10,0.006257742258668657,2.265673632839729e-9
2016-03-13T23:00:00.0,9065.194990118578,24426.38345052083,5149.252262505424,74.87658345752294,502.83837543023094,67214.81961595351,3.4283143335442026e-10,5.828134367025144e-10,2.914067183512572e-10,9065.194990117052,112.0309406467762,6831.154917486353,9.447254087956338e-10,2.073312137988048e-9,0.01346686,33491.57844063941,3.4283143335442026e-10,0.006257742258671099,2.2656736323854614e-9
2016-03-14T00:00:00.0,8756.189575767383,24735.38886067708,4852.053217909072,78.21738868501451,539.9989903620348,68896.7222709388,3.429463331157361e-10,5.830087662967514e-10,2.915043831483757e-10,8756.189575765853,108.21214057987719,6598.301254870559,9.452387425308204e-10,2.0744387098512497e-9,0.02218614,33491.57843644446,3.429463331157361e-10,0.006257742258677175,2.2656736358385765e-9
2016-03-14T01:00:00.0,5.930350044865803e-8,25309.828494466143,4846.678219129774,74.77183281156752,569.9999999994475,70642.97030790462,6.90931879674119e-10,1.1745841954460022e-9,5.872920977230011e-10,5.72189520916535e-8,7.071323929203196e-10,4.311782883660485e-8,9.099641615585325e-10,1.997024451473758e-9,0.02809233,25309.828494525445,6.90931879674119e-10,0.00658890470413155,2.265673636122571e-9
2016-03-14T02:00:00.0,1.6985922196653322e-8,24861.970496419268,4880.030072428385,71.50605560090806,495.2347560938795,65796.29208882223,6.536341036997834e-10,1.1111779762896317e-9,5.555889881448159e-10,1.500330360022164e-8,1.8541622292454302e-10,1.1305867251496526e-8,8.714406201420497e-10,1.912479963442149e-9,0.04016926,24861.970496436254,6.536341036997834e-10,0.006588904704133204,2.265673635837584e-9
2016-03-14T03:00:00.0,2.1097900875634652e-8,24244.94426920573,4373.4930324978295,59.46894426981608,423.73528939841873,60916.262016409324,6.641570053432109e-10,1.1290669090834584e-9,5.645334545417292e-10,1.9086428894505902e-8,2.358769541052856e-10,1.4382741103980829e-8,8.824050720452922e-10,1.9365427556627578e-9,0.03602216,24244.944269226828,6.641570053432109e-10,0.006588904704132657,2.26567364119784e-9
2016-03-14T04:00:00.0,5.4858568944104865e-8,23760.381773546007,4812.601811116537,75.77422217898898,364.27293403409965,56542.76898393008,6.901669330750975e-10,1.1732837862276656e-9,5.866418931138328e-10,5.2776101674738245e-8,6.522260492727119e-10,3.976988105321414e-8,9.091834831389536e-10,1.9953111599415212e-9,0.02660447,23760.381773600868,6.901669330750975e-10,0.006588904704134861,2.265673636664063e-9
2016-03-14T05:00:00.0,985.2711352378692,23392.017995876737,4971.918911539714,72.75980544408162,288.50530076105906,51730.167172857575,7.054569665516676e-10,1.1992768431378348e-9,5.996384215689174e-10,985.2711352357452,12.176335113907164,742.4594581650709,9.247142898218998e-10,2.029395360185006e-9,0.0225,24377.289131114605,7.054569665516676e-10,0.006588904704133566,2.265673634913524e-9
2016-03-14T06:00:00.0,9952.777128711663,23040.16162326389,4843.78930053711,71.93445835961236,227.92841933620048,47500.707719487225,7.196009011785007e-10,1.2233215320034512e-9,6.116607660017256e-10,9952.7771287095,122.99999999918901,7499.999999950549,9.389443510647953e-10,2.0606249200386147e-9,0.01924456,32992.938751975555,7.196009011785007e-10,0.006588904704129497,2.2656736362331946e-9
2016-03-14T07:00:00.0,9952.777128751375,22688.305250651047,4715.6596895345065,71.10911127514309,279.0005498810647,50156.91841890499,7.401214782207505e-10,1.258206512975276e-9,6.29103256487638e-10,9952.777128749158,122.99999999967912,7499.999999980433,9.593602026699297e-10,2.1054299316813626e-9,0.01320504,32641.082379402425,7.401214782207505e-10,0.006588904704129324,2.2656736376296012e-9
2016-03-14T08:00:00.0,9952.777128758504,22197.707772894966,4282.837927246093,74.98786101447212,330.8980275108953,52941.25872935529,7.538391898630895e-10,1.2815266227672521e-9,6.407633113836261e-10,9952.777128756248,122.99999999976673,7499.9999999857755,9.728586069175275e-10,2.1350537833418062e-9,0.01029894,32150.484901653468,7.538391898630895e-10,0.0065889047041297845,2.2656736420720773e-9
2016-03-14T09:00:00.0,9952.777128758602,21628.98920301649,4209.953721516927,73.69275012546116,378.9167554015525,56158.420802099376,7.541102701474996e-10,1.2819874592507492e-9,6.409937296253746e-10,9952.777128756346,122.99999999976795,7499.99999998585,9.731241604435408e-10,2.135636572100998e-9,0.01041431,31581.76633177509,7.541102701474996e-10,0.00658890470413012,2.2656736428116164e-9
2016-03-14T10:00:00.0,9952.777128757289,21587.34962022569,4163.807819010417,70.87741637123956,428.2305941811961,59448.4670805727,7.507800702133826e-10,1.2763261193627504e-9,6.381630596813752e-10,9952.777128755042,122.99999999975182,7499.999999984867,9.698586528207709e-10,2.1284700276977807e-9,0.0111279,31540.12674898298,7.507800702133826e-10,0.006588904704130728,2.2656736432992957e-9
2016-03-14T11:00:00.0,9952.777128749536,21588.5784375,4187.77078789605,74.75058357238771,480.3597667150456,62784.65926155155,7.377632464217138e-10,1.2541975189169135e-9,6.270987594584567e-10,9952.777128747324,122.99999999965644,7499.999999979051,9.570276845126559e-10,2.1003109434943945e-9,0.01507464,31541.355566249535,7.377632464217138e-10,0.006588904704132667,2.2656736431323243e-9
2016-03-14T12:00:00.0,9952.777128662328,22127.59951063368,4384.828643391928,81.62236095216541,528.615772047644,66096.88847363892,7.136318011130741e-10,1.2131740618922259e-9,6.065870309461129e-10,9952.777128660182,122.99999999857951,7499.999999913384,9.329547817029907e-10,2.047480098544947e-9,0.02208875,32080.376639296006,7.136318011130741e-10,0.006588904704137197,2.2656736412877976e-9
2016-03-14T13:00:00.0,5389.55083609839,24081.676773003477,3796.863389350043,92.29322256088255,569.9999999993686,69212.05983016468,9.658268443035301e-9,1.6419056353160012e-8,8.209528176580006e-9,5389.550836081063,66.60600797754977,4061.341949850595,9.087684182415683e-10,1.994400250716693e-9,0.02859225,29471.22760910187,9.658268443035301e-9,0.006878719925958171,2.265673646137478e-9
2016-03-14T14:00:00.0,4.297703145015697e-8,25476.974079861116,3428.5786705186633,107.8110276222229,544.3196641441713,69476.5383906695,6.281988167875613e-9,1.0679379885388542e-8,5.339689942694271e-9,3.1415135583753555e-8,3.882395462900547e-10,2.3673143066466747e-8,8.825159810148722e-10,1.9367861585719005e-9,0.03924108,25476.974079904096,6.281988167875613e-9,0.006878719925978742,2.265673649592208e-9
2016-03-14T15:00:00.0,7066.212451056947,26425.36598958333,3964.122650146485,119.19016667260064,436.5155152476026,66047.95972017871,9.736573861672148e-9,1.655217556484265e-8,8.276087782421326e-9,7066.212451039486,87.32679534890995,5324.804594445728,9.091731065809283e-10,1.9952883873522545e-9,0.02549388,33491.57844064028,9.736573861672148e-9,0.006878719925966496,2.2656736451289927e-9
2016-03-14T16:00:00.0,6092.260931966919,27399.31750868056,4309.7638556575785,95.75575012207032,404.6590226521138,67408.64166448222,9.646236145217749e-9,1.6398601446870173e-8,8.199300723435087e-9,6092.260931949612,75.29035212325947,4590.87512946704,9.087056660113828e-10,1.9942625334929174e-9,0.02034462,33491.578440647485,9.646236145217749e-9,0.006878719925966403,2.2656736424677806e-9
2016-03-14T17:00:00.0,5411.2039137387355,28080.37452690972,4711.773121609158,84.05836104075114,384.20050338142863,67689.75293829595,9.645606652188148e-9,1.639753130871985e-8,8.198765654359925e-9,5411.20391372143,66.87360450013892,4077.6588109840804,9.087023790964572e-10,1.994255319967645e-9,0.01902552,33491.57844064846,9.645606652188148e-9,0.006878719925966515,2.265673638456689e-9
2016-03-14T18:00:00.0,5081.657607855818,28409.9208327908,4799.2892976888015,75.5893611017863,367.0226255689404,67055.63862767513,9.646767266392901e-9,1.6399504352867932e-8,8.199752176433966e-9,5081.657607838511,62.8009527066603,3829.3263845524566,9.087084373049838e-10,1.99426861542594e-9,0.02010632,33491.57844064662,9.646767266392901e-9,0.006878719925966513,2.2656736376117937e-9
2016-03-14T19:00:00.0,4995.606049156982,28495.97239149305,4877.372669542101,68.14127772437203,354.2410959019408,66085.67571454303,9.648607026418342e-9,1.640263194491118e-8,8.20131597245559e-9,4995.606049139671,61.73749658953735,3764.4814993620334,9.087180381870971e-10,1.9942896857022717e-9,0.01699044,33491.57844065003,9.648607026418342e-9,0.006878719925966366,2.265673636844845e-9
2016-03-14T20:00:00.0,4987.366025285524,28504.212415364585,4867.946714952257,69.17488894038729,347.84419349523455,64972.78454436725,9.647048058161281e-9,1.6399981698874178e-8,8.199990849437089e-9,4987.366025268216,61.635663410408,3758.2721591712193,9.08709902213483e-10,1.994271830341665e-9,0.016819999999999998,33491.57844065011,9.647048058161281e-9,0.006878719925966684,2.2656736370251175e-9
2016-03-14T21:00:00.0,5190.940761614584,28300.637679036467,5051.312490776911,69.78586104710897,340.31184669338035,63863.10998859046,9.649231339260709e-9,1.6403693276743204e-8,8.201846638371602e-9,5190.940761597271,64.15151323247224,3911.6776361263555,9.087212947211805e-10,1.9942968325531767e-9,0.01543768,33491.57844065106,9.649231339260709e-9,0.006878719925966865,2.26567363504535e-9
2016-03-14T22:00:00.0,5408.663792756154,28082.91464789497,5143.541656358507,67.06533353381687,334.68437760686993,62723.475133944165,9.648043513014281e-9,1.6401673972124277e-8,8.200836986062138e-9,5408.663792738844,66.84221277129625,4075.7446811766004,9.087150969849915e-10,1.9942832308848516e-9,0.01575002,33491.57844065112,9.648043513014281e-9,0.006878719925966797,2.265673634049815e-9
2016-03-14T23:00:00.0,5751.066887375235,27740.51155327691,5317.3888245985245,69.03936148113675,334.46813557247634,61655.67815876652,9.648501085357972e-9,1.6402451845108553e-8,8.201225922554276e-9,5751.066887357923,71.07375338485863,4333.765450296258,9.087174844256311e-10,1.9942884704069507e-9,0.01495164,33491.57844065214,9.648501085357972e-9,0.006878719925966994,2.265673632064264e-9
2016-03-15T00:00:00.0,6175.575195204451,27316.00324544271,5189.638860134549,72.26008324517144,336.50940620432476,60672.05478446851,9.649400496756298e-9,1.6403980844485707e-8,8.201990422242853e-9,6175.575195187139,76.31997975840343,4653.657302341672,9.087221767435929e-10,1.9942987682561404e-9,0.02142565,33491.578440647165,9.649400496756298e-9,0.0068787199259672475,2.265673633613626e-9
2016-03-15T01:00:00.0,6598.504331811589,26893.07410861545,4327.944406060113,83.45180539449056,340.5761814456855,60136.073226679895,9.72543981442463e-9,1.653324768452187e-8,8.266623842260935e-9,6598.504331794146,81.54669016592001,4972.359156458537,9.091159347018937e-10,1.995162916871996e-9,0.03007,33491.57844042704,9.72543981442463e-9,0.006878719925967948,2.2656736429164963e-9
2016-03-15T02:00:00.0,3.2475986423839075e-8,27207.14355740017,4127.027712741428,93.72441685994468,338.67794494530693,60780.48797708259,5.526581394256231e-9,9.395188370235593e-9,4.697594185117796e-9,2.220813907939626e-8,2.7445617152103507e-10,1.673513240981921e-8,8.726589742072235e-10,1.9151537861721974e-9,0.0401708,27207.14355743265,5.526581394256231e-9,0.006878719925974444,2.2656736449814435e-9
2016-03-15T03:00:00.0,3.987746539493758e-8,26349.633282877603,3724.048567097982,97.3526389143202,244.9604068102599,56653.46026436207,6.099681727617441e-9,1.036945893694965e-8,5.184729468474825e-9,2.862766478638724e-8,3.5379097945891417e-10,2.1572620698714277e-8,8.803416716006946e-10,1.9320143782660196e-9,0.03697401,26349.63328291748,6.099681727617441e-9,0.006878719925975358,2.265673647876913e-9
2016-03-15T04:00:00.0,8025.33683381221,25466.241606445317,3646.560160183377,95.70441699557834,147.61464662140392,52929.41169728986,9.727755226258219e-9,1.6537183884638973e-8,8.268591942319487e-9,8025.336833794763,99.1799994900759,6047.560944516823,9.09127836168708e-10,1.995189036054751e-9,0.02619142,33491.57844025753,9.727755226258219e-9,0.006878719925966879,2.26567364851099e-9
2016-03-15T05:00:00.0,8817.205632447574,24674.37280815972,3781.402723117405,112.51491646872628,151.0971078440965,55330.412481627565,9.650211609734232e-9,1.6405359736548192e-8,8.202679868274096e-9,8817.20563243026,108.96619895701333,6644.280424208129,9.087264116949403e-10,1.994308062359962e-9,0.02363256,33491.57844060729,9.650211609734232e-9,0.006878719925966268,2.265673647302208e-9
2016-03-15T06:00:00.0,9531.9759780784,23959.6024625651,3844.1110881212016,107.42583320617676,147.55526906051153,58193.29018272254,9.652543125047817e-9,1.640932331258129e-8,8.204661656290644e-9,9531.975978061082,117.79958800763411,7182.901707782567,9.087385732021413e-10,1.9943347522322374e-9,0.01753,33491.5784406435,9.652543125047817e-9,0.006878719925964711,2.2656736467497836e-9
2016-03-15T07:00:00.0,9952.777128838774,23515.983760850693,3618.249957139757,102.35741650263468,157.93590259010023,61532.08080238817,4.8912374349192954e-8,8.315103639362802e-8,4.157551819681401e-8,9952.777128754671,122.99999999974725,7499.999999984588,9.509997765455707e-10,2.0870819833770152e-9,0.01688635,33468.76088968947,4.8912374349192954e-8,0.006878719925963367,2.2656736488731894e-9
2016-03-15T08:00:00.0,10146.140425892374,22886.397929144965,3583.71987657335,99.68852757347956,178.58536484870487,65413.83084523735,113.74311596027655,193.36329713247014,96.68164856623507,9952.777128758942,122.99999999980002,7499.9999999878055,9.62804354688654e-10,2.112988532433512e-9,0.01381596,33032.53835503734,113.74311596027655,0.00687841246190747,2.265673649259701e-9
2016-03-15T09:00:00.0,10151.651538761185,22167.05514594184,3453.395782335069,102.44408324135678,298.58536425377434,69330.1109686562,116.98494705940732,198.87441000099244,99.43720500049622,9952.77712875923,122.99999999980359,7499.999999988023,9.63873941615858e-10,2.1153358680065355e-9,0.01332913,32318.706684703026,116.98494705940732,0.006877990250510425,2.2656736505044623e-9
2016-03-15T10:00:00.0,9985.906023621073,21884.73610405816,3407.337931722005,107.19188885158962,418.58536400291825,73376.71518631354,19.487585212583838,33.128894861392524,16.564447430696262,9952.777128758718,122.99999999979727,7499.999999987637,9.620060523204613e-10,2.1112365630524104e-9,0.01377272,31870.642127679228,19.487585212583838,0.006878719925963067,2.2656736510593946e-9
2016-03-15T11:00:00.0,9952.777128817655,21880.033429904517,3479.2522873942053,108.2071663708157,450.9648013017341,77469.37725458354,3.745832918054484e-8,6.367915960692623e-8,3.1839579803463115e-8,9952.777128753029,122.99999999972694,7499.999999983349,9.47695231832949e-10,2.0798297674427185e-9,0.01698602,31832.810558722176,3.745832918054484e-8,0.00687871992596469,2.265673650710854e-9
2016-03-15T12:00:00.0,9952.777128740634,22432.80266547309,3490.1249672105573,115.81244395573934,465.7645136824127,81490.12496717702,1.3532988623505425e-8,2.3006080659959223e-8,1.1503040329979611e-8,9952.777128716703,122.99999999927802,7499.999999955976,9.234017061192668e-10,2.0265147393215703e-9,0.02379448,32385.57979421372,1.3532988623505425e-8,0.006878719925966335,2.2656736511808115e-9
2016-03-15T13:00:00.0,4395.398217261217,24451.96379937066,3312.189774237739,129.96738931232028,472.9589484573823,85499.99999992673,8.247488620325114e-9,1.4020730654552694e-8,7.010365327276347e-9,4395.398217246271,54.31991229445188,3312.189774051944,9.251912854958896e-10,2.030442183856142e-9,0.02975281,28847.362016631876,8.247488620325114e-9,0.006878719925971352,2.3379632985499266e-9
2016-03-15T14:00:00.0,20.371559510528694,25734.397437608503,3542.2383965386284,130.1926942698161,397.31835016644953,85499.99999974531,11.98327027107658,20.371559460830188,10.185779730415094,4.8788422505589376e-8,6.029448756405567e-10,3.6764931441497355e-8,9.100829701851364e-10,1.997285191118677e-9,0.03934467,25754.76899711903,11.98327027107658,0.006914543911355656,2.3596219787964703e-9
2016-03-15T15:00:00.0,6858.842921982243,26632.7355186632,3420.8726582166883,117.71299968295628,277.3183501715635,81957.7616032478,7.985782610504282e-9,1.3575830437857278e-8,6.787915218928639e-9,6858.842921967736,84.76404811305737,5168.539519088864,9.305976779771858e-10,2.0423071544072022e-9,0.02656332,33491.57844064545,7.985782610504282e-9,0.006878719925969369,2.3596219807009776e-9
2016-03-15T16:00:00.0,5728.644927738576,27762.933512912325,3522.854143473307,94.92116609573364,244.37627732837728,83705.42846412439,7.922235146250304e-9,1.3467799748625517e-8,6.7338998743127585e-9,5728.644927724178,70.79665474201079,4316.869191586024,9.300875827558348e-10,2.041187689847331e-9,0.020429310000000003,33491.578440650905,7.922235146250304e-9,0.006878719925968437,2.3596219809497935e-9
2016-03-15T17:00:00.0,5289.275601026086,28202.30283962674,4067.5647732204857,90.16361086315578,220.25864470131407,84499.4435122415,7.926046394850651e-9,1.3474278871246107e-8,6.737139435623053e-9,5289.275601011682,65.3667705512565,3985.778692149786,9.301184722939257e-10,2.041255480608185e-9,0.01712,33491.578440652826,7.926046394850651e-9,0.006878719925967916,2.3596219779850127e-9
2016-03-15T18:00:00.0,5014.864762266927,28476.71367838542,4615.342568766277,84.44197230868869,195.46868311607741,84417.6574311752,7.926177139262011e-9,1.3474501136745419e-8,6.7372505683727094e-9,5014.864762252522,61.97550269398754,3778.994066706557,9.301195343077979e-10,2.0412578113237893e-9,0.017529419999999997,33491.578440652345,7.926177139262011e-9,0.006878719925967095,2.3596219736610816e-9
2016-03-15T19:00:00.0,4887.352875874119,28604.225564778644,4779.2176152886295,77.49369444317287,173.0090922280391,83581.30892911988,7.925558376311475e-9,1.3473449239729507e-8,6.736724619864753e-9,4887.352875859715,60.39966493299012,3682.906398353056,9.301145246227807e-10,2.041246816974895e-9,0.016649999999999998,33491.57844065277,7.925558376311475e-9,0.0068787199259659326,2.3596219727351422e-9
2016-03-15T20:00:00.0,4992.122732645184,28499.45570800781,5870.069384901259,66.42125006781684,155.92194144451884,82484.9977121887,7.926508646207442e-9,1.3475064698552651e-8,6.737532349276326e-9,4992.122732630779,61.69444851109148,3761.856616529968,9.301222256445546e-10,2.0412637177820187e-9,0.01629,33491.57844065299,7.926508646207442e-9,0.006878719925964204,2.3596219572123503e-9
2016-03-15T21:00:00.0,5198.009124788615,28293.569315863715,6779.388880750868,58.120194499757545,151.20201861445736,80376.78494382183,7.927686736704182e-9,1.3477067452397108e-8,6.738533726198554e-9,5198.0091247742075,64.23886660726545,3917.0040614186246,9.301317695635593e-10,2.0412846630460416e-9,0.01732185,33491.57844065233,7.927686736704182e-9,0.006878719925962462,2.3596219417793173e-9
2016-03-15T22:00:00.0,5342.533519861437,28149.044920789933,7497.914302707249,51.31661101235285,157.32756944862996,77514.40012449399,7.92655945510626e-9,1.3475151073680642e-8,6.737575536840321e-9,5342.533519847031,66.02495107032072,4025.9116506293126,9.301226429782876e-10,2.0412646336704727e-9,0.01878015,33491.57844065137,7.92655945510626e-9,0.006878719925960827,2.3596219254186046e-9
2016-03-15T23:00:00.0,5581.060657991972,27910.51778266059,7712.444329833986,48.19116651323107,172.0427882332612,74042.39747242045,7.924334185665151e-9,1.3471368115630757e-8,6.735684057815379e-9,5581.06065797757,68.97275524702965,4205.65580774571,9.301046167084114e-10,2.041225072879804e-9,0.017714169999999998,33491.578440652556,7.924334185665151e-9,0.006878719925959602,2.3596219188956833e-9
2016-03-16T00:00:00.0,6220.46711903372,27271.111321614582,7599.60643093533,47.83094441625807,192.83125569372143,70535.60895033657,7.928038070431711e-9,1.347766471973391e-8,6.738832359866955e-9,6220.467119019312,76.87477030177783,4687.485994010843,9.301346211150406e-10,2.0412909211145163e-9,0.02381303,33491.5784406483,7.928038070431711e-9,0.006878719925958694,2.359621922559412e-9
2016-03-16T01:00:00.0,6749.975644275671,26741.60279622396,6635.1017712402345,46.66758340729608,221.881960305906,67623.4885134165,7.980396035259382e-9,1.3566673259940948e-8,6.783336629970474e-9,6749.975644261173,83.41862713309867,5086.501654457235,9.305559618595315e-10,2.0422156034313555e-9,0.033012810000000004,33491.57844049964,7.980396035259382e-9,0.006878719925957925,2.359621945099713e-9
2016-03-16T02:00:00.0,2.494615554335981e-8,27216.75923828125,5149.337931722005,48.911805416742965,258.63988275841723,66074.88839663789,4.365581325946761e-9,7.4214882541094945e-9,3.7107441270547473e-9,1.6644122231967754e-8,2.0569404981582096e-10,1.2542320110720789e-8,8.805450572825635e-10,1.932460732306025e-9,0.04627395,27216.759238306196,4.365581325946761e-9,0.0068787199259604135,2.3596219696207543e-9
2016-03-16T03:00:00.0,4.644939346976585e-8,26339.095442165803,4801.680547010634,77.7403886095683,209.73495606551725,60925.55046493271,5.739533535037206e-9,9.75720700956325e-9,4.878603504781625e-9,3.578590068062045e-8,4.4225503362175894e-10,2.6966770342790176e-8,9.062857795821521e-10,1.9889518052542512e-9,0.03673688,26339.095442212252,5.739533535037206e-9,0.006878719925963205,2.359621974559307e-9
2016-03-16T04:00:00.0,5008.9710861370695,25400.491879340283,4458.363387722439,84.60969406763712,132.00144618119566,56123.86991795339,7.93545863502446e-9,1.3490279679541582e-8,6.745139839770791e-9,5008.971086122649,61.902666524283845,3774.5528368465757,9.30194653873081e-10,2.0414226701336106e-9,0.02918234,30409.462965477353,7.93545863502446e-9,0.006878719925959214,2.3596219790520823e-9
2016-03-16T05:00:00.0,8886.0731818098,24605.505258789064,3817.0138454861103,86.06047229766845,109.30129736451322,55440.05936708193,7.950699973140181e-9,1.3516189954338308e-8,6.758094977169154e-9,8886.073181795353,109.81728890530688,6696.176152762614,9.303176310918972e-10,2.0416925582493463e-9,0.0258762,33491.57844059887,7.950699973140181e-9,0.006878719925956113,2.359621985630974e-9
2016-03-16T06:00:00.0,9538.422601883012,23953.15583875868,3962.1388829210073,93.30213875240749,133.06499269883588,58319.22167436284,7.928966354171883e-9,1.34792428020922e-8,6.7396214010461e-9,9538.422601868604,117.87925770364616,7187.759616075985,9.301421482543038e-10,2.041307440315814e-9,0.01942196,33491.5784406417,7.928966354171883e-9,0.006878719925954898,2.359621984420081e-9
2016-03-16T07:00:00.0,9952.777128793603,23378.822664388023,3773.118025919596,100.20147265752156,157.64899037674024,61544.842407522214,2.2534117987509347e-8,3.830800057876589e-8,1.9154000289382944e-8,9952.777128754322,122.99999999974293,7499.999999984324,9.736903493593522e-10,2.136879140936997e-9,0.01753049,33331.59979318163,2.2534117987509347e-8,0.006878719925954095,2.3596219862400304e-9
2016-03-16T08:00:00.0,9952.777128795426,22759.125977647567,3622.7430109320753,115.64588830312093,180.4543964580408,65271.72438159143,2.3366972442671576e-8,3.9723853152541675e-8,1.9861926576270838e-8,9952.777128754728,122.99999999974796,7499.99999998463,9.745732522519189e-10,2.1388167762189326e-9,0.017471499999999997,32711.90310644299,2.3366972442671576e-8,0.0068787199259540055,2.3596219880487104e-9
2016-03-16T09:00:00.0,9952.77712880467,22057.5579953342,3454.895796983507,102.23944430033366,187.81538689445662,69148.98137064849,2.7880833180651438e-8,4.7397416407107445e-8,2.3698708203553722e-8,9952.777128756294,122.9999999997673,7499.99999998581,9.784596632344934e-10,2.147345966805279e-9,0.01648592,32010.33512413887,2.7880833180651438e-8,0.006878719925952761,2.359621990017321e-9
2016-03-16T10:00:00.0,9952.777128799218,21842.049119466144,3448.942096896701,102.53624945110744,208.58282133751413,73194.08557365529,2.51691357121646e-8,4.278753071067982e-8,2.139376535533991e-8,9952.777128755453,122.9999999997569,7499.999999985176,9.762882673871861e-10,2.1425805806680116e-9,0.017355899999999997,31794.82624826536,2.51691357121646e-8,0.006878719925952256,2.359621990250063e-9
2016-03-16T11:00:00.0,9952.777128792548,21804.04237250434,3389.101837158203,109.0163057009379,229.0534506274829,77245.14347674827,2.205267553813984e-8,3.748954841483772e-8,1.874477420741886e-8,9952.777128754085,122.99999999974,7499.999999984146,9.731503537161426e-10,2.135694056349345e-9,0.01805399,31756.819501296886,2.205267553813984e-8,0.0068787199259521545,2.3596219911613712e-9
2016-03-16T12:00:00.0,9952.777128748477,22411.624818793403,3356.0416396077476,117.80283321380615,243.04402366495435,81356.0416395787,1.122508071650979e-8,1.908263721806664e-8,9.54131860903332e-9,9952.777128728445,122.99999999942312,7499.999999964824,9.493791092253957e-10,2.083525236416178e-9,0.02466074,32364.40194754188,1.122508071650979e-8,0.006878719925952207,2.359621992080058e-9
2016-03-16T13:00:00.0,4388.068809249545,24383.481579318573,3306.666636216905,131.98316622840034,248.2480691800391,85499.99999994022,6.760754442009435e-9,1.149328255141604e-8,5.74664127570802e-9,4388.0688092371,54.2293328337181,3306.6666362023225,9.512794091312876e-10,2.0876956703052442e-9,0.03262726,28771.550388568117,6.760754442009435e-9,0.006878719925955644,2.456571388103898e-9
2016-03-16T14:00:00.0,1751.3160174014188,25736.85322428386,3335.5972068277997,132.67002787272136,170.50111451102748,85499.99999993018,5.9946042408082785e-9,1.0190827209374073e-8,5.095413604687037e-9,1751.316017390258,21.643393331516528,1319.719105580276,9.700211042558985e-10,2.1288265466705407e-9,0.039,27488.16924168528,5.9946042408082785e-9,0.006878719925970985,2.546146307679254e-9
2016-03-16T15:00:00.0,6872.388531797614,26619.189908854165,3449.6758719211152,111.1439996825324,59.48135869484406,83484.12189868733,6.052684761385994e-9,1.028956409435619e-8,5.144782047178095e-9,6872.388531786353,84.9314496318629,5178.746928772128,9.709079739095149e-10,2.1307728874808296e-9,0.02706,33491.57844065177,6.052684761385994e-9,0.006878719925945985,2.546146307050213e-9
2016-03-16T16:00:00.0,5882.225296124145,27609.35314453125,4145.793942192925,75.97722227520413,33.275687369245254,85213.19295554301,6.0245095067971625e-9,1.0241666161555176e-8,5.120833080777588e-9,5882.2252961129325,72.69465618094601,4432.6009866430495,9.704798397710125e-10,2.129833296253813e-9,0.01945,33491.578440655394,6.0245095067971625e-9,0.006878719925889085,2.5461463057750446e-9
2016-03-16T17:00:00.0,5473.038071187308,28018.540369466147,4278.4583147515195,65.13883336173164,30.000000000033864,85499.99999999782,3.963287247863183e-11,6.73758832136741e-11,3.368794160683705e-11,5473.038071023525,67.63777325924524,4124.254467027148,1.637158280384774e-7,3.5929383320563e-7,0.01685,33491.57844065345,3.963287247863183e-11,0.0014752968416441884,0.0007245109167820465
2016-03-16T18:00:00.0,5683.929876742209,27807.648563910592,5318.581005859375,58.423000225491,32.50041519442278,85345.79687714364,3.963311797703132e-11,6.737630056095324e-11,3.368815028047662e-11,5683.929876575919,70.24405005488939,4283.173783834718,1.662227983291725e-7,3.6479567732338254e-7,0.01778145,33491.5784406528,3.963311797703132e-11,0.0014752968415707886,0.000724510916887944
2016-03-16T19:00:00.0,5158.148880106616,28333.42956054688,7783.6967229546435,65.77094436433579,44.32294032069622,84310.3903799947,3.9632899899517805e-11,6.737592982918027e-11,3.3687964914590135e-11,5158.1488799425515,63.74625936298999,3886.9670343286575,1.6399736910909504e-7,3.599117085306918e-7,0.016659999999999998,33491.578440653495,3.9632899899517805e-11,0.0014752968415590669,0.0007245109169979882
2016-03-16T20:00:00.0,5098.27425771095,28393.304182942717,8914.249913194444,55.748611274295385,42.29973061622551,80413.66141623954,3.9632955506270656e-11,6.737602436066011e-11,3.368801218033006e-11,5098.274257546323,63.00630724114011,3841.848002508543,1.6456031879428188e-7,3.6114716849028196e-7,0.016370000000000003,33491.57844065366,3.9632955506270656e-11,0.0014752968415438006,0.0007245109170763377
2016-03-16T21:00:00.0,5196.886582471054,28294.691858181424,9742.624919162325,53.276889045503395,49.55890187994543,75341.26023042572,3.963299645006793e-11,6.737609396511548e-11,3.368804698255774e-11,5196.88658230601,64.22499382363914,3916.1581599779956,1.6497718494418529e-7,3.620620307777406e-7,0.01828045,33491.578440652476,3.963299645006793e-11,0.0014752968415345494,0.000724510917139179
2016-03-16T22:00:00.0,5226.987220491114,28264.591220160582,10096.789311794704,52.272944142023725,60.50848195495648,69514.79419611438,3.963295366718139e-11,6.737602123420836e-11,3.368801061710418e-11,5226.987220326504,64.59698833618747,3938.840752206552,1.6454263117363027e-7,3.6110835090556613e-7,0.01958223,33491.5784406517,3.963295366718139e-11,0.001475296841528809,0.0007245109171676887
2016-03-16T23:00:00.0,5426.250024853666,28065.328415798613,8897.113345269097,44.22852752579583,72.83400144599477,63356.84636139824,3.963289848880008e-11,6.737592743096013e-11,3.3687963715480064e-11,5426.250024689613,67.05954975191553,4088.99693609241,1.6398534336928084e-7,3.5988531661607526e-7,0.01934063,33491.57844065228,3.963289848880008e-11,0.0014752968415239832,0.0007245109170767942
2016-03-17T00:00:00.0,6097.884077583343,27393.69436306424,10137.82164767795,39.905333308113946,95.66649896899231,58548.73067709236,3.963310098050654e-11,6.737627166686112e-11,3.368813583343056e-11,6097.884077417226,75.35984497772284,4595.112498641636,1.6605038167842933e-7,3.644172885011397e-7,0.02561221,33491.57844064759,3.963310098050654e-11,0.0014752968415207492,0.0007245109171714472
2016-03-17T01:00:00.0,6123.695756593704,26829.4936436632,10499.726744249132,37.69602791468302,131.12248593547525,53006.022252931376,3.9634099318735926e-11,6.737796884185107e-11,3.3688984420925534e-11,6123.695756416595,75.678834991851,4614.5631092592075,1.7704092758902756e-7,3.8853734712072064e-7,0.03211932,32953.1894002569,3.9634099318735926e-11,0.0014752968415190021,0.0007245109172012746
2016-03-17T02:00:00.0,2.8314162482043105e-8,27011.088074544263,9442.395669487849,42.31608312182957,169.10676830953187,47120.85934284091,3.945189571861766e-11,6.706822272165002e-11,3.353411136082501e-11,1.476867671012392e-8,1.8251661941603253e-10,1.1129062159514178e-8,1.3478417549197534e-8,2.957998847649022e-8,0.04681165,27011.088074572577,3.945189571861766e-11,0.0014752968415209745,0.0007245109171179439
2016-03-17T03:00:00.0,6.347206208700716e-8,26113.5843500434,7325.851822374132,44.63763877232869,126.79216048475682,37678.46439790468,3.955622979838269e-11,6.724559065725057e-11,3.362279532862529e-11,3.4723044404494165e-8,4.291198734275688e-10,2.6165845940705412e-8,2.868177209185574e-8,6.294555609852903e-8,0.03551684,26113.58435010687,3.955622979838269e-11,0.0014752968415198099,0.0007245109169744865
2016-03-17T04:00:00.0,2.2522185552483846e-7,25253.541476779523,6015.219869656033,52.15747230635749,82.15599700973445,30352.613300130575,3.961375443478102e-11,6.734338253912773e-11,3.3671691269563866e-11,1.4913343083315573e-7,1.843044584957531e-9,1.1238076737545919e-7,7.602108130914359e-8,1.6683729383563094e-7,0.02977607,25253.541477004746,3.961375443478102e-11,0.0014752968415175855,0.0007245109169244943
2016-03-17T05:00:00.0,9071.249694907463,24420.328745117193,5348.6365269639755,67.8961110496521,30.000000002094687,24337.39415526468,3.902188698817482e-11,6.633720787989719e-11,3.3168603939948596e-11,7354.608526306183,90.89089778974993,5542.127914009142,1716.641168601213,3767.3729723943575,0.02648304,33491.578440024656,3.902188698817482e-11,0.0013879411071004545,0.0007245109169019474
2016-03-17T06:00:00.0,9776.35874716584,23715.219693467887,4840.092571614583,80.0100551393297,52.99617468333283,28298.25923921512,3.902116475826653e-11,6.633598008905311e-11,3.3167990044526554e-11,9302.530722975269,114.96402100855391,7010.001281009384,473.82802419050563,1039.871887351327,0.02016004,33491.57844063373,3.902116475826653e-11,0.001387941107092896,0.0007245109168868302
2016-03-17T07:00:00.0,10333.348021259166,23158.230419379342,4537.594874674479,79.31424970838759,87.95152849369754,31508.040560472164,3.902122603780724e-11,6.63360842642723e-11,3.316804213213615e-11,9952.777113992359,122.99999981730927,7499.999988860321,380.5709072667406,835.2080658094645,0.01952789,33491.57844063851,3.902122603780724e-11,0.0013879411070897888,0.0007245109168782808
2016-03-17T08:00:00.0,11041.018394526858,22450.56004611545,4451.9004060872385,90.43644436730278,131.63866654375727,35305.65446497839,3.90213656867301e-11,6.633632166744117e-11,3.3168160833720585e-11,9952.777122741776,122.99999992543772,7499.999995453519,1088.2412717850164,2388.274748244341,0.01858382,33491.578440642304,3.90213656867301e-11,0.001387941107089076,0.0007245109168757189
2016-03-17T09:00:00.0,11754.929610891711,21736.648829752605,4403.525440266927,93.05516638861764,164.20361004302816,40742.02952709993,3.9021464714016996e-11,6.633649001382889e-11,3.316824500691444e-11,9952.777123873244,122.99999993942082,7499.999996306146,1802.152487018403,3955.037718953612,0.01772351,33491.57844064431,3.9021464714016996e-11,0.0013879411070883026,0.0007245109168742197
2016-03-17T10:00:00.0,11911.652435869617,21579.926004774305,4340.9814542643235,86.93316705703734,194.14983153497244,47793.54252660368,3.902139702083835e-11,6.63363749354252e-11,3.31681874677126e-11,9952.777123152422,122.99999993051263,7499.999995762964,1958.8753127171287,4298.984577792935,0.01777761,33491.57844064392,3.902139702083835e-11,0.0013879411070873403,0.0007245109168725882
2016-03-17T11:00:00.0,11901.288336476251,21590.290104166663,4272.8077994791665,88.8414441977607,230.2180523495995,55251.54637040617,3.9021247254016064e-11,6.633612033182731e-11,3.3168060165913656e-11,9952.777100149895,122.99999964623913,7499.999978429215,1948.51123632629,4276.239380955734,0.01835881,33491.578440642916,3.9021247254016064e-11,0.0013879411070870733,0.0007245109168709905
2016-03-17T12:00:00.0,11313.207768424789,22178.37067220052,4147.314769422743,92.4023887485928,264.37799573921245,62754.97865482286,3.902194287176982e-11,6.633730288200868e-11,3.316865144100434e-11,8700.025941410668,107.51805018316617,6555.978669705253,2613.181827014056,5734.937951573665,0.02279668,33491.57844062531,3.902194287176982e-11,0.0013879411070875248,0.0007245109168680529
2016-03-17T13:00:00.0,1722.1903797144273,24313.29835177952,3757.7221885850695,111.0640834617615,279.4950451149417,70898.58123118995,3.9019916580928816e-11,6.633385818757898e-11,3.316692909378949e-11,1722.1903771023337,21.28344819167639,1297.7712311997798,2.612027131932098e-6,5.732403836044634e-6,0.02845093,26035.488731493948,3.9019916580928816e-11,0.0013879411070933266,0.0007245109168623016
2016-03-17T14:00:00.0,548.624352340399,25408.86841634114,3734.298593071832,126.78180609385171,189.7157977859909,68438.63100404799,4.13675986233794e-11,7.032491765974497e-11,3.5162458829872486e-11,548.6243522952685,6.780097098449024,413.42055478347703,4.506017469294648e-8,9.888990627429768e-8,0.0379298,25957.49276868154,4.13675986233794e-11,0.0017089959356621765,0.0007245109168622989
2016-03-17T15:00:00.0,7036.290332464602,26455.288108181427,3958.817120157877,110.56816670947605,69.71579778655732,65117.75369036944,3.9021807455504725e-11,6.633707267435803e-11,3.3168536337179014e-11,5733.040866146002,70.85098133034775,4320.181788435838,1303.2494663185335,2860.1357729854135,0.02501585,33491.57844064603,3.9021807455504725e-11,0.0013879411070843643,0.0007245109168669052
2016-03-17T16:00:00.0,6061.687582360707,27429.89085828993,4592.916664089626,73.69066626972622,30.000000348570012,68339.25485614374,3.9017456612459295e-11,6.63296762411808e-11,3.31648381205904e-11,5962.707045949433,73.68927859655997,4493.248694912193,98.98053641120688,217.22454551904244,0.01950278,33491.578440650635,3.9017456612459295e-11,0.0013874202758680882,0.0007245109168823417
2016-03-17T17:00:00.0,5368.504098746506,28123.074341905387,5759.490688747829,59.37094436433579,30.00000009571241,68456.81215699625,3.9004104826015165e-11,6.630697820422578e-11,3.315348910211289e-11,5368.501652863801,66.34587459947603,4045.4801585046357,0.0024458826389555806,0.005367780009119916,0.01737527,33491.57844065189,3.9004104826015165e-11,0.001385504154045669,0.0007245109169176758
2016-03-17T18:00:00.0,4982.691214631822,28508.887226019964,7418.733717854818,50.04069437238906,36.976315835039756,66742.80771904398,3.900410429525703e-11,6.630697730193696e-11,3.315348865096848e-11,4923.747597654412,60.84944399694658,3710.331951033328,58.94361697734372,129.35876964698178,0.01731597,33491.57844065179,3.900410429525703e-11,0.0013855041540192109,0.0007245109169817292
2016-03-17T19:00:00.0,4916.338992410539,28575.239448242188,9201.67357530382,46.27911131117079,47.78645096378439,63163.76544638039,3.900413252152706e-11,6.630702528659599e-11,3.3153512643297995e-11,4627.123435373039,57.18365589694729,3486.808286399225,289.2155570374332,634.7178971984225,0.016026890000000002,33491.578440652724,3.900413252152706e-11,0.0013855041540089986,0.0007245109171014647
2016-03-17T20:00:00.0,4847.067741867972,28644.51069878472,10644.411983506943,43.214444598091966,58.692381053748456,58083.61877918514,3.9004112533772305e-11,6.630699130741291e-11,3.315349565370646e-11,4317.439142007924,53.356465998985925,3253.4430487186537,529.6285998599814,1162.3328794714948,0.01615597,33491.57844065269,3.9004112533772305e-11,0.0013855041540027297,0.0007245109172146945
2016-03-17T21:00:00.0,5002.070660703372,28489.507779947915,11763.020581054689,40.95069461610582,68.83578795883167,51854.983448379266,3.900413373744083e-11,6.630702735364941e-11,3.3153513676824705e-11,4108.29130422415,50.77174178437165,3095.8379136811977,893.779356479155,1961.5049740577515,0.018156799999999997,33491.57844065128,3.900413373744083e-11,0.0013855041539981633,0.0007245109173045935
2016-03-17T22:00:00.0,5139.564840390951,28352.013600260416,12687.034554307727,40.21888903405931,78.65822063128425,45149.306479574436,3.900411222083285e-11,6.630699077541584e-11,3.315349538770792e-11,3878.7884682153613,47.93546317953213,2922.8940963129344,1260.7763721755227,2766.923522309447,0.01827501,33491.57844065136,3.900411222083285e-11,0.0013855041539947513,0.0007245109173844718
2016-03-17T23:00:00.0,5504.3689327300835,27987.209507921012,13082.272991536458,39.71324996524387,86.37618028093941,38152.0902684,3.900411208146581e-11,6.630699053849187e-11,3.3153495269245937e-11,3751.339934942881,46.360408359185286,2826.854168243005,1753.0289977871362,3847.2303862246767,0.019316999999999997,33491.578440651094,3.900411208146581e-11,0.0013855041539918547,0.0007245109174199643
2016-03-18T00:00:00.0,6099.482069662691,27392.096370985244,13189.742975802952,38.750166571935026,93.0247241790669,31743.902555842138,3.9004120349322755e-11,6.630700459384868e-11,3.315350229692434e-11,3727.444978203832,46.065105888239195,2808.847920014585,2372.037091458793,5205.717182677419,0.02379976,33491.578440647936,3.9004120349322755e-11,0.0013855041539892036,0.0007245109174295193
2016-03-18T01:00:00.0,6826.47412632723,26665.104314236112,12224.560029296876,39.19822221332126,100.3410489995469,26568.725407242102,3.900479541526352e-11,6.630815220594799e-11,3.315407610297399e-11,3757.889472777655,46.44134990376666,2831.7896282784545,3068.584653549508,6734.373553854865,0.02947428,33491.57844056334,3.900479541526352e-11,0.0013855041539870482,0.000724510917342662
2016-03-18T02:00:00.0,4.47370584919961e-8,26877.69933865017,10750.63642171224,38.72638880093893,107.58556219418509,23910.329284589465,3.8888087970149535e-11,6.61097495492542e-11,3.30548747746271e-11,2.2347519693686663e-8,2.7617868729084507e-10,1.684016385919787e-8,2.232342904876018e-8,4.899141695290388e-8,0.04068071,26877.699338694907,3.8888087970149535e-11,0.0013855041539863123,0.0007245109172222484
