Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-03-18T03:00:00.0,9.676292472123656e-8,26090.53116210937,8659.6943101671,38.86194439146253,68.86055889770962,13159.693587453974,3.8950227958188645e-11,6.62153875289207e-11,3.310769376446035e-11,4.845464256930314e-8,5.988199031196196e-10,3.651340872680607e-8,4.8242066764404503e-8,1.0587294641707524e-7,0.0341166,26090.531162206134,3.8950227958188645e-11,0.00138550415398199,0.0007245109170604683
2016-03-18T04:00:00.0,5541.406913903408,25013.803213975694,7219.928228081597,42.37777767923143,30.000000011032633,4500.000001940178,3.8890921922231694e-11,6.611456726779388e-11,3.305728363389694e-11,3428.9670880616486,42.376408752507515,2583.927362957775,2112.4398258416936,4636.000144497418,0.02840957,30555.210127879105,3.8890921922231694e-11,0.001368917751905747,0.0007187601363011662
2016-03-18T05:00:00.0,8168.885366178186,24056.161659613717,6155.733731689453,47.78202794075011,30.00000000209368,4500.00000007391,3.8327296357211506e-11,6.515640380725955e-11,3.2578201903629777e-11,8168.885366100431,100.95402389001443,6155.73316402527,7.768910639830916e-8,1.7049797304637045e-7,0.02503197,32225.047025791904,3.8327296357211506e-11,0.0012815186702667784,0.0005678030818246714
2016-03-18T06:00:00.0,9995.975509777598,23495.60293077257,5410.025399983724,55.82224996566771,83.1732774700605,4500.000000383306,3.837405699479007e-11,6.523589689114311e-11,3.2617948445571556e-11,9952.777128715656,122.99999999926507,7499.9999999551865,43.19838106187756,94.80397897967248,0.01905,33491.57844055017,3.837405699479007e-11,0.0012815186702634597,0.0005386958239540431
2016-03-18T07:00:00.0,10654.910757769523,22836.6676828342,5217.289297010634,65.97547233899435,150.3523090223622,6684.779118030265,3.837417699961365e-11,6.52361008993432e-11,3.26180504496716e-11,9952.777128716249,122.99999999927239,7499.999999955633,702.1336290532096,1540.915658721875,0.01746698,33491.57844060373,3.837417699961365e-11,0.0012815186702634942,0.0005386958239090698
2016-03-18T08:00:00.0,11223.466185304918,22268.11225531684,4709.342524278429,79.32519431220159,207.37811820134078,10508.406018392961,3.837415499224963e-11,6.523606348682436e-11,3.261803174341218e-11,9952.777128716218,122.99999999927202,7499.99999995561,1270.6890565886347,2788.6780858285447,0.01616037,33491.57844062176,3.837415499224963e-11,0.0012815186702640265,0.0005386958238100744
2016-03-18T09:00:00.0,11831.12941936333,21660.449021267363,4425.953655463325,92.14122191323176,251.05420540710432,16087.742118594513,3.837422997114727e-11,6.523619095095036e-11,3.261809547547518e-11,9952.77712871632,122.99999999927329,7499.999999955688,1878.3522906469436,4122.267240150427,0.01517135,33491.57844063069,3.837422997114727e-11,0.001281518670264533,0.0005386958237586383
2016-03-18T10:00:00.0,12036.816107731913,21454.76233289931,4397.592571072049,83.2414168463813,281.91426501185526,23284.056241933125,3.8374189250564996e-11,6.523612172596049e-11,3.2618060862980244e-11,9952.777128716265,122.9999999992726,7499.999999955646,2084.0389790155828,4573.671112267003,0.01527555,33491.57844063122,3.8374189250564996e-11,0.0012815186702639344,0.0005386958237532791
2016-03-18T11:00:00.0,12079.65731595291,21411.92112467448,4333.780052490234,83.90319429609511,321.67412968344166,30960.135321779548,3.8374331282622695e-11,6.523636318045858e-11,3.261818159022929e-11,9952.77712871646,122.99999999927502,7499.999999955793,2126.880187236386,4667.691233016692,0.01554,33491.57844062739,3.8374331282622695e-11,0.0012815186702640846,0.0005386958237421787
2016-03-18T12:00:00.0,11124.811288688794,22010.01443088108,4248.826348470052,88.4823888842265,360.7722169053266,38794.04704095762,3.837419855466388e-11,6.523613754292859e-11,3.2618068771464294e-11,9952.77712871384,122.99999999924263,7499.999999953819,1172.034159974888,2572.1681955293157,0.02210388,33134.825719569875,3.837419855466388e-11,0.0012815186702646742,0.0005386958237281216
2016-03-18T13:00:00.0,1.3422975376853325e-7,24004.781736653647,4198.328669026692,103.92333333121404,395.29110953905735,44617.38942666653,3.83045861935071e-11,6.511779652896207e-11,3.2558898264481035e-11,9.814617734883479e-8,1.2129257651117888e-9,7.395888811657248e-8,3.60184586231695e-8,7.904678625108523e-8,0.02777898,24004.781736787878,3.83045861935071e-11,0.0012815186702770476,0.0005386958237207355
2016-03-18T14:00:00.0,5.566097447729699e-8,25182.566722547745,3849.965236273872,81.78519401550292,291.36905772775873,40419.06129648867,3.8257557205929706e-11,6.50378472500805e-11,3.251892362504025e-11,3.4192187147965885e-8,4.225593484898407e-10,2.5765813932307358e-8,2.1403749482081017e-8,4.697307089075411e-8,0.03575674,25182.566722603406,3.8257557205929706e-11,0.0012815186702698454,0.0005386958236795166
2016-03-18T15:00:00.0,7303.2481270434,26188.33031358507,3654.847200249566,127.52163837432865,209.5851452313877,36569.09659898336,3.8333094829671836e-11,6.516626121044211e-11,3.258313060522106e-11,7303.248126982441,90.2561674993915,5503.424847523871,6.089344733126173e-8,1.3363790398819675e-7,0.02573369,33491.578440628466,3.8333094829671836e-11,0.0012815186702673034,0.0005386958236476302
2016-03-18T16:00:00.0,6412.64585871418,27078.932581922734,3692.293927408854,105.59702771292793,172.32095587515818,38417.674785087125,3.8331641147834775e-11,6.516378995131912e-11,3.258189497565956e-11,6412.645858655304,79.24978429730734,4832.30392056752,5.880941482924591e-8,1.2906424709047516e-7,0.02230985,33491.57844063691,3.8331641147834775e-11,0.0012815186702658354,0.000538695823653547
2016-03-18T17:00:00.0,5899.257989794194,27592.320450846357,4074.939769558377,88.52580600950455,145.97499397824026,39557.68531707068,3.8331610678392466e-11,6.51637381532672e-11,3.25818690766336e-11,5899.257989735362,72.90515233578321,4445.436118035562,5.876726839366665e-8,1.2897175173082264e-7,0.02035672,33491.57844064055,3.8331610678392466e-11,0.0012815186702640553,0.0005386958237031287
2016-03-18T18:00:00.0,5942.371437062035,27549.207003580737,4608.898128390842,76.27941656324599,130.35562182322155,39928.18220437266,3.8331703792366906e-11,6.516389644702374e-11,3.258194822351187e-11,5942.371437003073,73.4379638260151,4477.924623537506,5.889630784715774e-8,1.29254944140714e-7,0.01913724,33491.57844064278,3.8331703792366906e-11,0.0012815186702619847,0.0005386958237907117
2016-03-18T19:00:00.0,5993.371605793126,27498.20683485243,5655.604069010416,60.66805537011889,127.51545060469267,39797.209238344396,3.833174473357206e-11,6.516396604707251e-11,3.2581983023536254e-11,5993.371605734107,74.06824225712565,4516.3562351905875,5.8953233684191634e-8,1.2937987465257348e-7,0.01745263,33491.57844064555,3.833174473357206e-11,0.0012815186702594874,0.0005386958239958889
2016-03-18T20:00:00.0,5810.805004770233,27680.7734358724,6175.032350124783,54.737194669511574,140.91691901040357,38657.96194334977,3.833165974548173e-11,6.516382156731894e-11,3.258191078365947e-11,5810.805004711332,71.81201852828535,4378.781617578375,5.883522936816462e-8,1.2912090016276306e-7,0.01921554,33491.57844064263,3.833165974548173e-11,0.0012815186702578396,0.0005386958241107089
2016-03-18T21:00:00.0,5895.6356634080685,27595.942777235243,6792.627265353733,50.22419438574049,157.99302438787916,36861.71174962831,3.8331675463047095e-11,6.516384828718006e-11,3.258192414359003e-11,5895.635663349146,72.86038632326834,4442.706483126118,5.8857028688772925e-8,1.2916874136148208e-7,0.01917338,33491.57844064331,3.8331675463047095e-11,0.0012815186702564002,0.0005386958242583783
2016-03-18T22:00:00.0,6155.129754660162,27336.448685980904,7550.92818060981,45.77511088901096,180.63049784410921,34511.79150622569,3.8331680130812144e-11,6.516385622238065e-11,3.258192811119032e-11,6155.129754601233,76.0673076489481,4638.250466399274,5.88635108789879e-8,1.2918296729795878e-7,0.02063412,33491.57844064107,3.8331680130812144e-11,0.0012815186702550758,0.0005386958244981924
2016-03-18T23:00:00.0,6561.688158521947,26929.890282118056,8219.858747287326,43.47672219276429,210.923976122745,31599.114330840155,3.833163066178427e-11,6.516377212503325e-11,3.2581886062516626e-11,6561.688158463086,81.09170265227138,4944.616015382401,5.879497504867123e-8,1.290325572766344e-7,0.0220339,33491.578440640005,3.833163066178427e-11,0.0012815186702541245,0.0005386958247849998
2016-03-19T00:00:00.0,7406.97076648481,26084.60767415364,7537.847192518446,47.30080561531915,248.5402381009623,28323.87213776009,3.833310467187512e-11,6.51662779421877e-11,3.258313897109385e-11,7406.970766423837,91.53800918902468,5581.585926160041,6.090815633227168e-8,1.3367018463826467e-7,0.02318866,33491.57844063845,3.833310467187512e-11,0.0012815186702539562,0.0005386958244921983
2016-03-19T01:00:00.0,1.1427173063794781e-6,25466.702382269967,6805.240654161242,48.06338879797193,292.7787231933654,26367.611410231177,3.832815404495624e-11,6.51578618764256e-11,3.25789309382128e-11,1.0883050331185168e-6,1.3449665087602715e-8,8.201015297318728e-7,5.434711539908479e-8,1.1927120089339592e-7,0.02889645,25466.702383412685,3.832815404495624e-11,0.0012815186702567368,0.0005386958242609215
2016-03-19T02:00:00.0,3.196113652831116e-8,25851.40965115017,5561.351782769098,55.048888988494866,244.71661592754398,19562.371295705132,3.819396330729558e-11,6.492973762240249e-11,3.2464868811201243e-11,1.8069082823405977e-8,2.2330422539587752e-10,1.3616111304626678e-8,1.3827123967282779e-8,3.034526613545797e-8,0.03994855,25851.409651182134,3.819396330729558e-11,0.001281518670257247,0.0005386958239742876
2016-03-19T03:00:00.0,5.1499698987664644e-8,25275.54731174045,4515.120306939019,61.18922192573547,189.66900845797656,14001.020051675821,3.825152349817989e-11,6.502758994690581e-11,3.2513794973452904e-11,3.1087168676466485e-8,3.841864132725695e-10,2.3426000809303017e-8,2.0347502721251253e-8,4.465501189757989e-8,0.03326379,25275.54731179195,3.825152349817989e-11,0.0012815186702572455,0.0005386958237711888
2016-03-19T04:00:00.0,1.7006120264674364e-7,24413.27575900608,4127.615723063152,71.47330555174085,128.48106805132613,9485.900283500707,3.831164235373098e-11,6.512979200134266e-11,3.256489600067133e-11,1.300195666571912e-7,1.6068285757748787e-9,9.797735218139503e-8,3.9976506197551095e-8,8.773319184820062e-8,0.027086400000000004,24413.275759176144,3.831164235373098e-11,0.0012815186702569458,0.0005386958237033249
2016-03-19T05:00:00.0,5082.322925845132,23687.48359483507,4688.113378634983,89.81950048234728,57.00904401989632,5358.28509931909,3.833228650918372e-11,6.516488706561232e-11,3.258244353280616e-11,5082.32292578535,62.80917494517749,3829.8277405596027,5.971689522144974e-8,1.3105582061504136e-7,0.02521174,28769.806520680202,3.833228650918372e-11,0.0012815186702489594,0.0005386958237837011
2016-03-19T06:00:00.0,6736.047416785408,23052.83510362413,4425.006928371853,80.89841667175294,30.000000001429395,4500.000000070589,3.752402189745434e-11,6.379083722567238e-11,3.189541861283619e-11,6736.047416750358,83.24649708721657,5076.005919952229,3.4986237623183414e-8,7.67814546442159e-8,0.02075585,29788.882520409537,3.752402189745434e-11,0.0011535023057308177,0.0003806497543263885
2016-03-19T07:00:00.0,5962.545910897261,22348.510998263893,4298.3517923990885,74.78508289337158,32.349233919230656,5150.9993723775,3.752285281719626e-11,6.378884978923365e-11,3.189442489461682e-11,5962.545910862798,73.68728723119534,4493.127270194837,3.439863965665732e-8,7.54919011031412e-8,0.0217968,28311.056909161154,3.752285281719626e-11,0.0011535023056531816,0.00038064975428351954
2016-03-19T08:00:00.0,9952.777128777487,21775.37248806424,3863.599498358833,77.7201939921909,31.252591759391958,5345.775230898494,3.7558946695253896e-11,6.385020938193162e-11,3.192510469096581e-11,9952.777128706022,122.99999999914601,7499.999999947927,7.140126734579006e-8,1.5669856328356683e-7,0.01860896,31728.149616841732,3.7558946695253896e-11,0.0011535023055061725,0.000380649754207093
2016-03-19T09:00:00.0,9952.777128807349,21451.45926595052,3763.469850802952,74.69197226418389,76.5335512686847,8982.176113294041,3.756564622027272e-11,6.386159857446363e-11,3.1930799287231814e-11,9952.777128718097,122.99999999929524,7499.999999957026,8.918842433439392e-8,1.957345923153095e-7,0.018213740000000003,31404.23639475787,3.756564622027272e-11,0.0011535023055023925,0.00038064975418731193
2016-03-19T10:00:00.0,9952.777128872478,21274.97245605469,3692.361085747613,74.97338909361098,124.84273250613239,12718.7066432936,3.7575798036225165e-11,6.387885666158278e-11,3.193942833079139e-11,9952.777128729182,122.99999999943223,7499.999999965379,1.4323211120295232e-7,3.1433988325275934e-7,0.01747922,31227.74958492717,3.7575798036225165e-11,0.0011535023055008952,0.00038064975417359586
2016-03-19T11:00:00.0,9952.777128857819,21130.879053819444,3608.962904730902,86.0167219903734,172.8704969142868,16526.34593847546,3.757410799293351e-11,6.387598358798697e-11,3.1937991793993485e-11,9952.777128727645,122.99999999941325,7499.999999964221,1.3011003131510083e-7,2.8554192010512407e-7,0.01748032,31083.656182677263,3.757410799293351e-11,0.0011535023055008035,0.00038064975415848256
2016-03-19T12:00:00.0,9952.777128478534,21408.21157172309,3268.673595513238,81.87561108059353,209.85492842566,20417.38341464408,3.7532359175655645e-11,6.38050105986146e-11,3.19025052993073e-11,9952.777128438629,122.99999999584148,7499.999999746431,3.984081506802212e-8,8.743540154506018e-8,0.02182536,31360.988700201626,3.7532359175655645e-11,0.0011535023055000409,0.0003806497541023819
2016-03-19T13:00:00.0,1.4957043921303843e-7,21990.587805989584,3519.4976734754773,101.89280570348105,250.98047084324335,24648.710199614456,3.7502541589841705e-11,6.37543207027309e-11,3.187716035136545e-11,1.2288334675105833e-7,1.5186366031126345e-9,9.259979287272161e-8,2.662333814127736e-8,5.842807826290954e-8,0.02441112,21990.587806139156,3.7502541589841705e-11,0.0011535023055106893,0.00038064975414305524
2016-03-19T14:00:00.0,1.0421175860044592e-7,21989.80683213976,3511.2592491997607,119.08997214635214,149.08881864361723,21129.212906939756,3.7492611354332276e-11,6.373743930236487e-11,3.1868719651182433e-11,8.017631297155708e-8,9.90847716964319e-10,6.041754371733652e-8,2.3971708189586475e-8,5.2608761334298544e-8,0.026906870000000003,21989.806832243972,3.7492611354332276e-11,0.0011535023057006057,0.00038064975414108757
2016-03-19T15:00:00.0,7303.022189026166,22099.15948947483,3381.1203494601777,90.2542223739624,30.000000000597208,17617.95403850278,3.566657949275837e-11,6.063318513768923e-11,3.031659256884461e-11,7303.022188895592,90.2533752752391,5503.254589953603,1.3051315468052766e-7,2.8642662221947866e-7,0.02141266,29402.181678500998,3.566657949275837e-11,0.0008470996499446821,0.0003806497541185672
2016-03-19T16:00:00.0,11070.186403223812,22421.392037217887,3753.138831719293,68.69255581431919,30.00000000155416,19740.088659932386,3.500043731579453e-11,5.95007434368507e-11,2.975037171842535e-11,9952.776988539588,122.99999826691881,7499.999894324317,1117.4094146841644,2452.2877028577545,0.01619571,33491.5784404417,3.500043731579453e-11,0.0007293620030269584,0.0003806497541798814
2016-03-19T17:00:00.0,10936.102389135363,22555.47605143229,4556.594889865452,74.55002753681606,84.30817181618372,25939.237806044915,3.5000247076331816e-11,5.950042002976409e-11,2.9750210014882045e-11,9952.777118327667,122.99999987088657,7499.999992127229,983.3252708076353,2158.0241206330056,0.01378559,33491.57844056765,3.5000247076331816e-11,0.0007293620030244403,0.00038064975430822465
2016-03-19T18:00:00.0,10896.35008056926,22595.228359917535,5338.8981411404075,57.91033325725132,132.7588735123207,31040.66740958945,3.5000266559055523e-11,5.950045315039438e-11,2.975022657519719e-11,9952.7771192583,122.99999988238767,7499.999992828516,943.5729613108994,2070.782955078127,0.01481855,33491.578440486795,3.5000266559055523e-11,0.0007293620030215003,0.00038064975446976807
2016-03-19T19:00:00.0,10812.131033891008,22679.447406684027,6279.708253309462,45.06472225613064,197.84926949932498,35272.55259700543,3.5000287496473584e-11,5.950048874400509e-11,2.9750244372002547e-11,9952.777120089646,122.99999989266173,7499.999993454983,859.3539138013011,1885.954250540537,0.01320287,33491.57844057503,3.5000287496473584e-11,0.0007293620030189199,0.00038064975469281046
2016-03-19T20:00:00.0,10535.726336607024,22955.852103949648,7494.689701063368,39.348166712654965,275.7852764987781,38378.79896834127,3.5000220379421556e-11,5.950037464501665e-11,2.9750187322508323e-11,9952.777115844017,122.99999984019273,7499.999990255654,582.9492207629457,1279.351316251033,0.01394091,33491.57844055667,3.5000220379421556e-11,0.0007293620030174975,0.0003806497550636078
2016-03-19T21:00:00.0,10455.590717026349,23035.9877235243,7795.238335774739,40.010110990736216,359.43783898817867,39663.46095443437,3.500014395875394e-11,5.95002447298817e-11,2.975012236494085e-11,9870.021397449042,121.97727490313441,7437.6387136057565,585.5693195772477,1285.1014343529116,0.0143445,33491.57844055065,3.500014395875394e-11,0.0007293620030181174,0.0003806497551996941
2016-03-19T22:00:00.0,10522.10726327091,22969.471177300347,8194.2383851454,40.195333358976576,441.4057322625861,40590.96314726805,3.5000155801992156e-11,5.950026486338667e-11,2.9750132431693334e-11,9108.262453363626,112.56318384993335,6863.608771337399,1413.844809907223,3102.850392633154,0.0140937,33491.578440571255,3.5000155801992156e-11,0.0007293620030201325,0.0003806497553881746
2016-03-19T23:00:00.0,10563.633248414915,22927.94519205729,7890.291628553602,37.47138880093893,513.7743121155736,42363.18430674294,3.500090384069656e-11,5.950153652918415e-11,2.9750768264592077e-11,7581.616769651981,93.6963473210979,5713.191909823043,2982.016478762876,6544.389410443919,0.016549320000000003,33491.57844047221,3.500090384069656e-11,0.0007293620030237371,0.000380649755243253
2016-03-20T00:00:00.0,4.225578172188465e-7,22807.87706922743,7103.229114854601,42.28041660785675,569.9999999977697,46730.474379106054,3.5453459499691495e-11,6.027088114947554e-11,3.013544057473777e-11,3.131899294078622e-7,3.870513809235468e-9,2.3600693958752854e-7,1.0930761692983478e-7,2.3988855051976207e-7,0.02212914,22807.87706964999,3.5453459499691495e-11,0.0008114071409638101,0.00038064975491348615
2016-03-20T01:00:00.0,4.420172244818289e-8,22522.017403428817,6048.8309516059035,49.95638893975152,527.7203948009534,39627.24564537711,3.537041619995581e-11,6.012970753992487e-11,3.0064853769962437e-11,2.3439988079065278e-8,2.8967980458333153e-10,1.7663402718495823e-8,2.0701604661577686e-8,4.5432130671065454e-8,0.02982564,22522.01740347302,3.537041619995581e-11,0.0008114071409687435,0.00038064975463539914
2016-03-20T02:00:00.0,2.3221511232780014e-8,23339.172419162325,5098.888846299913,55.306083263821066,477.7648172686697,33578.41507448405,3.528351936605373e-11,5.998198292229134e-11,2.999099146114567e-11,1.1958784256706297e-8,1.4779095769382513e-10,9.011643761818604e-9,1.1202744993151425e-8,2.4585754714373493e-8,0.0373426,23339.172419185543,3.528351936605373e-11,0.0008114071409709217,0.0003806497544176024
2016-03-20T03:00:00.0,2.8907000467107855e-8,23493.462739257808,4599.224490831163,64.09036108864679,422.4595454121715,28479.52660886749,3.531952629444207e-11,6.004319470055152e-11,3.002159735027576e-11,1.5009516073427372e-8,1.8549299890318883e-10,1.1310548713609074e-8,1.3837441198979934e-8,3.036790852604998e-8,0.032715539999999994,23493.46273928672,3.531952629444207e-11,0.0008114071409726432,0.0003806497543157251
2016-03-20T04:00:00.0,4.2283369863309404e-8,22795.69871419271,4535.062452528212,66.39094464408026,358.3699957308677,23880.30249872776,3.536605471181506e-11,6.01222930100856e-11,3.00611465050428e-11,2.2364803029633145e-8,2.7639228097368473e-10,1.6853187864249066e-8,1.9858444540666174e-8,4.358171562275858e-8,0.02616752,22795.698714234997,3.536605471181506e-11,0.0008114071409732023,0.0003806497543029414
2016-03-20T05:00:00.0,4.673532590363666e-8,22287.811593967013,4544.534687093099,67.82863899442884,291.9798624942374,19345.24042690974,3.537562652578081e-11,6.013856509382739e-11,3.006928254691369e-11,2.4867778697233764e-8,3.0732495465174634e-10,1.8739326503155264e-8,2.1807408641309068e-8,4.785894886825499e-8,0.02569394,22287.81159401375,3.537562652578081e-11,0.0008114071409733218,0.00038064975430415776
2016-03-20T06:00:00.0,8.843011162918723e-8,21825.242584635416,4526.245313856337,69.81444456524319,224.15203490724667,14800.70612053299,3.54183453438623e-11,6.021118708456592e-11,3.010559354228296e-11,4.9610618814683367e-8,6.131058733912424e-10,3.7384504475075754e-8,3.875928162741929e-8,8.506184792920004e-8,0.02167784,21825.24258472385,3.54183453438623e-11,0.0008114071409731342,0.00038064975429963165
2016-03-20T07:00:00.0,2.4502064466809397e-7,21552.94797688802,4514.398115098741,79.37049982706706,154.33840174981813,10274.461187448855,3.5447605083547825e-11,6.02609286420313e-11,3.013046432101565e-11,1.6225596955632498e-7,2.005217638977124e-9,1.2226936823031242e-7,8.270441418312695e-8,1.8150466177221384e-7,0.0187391,21552.947977133044,3.5447605083547825e-11,0.0008114071409733221,0.00038064975429536314
2016-03-20T08:00:00.0,4195.42240545937,21193.26213921441,4421.560131429036,76.17219436221653,74.96871333191446,5760.063453303641,3.546115719650987e-11,6.028396723406677e-11,3.014198361703339e-11,4195.422405285377,51.84853927434517,3161.496297216169,1.7393255930561567e-7,3.8171566366504776e-7,0.01753868,25388.684544673783,3.546115719650987e-11,0.0008114071409665856,0.0003806497542675411
2016-03-20T09:00:00.0,9952.777126232366,20891.986007486983,4145.696735500759,72.55100002924601,50.64586965121431,4500.000000122242,3.547640759812272e-11,6.030989291680862e-11,3.015494645840431e-11,9952.77712617196,122.99999996782918,7499.9999980383645,6.034440229133018e-8,1.3243295942441773e-7,0.01541379,30844.76313371935,3.547640759812272e-11,0.0008114071409557543,0.0002894033589131932
2016-03-20T10:00:00.0,8696.97961573538,20677.598172200516,3980.335628458659,76.3173337597317,101.09568099696676,7854.303552195637,3.547420215971265e-11,6.03061436715115e-11,3.015307183575575e-11,8696.979615678509,107.4804025939348,6553.683084996023,5.681047280333971e-8,1.2467733135087502e-7,0.01576056,29374.577787935898,3.547420215971265e-11,0.0008114071409544035,0.00028940335884244597
2016-03-20T11:00:00.0,9952.77712765801,20671.05872124566,3855.671264784072,76.67502781550091,132.25956123834197,10427.651298261042,3.5476565887757806e-11,6.031016200918827e-11,3.0155081004594135e-11,9952.777127597335,122.99999998544446,7499.999999112467,6.061503606621107e-8,1.330268973932561e-7,0.01577255,30623.835848903673,3.5476565887757806e-11,0.0008114071409525094,0.000289403358793343
2016-03-20T12:00:00.0,9952.777128304904,20871.65326497396,3786.284697604709,78.94763955010308,178.585344815434,14071.980322125813,3.5479994317618995e-11,6.031599033995229e-11,3.0157995169976144e-11,9952.777128237709,122.99999999335844,7499.999999595027,6.71350962481201e-8,1.4733594401114886e-7,0.01576747,30824.430393278864,3.5479994317618995e-11,0.0008114071409519038,0.00028940335875144644
2016-03-20T13:00:00.0,1.5049996009750484e-7,21739.774440646703,3616.789318508572,91.34288898468016,222.63851666590028,17785.695913666823,3.545425242940405e-11,6.027222912998689e-11,3.0136114564993443e-11,1.133104404547681e-7,1.4003311835087491e-9,8.538604777492372e-8,3.7129247413606735e-8,8.148454420753793e-8,0.01846704,21739.774440797206,3.545425242940405e-11,0.0008114071409586074,0.00028940335865480457
2016-03-20T14:00:00.0,5.04109855585394e-7,21393.36374728733,3618.9606327311208,101.29725050184462,131.29643908977997,14168.906884728483,3.5468752347678304e-11,6.029687899105311e-11,3.014843949552656e-11,4.536247072076928e-7,5.606057310901821e-9,3.418327628598671e-7,5.042485149871017e-8,1.1066332681980021e-7,0.0184628,21393.36374779144,3.5468752347678304e-11,0.000811407140960852,0.0002894033586545992
2016-03-20T15:00:00.0,12263.882729675428,21227.695710177948,3725.879602525499,89.92024950239393,30.00000000071045,10549.946541853216,3.4065415275873085e-11,5.791120596898424e-11,2.895560298449212e-11,7569.719070326016,93.54931127295184,5704.226297131209,4694.163659349354,10301.899792277913,0.01313713,33491.57843985338,3.4065415275873085e-11,0.0005538450218924479,0.00028940335871018626
2016-03-20T16:00:00.0,11641.818853894325,21849.75958658854,4128.384213189019,74.72302747726441,33.629615616319185,22830.193318140202,3.406452807838828e-11,5.790969773326008e-11,2.895484886663004e-11,8425.256023248856,104.12234469347013,6348.923456918909,3216.5628306454114,7059.129242517252,0.01048731,33491.57844048287,3.406452807838828e-11,0.000553845021841157,0.00028940335888966477
2016-03-20T17:00:00.0,11378.374627099874,22113.203813476557,5199.782309705946,54.0972499095069,63.02948667757606,32109.862093790704,3.4064554219300155e-11,5.790974217281026e-11,2.895487108640513e-11,9188.89400957819,113.55965762665622,6924.3693674790375,2189.4806175216263,4805.075313877949,0.00796752,33491.578440576435,3.4064554219300155e-11,0.0005538450218338347,0.00028940335958367857
2016-03-20T18:00:00.0,11082.798829935886,22408.779608289933,6878.90732164171,43.65280554347567,122.49244823977574,38639.52475484512,3.406454559172833e-11,5.790972750593816e-11,2.895486375296908e-11,9665.257434963472,119.44672819643603,7283.337085148538,1417.5413949723554,3110.9629876933577,0.01100048,33491.57843822582,3.406454559172833e-11,0.0005538450218302543,0.00028940336094348716
2016-03-20T19:00:00.0,10883.75365411446,22607.82478624132,7734.844862874349,38.83666682561238,198.28692473779594,42154.917795448666,3.406454578782056e-11,5.7909727839294945e-11,2.8954863919647473e-11,9918.677427256975,122.57858362219265,7474.30387940199,965.0762268574272,2117.974425794292,0.01032363,33491.57844035578,3.406454578782056e-11,0.0005538450218281942,0.00028940336200428433
2016-03-20T20:00:00.0,10776.973940523567,22714.604499782985,8203.599484998915,40.9490555551317,282.02939537939574,44012.35152717396,3.4064547541442907e-11,5.790973082045294e-11,2.895486541022647e-11,9947.021848708735,122.9288741786331,7495.663059672749,829.952091814773,1821.428459410027,0.01022765,33491.578440306555,3.4064547541442907e-11,0.000553845021828587,0.00028940336273447005
2016-03-20T21:00:00.0,10733.380398565552,22758.198041992193,7997.367959526909,42.489611087375216,364.00976784801213,45125.843850661186,3.40645455248228e-11,5.790972739219876e-11,2.895486369609938e-11,9735.752557175132,120.31793227544279,7336.459285087974,997.6278413903618,2189.4128108466,0.00868327,33491.57844055774,3.40645455248228e-11,0.0005538450218295838,0.00028940336240767297
2016-03-20T22:00:00.0,10787.270471262793,22704.307969292535,7482.407310519748,43.11163904613918,441.8386428811077,46654.34827647222,3.406455874490631e-11,5.7909749866340726e-11,2.8954874933170363e-11,9302.016366681546,114.9576644084503,7009.61368344209,1485.2541045811893,3259.5665728420076,0.00915179,33491.57844055533,3.406455874490631e-11,0.0005538450218311977,0.00028940336162692077
2016-03-20T23:00:00.0,10741.330808742847,22750.247631835937,6396.212901475695,49.31461108525594,513.6852220884678,49441.12151163995,3.406497724413503e-11,5.791046131502955e-11,2.8955230657514775e-11,8547.156541646104,105.62883515024043,6440.782631112221,2194.1742670966846,4815.37608545118,0.0092745,33491.578440578785,3.406497724413503e-11,0.0005538450218356126,0.0002894033605188483
2016-03-21T00:00:00.0,4346.784752652621,22784.8960281033,6102.687398410373,53.719805765151975,569.999999998504,54301.06761613102,3.47198984737219e-11,5.902382740532722e-11,2.951191370266361e-11,4346.784752529688,53.71912961010421,3275.5566835429395,1.2287372258390885e-7,2.696609809592873e-7,0.01658735,27131.68078075592,3.47198984737219e-11,0.0006761561119241733,0.0002894033602752968
2016-03-21T01:00:00.0,9.751940223692583e-8,22628.268850368924,5996.175855170356,52.051249961853024,569.9999999995975,51473.9371909366,3.7363575230626695e-11,6.351807789206538e-11,3.175903894603269e-11,7.825578027771162e-8,9.671130830740427e-10,5.8970309943539183e-8,1.9200103881322144e-8,4.213690883843687e-8,0.02632487,22628.268850466444,3.7363575230626695e-11,0.0011308969958453124,0.00028940336018979014
2016-03-21T02:00:00.0,1.949592633945518e-8,23367.626504448785,5906.597141113281,55.066194776958895,517.9498809357385,45477.761625270716,3.7188979314533924e-11,6.322126483470767e-11,3.1610632417353834e-11,1.149596654987122e-8,1.420712899865949e-10,8.662883535767982e-9,7.936738524749253e-9,1.7418115535156155e-8,0.04231098,23367.62650446828,3.7188979314533924e-11,0.0011308969958487886,0.0002894033601185709
2016-03-21T03:00:00.0,2.8749371107280985e-8,23345.39181586372,5608.8981263563355,55.619250213834974,462.8848170559638,39571.16477358688,3.726362628826479e-11,6.334816469005014e-11,3.167408234502507e-11,1.80827607745442e-8,2.2347326243631695e-10,1.3626418441238838e-8,1.0603262168046737e-8,2.3270118439289683e-8,0.03294089,23345.39181589247,3.726362628826479e-11,0.0011308969958501345,0.0002894033598872357
2016-03-21T04:00:00.0,4.364018061501128e-8,22992.70431803385,5310.5300447591135,66.41022225379943,407.2666977393978,33962.2669366708,3.731501794632765e-11,6.3435530508757e-11,3.17177652543785e-11,2.9796914112583948e-8,3.682409832378991e-10,2.2453718490115796e-8,1.3779830971918575e-8,3.02414760389733e-8,0.0269553,22992.704318077493,3.731501794632765e-11,0.001130896995851941,0.0002894033596655785
2016-03-21T05:00:00.0,1.1039759079629716e-7,22460.518491210936,4100.136547783745,63.60616680569119,340.8576063829911,28651.73718136774,3.7366809487903795e-11,6.352357612943645e-11,3.1761788064718224e-11,9.061813209438475e-8,1.1198914738464613e-9,6.828606547844275e-8,1.9715935125782965e-8,4.3268961782432e-8,0.02214485,22460.51849132133,3.7366809487903795e-11,0.0011308969958518447,0.00028940335888014807
2016-03-21T06:00:00.0,9952.777128715574,22021.923487955733,4139.421279025608,75.28944461610583,277.2525704754704,24551.600923098908,3.742114458964682e-11,6.361594580239959e-11,3.1807972901199794e-11,9952.77712867962,122.99999999881973,7499.999999928032,3.5890020722453994e-8,7.87649140202212e-8,0.01698117,31974.700616671304,3.742114458964682e-11,0.0011308969958484882,0.00028940335889572524
2016-03-21T07:00:00.0,9952.777128764197,21546.761414930555,4296.618020562066,71.02841680314806,324.9642567551942,27912.179933483458,3.7436127554544806e-11,6.364141684272617e-11,3.1820708421363085e-11,9952.777128717777,122.99999999929129,7499.999999956785,4.6357265522672676e-8,1.0173652618766773e-7,0.01503249,31499.538543694754,3.7436127554544806e-11,0.0011308969958482831,0.0002894033589894164
2016-03-21T08:00:00.0,9952.777128786585,21229.0156765408,4274.944421115451,70.76625025855171,376.93697084834986,31115.562202383277,3.7446157516737605e-11,6.365846777845393e-11,3.182923388922696e-11,9952.777128728927,122.9999999994291,7499.999999965188,5.759422585233709e-8,1.2639737052262013e-7,0.0141624,31181.79280532738,3.7446157516737605e-11,0.0011308969958486819,0.0002894033589762947
2016-03-21T09:00:00.0,9952.777128815367,20880.994390733507,4142.168908759223,72.56263875113594,429.17185148626976,34340.618070762765,3.745710323276076e-11,6.367707549569329e-11,3.183853774784664e-11,9952.77712873701,122.99999999952898,7499.999999971279,7.829370302552525e-8,1.718248321676804e-7,0.0136,30833.771519548874,3.745710323276076e-11,0.0011308969958496676,0.0002894033588972876
2016-03-21T10:00:00.0,9952.777128833026,20917.920703667536,3950.5902650960297,75.92774988810221,479.6103436316878,37698.449451550005,3.7461976161506985e-11,6.368535947456187e-11,3.1842679737280936e-11,9952.777128739763,122.99999999956302,7499.999999973354,9.319952399698743e-8,2.0453742702231364e-7,0.01363,30870.697832500562,3.7461976161506985e-11,0.0011308969958515396,0.0002894033588211016
2016-03-21T11:00:00.0,9952.77712881629,21046.45937065972,3892.071740654839,80.1331106906467,526.6837246401734,41247.85947603522,3.745747851671866e-11,6.367771347842172e-11,3.183885673921086e-11,9952.777128736956,122.99999999952831,7499.999999971238,7.927012289064824e-8,1.7396770155521272e-7,0.01404412,30999.236499476014,3.745747851671866e-11,0.0011308969958556867,0.0002894033587992162
2016-03-21T12:00:00.0,7091.615509576651,21728.882204318576,3956.900418158637,87.19361122767131,569.5517448460835,44855.78802492895,3.739531358874525e-11,6.357203310086692e-11,3.178601655043346e-11,7091.615509550762,87.64073548405608,5343.947285613175,2.5825048182845803e-8,5.6676136116503096e-8,0.0201629,28820.497713895224,3.739531358874525e-11,0.0011308969962649487,0.0002894033588238359
2016-03-21T13:00:00.0,1.2500936491088203e-7,23532.551099175347,3326.731448635525,90.72019425286187,569.9999999994961,46242.835181843526,3.982072228687648e-11,6.769522788769001e-11,3.3847613943845006e-11,1.1124463550726197e-7,1.374801222849967e-9,8.38293428567053e-8,1.3697034175732367e-8,3.005976863392083e-8,0.02815851,23532.55109930036,3.982072228687648e-11,0.0014940816066608313,0.00028940335849380694
2016-03-21T14:00:00.0,5.970937154991468e-8,24333.997963867187,3692.657376437717,117.34519436094496,479.28129982965487,42916.10402272525,3.9788462753590176e-11,6.76403866811033e-11,3.382019334055165e-11,4.7875020258386484e-8,5.916567220978497e-10,3.6076629396210345e-8,1.1766710904847096e-8,2.5823444903759592e-8,0.03435408,24333.997963926897,3.9788462753590176e-11,0.0014940816067256304,0.0002894033586931827
2016-03-21T15:00:00.0,8247.541352408809,25244.037088216144,3951.8633728027344,106.0941939459907,361.9375995508924,39223.4469357528,3.984795148372764e-11,6.774151752233698e-11,3.387075876116849e-11,8247.541352392847,101.9260828629815,6215.005052620822,1.5894631505190407e-8,3.488265703636573e-8,0.02599,33491.57844062496,3.984795148372764e-11,0.001494081606657787,0.00028940335882196886
2016-03-21T16:00:00.0,7312.34464073108,26179.2337999132,4218.865723876953,85.81338866763645,357.7709825495307,41486.58890500913,3.984616652041194e-11,6.77384830847003e-11,3.386924154235015e-11,7312.344640715283,90.36858548832693,5510.279602946764,1.5729302940807424e-8,3.451982386166752e-8,0.01886248,33491.578440644276,3.984616652041194e-11,0.0014940816066574616,0.00028940335894321546
2016-03-21T17:00:00.0,6933.876575954477,26557.70186469184,4989.217559678819,72.0103331481086,362.3276734516695,42778.00307351682,3.984625540706885e-11,6.773863419201704e-11,3.386931709600852e-11,6933.8765759386715,85.69134100015941,5225.081768302402,1.57374547630413e-8,3.4537714003953165e-8,0.017079999999999998,33491.57844064631,3.984625540706885e-11,0.0014940816066571468,0.0002894033594373904
2016-03-21T18:00:00.0,6627.128990235064,26864.449450412325,5831.56479953342,58.33069446881612,376.0101753854255,43013.86757157829,3.984625888276452e-11,6.773864010069968e-11,3.386932005034984e-11,6627.128990219258,81.90044399168484,4993.929511688099,1.5737773610403555e-8,3.4538413752367014e-8,0.016300070000000003,33491.57844064738,3.984625888276452e-11,0.0014940816066566947,0.0002894033600582785
2016-03-21T19:00:00.0,6373.141017690512,27118.43742296007,6062.5462508138025,56.30516660160489,399.5814189899401,42176.232573170855,3.9846240768228753e-11,6.773860930598888e-11,3.386930465299444e-11,6373.141017674709,78.76156926167022,4802.534711077452,1.5736111199895013e-8,3.453476539502044e-8,0.01329701,33491.578440650585,3.9846240768228753e-11,0.0014940816066571917,0.00028940336024279754
2016-03-21T20:00:00.0,6270.789761181739,27220.78867947049,6149.594850396051,53.548111321131394,422.0393157317623,40916.22132287238,3.9846249654304675e-11,6.773862441231794e-11,3.386931220615897e-11,6270.789761165935,77.49667561563632,4725.407049733922,1.5736926042864043e-8,3.4536553664715015e-8,0.0112098,33491.57844065223,3.9846249654304675e-11,0.0014940816066577522,0.0002894033603139078
2016-03-21T21:00:00.0,6271.625097010741,27219.953343641493,5766.1041069878465,64.08405547777812,445.9893741078706,39492.033811648114,3.984624824784911e-11,6.773862202134349e-11,3.3869311010671746e-11,6271.625096994937,77.50699899630062,4726.036524164671,1.5736796213024027e-8,3.4536268737708e-8,0.01121993,33491.578440652236,3.984624824784911e-11,0.0014940816066596376,0.00028940336000677757
2016-03-21T22:00:00.0,6383.394837678673,27108.18360297309,5427.161993001302,68.0066105779012,459.41381170798036,38451.966518262845,3.984621829816544e-11,6.773857110688125e-11,3.3869285553440623e-11,6383.394837662871,78.88828965761857,4810.2615644889365,1.573404802063178e-8,3.453023750303248e-8,0.01236588,33491.578440651756,3.984621829816544e-11,0.0014940816066610978,0.0002894033597495618
2016-03-21T23:00:00.0,6769.509539282713,26722.068901367187,5019.361090766059,72.4642219903734,470.2969848693232,37835.06637918838,3.984618976606412e-11,6.773852260230901e-11,3.3869261301154504e-11,6769.5095392669145,83.66003403437043,5101.221587461611,1.5731430688756948e-8,3.4524493457307967e-8,0.01524013,33491.5784406499,3.984618976606412e-11,0.0014940816066626747,0.00028940335945797953
2016-03-22T00:00:00.0,7585.703175345132,25905.87526529948,4676.47683376736,80.71425004535251,481.49429099493483,37916.927165321795,3.984727179785664e-11,6.774036205635629e-11,3.387018102817814e-11,7585.703175329233,93.7468485924314,5716.271255636061,1.5831266278579442e-8,3.47435945191139e-8,0.02026886,33491.57844064461,3.984727179785664e-11,0.001494081606664547,0.00028940335922812043
2016-03-22T01:00:00.0,2928.0885751180167,25205.70758409288,4222.972185194228,75.64347168604533,494.5283836236397,38956.72187662859,3.984595160436083e-11,6.773811772741341e-11,3.3869058863706705e-11,2928.0885751022392,36.18637191184641,2206.486092185756,1.570962118673727e-8,3.44766299142722e-8,0.02793245,28133.7961592109,3.984595160436083e-11,0.0014940816066678845,0.00028940335894599584
2016-03-22T02:00:00.0,2.946590307712057e-8,25457.490636935763,4284.344858534071,84.87580582300822,455.07277793110853,36940.236073057946,3.97145624668256e-11,6.751475619360352e-11,3.375737809680176e-11,2.0509133607112133e-8,2.53459250723245e-10,1.5454832361173473e-8,8.889254713814829e-9,1.9508525465950115e-8,0.03826392,25457.49063696523,3.97145624668256e-11,0.001494081606672501,0.0002894033589831358
2016-03-22T03:00:00.0,3.5883608643029786e-8,24889.868614908853,3991.606412489149,79.94369439654879,370.1984661898914,32655.891503962193,3.974276754076361e-11,6.756270481929813e-11,3.3781352409649066e-11,2.6010560366008342e-8,3.214478615992841e-10,1.9600479365810006e-8,9.805485572202144e-9,2.15193029280651e-8,0.034871940000000004,24889.86861494474,3.974276754076361e-11,0.0014940816066720825,0.0002894033588369905
2016-03-22T04:00:00.0,2.30308723904607e-7,23931.18850802952,3789.530062323676,86.48069425794813,290.256265875351,28664.285380917518,3.983193741627314e-11,6.771429360766433e-11,3.385714680383217e-11,2.1571653110691927e-7,2.665902489611608e-9,1.625550298543663e-7,1.4524478504080079e-8,3.1875693508493345e-8,0.02596531,23931.18850825983,3.983193741627314e-11,0.0014940816066731266,0.00028940335874825
2016-03-22T05:00:00.0,9952.7771286994,23405.92854275173,4061.414307047526,101.01669473224216,203.77706570175368,24874.755608191623,3.987655620105417e-11,6.779014554179209e-11,3.3895072770896044e-11,9952.77712868022,122.99999999882715,7499.999999928484,1.9111286558481794e-8,4.194198867243513e-8,0.02263153,33358.70567145113,3.987655620105417e-11,0.001494081606667727,0.0002894033588622854
2016-03-22T06:00:00.0,9952.777128780126,22666.017410481767,4024.405046183268,94.04347212261624,225.76186504998378,28313.341590517884,3.9938913501664956e-11,6.789615295283043e-11,3.3948076476415214e-11,9952.777128745922,122.99999999963913,7499.999999977995,3.4137290159313745e-8,7.491833858428157e-8,0.01756713,32618.794539261897,3.9938913501664956e-11,0.0014940816066669864,0.00028940335884773325
2016-03-22T07:00:00.0,9952.777128840049,22092.45455403646,3843.361072387696,87.44308321634928,254.71988700878444,31788.936833790885,3.9986204321206544e-11,6.797654734605112e-11,3.398827367302556e-11,9952.777128755768,122.9999999997608,7499.999999985414,8.421373685354515e-8,1.8481704967200357e-7,0.01298383,32045.231682876507,3.9986204321206544e-11,0.0014940816066663961,0.00028940335877798094
2016-03-22T08:00:00.0,9952.777134031727,21694.89245388455,3750.2777720133454,86.86747204038832,290.27829787383195,35445.57605097677,4.001758703742005e-11,6.802989796361409e-11,3.401494898180704e-11,9952.777128759302,122.99999999980446,7499.9999999880765,5.272357511767367e-6,1.1570814887783363e-5,0.0113086,31647.66958791628,4.001758703742005e-11,0.0014940816066663142,0.00028940335872389866
2016-03-22T09:00:00.0,12135.604357703529,21355.974082573783,3660.3425521511504,88.13955557717216,326.41231991505936,39195.29857992568,4.001888593900322e-11,6.803210609630547e-11,3.4016053048152735e-11,9952.77712875942,122.99999999980592,7499.999999988166,2182.8272289440415,4790.473662257037,0.01024356,33491.57844027731,4.001888593900322e-11,0.001494081606666521,0.00028940335867211575
2016-03-22T10:00:00.0,12267.927241905973,21223.6511984592,3596.715258924696,87.2371669154697,361.27425841936514,47825.4299794231,4.001854906380728e-11,6.803153340847238e-11,3.401576670423619e-11,9952.77712875939,122.99999999980555,7499.999999988143,2315.150113146516,5080.8719508987315,0.00987592,33491.57844036517,4.001854906380728e-11,0.0014940816066667938,0.0002894033586366432
2016-03-22T11:00:00.0,12172.039898704721,21319.538541666665,3497.4235769992406,100.63608349270292,397.03858558541765,56809.58696078863,4.0018899414632624e-11,6.803212900487546e-11,3.401606450243773e-11,9952.77712875942,122.99999999980594,7499.999999988167,2219.2627699452332,4870.435785333874,0.01002282,33491.578440371384,4.0018899414632624e-11,0.001494081606668041,0.00028940335858255095
2016-03-22T12:00:00.0,9952.777128781498,21949.43724012587,3422.391162923177,107.3274717733595,419.4039961741648,65682.5994585148,3.9941237272424196e-11,6.790010336312113e-11,3.3950051681560565e-11,9952.777128746076,122.99999999964102,7499.99999997811,3.535329205279412e-8,7.758699919412308e-8,0.01747467,31902.214368907367,3.9941237272424196e-11,0.0014940816066690832,0.000289403358543471
2016-03-22T13:00:00.0,2.9302623537305774e-7,23731.134167751738,3819.4004140896272,117.8946667734782,435.0780184819954,69760.20858505067,3.98346761257254e-11,6.771894941373318e-11,3.385947470686659e-11,2.7821668173074474e-7,3.438301833760955e-9,2.096525508390826e-7,1.4741834692899297e-8,3.23527074856237e-8,0.02672217,23731.134168044766,3.98346761257254e-11,0.0014940816067566247,0.00028940335876618536
2016-03-22T14:00:00.0,386.815120479722,24467.608770073784,3746.638863932292,124.7820558420817,317.1848457935904,65940.80846060641,4.104030784714792e-11,6.976852334015147e-11,3.4884261670075734e-11,386.8151204663064,4.780400405008475,291.48782957368746,1.334587910569619e-8,2.928911711735985e-8,0.03191787,24854.423890553506,4.104030784714792e-11,0.0016554381692260606,0.00028940335872462854
2016-03-22T15:00:00.0,8050.607554679109,25440.970885959203,3870.236069403754,113.5821114370558,197.18484579466147,62485.657715680456,3.9847849316594884e-11,6.77413438382113e-11,3.387067191910565e-11,8050.607554663156,99.4923041490264,6066.603911525999,1.588506767367226e-8,3.486166807196651e-8,0.02230053,33491.57844063831,3.9847849316594884e-11,0.0014940816066703326,0.0002894033587918973
2016-03-22T16:00:00.0,7089.528577367903,26402.04986328125,3907.312457139757,87.41833301332262,183.09653258834092,64682.02584724092,3.984619564327288e-11,6.773853259356389e-11,3.3869266296781946e-11,7089.528577352105,87.6149444252276,5342.374660074854,1.573196624782905e-8,3.452566880531328e-8,0.01471449,33491.57844064915,3.984619564327288e-11,0.0014940816066687601,0.0002894033588061804
2016-03-22T17:00:00.0,6526.658585509144,26964.91985514323,4113.67586730957,81.69938844256932,183.2946380820348,66117.08833961391,3.984621284132148e-11,6.773856183024651e-11,3.3869280915123256e-11,6526.658585493344,80.6587945885691,4918.219182229823,1.5733543796438442e-8,3.452913092314103e-8,0.01052914,33491.57844065237,3.984621284132148e-11,0.001494081606667925,0.00028940335888547237
2016-03-22T18:00:00.0,6268.120063373904,27223.458377278646,4460.710579020182,76.06866713841755,182.25553830978592,66921.63194397205,3.984618376412128e-11,6.773851239900617e-11,3.386925619950308e-11,6268.120063358106,77.46368252977553,4723.395276205824,1.5730877980022147e-8,3.4523280472330566e-8,0.01002379,33491.57844065255,3.984618376412128e-11,0.0014940816066669668,0.00028940335909337443
2016-03-22T19:00:00.0,6472.64860341362,27018.929837239582,4444.842576497395,73.41922209421794,183.65204778273383,67184.31693059558,3.984634620429061e-11,6.773878854729404e-11,3.386939427364702e-11,6472.648603397806,79.99131980120103,4877.519500073233,1.5745785372039057e-8,3.455599651503107e-8,0.008786239999999999,33491.5784406532,3.984634620429061e-11,0.0014940816066660307,0.00028940335908384315
2016-03-22T20:00:00.0,6253.672774963235,27237.9056656901,4874.407383761936,64.97308332655165,190.22563957128853,67616.99414360934,3.984621047006459e-11,6.77385577991098e-11,3.38692788995549e-11,6253.672774947434,77.28513774257489,4712.5083989374925,1.5733327826383612e-8,3.4528656951199604e-8,0.00860138,33491.57844065333,3.984621047006459e-11,0.0014940816066648982,0.0002894033593625692
2016-03-22T21:00:00.0,6351.968979391196,27139.609461263022,5193.124958089194,56.8563610956404,202.539188069011,67455.09544822277,3.984629970918693e-11,6.773870950561778e-11,3.386935475280889e-11,6351.968979375387,78.4999175962986,4786.580341237719,1.5741516716286256e-8,3.45466284428878e-8,0.00722439,33491.578440654215,3.984629970918693e-11,0.001494081606663681,0.0002894033595836839
2016-03-22T22:00:00.0,6280.505127394887,27211.073313259552,5949.830968288847,59.75433332973056,224.1842386515069,67048.55112080922,3.984613865214861e-11,6.773843570865263e-11,3.386921785432632e-11,6280.505127379092,77.61674160613896,4732.72814671579,1.5726744827826065e-8,3.4514209778839626e-8,0.00705649,33491.57844065443,3.984613865214861e-11,0.0014940816066635286,0.0002894033601562217
2016-03-22T23:00:00.0,6918.071867301542,26573.506573350693,5811.261462537977,56.7200833331214,242.04814100960326,65831.44858867403,3.984622068197832e-11,6.773857515936314e-11,3.386928757968157e-11,6918.07186728574,85.49602072530968,5213.171995445711,1.573426549965877e-8,3.453071478659257e-8,0.01106907,33491.578440652236,3.984622068197832e-11,0.0014940816066627482,0.00028940336004688584
2016-03-23T00:00:00.0,7817.053851345771,25674.52458930121,5427.914322374132,56.69666673024496,270.8255724835584,65233.35941101965,3.984632397188517e-11,6.773875075220479e-11,3.386937537610239e-11,7817.053851329961,96.60596346860181,5890.60752857328,1.5743745372693957e-8,3.4551519494127105e-8,0.017612850000000003,33491.57844064698,3.984632397188517e-11,0.001494081606662234,0.00028940335975538177
2016-03-23T01:00:00.0,8413.833580025486,25077.744860568575,5142.662025689019,59.71402771949768,310.736363303545,65696.05290665671,3.984791997195121e-11,6.774146395231705e-11,3.3870731976158526e-11,8413.833580009526,103.98118203100321,6340.315977500196,1.589167942281035e-8,3.487617834089091e-8,0.02577424,33491.57844059406,3.984791997195121e-11,0.0014940816066622892,0.00028940335954994026
2016-03-23T02:00:00.0,2.791814335363371e-8,25428.105923394098,4513.409706895616,72.42200013902452,355.00501169675573,66893.70714790613,3.970491924055267e-11,6.749836270893954e-11,3.374918135446977e-11,1.9236837482175748e-8,2.377357575371342e-10,1.449608277665452e-8,8.61380750874902e-9,1.8904023852760874e-8,0.03931521,25428.10592342202,3.970491924055267e-11,0.0014940816066673123,0.0002894033591309583
2016-03-23T03:00:00.0,3.667630485700849e-8,24858.07815592448,3997.736113009983,86.69475003348455,282.5845056395799,62380.297730447266,3.974545606072858e-11,6.756727530323859e-11,3.378363765161929e-11,2.6706034386932874e-8,3.3004277972785324e-10,2.0124559739503244e-8,9.902703194772371e-9,2.1732658549735265e-8,0.03457367,24858.078155961157,3.974545606072858e-11,0.0014940816066693538,0.00028940335884641594
