Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-03-23T04:00:00.0,2.715124099979333e-7,24004.11217122396,3732.666650187175,81.99677792019314,195.89124968823106,58382.5619068825,3.983393626119804e-11,6.771769164403666e-11,3.385884582201833e-11,2.567621784860285e-7,3.1731593649850204e-9,1.9348532713323295e-7,1.468251382026078e-8,3.22225207836123e-8,0.02610595,24004.11217149547,3.983393626119804e-11,0.0014940816066679194,0.0002894033587232854
2016-03-23T05:00:00.0,9952.777128748616,23454.7936452908,3874.124986165365,98.61791588041515,113.8959658527919,54649.895546324384,3.990223707180879e-11,6.783380302207493e-11,3.391690151103747e-11,9952.777128725202,122.99999999938305,7499.999999962381,2.334748902692247e-8,5.123883822789463e-8,0.0199792,33407.570774039414,3.990223707180879e-11,0.0014940816066619604,0.00028940335879975963
2016-03-23T06:00:00.0,9952.77712877965,22903.79714952257,3882.6527235921226,92.94733317905,138.27954405333918,58275.770849576,3.9938271733724775e-11,6.789506194733212e-11,3.394753097366606e-11,9952.777128745718,122.9999999996366,7499.999999977841,3.3863715053490584e-8,7.431794551527582e-8,0.01742399,32856.574278302214,3.9938271733724775e-11,0.0014940816066604126,0.00028940335880317855
2016-03-23T07:00:00.0,9952.777128781674,22349.416928168404,3683.784692721897,94.76866633945042,168.33370495560374,61893.1184154394,3.994098020600589e-11,6.789966635021002e-11,3.394983317510501e-11,9952.777128746558,122.99999999964699,7499.999999978474,3.504915766433246e-8,7.691954014908585e-8,0.017132770000000002,32302.19405695008,3.994098020600589e-11,0.0014940816066596387,0.00028940335869553696
2016-03-23T08:00:00.0,9952.777128806847,21931.386203342016,3557.847197401259,93.1992501703898,196.56653269747974,65709.33401217624,3.996804804656425e-11,6.794568167915922e-11,3.397284083957961e-11,9952.777128752892,122.99999999972526,7499.999999983247,5.3887235736852645e-8,1.1826194034335391e-7,0.01418165,31884.163332148863,3.996804804656425e-11,0.00149408160665895,0.00028940335862580633
2016-03-23T09:00:00.0,9952.777128790443,21401.958611653645,3502.2800661892356,81.88547202852037,226.3687766085742,69651.48710427985,3.9951975986948045e-11,6.791835917781167e-11,3.395917958890584e-11,9952.777128749523,122.99999999968362,7499.999999980708,4.085310109229683e-8,8.965698347956113e-8,0.01504485,31354.73574044409,3.9951975986948045e-11,0.001494081606657903,0.00028940335859609215
2016-03-23T10:00:00.0,9952.777128788583,21396.368165147567,3473.9721728515624,89.23508355034723,267.48479866142424,73649.20732756433,3.994976681989023e-11,6.79146035938134e-11,3.39573017969067e-11,9952.777128748978,122.99999999967687,7499.999999980297,3.95379772830859e-8,8.677078805048917e-8,0.01502806,31349.14529393615,3.994976681989023e-11,0.0014940816066581729,0.0002894033585817132
2016-03-23T11:00:00.0,9952.777128771806,21501.91304633246,3577.712929280599,97.667055077023,301.25120919234695,77675.2354441832,3.992758408781164e-11,6.787689294927978e-11,3.393844647463989e-11,9952.777128741864,122.99999999958897,7499.999999974936,2.987516382364333e-8,6.556459602256798e-8,0.01715724,31454.69017510427,3.992758408781164e-11,0.0014940816066586146,0.00028940335863988226
2016-03-23T12:00:00.0,9952.777128499096,22127.42634331597,3597.5230938042537,97.95688824971516,326.58564819670744,81597.52280434646,3.9857117285397753e-11,6.775709938517618e-11,3.387854969258809e-11,9952.777128482227,122.99999999638027,7499.999999779284,1.680119928841996e-8,3.687222773212474e-8,0.02331469,32080.203471815064,3.9857117285397753e-11,0.0014940816066587631,0.00028940335865431976
2016-03-23T13:00:00.0,1055.6195103968603,23897.04093641493,3381.2615342881945,133.04775030348037,351.63025402503627,85499.99999976171,4.4054564547469376e-11,7.489275973069794e-11,3.744637986534897e-11,1055.6195103861387,13.045725639942514,795.4710756062508,1.0646802567149767e-8,2.33656730174906e-8,0.03371534,24952.660446811795,4.4054564547469376e-11,0.0020246637768132005,0.00033621012875103764
2016-03-23T14:00:00.0,1006.2352363283933,24576.1546077474,3282.7129190402557,132.43763864305285,231.63025402539756,82914.20987731326,4.585767068158455e-11,7.795804015869374e-11,3.897902007934687e-11,1006.2352363189785,12.43541701636257,758.257135144059,9.336728068843586e-9,2.0490558901030562e-8,0.04281656,25582.38984407579,4.585767068158455e-11,0.0022216269656851295,0.0003362101287284558
2016-03-23T15:00:00.0,7987.686856965026,25503.891583658853,3309.2800664605033,110.989416686164,111.63025402561541,80389.75442964767,3.9839197187159226e-11,6.772663521817068e-11,3.386331760908534e-11,7987.686856947399,98.7147075326345,6019.189483697225,1.7559885196581755e-8,3.853725408546231e-8,0.02636693,33491.578440623874,3.9839197187159226e-11,0.0014940816066580228,0.00033621012873774907
2016-03-23T16:00:00.0,6984.591565103295,26506.986875542538,3902.1064588080512,83.17463829888239,99.35703895372546,83099.66418313303,3.983762759098651e-11,6.772396690467707e-11,3.3861983452338536e-11,6984.591565085845,86.31809507938695,5263.298480450423,1.73823194972279e-8,3.814756506436356e-8,0.01798819,33491.57844064583,3.983762759098651e-11,0.001494081606654827,0.00033621012891342874
2016-03-23T17:00:00.0,6564.9094193832025,26926.669021267357,4246.999930013021,77.63369452370537,102.5019898158701,84460.85654102368,3.983767405887875e-11,6.772404590009387e-11,3.3862022950046936e-11,6564.909419365747,81.13151215326802,4947.043423979757,1.7387527085467905e-8,3.815899373539021e-8,0.01333109,33491.57844065056,3.983767405887875e-11,0.0014940816066525283,0.00033621012900986793
2016-03-23T18:00:00.0,6474.916259117185,27016.66218153212,4726.35410712348,68.3545278570387,106.00130152708336,85160.90037123869,3.9837706830555137e-11,6.772410161194373e-11,3.3862050805971864e-11,6474.916259099727,80.01934430609322,4879.228311347147,1.7391203450079594e-8,3.816706195426325e-8,0.01472329,33491.578440649304,3.9837706830555137e-11,0.001494081606649985,0.00033621012920988247
2016-03-23T19:00:00.0,6535.509870771816,26956.068569878476,5317.863371853297,59.23091684235467,117.66761205780027,85313.77491171067,3.9837776493329035e-11,6.772422003865935e-11,3.3862110019329676e-11,6535.50987075435,80.76818195583529,4924.889143648493,1.739902092752727e-8,3.818421833719719e-8,0.01367448,33491.578440650286,3.9837776493329035e-11,0.0014940816066476234,0.000336210129500201
2016-03-23T20:00:00.0,6366.42836903512,27125.150071614586,6320.442061496311,52.04741679827371,139.20637125294252,84920.80101975416,3.983769696435096e-11,6.772408483939663e-11,3.3862042419698314e-11,6366.428369017663,78.67861193487249,4797.476337492225,1.7390103969515922e-8,3.816464901355379e-8,0.01409991,33491.578440649704,3.983769696435096e-11,0.0014940816066458,0.00033621012994251544
2016-03-23T21:00:00.0,6401.098580079999,27090.479860568576,6988.655028889974,49.76486073811849,165.83906047119245,83397.83563199836,3.9837710322491766e-11,6.7724107548236e-11,3.3862053774118e-11,6401.09858006254,79.10707887463656,4823.602370404667,1.739160238681041e-8,3.8167937468310605e-8,0.01522003,33491.57844064857,3.9837710322491766e-11,0.0014940816066446633,0.00033621013026180686
2016-03-23T22:00:00.0,6567.851464736969,26923.726975911453,7568.365704481336,45.59277790281507,195.1827726893211,81232.78330976132,3.9837683117629234e-11,6.772406129996969e-11,3.3862030649984847e-11,6567.851464719513,81.16787100807116,4949.260427321412,1.7388553719422736e-8,3.816124680556278e-8,0.01538225,33491.57844064842,3.9837683117629234e-11,0.001494081606643509,0.0003362101306439545
2016-03-23T23:00:00.0,7014.45378244305,26477.124658203124,7984.513826768663,45.06413874414232,230.75935987636876,78613.67836884971,3.9837662624842524e-11,6.772402646223228e-11,3.386201323111614e-11,7014.453782425597,86.68714310339726,5285.801408743735,1.7386257888837756e-8,3.8156208332611496e-8,0.017876629999999998,33491.578440646175,3.9837662624842524e-11,0.0014940816066428787,0.0003362101309833942
2016-03-24T00:00:00.0,7852.765070958353,25638.813369683157,7931.773121066623,44.50747220993042,272.383858317242,75914.96628707304,3.983932651723653e-11,6.77268550793021e-11,3.386342753965105e-11,7852.765070940711,97.04729556669761,5917.51802235961,1.7574694587049467e-8,3.8569755052121026e-8,0.02165161,33491.578440641504,3.983932651723653e-11,0.001494081606642238,0.0003362101309409511
2016-03-24T01:00:00.0,1.9609355784137764e-7,25227.80369574653,6921.731433105469,44.236666738722064,324.9251757557852,73900.71152461473,3.98213384109387e-11,6.76962752985958e-11,3.38481376492979e-11,1.8029510585473724e-7,2.228151774444676e-9,1.3586291307589487e-7,1.5730755711341798e-8,3.4523012139186665e-8,0.02994585,25227.803695942624,3.98213384109387e-11,0.001494081606645292,0.0003362101302366604
2016-03-24T02:00:00.0,2.505674945048251e-8,25796.749945746527,6042.761493191189,51.21555562125312,280.6900031009844,66978.98042788975,3.967505715241259e-11,6.74475971591014e-11,3.37237985795507e-11,1.651711920736799e-8,2.0412450075191126e-10,1.2446615899506783e-8,8.47218264595542e-9,1.8593211267075058e-8,0.03941177,25796.749945771586,3.967505715241259e-11,0.0014940816066460485,0.0003362101298342698
2016-03-24T03:00:00.0,2.60129156920387e-8,24985.94703233507,5072.819381239149,62.24594452010261,229.47594156163777,60936.21927093975,3.968218935188107e-11,6.745972189819782e-11,3.372986094909891e-11,1.7277583093123352e-8,2.1352258700840729e-10,1.3019669939537029e-8,8.667872877017152e-9,1.9022676726105323e-8,0.03868,24985.947032361084,3.968218935188107e-11,0.0014940816066468744,0.00033621012944468266
2016-03-24T04:00:00.0,7.158813115506598e-8,24117.794660915803,4069.6041015625,72.03125009642706,167.2314911234562,55863.400225942765,3.979012072483401e-11,6.764320523221782e-11,3.382160261610891e-11,5.8215384474033286e-8,7.194466627413898e-10,4.3868698947645715e-8,1.3305103475800476e-8,2.919963015362436e-8,0.02819634,24117.79466098739,3.979012072483401e-11,0.0014940816066470923,0.0003362101291101285
2016-03-24T05:00:00.0,7238.007663436288,23415.183924153647,4011.069405585395,94.68202778074476,95.2017351094365,51793.79646066346,3.9838563007386425e-11,6.772555711255692e-11,3.386277855627846e-11,7238.007663418733,89.44990238217754,5454.262340376679,1.7487725684690023e-8,3.837889146444723e-8,0.02421574,30653.191587589936,3.9838563007386425e-11,0.0014940816066425508,0.0003362101290977616
2016-03-24T06:00:00.0,9952.777128761258,22710.42377983941,4054.2592364501943,99.01194427278308,89.9711037925011,53236.989731703274,3.990077462346805e-11,6.783131685989568e-11,3.391565842994784e-11,9952.777128731917,122.99999999946604,7499.999999967441,2.9272936123834582e-8,6.424293579386951e-8,0.0188137,32663.20090860067,3.990077462346805e-11,0.0014940816066391972,0.00033621012910659166
2016-03-24T07:00:00.0,9952.77712879261,22214.96038845486,3873.895776977539,97.8393890486823,113.96065360082459,56682.73083149488,3.9933849721918775e-11,6.788754452726192e-11,3.394377226363096e-11,9952.777128746986,122.99999999965226,7499.999999978796,4.555632764643205e-8,9.997877287107065e-8,0.016932,32167.737517247468,3.9933849721918775e-11,0.0014940816066373634,0.0003362101290703971
2016-03-24T08:00:00.0,9952.77712880855,22029.390726453996,3612.4397682698577,96.80974976009792,139.12275863346034,60308.835390806234,3.994675967374885e-11,6.790949144537304e-11,3.395474572268652e-11,9952.77712875031,122.99999999969334,7499.999999981301,5.817220582727595e-8,1.2766581623859006e-7,0.016087209999999998,31982.167855262545,3.994675967374885e-11,0.001494081606636061,0.0003362101289929425
2016-03-24T09:00:00.0,9952.777128891536,21463.812039388016,3467.613388875325,88.53391673194038,165.31450295470046,64196.395958855464,3.99735057798359e-11,6.795495982572103e-11,3.397747991286052e-11,9952.777128755184,122.99999999975358,7499.999999984974,1.3628474177350696e-7,2.9909305572906765e-7,0.01318584,31416.589168279555,3.99735057798359e-11,0.001494081606634729,0.0003362101289509532
2016-03-24T10:00:00.0,9952.777128844007,21329.830851236984,3397.0717609320745,91.2145832125346,199.78208030420132,68228.78290647436,3.996337697706906e-11,6.79377408610174e-11,3.39688704305087e-11,9952.777128753583,122.99999999973379,7499.999999983767,9.03563988576949e-8,1.9829785115589452e-7,0.01413273,31282.607980080993,3.996337697706906e-11,0.001494081606634292,0.00033621012893132903
2016-03-24T11:00:00.0,9952.77712880513,21432.93068847656,3333.361077473958,98.2929723570082,231.56899117319355,72331.71148193447,3.9944348144657904e-11,6.790539184591843e-11,3.395269592295922e-11,9952.77712874975,122.99999999968644,7499.99999998088,5.531173654265357e-8,1.213881765848518e-7,0.0156781,31385.707817281695,3.9944348144657904e-11,0.0014940816066342825,0.0003362101289141536
2016-03-24T12:00:00.0,9952.777128635382,22094.6511702474,3332.6967123752174,110.40472190009224,256.27751289760295,76498.35074077289,3.985647155717906e-11,6.77560016472044e-11,3.38780008236022e-11,9952.777128615531,122.99999999802769,7499.999999879737,1.9783007099682538e-8,4.341615919695066e-8,0.02467345,32047.428298882787,3.985647155717906e-11,0.0014940816066345934,0.0003362101289152069
2016-03-24T13:00:00.0,6.500015305744505e-8,23807.875036349826,3360.1735913085936,113.89652761035497,268.874285077205,80665.65436453097,3.978384766355292e-11,6.763254102803997e-11,3.381627051401998e-11,5.202766300389872e-8,6.429765749478919e-10,3.920588871633487e-8,1.2904857512518286e-8,2.8321242840096314e-8,0.03006208,23807.875036414825,3.978384766355292e-11,0.0014940816066639985,0.0003362101289260989
2016-03-24T14:00:00.0,1528.7386868842539,24539.75451931424,3453.493038804796,138.8944451268514,154.9792515491445,77305.48110950002,4.1706774659446714e-11,7.090151692105941e-11,3.5450758460529706e-11,1528.738686870779,18.892702614777335,1151.9940618766666,1.3403975147981029e-8,2.9416615783656735e-8,0.03407048,26068.49320619849,4.1706774659446714e-11,0.0017425127937110007,0.0003362101289539263
2016-03-24T15:00:00.0,8010.432765182597,25481.145675455733,3542.8934873453773,103.9765552796258,34.97925154991676,75003.98246881143,3.9839091176998014e-11,6.772645500089662e-11,3.386322750044831e-11,8010.432765164982,98.99580964861316,6036.329856622753,1.754783068380734e-8,3.851079902516644e-8,0.02288,33491.57844063833,3.9839091176998014e-11,0.0014940816065973541,0.0003362101289805143
2016-03-24T16:00:00.0,7084.044813237604,26407.53362738716,4036.495323418512,72.26147211710612,30.0000000005445,77497.41917433742,3.75595606896672e-11,6.385125317243424e-11,3.192562658621712e-11,7084.044813208834,87.54717409530912,5338.242322884702,2.87062743384632e-8,6.299932918944651e-8,0.01857375,33491.57844062476,3.75595606896672e-11,0.0011580202067601679,0.00033621012911326997
2016-03-24T17:00:00.0,6778.868577358427,26712.70986328125,4737.805489366319,60.77294442388746,45.286859998987325,78799.16651007674,3.7559669878202276e-11,6.385143879294387e-11,3.1925719396471936e-11,6778.868577329619,83.77569639341034,5108.274170329899,2.874386495030051e-8,6.308182625268953e-8,0.014005200000000002,33491.57844063968,3.7559669878202276e-11,0.0011580202067478567,0.00033621012933548257
2016-03-24T18:00:00.0,6423.968283298305,27067.610157335068,6015.465225694445,53.97491689893934,68.29076998874751,79169.63552731354,3.755952591948444e-11,6.385119406312354e-11,3.192559703156177e-11,6423.968283269547,79.38971089362643,4840.836030099172,2.869436446138156e-8,6.297319154936039e-8,0.01583498,33491.57844063338,3.755952591948444e-11,0.0011580202067429945,0.0003362101298366167
2016-03-24T19:00:00.0,6903.325957456749,26588.252483181423,6765.282353379991,47.04533317777845,93.70672200365766,77995.00666799134,3.755978188103705e-11,6.385162919776298e-11,3.192581459888149e-11,6903.325957427903,85.31378546684395,5202.060089441704,2.8782517451520166e-8,6.316665375832894e-8,0.01429251,33491.57844063817,3.755978188103705e-11,0.0011580202067396008,0.00033621013017759514
2016-03-24T20:00:00.0,6644.805678597987,26846.772762044267,8014.583234998915,43.8701946343316,131.97633231293278,76431.78474032636,3.755966054942963e-11,6.385142293403037e-11,3.192571146701519e-11,6644.805678569182,82.11889886502411,5007.2499307941525,2.8740669320820154e-8,6.307481306417099e-8,0.01257,33491.57844064225,3.755966054942963e-11,0.0011580202067379437,0.0003362101310279401
2016-03-24T21:00:00.0,6393.543514427217,27098.03492621528,9393.057784016926,41.330944436391185,170.22619456386346,73424.4517723948,3.7559620453401376e-11,6.385135477078234e-11,3.192567738539117e-11,6393.543514398426,79.01371065542874,4817.90918630663,2.8726867400355887e-8,6.304452311011694e-8,0.01313064,33491.5784406425,3.7559620453401376e-11,0.0011580202067368597,0.00033621013227180265
2016-03-24T22:00:00.0,6394.908518767101,27096.669921875,9213.261567111544,41.47483307096693,207.91011880305481,68849.30351095763,3.75596620892972e-11,6.385142555180524e-11,3.192571277590262e-11,6394.908518738296,79.03057987008427,4818.9377969563575,2.8741202553088775e-8,6.307598330572965e-8,0.01320125,33491.5784406421,3.75596620892972e-11,0.0011580202067363562,0.0003362101320994343
2016-03-24T23:00:00.0,6394.908518762461,27096.669921875,8907.129491102429,41.54316645410326,245.4670236226057,64454.98007707569,3.755946295442651e-11,6.385108702252506e-11,3.192554351126253e-11,6394.908518733725,79.03057987002778,4818.937796952913,2.8672775443141306e-8,6.292581188417089e-8,0.01549614,33491.578440637466,3.755946295442651e-11,0.0011580202067360806,0.00033621013181330765
2016-03-25T00:00:00.0,7615.60246732468,25875.97597330729,8470.460619303385,42.656138802634345,282.9555950589543,60366.78871919922,3.756110062077102e-11,6.385387105531073e-11,3.192693552765537e-11,7615.602467295371,94.11635479801119,5738.80212182995,2.9245369235442797e-8,6.418243698249308e-8,0.01834958,33491.578440631965,3.756110062077102e-11,0.001158020206735563,0.0003362101314206934
2016-03-25T01:00:00.0,1.4379919912727973e-7,25340.897612847217,7282.6712489149295,42.34786111725701,334.41696907470106,57635.13055800012,3.753857952239523e-11,6.381558518807189e-11,3.1907792594035945e-11,1.2079384428090273e-7,1.4928137799444073e-9,9.102523048441507e-8,2.2941539261188932e-8,5.034793324230552e-8,0.02597553,25340.89761299102,3.753857952239523e-11,0.001158020206738539,0.00033621013044630966
2016-03-25T02:00:00.0,3.1756774196294894e-8,25718.525836588546,6102.550872395834,47.96588895903693,292.0702659791632,50352.45964543665,3.743968685624493e-11,6.364746765561637e-11,3.182373382780819e-11,1.9925649085922718e-8,2.462483391175984e-10,1.5015142629121855e-8,1.176747764271656e-8,2.5825127601098538e-8,0.03275148,25718.5258366203,3.743968685624493e-11,0.0011580202067392265,0.0003362101298798278
2016-03-25T03:00:00.0,3.334199011593398e-8,25318.312514105903,5226.104139675565,57.82283331447177,244.10553504064225,44249.909109291795,3.7446387962324734e-11,6.365885953595204e-11,3.182942976797602e-11,2.1108197689692282e-8,2.608627001528844e-10,1.5906262204444168e-8,1.2170133566705746e-8,2.6708803859688683e-8,0.03152465,25318.31251413924,3.7446387962324734e-11,0.001158020206740047,0.00033621012952173615
2016-03-25T04:00:00.0,5.205134527686336e-8,24567.9264594184,4516.465245632596,66.15886122067771,186.28385974670067,39023.80530586896,3.749317091128946e-11,6.373839054919208e-11,3.186919527459604e-11,3.6004853268611346e-8,4.4496092846642673e-10,2.7131763930879675e-8,1.598275361770282e-8,3.5076051480715486e-8,0.02663546,24567.92645947045,3.749317091128946e-11,0.0011580202067402532,0.00033621012926681566
2016-03-25T05:00:00.0,8.599217329397247e-8,23671.41737684462,4249.321737060547,68.21675006760489,120.12615654667691,34507.34039650872,3.752182981338692e-11,6.378711068275777e-11,3.189355534137888e-11,6.615936453092388e-8,8.176212259165822e-10,4.9854952799791594e-8,1.976902165236583e-8,4.338546647141691e-8,0.02448574,23671.417376930614,3.752182981338692e-11,0.0011580202067388592,0.00033621012917898064
2016-03-25T06:00:00.0,9952.777128750502,22808.9398328993,4316.064790039062,76.1746667268541,51.91056450012714,30258.01899575154,3.7593961729434355e-11,6.39097349400384e-11,3.19548674700192e-11,9952.777128701668,122.9999999990922,7499.999999944645,4.877035198162993e-8,1.0703233108376845e-7,0.0173682,32761.716961649807,3.7593961729434355e-11,0.0011580202067271769,0.00033621012919968744
2016-03-25T07:00:00.0,9952.777128780934,21971.513697916667,4515.134223225911,84.04452743318345,98.7370557926006,33441.95454197429,3.7603513954163096e-11,6.392597372207726e-11,3.196298686103863e-11,9952.777128720372,122.99999999932336,7499.999999958741,6.049785200466597e-8,1.3276972304934813e-7,0.01736397,31924.290826697605,3.7603513954163096e-11,0.0011580202067254252,0.0003362101292654154
2016-03-25T08:00:00.0,9952.7771289743,21579.30307508681,4662.4351637098525,87.11491703033447,137.69368637898066,36426.820655050025,3.763254938597156e-11,6.397533395615165e-11,3.1987666978075825e-11,9952.777128742156,122.99999999959259,7499.999999975157,2.3207902246611333e-7,5.093249845633001e-7,0.01518738,31532.08020406111,3.763254938597156e-11,0.0011580202067243313,0.00033621012931567414
2016-03-25T09:00:00.0,12179.491667469152,21312.086773003477,4466.1226837836375,84.04099986182318,173.57992736845566,39264.385828034785,3.764363760276877e-11,6.399418392470691e-11,3.1997091962353454e-11,9952.777128746502,122.99999999964628,7499.999999978431,2226.7145387225873,4886.789577146529,0.01322,33491.57844047264,3.764363760276877e-11,0.0011580202067233364,0.0003362101292483547
2016-03-25T10:00:00.0,12282.829774555286,21208.74866590712,4205.266133219401,86.69002787695992,212.54008552660733,47185.05305758621,3.764368829680698e-11,6.399427010457186e-11,3.199713505228593e-11,9952.777128746518,122.99999999964649,7499.999999978444,2330.0526458087047,5113.57732916803,0.013619999999999998,33491.57844046241,3.764368829680698e-11,0.0011580202067230038,0.00033621012916346755
2016-03-25T11:00:00.0,9952.777130229573,21232.271965603297,3588.016157090929,104.20763892491657,248.85121566947447,55593.364589723424,3.7641286008317674e-11,6.399018621414005e-11,3.199509310707002e-11,9952.77712874553,122.99999999963428,7499.999999977699,1.4839782206426838e-6,3.256766493970688e-6,0.01449806,31185.04909583287,3.7641286008317674e-11,0.0011580202067236183,0.00033621012900337177
2016-03-25T12:00:00.0,7445.539895940182,21922.83468804253,3087.143484632704,105.80088903427124,267.64473476425155,59505.34877207708,3.756046577628579e-11,6.385279181968585e-11,3.192639590984292e-11,7445.539895911097,92.01466036543025,5610.6500222823315,2.9020742821684543e-8,6.368946763306971e-8,0.02298386,29368.374583982713,3.756046577628579e-11,0.0011580202067243246,0.0003362101288631713
2016-03-25T13:00:00.0,5.021332473837642e-8,23820.162802734376,3507.877279663086,109.77058344946968,253.8596641157112,62028.85564600051,3.748922417964171e-11,6.37316811053909e-11,3.186584055269545e-11,3.4577910497581906e-8,4.2732625639794633e-10,2.6056479048655262e-8,1.5571682559689126e-8,3.417390721083511e-8,0.02887869,23820.16280278459,3.748922417964171e-11,0.0011580202067408816,0.0003362101289811028
2016-03-25T14:00:00.0,7.51472570621375e-8,24405.176796332467,3747.164301418728,111.30069439146256,144.090238687022,58520.97870260781,3.75157656435758e-11,6.377680159407886e-11,3.188840079703943e-11,5.625757824031296e-8,6.952513890371914e-10,4.239337738031654e-8,1.8825902020230467e-8,4.1315678401067607e-8,0.02883353,24405.176796407617,3.75157656435758e-11,0.001158020206742881,0.000336210129052794
2016-03-25T15:00:00.0,8093.30712441681,25398.27131618924,3648.560166829427,102.8118611272176,32.79070231649421,54773.81473748292,3.7561104326301195e-11,6.385387735471203e-11,3.1926938677356015e-11,8093.3071243875,100.02000079169608,6098.780536079029,2.9246855042686037e-8,6.418569776299442e-8,0.02148334,33491.578440606056,3.7561104326301195e-11,0.0011580202066573538,0.0003362101290224758
2016-03-25T16:00:00.0,7324.799663483501,26166.77877712674,4192.048592868381,78.6883056471083,30.00000000121127,57224.03544300683,3.6618292466454425e-11,6.225109719297252e-11,3.112554859648626e-11,7324.79966344282,90.52250913955166,5519.665191436076,4.0619241962561216e-8,8.914375183812758e-8,0.01704251,33491.57844061025,3.6618292466454425e-11,0.0010069505103953887,0.00033621012916115517
2016-03-25T17:00:00.0,6973.098297939424,26518.480142686632,4355.4814500596785,66.59686106152004,41.835210444196406,58551.65237787379,3.66183376832074e-11,6.225117406145258e-11,3.112558703072629e-11,6973.09829789871,86.17605714909607,5254.637631042443,4.0652056618318994e-8,8.921576749839572e-8,0.01491189,33491.57844062606,3.66183376832074e-11,0.001006950510379646,0.000336210129213829
2016-03-25T18:00:00.0,6745.53505629884,26746.0433843316,5259.428160129123,57.00727773242527,61.41541348231098,59450.808895155904,3.6618313065371697e-11,6.225113221113188e-11,3.112556610556594e-11,6745.535056258143,83.3637487491757,5083.155411535103,4.063423964967975e-8,8.917666604415518e-8,0.01380883,33491.578440630445,3.6618313065371697e-11,0.0010069505103735272,0.0003362101295350474
2016-03-25T19:00:00.0,6800.871746283988,26690.706694335942,6710.5786749945755,50.699583157433395,87.77289144961264,59274.53648286118,3.661839328707302e-11,6.225126858802414e-11,3.112563429401207e-11,6800.871746243233,84.04761946989017,5124.85484572501,4.0692441950887395e-8,8.930439790828116e-8,0.01544869,33491.57844061994,3.661839328707302e-11,0.0010069505103701257,0.00033621013015684985
2016-03-25T20:00:00.0,6620.908944640676,26870.669495985243,7732.708288167318,48.19872217390272,121.12193471262323,57688.81298989104,3.661831676613098e-11,6.225113850242267e-11,3.1125569251211335e-11,6620.908944599977,81.82357443042844,4989.242343318807,4.063693873713087e-8,8.918258951220398e-8,0.01453478,33491.57844062592,3.661831676613098e-11,0.0010069505103683294,0.00033621013080046126
2016-03-25T21:00:00.0,6699.92490818951,26791.653532443575,8626.726808539497,46.43077771398756,154.74779391964086,54945.34738134184,3.661833585636728e-11,6.225117095582437e-11,3.1125585477912185e-11,6699.924908148797,82.80008213182222,5048.785495842818,4.0650777419768204e-8,8.921296014521399e-8,0.01321498,33491.578440633086,3.661833585636728e-11,0.001006950510367068,0.00033621013156085534
2016-03-25T22:00:00.0,6914.553693451501,26577.024747178817,9367.46287624783,42.24005577405294,191.1181052880511,51367.40640494451,3.6618313999088913e-11,6.225113379845115e-11,3.1125566899225575e-11,6914.553693410804,85.45254186699525,5210.52084554849,4.0634942317200367e-8,8.917820813150236e-8,0.01379119,33491.57844063032,3.6618313999088913e-11,0.0010069505103657804,0.0003362101322493918
2016-03-25T23:00:00.0,7405.914037418749,26085.66440321181,10047.097113715276,40.40325019518534,234.33159833158015,47210.4647105445,3.6618301819239336e-11,6.225111309270687e-11,3.1125556546353435e-11,7405.914037378061,91.52494975134726,5580.789618984589,4.0626124324788526e-8,8.915885599962367e-8,0.0141865,33491.57844063057,3.6618301819239336e-11,0.0010069505103649076,0.0003362101329271334
2016-03-26T00:00:00.0,8252.688329376659,25238.890111219614,10173.157319607204,39.1244999578264,285.45430483850697,42744.15755211309,3.661976524217899e-11,6.225360091170428e-11,3.112680045585214e-11,8252.688329334882,101.98969105551701,6218.883600946159,4.1714041783702724e-8,9.154642010205575e-8,0.01932216,33491.57844059628,3.661976524217899e-11,0.001006950510364072,0.0003362101330580206
2016-03-26T01:00:00.0,6.133186903233248e-8,24458.46115234375,8244.983707546658,40.012916515138414,348.32050288661503,38789.88416975369,3.6561661062606066e-11,6.215482380643031e-11,3.1077411903215154e-11,4.106800515624739e-8,5.075331808258922e-10,3.09471451723105e-8,2.0201709052278653e-8,4.4335050371502115e-8,0.02799887,24458.46115240508,3.6561661062606066e-11,0.001006950510367772,0.00033621013122723685
2016-03-26T02:00:00.0,2.7687175881899167e-8,24549.62725531684,6377.143459201389,44.13469447559781,308.3085933227985,30544.900798492454,3.647726674666124e-11,6.201135346932411e-11,3.1005676734662054e-11,1.609435308040535e-8,1.9889980487621807e-10,1.2128036882696223e-8,1.1530811448024492e-8,2.530573552215356e-8,0.03378078,24549.627255344527,3.647726674666124e-11,0.001006950510368394,0.0003362101300028509
2016-03-26T03:00:00.0,3.0528088181990834e-8,24352.20288628472,5315.421250949436,56.48805563502842,264.174905798031,24167.75767553864,3.6492099696143686e-11,6.203656948344426e-11,3.101828474172213e-11,1.799246388284992e-8,2.2235734096689254e-10,1.3558374449200764e-8,1.2473587729657473e-8,2.737477006903716e-8,0.03123109,24352.202886315248,3.6492099696143686e-11,0.0010069505103696647,0.0003362101295568212
2016-03-26T04:00:00.0,4.344887143554755e-8,23603.457632921007,4726.597210422092,67.246027903027,207.6878571139224,18852.33676084027,3.653448882657255e-11,6.210863100517334e-11,3.105431550258667e-11,2.7117797266947214e-8,3.351314935196386e-10,2.043484716583162e-8,1.6268965537595163e-8,3.570417753938279e-8,0.02689314,23603.457632964455,3.653448882657255e-11,0.0010069505103703052,0.00033621012933919987
2016-03-26T05:00:00.0,5.330358546799848e-8,23057.6939577908,4254.5462704128695,72.6639166492886,140.44283616161272,14125.73988668445,3.655227258927086e-11,6.213886340176046e-11,3.106943170088023e-11,3.4596277291741215e-8,4.275532398471249e-10,2.607031950287347e-8,1.8645169312855504e-8,4.0919039004642726e-8,0.02572967,23057.693957844105,3.655227258927086e-11,0.0010069505103697017,0.0003362101291798358
2016-03-26T06:00:00.0,2029.2525613473451,22484.56145887587,3729.8518450927736,62.8591665342119,67.77992646332866,9871.193952548703,3.661761553085739e-11,6.224994640245757e-11,3.112497320122878e-11,2029.2525613071475,25.078233121401855,1529.1605561830397,4.013522833433584e-8,8.80815264327258e-8,0.01922233,24513.814020223213,3.661761553085739e-11,0.0010069505103629806,0.00033621012904372426
2016-03-26T07:00:00.0,8847.979841884337,21561.1295578342,4300.31939602322,77.02025002161662,30.000000001061988,7670.502999937155,3.560156739966595e-11,6.052266457943211e-11,3.0261332289716055e-11,8847.979841804694,109.34651770665272,6667.470591869068,7.958233382770176e-8,1.7465288554558607e-7,0.01718283,30409.109399718538,3.560156739966595e-11,0.0008346454778086148,0.0003362101291878468
2016-03-26T08:00:00.0,9952.77712900821,21198.553203667536,4375.256933729384,85.17661061604818,62.327102331609275,10037.654532167788,3.562186976737951e-11,6.055717860454517e-11,3.027858930227258e-11,9952.77712867235,122.99999999872988,7499.999999922553,3.357994008554808e-7,7.369516763715946e-7,0.01592567,31151.33033267575,3.562186976737951e-11,0.0008346454778033616,0.0003362101292100367
2016-03-26T09:00:00.0,12465.921291047405,21025.657148980037,4132.032347886828,85.36361095004611,100.15132635979987,13162.397935308043,3.562939956528675e-11,6.056997926098748e-11,3.028498963049374e-11,9952.777128699907,122.99999999907045,7499.999999943319,2513.144162347439,5515.393412516874,0.01509094,33491.57844002744,3.562939956528675e-11,0.0008346454778011542,0.0003362101291302545
2016-03-26T10:00:00.0,9952.777130235285,21051.66520453559,3937.4767877197264,84.43527778625489,137.78855005434968,22045.75933609157,3.5626895937112556e-11,6.056572309309134e-11,3.028286154654567e-11,9952.777128692716,122.99999999898158,7499.999999937901,1.5425076712257904e-6,3.385216326264738e-6,0.01614349,31004.442334770876,3.5626895937112556e-11,0.0008346454777998244,0.0003362101290904778
2016-03-26T11:00:00.0,9952.777128941307,21079.551922743056,3793.756905381944,85.39522207048205,176.35410691265062,25608.282887905087,3.562098071969544e-11,6.055566722348224e-11,3.027783361174112e-11,9952.777128660406,122.99999999858228,7499.999999913553,2.808403195574639e-7,6.163374436146773e-7,0.016606120000000002,31032.329051684363,3.562098071969544e-11,0.0008346454777990967,0.0003362101290543179
2016-03-26T12:00:00.0,1.0487987949442881e-7,21321.779850260416,3702.185177612306,83.9715554385715,213.9597194861651,29314.52631926317,3.556817193926823e-11,6.046589229675599e-11,3.0232946148377994e-11,6.920563795618246e-8,8.552681687204665e-10,5.215049809271136e-8,3.5613775645949604e-8,7.815866138337708e-8,0.02253577,21321.779850365296,3.556817193926823e-11,0.0008346454778038203,0.0003362101290265672
2016-03-26T13:00:00.0,9.047231628723874e-8,21710.067201063368,3863.312445814345,99.9898333337572,129.98899869380685,25612.341477991293,3.556241133366457e-11,6.045609926722976e-11,3.022804963361488e-11,5.789998314667508e-8,7.155488196807933e-10,4.363102559029227e-8,3.251187704129644e-8,7.135117640630391e-8,0.02143954,21710.06720115384,3.556241133366457e-11,0.0008346454778068856,0.0003362101290752131
2016-03-26T14:00:00.0,7853.952692057668,21345.57555013021,3248.0184916178387,97.06277808295356,30.000000006270522,21749.029368502077,3.543513122623603e-11,6.023972308460126e-11,3.011986154230063e-11,7853.952691961763,97.06197261449033,5918.412964298191,9.584544939872663e-8,2.1034422463838527e-7,0.01989919,29199.52824218788,3.543513122623603e-11,0.000805463642402293,0.00033621012889365734
2016-03-26T15:00:00.0,7618.647366141577,21423.327750108507,3240.1388542344835,94.154666557312,30.00000000147985,24419.4241776029,3.47439401584533e-11,5.90646982693706e-11,2.95323491346853e-11,7618.647365768927,94.15398474866733,5741.0966310163,3.725906345457719e-7,8.176944093090723e-7,0.016550000000000002,29041.975116250083,3.47439401584533e-11,0.0006818119066474722,0.00033621012889099264
2016-03-26T16:00:00.0,11751.756714248562,21739.82172634549,3852.236085001628,78.412138671875,30.00000000477154,26920.382291412527,3.453620276096627e-11,5.871154469364265e-11,2.9355772346821326e-11,9952.777090996973,122.99999953312403,7499.999971531952,1798.9796232515316,3948.074492497765,0.01014542,33491.57844059405,3.453620276096627e-11,0.0006434642985185055,0.0003362101290698334
2016-03-26T17:00:00.0,11439.222560604963,22052.35587999132,4701.402719455296,58.3447776359982,74.58850433035695,34516.22100665073,3.4535895010729024e-11,5.871102151823934e-11,2.935551075911967e-11,9952.777098640625,122.99999962758703,7499.999977291892,1486.4454619642795,3262.1811481461605,0.00956,33491.578440596284,3.4535895010729024e-11,0.0006434642985129687,0.0003362101293148669
2016-03-26T18:00:00.0,11250.380270024316,22241.19817057292,6156.965246175129,43.72422233793471,139.24436978623123,40576.99974884361,3.453589997680156e-11,5.871102996056265e-11,2.9355514980281324e-11,9952.777100910778,122.9999996556424,7499.999979002585,1297.6031691134795,2847.7443030186528,0.00937,33491.57844059724,3.453589997680156e-11,0.000643464298509411,0.0003362101298883649
2016-03-26T19:00:00.0,11154.848244196652,22336.73019639757,7166.789270155165,38.820777814653184,218.5207905676134,44767.77912089987,3.453586234907861e-11,5.871096599343363e-11,2.9355482996716816e-11,9952.651744690575,122.99845045837961,7499.905515754854,1202.1964995060182,2638.36303275692,0.00933,33491.57844059422,3.453586234907861e-11,0.000643464298507785,0.0003362101303622204
2016-03-26T20:00:00.0,11146.667466202869,22344.91097439236,8128.208266194661,38.25608322673373,302.6991066754694,47739.2587354665,3.453588735509722e-11,5.871100850366527e-11,2.9355504251832635e-11,9689.52994319139,119.7466965844955,7301.627840518017,1457.1375230114213,3197.8613944858475,0.00926,33491.57844059523,3.453588735509722e-11,0.0006434642985081065,0.0003362101311101938
2016-03-26T21:00:00.0,10884.402493872936,22607.17594672309,8663.810107421876,35.95847228633033,384.1903634972861,50110.54004048585,3.453585174336298e-11,5.871094796371707e-11,2.9355473981858534e-11,8991.359017456352,111.11844913613952,6775.515191228019,1893.043476416525,4154.508792557005,0.00929,33491.57844059603,3.453585174336298e-11,0.0006434642985089739,0.0003362101315758744
2016-03-26T22:00:00.0,10885.425216293677,22606.15322428385,10010.675829264324,37.72677776124743,459.3509838112553,52376.75425305905,3.453587199356219e-11,5.871098238905572e-11,2.935549119452786e-11,8116.824870163817,100.31064155387328,6116.50253377276,2768.600346129801,6076.022354671906,0.01046113,33491.57844057753,3.453587199356219e-11,0.000643464298511399,0.0003362101328713346
2016-03-26T23:00:00.0,10855.770454388723,22487.687262912328,10163.481467013891,37.442944490644656,521.9354910680997,54558.60364844953,3.4536615125538554e-11,5.871224571341554e-11,2.935612285670777e-11,6918.944898290863,85.5068099565203,5213.829875397579,3936.8255560978,8639.831356927973,0.01432864,33343.45771730105,3.4536615125538554e-11,0.0006434642985155279,0.00033621013302910106
2016-03-27T00:00:00.0,1.9443041987047386e-7,22361.032909613717,9191.525355088976,37.94883337550693,569.9999999983062,58248.78374997137,3.511234992604033e-11,5.969099487426856e-11,2.984549743713428e-11,1.2898056634053755e-7,1.5939882361093883e-9,9.719440464081634e-8,6.539016253506204e-8,1.435064796889392e-7,0.02053136,22361.032909808146,3.511234992604033e-11,0.0007514912364005282,0.00033621013206486917
2016-03-27T01:00:00.0,4.9215486800454675e-8,22200.46091579861,7537.157349446615,37.7279446665446,532.0519181156567,49057.25873133321,3.5051416093618707e-11,5.95874073591518e-11,2.97937036795759e-11,2.6776435099654625e-8,3.3091281706042246e-10,2.017761079636722e-8,2.23794642934409e-8,4.911439295404666e-8,0.02636656,22200.460915847823,3.5051416093618707e-11,0.000751491236404949,0.0003362101306278475
2016-03-27T02:00:00.0,2.203077927468413e-8,22789.46888671875,5824.150390896269,40.10613893085056,494.32472494071726,41520.10171816599,3.4946962696764904e-11,5.940983658450034e-11,2.970491829225017e-11,1.1427734982073993e-8,1.4122805972729425e-10,8.611467056542331e-9,1.0543634456025634e-8,2.3139258341802294e-8,0.03560219,22789.46888674078,3.4946962696764904e-11,0.0007514912364073436,0.0003362101297453135
2016-03-27T03:00:00.0,2.532891420112287e-8,22925.518521592887,5359.6990672471775,46.97263898531596,454.2193375012652,35695.9516635116,3.4971600738504327e-11,5.945172125545735e-11,2.9725860627728676e-11,1.3219148458414119e-8,1.6336699188049044e-10,9.961401943932343e-9,1.2050314021453293e-8,2.6445845633703402e-8,0.032318530000000005,22925.518521618214,3.4971600738504327e-11,0.0007514912364094217,0.0003362101295576878
2016-03-27T04:00:00.0,3.506010187375513e-8,22765.18956163194,5049.73611694336,49.16241671774122,407.2474500072954,30336.25293251097,3.5017276465848666e-11,5.952936999194273e-11,2.9764684995971365e-11,1.861929162995909e-8,2.301039037500096e-10,1.4030725838415218e-8,1.6381280873804098e-8,3.59506668871617e-8,0.02615966,22765.189561667,3.5017276465848666e-11,0.0007514912364103263,0.00033621012943977995
2016-03-27T05:00:00.0,3.771541489945013e-8,22437.61625325521,4808.624960801866,52.67988889694214,358.085784781032,25286.51715182774,3.5025641121997855e-11,5.954358990739635e-11,2.977179495369818e-11,2.012233728593931e-8,2.4867908264666787e-10,1.5163358697967553e-8,1.7533534023603424e-8,3.8479423305981265e-8,0.02575123,22437.616253292927,3.5025641121997855e-11,0.0007514912364110373,0.0003362101293520262
2016-03-27T06:00:00.0,5.889781108616589e-8,21764.568050672744,4390.953676486545,52.940916579564416,305.4066473755544,20477.892527289645,3.506527345396457e-11,5.961096487173977e-11,2.980548243586989e-11,3.255821256012126e-8,4.0236610275505725e-10,2.453451846067422e-8,2.6279987561172887e-8,5.767455462663584e-8,0.021513860000000003,21764.568050731643,3.506527345396457e-11,0.0007514912364110938,0.0003362101292085935
2016-03-27T07:00:00.0,1.0030056446817447e-7,21481.71030544705,4626.597176378038,64.72463886896769,252.46648228779225,16086.939187095444,3.5094096574267896e-11,5.965996417625542e-11,2.982998208812771e-11,5.9044462495512816e-8,7.296927071692462e-10,4.449345775422232e-8,4.11964420084854e-8,9.041048590722336e-8,0.01965647,21481.71030554735,3.5094096574267896e-11,0.0007514912364121258,0.00033621012928710347
2016-03-27T08:00:00.0,3.317186890400171e-7,21181.750826280386,3480.995323757595,56.481111235088775,187.7425949109384,11460.342347062444,3.5120895251731504e-11,5.970552192794355e-11,2.9852760963971777e-11,2.445821271585955e-7,3.0226339092363057e-9,1.8430694568514057e-7,8.707685635949362e-8,1.9110050555127423e-7,0.017561530000000002,21181.750826612104,3.5120895251731504e-11,0.0007514912364105564,0.00033621012895402214
2016-03-27T09:00:00.0,853.5052761031673,20676.35887369792,4122.513868340387,70.65777743657429,131.2622351701207,7979.347359890367,3.512841782594965e-11,5.97183103041144e-11,2.98591551520572e-11,853.505275976484,10.547925225974334,643.1661723155081,1.2662364550797682e-7,2.7789063228718083e-7,0.01679863,21529.864149801087,3.512841782594965e-11,0.0007514912364100119,0.0003362101291175445
2016-03-27T10:00:00.0,9952.777128682797,20545.008991970488,4353.898138699002,73.36472250196668,71.15313445076353,4500.000000353485,3.514402458535629e-11,5.974484179510569e-11,2.9872420897552845e-11,9952.777128532805,122.99999999700533,7499.999999817398,1.4993240012496348e-7,3.2904446325102814e-7,0.01473099,30497.786120653283,3.514402458535629e-11,0.0007514912364024678,0.000304656559731256
2016-03-27T11:00:00.0,9952.777128784246,20572.701032986108,4234.74073255751,75.52427770826552,120.78916343704275,7646.102166457495,3.514688511784586e-11,5.974970470033796e-11,2.987485235016898e-11,9952.77712859577,122.99999999778349,7499.999999864846,1.8841579668743332e-7,4.1350084863150885e-7,0.01435385,30525.478161770352,3.514688511784586e-11,0.0007514912364010225,0.00030465655966843995
2016-03-27T12:00:00.0,2127.8712950242452,20730.984378797744,4043.277761162652,78.10830540763006,168.2656372178924,10911.36173883487,3.513325359428058e-11,5.972653111027698e-11,2.986326555513849e-11,2127.8712949394476,26.29699890705406,1603.4755431130523,8.47379583435438e-8,1.859675160065483e-7,0.01652,22858.85567382199,3.513325359428058e-11,0.0007514912364032832,0.0003046565595896063
2016-03-27T13:00:00.0,1.9141783003440824e-7,21483.12801432292,3971.560130411784,86.45583369572957,116.45508220861285,8471.559825627795,3.511771341985249e-11,5.970011281374924e-11,2.985005640687462e-11,1.393022816991885e-7,1.7215477074697513e-9,1.0497242118717995e-7,5.205584822240599e-8,1.1424274288374223e-7,0.01743693,21483.128014514336,3.511771341985249e-11,0.0007514912364047462,0.0003046565595641581
2016-03-27T14:00:00.0,6962.79487349507,21292.554050564235,3622.074024251302,86.04944406085545,30.000000005872735,4500.000000091778,3.497862986778514e-11,5.946367077523474e-11,2.973183538761737e-11,6962.794873454338,86.04872372343402,5246.873397770367,4.0672206711232206e-8,8.925998927101831e-8,0.01570779,28255.348924059304,3.497862986778514e-11,0.0007203322558019216,0.00018321852869507017
2016-03-27T15:00:00.0,7670.705131692845,21485.968792860243,4035.2707565646706,94.79780533896552,30.000000000736843,6124.799556918626,3.365321253936766e-11,5.7210461316925027e-11,2.8605230658462513e-11,7670.705131571291,94.79733334482732,5780.325203952885,1.214969943279809e-7,2.666395872536121e-7,0.00959671,29156.673924553088,3.365321253936766e-11,0.00047199488300191187,0.0001832185297362859
2016-03-27T16:00:00.0,11656.753937621388,21834.824501953124,4232.344891086154,70.99811133914523,30.000000001510294,7869.854187792009,3.304342246317126e-11,5.617381818739114e-11,2.808690909369557e-11,9952.77710858045,122.99999975042695,7499.999984782131,1703.9768290408806,3739.5795747725947,0.00561974,33491.578439574514,3.304342246317126e-11,0.00035083663573900114,0.00018321853023609255
2016-03-27T17:00:00.0,11184.828891300323,22306.749549153647,4953.3286777750645,58.72677790747749,82.0022392494538,14877.089039479111,3.304313036191212e-11,5.61733216152506e-11,2.80866608076253e-11,9952.777107545286,122.99999973763401,7499.999984002074,1232.051783754982,2703.884000691265,0.00394996,33491.57844045397,3.304313036191212e-11,0.0003508366357346562,0.00018321853265350932
2016-03-27T18:00:00.0,10854.62280406656,22636.955636393228,5742.495288085937,51.43730541441175,146.27581191624097,20127.64452961592,3.304312207883347e-11,5.6173307534016896e-11,2.8086653767008448e-11,9952.777105325993,122.99999971020722,7499.999982329708,901.8456987405106,1979.207520389129,0.00375823,33491.57844045979,3.304312207883347e-11,0.00035083663573254125,0.0001832185356707081
2016-03-27T19:00:00.0,10731.800287256367,22759.77815321181,6200.240723605686,45.78586098776922,217.83885704885694,23864.356927467372,3.3043130743232405e-11,5.617332226349509e-11,2.8086661131747546e-11,9952.777107636713,122.99999973876392,7499.99998407097,779.0231796195973,1709.6589115120864,0.00377008,33491.578440468176,3.3043130743232405e-11,0.00035083663573112165,0.00018321853759367806
2016-03-27T20:00:00.0,10743.054815297544,22748.52362521701,6446.763806152344,44.67944464789496,295.0533466366097,26873.775282663282,3.304315319489752e-11,5.617336043132578e-11,2.808668021566289e-11,9952.777111678837,122.99999978871793,7499.999987116947,790.2777036186508,1734.358301405984,0.00379079,33491.57844051456,3.304315319489752e-11,0.0003508366357308793,0.00018321853868190626
2016-03-27T21:00:00.0,10712.622192701772,22778.956247829858,6792.9304911295585,42.956166634029806,373.3742526141621,29661.369948252406,3.304309551758509e-11,5.6173262379894646e-11,2.8086631189947323e-11,9943.543106698153,122.88588263348291,7493.04162399286,769.0790860035626,1687.8354167659277,0.00385997,33491.57844053163,3.304309551758509e-11,0.0003508366357309282,0.0001832185402713173
2016-03-27T22:00:00.0,10675.277448711351,22816.300991753476,6688.303203803169,43.551138677597045,453.3043194501931,32049.316681100172,3.304327910392958e-11,5.617357447668028e-11,2.808678723834014e-11,9512.564232815339,117.55969067703647,7168.2738217705155,1162.713215895956,2551.712276469201,0.00430973,33491.57844046483,3.304327910392958e-11,0.00035083663573273906,0.00018321853978394475
2016-03-27T23:00:00.0,7725.37811566985,22960.85677734375,5989.675882297092,46.38047241104974,527.3132222862995,35080.99975875526,3.3043132432411245e-11,5.617332513509912e-11,2.808666256754956e-11,7207.01624521264,89.0668992876615,5430.908493150091,518.3618704571537,1137.6067033690772,0.00622795,30686.234893013596,3.3043132432411245e-11,0.00035083663573870743,0.00018321853669240587
2016-03-28T00:00:00.0,4190.8739952530495,23044.549240451393,5378.073961588541,51.793111142052545,569.9999999995763,35659.839256195875,3.532736345647981e-11,6.005651787601567e-11,3.0028258938007836e-11,4190.87399521864,51.792328386572834,3158.068804059319,3.434959892879828e-8,7.538427540007523e-8,0.01605255,27235.423235704446,3.532736345647981e-11,0.0007827554731692932,0.00018321853422914702
2016-03-28T01:00:00.0,3.431594325049712e-7,23210.759859483507,5030.9837799072275,55.49638870663114,569.9999999995998,33439.83428196057,3.810809234412454e-11,6.478375698501172e-11,3.239187849250586e-11,3.27333180577984e-7,4.045301194848219e-9,2.4666470700294015e-7,1.576146817000217e-8,3.4590414278194644e-8,0.024866790000000003,23210.759859826667,3.810809234412454e-11,0.0012399685703439924,0.00018321853293445697
2016-03-28T02:00:00.0,2.7395426977116553e-8,23851.75234483507,4674.849502631293,66.43419453514947,514.5048512656183,28408.850685553138,3.798371501577814e-11,6.457231552682284e-11,3.228615776341142e-11,1.8558217725964122e-8,2.2934913047475335e-10,1.3984703077728862e-8,8.772636935625605e-9,1.9252593898138098e-8,0.03500146,23851.752344862463,3.798371501577814e-11,0.0012399685703480949,0.00018321853168324422
2016-03-28T03:00:00.0,3.383355561362939e-8,23784.173016493056,4276.840233832465,71.38261110729641,448.0718966993024,23734.00136617361,3.801349722054039e-11,6.462294527491867e-11,3.231147263745933e-11,2.3951313595219946e-8,2.959989492475067e-10,1.8048716417530896e-8,9.817619073134529e-9,2.1545931337257008e-8,0.0312312,23784.173016526893,3.801349722054039e-11,0.0012399685703497218,0.0001832185303781021
2016-03-28T04:00:00.0,7.334507635765873e-8,23313.152944335936,3910.8356315782335,64.98130552927654,376.69052556092316,19457.161315599267,3.807439983216948e-11,6.472647971468812e-11,3.236323985734406e-11,6.031108273129775e-8,7.453460556754756e-10,4.5447930224114365e-8,1.2969267146646284e-8,2.8462597433714355e-8,0.02476555,23313.15294440928,3.807439983216948e-11,0.0012399685703494174,0.00018321852947988717
