Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-03-28T05:00:00.0,6161.248537774525,22800.72878689236,3691.553230862088,70.4900829993354,311.7104600009877,15546.325867313468,3.811673614853765e-11,6.4798451452514e-11,3.2399225726257e-11,6161.248537757779,76.14292577226357,4642.861327577047,1.6681839098742745e-8,3.661027761651834e-8,0.02102844,28961.977324666885,3.811673614853765e-11,0.001239968570347216,0.00018321852887888556
2016-03-28T06:00:00.0,9952.7771287588,22437.598759223092,4101.546261325412,88.38991704305012,317.3645427425061,16497.63414728357,3.817382183421821e-11,6.489549711817095e-11,3.2447748559085477e-11,9952.77712873161,122.99999999946226,7499.99999996721,2.7124166734178554e-8,5.952720610582134e-8,0.01613523,32390.375887981892,3.817382183421821e-11,0.0012399685703470137,0.00018321852985741862
2016-03-28T07:00:00.0,9952.77712880581,21784.53177625868,4074.511539306641,85.6823609966702,351.9758656675384,19896.088069203426,3.821980209306425e-11,6.497366355820922e-11,3.248683177910461e-11,9952.777128751188,122.99999999970419,7499.999999981962,5.455758757680049e-8,1.1973310709037547e-7,0.01135,31737.30890506449,3.821980209306425e-11,0.0012399685703471288,0.0001832185298018446
2016-03-28T08:00:00.0,9952.777128832973,21418.10539496528,3923.7291288248703,82.90099985758464,389.29474463920695,23321.57671321701,3.8233837238866766e-11,6.49975233060735e-11,3.249876165303675e-11,9952.77712875404,122.99999999973943,7499.999999984111,7.886761693328323e-8,1.730843544161946e-7,0.01076,31370.882523798256,3.8233837238866766e-11,0.001239968570347463,0.00018321852950096368
2016-03-28T09:00:00.0,9952.777128859274,21031.97917643229,3764.370362548828,76.42461144977145,429.3949847499424,26897.847767767867,3.824142875326314e-11,6.501042888054734e-11,3.250521444027367e-11,9952.777128755315,122.9999999997552,7499.9999999850725,1.0389311865836437e-7,2.2800579084923927e-7,0.0095591,30984.756305291565,3.824142875326314e-11,0.0012399685703478728,0.00018321852909574453
2016-03-28T10:00:00.0,9952.777128845131,21053.11988932292,3684.8796157497823,80.81355552249484,475.9716132685391,30633.477588650643,3.8237837342579585e-11,6.500432348238529e-11,3.2502161741192646e-11,9952.777128754731,122.99999999974798,7499.999999984632,9.033409461564195e-8,1.9824890184708324e-7,0.00955658,31005.897018168052,3.8237837342579585e-11,0.0012399685703497088,0.00018321852885871774
2016-03-28T11:00:00.0,9952.777128816273,21192.57931532118,3742.254615071615,92.7585833528307,518.1592977143998,34448.59815630228,3.822628357237423e-11,6.498468207303619e-11,3.2492341036518095e-11,9952.777128752594,122.99999999972158,7499.9999999830225,6.36145801831231e-8,1.396097532878091e-7,0.01034996,31145.356444137455,3.822628357237423e-11,0.0012399685703535577,0.00018321852903016903
2016-03-28T12:00:00.0,9952.777128748881,21809.23803331163,3585.0485599772137,101.4031942982144,548.4019543298915,38206.34372457182,3.816489872001714e-11,6.488032782402913e-11,3.2440163912014567e-11,9952.777128724107,122.99999999936952,7499.999999961556,2.4709473503073016e-8,5.4227874957365176e-8,0.016329999999999997,31762.01516206051,3.816489872001714e-11,0.001239968570362098,0.00018321852856778887
2016-03-28T13:00:00.0,9441.350547262407,24050.227893337677,3495.333327026367,126.81258369869656,569.9999999996494,42121.29534782892,4.1892387813837096e-11,7.121705928352306e-11,3.560852964176153e-11,9441.350547251846,116.679606333644,7114.610142295365,1.048999432645044e-8,2.3021538705285607e-8,0.02563909,33491.57844060009,4.1892387813837096e-11,0.001761943600597294,0.0001832185283117335
2016-03-28T14:00:00.0,8485.982910528759,25005.595530056427,3592.043954603407,131.0642222764757,559.8687845782332,45740.572346339475,4.1892418858433716e-11,7.121711205933731e-11,3.5608556029668655e-11,8485.982910518196,104.87282941120118,6394.684720195193,1.049113472335715e-8,2.3024041441770508e-8,0.02861753,33491.57844058519,4.1892418858433716e-11,0.0017619436006154957,0.00018321852858971865
2016-03-28T15:00:00.0,6934.017075089997,26557.561365559897,3667.388851453993,118.85255548265243,533.6791536565931,48543.21329517281,4.18922003608673e-11,7.121674061347441e-11,3.5608370306737205e-11,6934.017075079443,85.69307733908184,5225.187642626941,1.0483078911671347e-8,2.3006362006038158e-8,0.01824933,33491.5784406499,4.18922003608673e-11,0.0017619436006202406,0.00018321852881068214
2016-03-28T16:00:00.0,5864.247184143256,27627.331256510413,3771.6828436279297,105.78513904571533,500.5214374566546,50101.0122695873,4.1892185611096445e-11,7.121671553886395e-11,3.5608357769431976e-11,5864.247184132702,72.47247620595441,4419.053427192342,1.0482535043180463e-8,2.3005168422026212e-8,0.01224159,33491.57844065368,4.1892185611096445e-11,0.0017619436006222997,0.00018321852912231426
2016-03-28T17:00:00.0,5349.555560338451,28142.02288031684,4200.275390353732,90.46219450208876,467.2105365605488,50748.38303639324,4.1892244717835485e-11,7.121681602032032e-11,3.560840801016016e-11,5349.555560327895,66.11173197257254,4031.203169059301,1.0484712190705518e-8,2.3009946430903562e-8,0.00911011,33491.57844065529,4.1892244717835485e-11,0.0017619436006230966,0.00018321853014208707
2016-03-28T18:00:00.0,5098.184464960692,28393.39397569445,4257.395793999566,84.73874992370604,442.8618359746465,50579.31099834035,4.189227495042575e-11,7.121686741572378e-11,3.560843370786189e-11,5098.184464950135,63.00519755193596,3841.78033853268,1.0485826035288203e-8,2.3012390895159116e-8,0.00936958,33491.57844065514,4.189227495042575e-11,0.001761943600623882,0.00018321853032036422
2016-03-28T19:00:00.0,4960.926926441008,28530.651514214413,4385.388862169054,79.29630548265246,421.1300455465038,50163.695726115,4.1892272503299255e-11,7.121686325560873e-11,3.5608431627804364e-11,4960.926926430451,61.30891951621963,3738.3487509890015,1.0485735678214295e-8,2.3012192595826483e-8,0.00830228,33491.57844065542,4.1892272503299255e-11,0.0017619436006243911,0.00018321853072736767
2016-03-28T20:00:00.0,4954.581702916796,28536.996737738715,4653.916590440538,77.59305556827121,403.14442152376375,49516.655798176515,4.189221100980038e-11,7.121675871666064e-11,3.560837935833032e-11,4954.581702906241,61.23050296138476,3733.5672537429728,1.048346975642445e-8,2.3007219761279136e-8,0.00799287,33491.57844065551,4.189221100980038e-11,0.001761943600624903,0.00018321853161472253
2016-03-28T21:00:00.0,5373.435429587835,28118.14301106771,4914.8679911295585,71.37627746582031,386.7836308604807,48596.306644720506,4.1892353156750543e-11,7.121700036647592e-11,3.560850018323796e-11,5373.4354295772755,66.406847986894,4049.1980479813406,1.0488708698615553e-8,2.3018717242276154e-8,0.00804627,33491.57844065555,4.1892353156750543e-11,0.0017619436006248862,0.00018321853252039843
2016-03-28T22:00:00.0,5520.403569236336,27971.17487141927,5064.1758738878025,65.05463856273228,381.8159633251853,47730.63688481384,4.1892259958035767e-11,7.12168419286608e-11,3.56084209643304e-11,5520.403569225779,68.22313312448661,4159.947141736988,1.0485273101414066e-8,2.3011177416086698e-8,0.008264490000000001,33491.578440655605,4.1892259958035767e-11,0.0017619436006248825,0.00018321853305790703
2016-03-28T23:00:00.0,5855.54612240398,27636.03231825087,5017.041671685113,64.4903612613678,384.9862198306301,46826.40833590457,4.189228311701949e-11,7.121688129893314e-11,3.560844064946657e-11,5855.546122393423,72.36494535500857,4412.496667988327,1.0486126497349031e-8,2.3013050294844908e-8,0.01073376,33491.57844065485,4.189228311701949e-11,0.0017619436006252108,0.00018321853288681447
2016-03-29T00:00:00.0,6264.558794385129,27227.01964626736,4840.553177625868,74.31669431262546,392.86256586781445,46221.86351544933,4.189227385152896e-11,7.121686554759923e-11,3.5608432773799617e-11,6264.558794374572,77.41967108660675,4720.711651622362,1.0485784844768722e-8,2.3012300497670897e-8,0.01592509,33491.57844065249,4.189227385152896e-11,0.0017619436006262367,0.0001832185322584857
2016-03-29T01:00:00.0,6793.2039929194625,26698.374447699654,4603.585638156467,80.42200014326308,395.96730458544397,46102.022172687364,4.189378130696109e-11,7.121942822183386e-11,3.560971411091693e-11,6793.20399290885,83.95285861591682,5119.076744872977,1.0541634416473124e-8,2.3134869017410183e-8,0.02629171,33491.578440619116,4.189378130696109e-11,0.0017619436006269642,0.00018321853144572374
2016-03-29T02:00:00.0,5.477581946768918e-8,27097.226025390624,4331.7523075358085,89.33222214168974,399.49992500174767,46617.51346264553,4.1826437726482124e-11,7.110494413501961e-11,3.5552472067509804e-11,4.6191842402542386e-8,5.708554046775828e-10,3.4808256382779435e-8,8.51287212101178e-9,1.8682509153780845e-8,0.03273154,27097.2260254454,4.1826437726482124e-11,0.0017619436006329507,0.00018321853055768293
2016-03-29T03:00:00.0,3.2685068524530823e-8,26428.966273871527,4118.6828386772995,94.85349983003404,310.1694648041487,42285.761338381744,4.1774279684868657e-11,7.101627546427671e-11,3.5508137732138354e-11,2.5208218460331384e-8,3.115322317081111e-10,1.8995867787079943e-8,7.405833788735162e-9,1.6252982023296233e-8,0.03720903,26428.966273904214,4.1774279684868657e-11,0.0017619436006344538,0.00018321852989599153
2016-03-29T04:00:00.0,1.7563315385474444e-7,25424.9090109592,3605.314775797526,90.15638917711048,215.31772691801976,38167.07868295823,4.18724634178869e-11,7.118318781040773e-11,3.559159390520387e-11,1.6575905831245136e-7,2.0485100699668426e-9,1.249091506077343e-7,9.802912354482682e-9,2.1513655696095073e-8,0.027825230000000003,25424.909011134838,4.18724634178869e-11,0.0017619436006327174,0.00018321852863272767
2016-03-29T05:00:00.0,9110.30569480262,24381.27274576823,3846.8495140245223,87.80077741622925,125.16309968661803,34561.76409052565,4.1894007141483663e-11,7.121981214052223e-11,3.560990607026111e-11,9110.305694792,112.58843496250608,6865.148473323541,1.0550052793970145e-8,2.3153344146886153e-8,0.02472735,33491.578440570855,4.1894007141483663e-11,0.0017619436006252335,0.00018321852935260786
2016-03-29T06:00:00.0,9783.973366317095,23707.605074327257,3716.930526529948,93.14233327653672,149.95251917653437,37580.06323306635,4.189240035897395e-11,7.121708061025571e-11,3.5608540305127855e-11,9783.973366306534,120.91386238082156,7372.7964866354605,1.0490449875014311e-8,2.3022538460725783e-8,0.017024539999999998,33491.578440644356,4.189240035897395e-11,0.0017619436006241756,0.0001832185289594126
2016-03-29T07:00:00.0,9952.77712878527,22952.924250217013,3768.513869425456,98.56538880242243,177.72581022445573,41235.92937641341,4.20676861972135e-11,7.151506653526295e-11,3.5757533267631475e-11,9952.777128758038,122.99999999978887,7499.999999987125,2.71613961657804e-8,5.960891051613133e-8,0.0156388,32905.70137900228,4.20676861972135e-11,0.001761943600623609,0.00018321852911375882
2016-03-29T08:00:00.0,9952.777128798496,22276.85759765625,3507.972160373264,104.29613854514228,202.16218336549363,44967.41569025321,4.209890807842124e-11,7.15681437333161e-11,3.578407186665805e-11,9952.777128760614,122.99999999982067,7499.999999989065,3.78119398164015e-8,8.298279378572072e-8,0.01432721,32229.63472645475,4.209890807842124e-11,0.0017619436006233063,0.00018321852835095302
2016-03-29T09:00:00.0,9952.777128824235,21831.23023980035,3293.7638577609587,105.6275838809543,220.86780676375687,48959.44371317053,4.2129760945306287e-11,7.162059360702068e-11,3.581029680351034e-11,9952.77712876249,122.99999999984385,7499.9999999904785,6.167489224593449e-8,1.3535287768497232e-7,0.0118,31784.007368624585,4.2129760945306287e-11,0.0017619436006229303,0.0001832185277565434
2016-03-29T10:00:00.0,9952.777128820428,21638.06785210504,3002.0971771918403,106.2371947564019,238.2419848264019,53165.68003875393,4.21266898443496e-11,7.161537273539432e-11,3.580768636769716e-11,9952.777128762325,122.99999999984183,7499.999999990355,5.803177796372634e-8,1.2735763060994237e-7,0.01157339,31590.84498092547,4.21266898443496e-11,0.00176194360062263,0.00018321852698933592
2016-03-29T11:00:00.0,9952.777128789112,21639.48943793403,3110.5624347602,109.87769415537517,255.00655201359237,57663.583044898325,4.207826909616547e-11,7.15330574634813e-11,3.576652873174065e-11,9952.777128759011,122.99999999980088,7499.999999987857,3.0029901106708837e-8,6.590418537222674e-8,0.01483085,31592.266566723145,4.207826909616547e-11,0.0017619436006225515,0.00018321852726902067
2016-03-29T12:00:00.0,9952.77712876417,22356.228820529515,3083.7869903564447,115.06477812237208,268.13061980160103,62053.02079341042,4.199986123909152e-11,7.139976410645559e-11,3.569988205322779e-11,9952.777128747264,122.99999999965571,7499.999999979006,1.6835582134625076e-8,3.69476849726223e-8,0.01997797,32309.00594929369,4.199986123909152e-11,0.0017619436006225994,0.0001832185271989958
2016-03-29T13:00:00.0,8963.05772122491,24528.520718858512,3470.469860365126,134.46936092376708,276.06760362250714,66469.23398628845,4.189231216777863e-11,7.121693068522366e-11,3.560846534261183e-11,8963.057721214353,110.76869153655443,6754.188508326489,1.0487198147401805e-8,2.3015402158192085e-8,0.02741574,33491.57844008342,4.189231216777863e-11,0.001761943600623537,0.00018321852824429178
2016-03-29T14:00:00.0,7903.704561187672,25587.87387912326,3147.2198984781903,149.78072230868867,252.36869617891173,69752.95281749136,4.189233041866259e-11,7.12169617117264e-11,3.56084808558632e-11,7903.704561177113,97.67682411114403,5955.903909216099,1.0487870801288002e-8,2.301687837705307e-8,0.03124394,33491.57844031093,4.189233041866259e-11,0.0017619436006244343,0.00018321852736463747
2016-03-29T15:00:00.0,6684.637861764053,26806.940578884547,2989.534684583876,119.93316717359755,200.26655992511297,72561.63701147081,4.189215963948758e-11,7.121667138712889e-11,3.5608335693564444e-11,6684.6378617535,82.61115931336734,5037.265811790691,1.0481578482124346e-8,2.3003069135154162e-8,0.01927429,33491.578440648605,4.189215963948758e-11,0.0017619436006229687,0.00018321852695646267
2016-03-29T16:00:00.0,6148.876782666248,27342.701657986112,3408.6944218614367,86.47611123190984,162.94631400854846,74609.36832191916,4.1892254338427964e-11,7.121683237532754e-11,3.560841618766377e-11,6148.876782655692,75.99003117230744,4633.538486116307,1.0485067358034242e-8,2.3010725887798448e-8,0.01346786,33491.57844065236,4.1892254338427964e-11,0.0017619436006206704,0.0001832185280740904
2016-03-29T17:00:00.0,5828.866227112279,27662.71221354167,4116.870318874783,81.57780568016898,152.46199589255752,75834.21256941557,4.189227637833437e-11,7.121686984316842e-11,3.560843492158421e-11,5828.866227101723,72.03522561162245,4392.391805586734,1.0485879873108638e-8,2.3012509048651708e-8,0.01013,33491.578440653946,4.189227637833437e-11,0.0017619436006194628,0.00018321852989668547
2016-03-29T18:00:00.0,5615.766227112459,27875.81221354167,5539.4512843153225,72.41402768664891,142.92117776762194,76109.73423936906,4.189223856079068e-11,7.121680555334415e-11,3.5608402776672075e-11,5615.7662271019035,69.40165915465873,4231.8084850401665,1.0484486680600687e-8,2.30094515221891e-8,0.0096611,33491.57844065413,4.189223856079068e-11,0.0017619436006178198,0.000183218534867006
2016-03-29T19:00:00.0,5696.268449335352,27795.30999131945,5929.57398586697,60.53486103905572,139.91057117927136,74802.09162333545,4.189232391505854e-11,7.121695065559952e-11,3.560847532779976e-11,5696.268449324793,70.39653457538807,4292.471620450492,1.0487632922631e-8,2.301635632408155e-8,0.008367639999999999,33491.5784406548,4.189232391505854e-11,0.0017619436006157555,0.0001832185364504599
2016-03-29T20:00:00.0,5649.192616001832,27842.385824652774,6358.1989847819,53.34199993769328,149.77400665920993,73164.98944116053,4.1892291795435373e-11,7.121689605224013e-11,3.5608448026120066e-11,5649.192615991275,69.81475449279363,4256.997225170343,1.048644924998481e-8,2.301375861384543e-8,0.00912374,33491.57844065461,4.1892291795435373e-11,0.0017619436006140812,0.00018321853829650228
2016-03-29T21:00:00.0,5636.218171557758,27855.360269097226,6615.562425401476,50.719861079321966,166.24852315793845,71063.78786479053,4.189225139508299e-11,7.121682737164108e-11,3.560841368582054e-11,5636.2181715472025,69.65441164114803,4247.220222021221,1.0484960619267217e-8,2.301049163689421e-8,0.00839731,33491.57844065499,4.189225139508299e-11,0.0017619436006129474,0.00018321853945795708
2016-03-29T22:00:00.0,5849.655116001902,27641.92332465278,6909.155013427734,47.500333379109705,185.18483566336292,68695.44584465184,4.189230484972428e-11,7.121691824453127e-11,3.5608459122265634e-11,5849.655115991343,72.29214217876134,4408.057449924471,1.048693093539246e-8,2.3014815729694203e-8,0.00905398,33491.57844065468,4.189230484972428e-11,0.0017619436006118345,0.00018321854082995164
2016-03-29T23:00:00.0,6029.253449334211,27462.324991319445,7041.805512152779,47.071139143837826,209.97840640669264,66194.34846439012,4.189229795295301e-11,7.121690652002012e-11,3.560845326001006e-11,6029.2534493236535,74.51168298772878,4543.395304129803,1.048667687370865e-8,2.3014258161147892e-8,0.0115,33491.578440653655,4.189229795295301e-11,0.0017619436006112135,0.00018321854146716976
2016-03-30T00:00:00.0,6209.03650488609,27282.541935763893,6422.141127387154,49.46861100726658,237.4207121942309,63695.938439608704,4.1892248588406866e-11,7.121682260029167e-11,3.5608411300145833e-11,6209.036504875535,76.7335066603345,4678.872357337469,1.0484857687700488e-8,2.30102657413433e-8,0.01787273,33491.57844064999,4.1892248588406866e-11,0.001761943600611075,0.00018321853858455157
2016-03-30T01:00:00.0,6632.668171526623,26858.910269097218,5737.657336154514,54.192138939963456,264.68736979101277,61952.669852800565,4.189372740730333e-11,7.121933659241566e-11,3.560966829620783e-11,6632.668171516013,81.9688991867209,4998.103608946396,1.0539631352200394e-8,2.3130473054910226e-8,0.02581567,33491.578440623845,4.189372740730333e-11,0.0017619436006112018,0.00018321853566377218
2016-03-30T02:00:00.0,5.265643721148643e-8,27007.908324652777,4771.254596625434,66.18113869455125,292.46589198137514,61213.11630883411,4.1823483184189785e-11,7.109992141312263e-11,3.5549960706561315e-11,4.41438566286695e-8,5.455456597765267e-10,3.3264979254666256e-8,8.441480661403803e-9,1.8525832114743016e-8,0.03395156,27007.908324705433,4.1823483184189785e-11,0.0017619436006149384,0.00018321853202740926
2016-03-30T03:00:00.0,4.323763433053425e-8,26537.463046875,4129.85876546224,80.9113885476854,226.28651523105572,56441.861895479,4.18059849059373e-11,7.10701743400934e-11,3.55350871700467e-11,3.5124717400095845e-8,4.340838927982192e-10,2.6468530048671902e-8,8.041846756098313e-9,1.764878803515409e-8,0.03539863,26537.46304691824,4.18059849059373e-11,0.0017619436006163951,0.00018321852993514765
2016-03-30T04:00:00.0,7665.782615292066,25825.795824652778,3684.002281561957,82.0518059624566,145.37688862746927,52312.00331327941,4.1893675534890926e-11,7.121924840931458e-11,3.560962420465729e-11,7665.782615281458,94.73649911777537,5776.615799864351,1.0537700762723133e-8,2.312623614695855e-8,0.0269301,33491.578439944846,4.1893675534890926e-11,0.0017619436006111754,0.00018321852887332615
2016-03-30T05:00:00.0,8531.324560377343,24960.25388020833,3888.78931362576,104.31925009621511,158.06334372644756,54404.61701482346,4.1892392798127976e-11,7.121706775681756e-11,3.560853387840878e-11,8531.324560366782,105.43317783046317,6428.852306735558,1.0490174693580148e-8,2.3021934542378415e-8,0.0252847,33491.578440585676,4.1892392798127976e-11,0.0017619436006109641,0.00018321852945108298
2016-03-30T06:00:00.0,8928.775393768217,24562.803046875,3867.962922837999,111.501722462972,159.17903340428603,56944.680191174804,4.189223489154898e-11,7.121679931563326e-11,3.560839965781663e-11,8928.775393757662,110.3450182017038,6728.354768396573,1.0484353810330058e-8,2.300915992259592e-8,0.01828578,33491.57844064322,4.189223489154898e-11,0.0017619436006101642,0.00018321852941123663
2016-03-30T07:00:00.0,9637.607060437409,23853.97138020833,3588.71758972168,101.74902790705364,158.02409108665861,59805.07221997492,4.189237771175093e-11,7.121704210997658e-11,3.560852105498829e-11,9637.607060426848,119.10501492143744,7262.500909843746,1.0489618897091262e-8,2.3020714780957865e-8,0.017239550000000003,33491.578440645746,4.189237771175093e-11,0.0017619436006085418,0.0001832185285960086
2016-03-30T08:00:00.0,9952.777128782714,23487.31165798612,3365.050884467231,97.95716685824922,175.38184004465393,63478.855723338536,4.2059963868008954e-11,7.150193857561522e-11,3.575096928780761e-11,9952.777128757252,122.99999999977913,7499.999999986532,2.539086093290554e-8,5.572326061735842e-8,0.01576031,33440.088786768836,4.2059963868008954e-11,0.0017619436006074624,0.0001832185279649071
2016-03-30T09:00:00.0,9952.777128783162,23103.414991319445,3302.719871554905,97.02072184244793,200.42643512982386,67613.80502213209,4.206132998259461e-11,7.150426097041083e-11,3.5752130485205414e-11,9952.777128757403,122.999999999781,7499.999999986646,2.5687126171934907e-8,5.637344987915311e-8,0.01573437,33056.192120102605,4.206132998259461e-11,0.0017619436006068385,0.00018321852779531832
2016-03-30T10:00:00.0,9952.777128785918,22914.02138020833,3126.2198789469403,109.35249999576143,226.4074752308653,71811.08533383872,4.2069541650240543e-11,7.151822080540892e-11,3.575911040270446e-11,9952.777128758222,122.99999999979111,7499.9999999872625,2.7624155658331076e-8,6.062449119591598e-8,0.01476431,32866.79850899425,4.2069541650240543e-11,0.0017619436006069934,0.00018321852732552186
2016-03-30T11:00:00.0,9952.777128777112,22922.98443576389,3204.317082044813,113.4610002454122,240.05673717847264,76184.8656381582,4.2041564221792787e-11,7.147065917704773e-11,3.573532958852387e-11,9952.777128755066,122.99999999975212,7499.999999984885,2.197555307205648e-8,4.8227961796199976e-8,0.016880000000000003,32875.761564541004,4.2041564221792787e-11,0.001761943600606845,0.000183218527533591
2016-03-30T12:00:00.0,9952.777128752237,23410.108324652778,3107.067085910373,120.19466642167832,249.59749887650912,80480.54873936503,4.197347021167633e-11,7.135489935984976e-11,3.567744967992488e-11,9952.777128737505,122.9999999995351,7499.999999971652,1.466187811832526e-8,3.217723328430246e-8,0.02203494,33362.88545340502,4.197347021167633e-11,0.001761943600606846,0.00018321852728076757
2016-03-30T13:00:00.0,1515.7456649700848,24995.05471354167,3485.877276407877,138.7339718267653,252.4045943979227,84873.481836677,4.2533399600738445e-11,7.230677932125535e-11,3.615338966062768e-11,1515.7456649601615,18.73213017611743,1142.2030595193553,9.850875078566362e-9,2.1618915591814865e-8,0.02963904,26510.800378511758,4.2533399600738445e-11,0.001841652930088005,0.00018321852834653364
2016-03-30T14:00:00.0,4439.797889552017,25650.554991319445,2527.999975365533,117.6345561557346,132.4045944002391,82529.80780302863,4.189239726448994e-11,7.12170753496329e-11,3.560853767481645e-11,4439.797889541456,54.868619416257985,3345.6475253815843,1.0490340904323922e-8,2.3022299311600583e-8,0.031779140000000004,30090.352880871465,4.189239726448994e-11,0.0017619436006074646,0.00018321852587146038
2016-03-30T15:00:00.0,6873.403171543085,26618.175269097217,3522.168967692057,110.08075019624498,69.6404196044002,83347.45553628623,4.189292216087462e-11,7.121796767348685e-11,3.560898383674342e-11,6873.403171532504,84.94398891483506,5179.511519197259,1.0509739325286278e-8,2.306487145083237e-8,0.02417515,33491.578440640296,4.189292216087462e-11,0.0017619436006015797,0.00018321852846546778
2016-03-30T16:00:00.0,6225.370115992913,27266.20832465278,4195.979143473307,87.39794422573513,44.50542026662875,85004.79827103301,4.1892209771320627e-11,7.121675661124506e-11,3.560837830562253e-11,6225.370115982359,76.9353633019678,4691.1806891443775,1.0483434927794324e-8,2.3007143325712866e-8,0.02009973,33491.578440645695,4.1892209771320627e-11,0.001761943600588482,0.00018321853024862416
2016-03-30T17:00:00.0,6011.931227108815,27479.647213541662,4636.719867214627,78.34397196239895,34.044601286497496,85499.99999994562,4.1851001334180346e-11,7.114670226810659e-11,3.557335113405329e-11,6011.931227094222,74.29760873421614,4530.341995988789,1.4521957549094998e-8,3.1870160973302456e-8,0.01937182,33491.57844065048,4.1851001334180346e-11,0.0017619436005431764,0.0003882219490278865
2016-03-30T18:00:00.0,5790.9645604409,27700.61388020833,5233.791647542318,64.01538902600606,30.000000001950873,85393.6225169736,4.1119809117368944e-11,6.99036754995272e-11,3.49518377497636e-11,5790.96456042483,71.56682318072912,4363.830681751775,1.6000032677447887e-8,3.511397242998702e-8,0.01884558,33491.57844064923,4.1119809117368944e-11,0.0016681461531340308,0.0003882219492588789
2016-03-30T19:00:00.0,5171.1614218786035,28320.417018771703,5584.150364583334,58.99216683917575,37.55310230286211,84523.66193944012,4.111966953774484e-11,6.990343821416623e-11,3.4951719107083115e-11,5171.1614218625455,63.907073036947565,3896.772746155339,1.598762610350896e-8,3.5086744729642624e-8,0.017995,33491.57844065031,4.111966953774484e-11,0.0016681461531099732,0.0003882219493429034
2016-03-30T20:00:00.0,4866.845482208386,28624.732958441837,5926.6527152506505,54.54672219382392,42.46967664682184,82836.28470926917,4.111962335172353e-11,6.990335969792999e-11,3.4951679848964995e-11,4866.845482192332,60.14622718506795,3667.4528771382893,1.5983529015365374e-8,3.507775318299911e-8,0.01826541,33491.57844065023,4.111962335172353e-11,0.0016681461530953763,0.00038822194942088583
2016-03-30T21:00:00.0,5114.262732642768,28377.315708007813,6794.374932725695,45.75769437683953,48.070849784253795,80577.08525941384,4.111976456463108e-11,6.990359975987282e-11,3.495179987993641e-11,5114.262732626702,63.20389856760526,3853.8962541222713,1.5996095916745026e-8,3.5105332740958226e-8,0.017645869999999998,33491.57844065058,4.111976456463108e-11,0.0016681461530846464,0.00038822194962597915
2016-03-30T22:00:00.0,5189.373173179598,28302.205267469613,7334.356416558159,44.28275010214912,65.51872212120732,77636.60696906748,4.1119683953689325e-11,6.990346272127185e-11,3.4951731360635926e-11,5189.373173163539,64.1321404107106,3910.4963665067435,1.598892631126921e-8,3.508959819003031e-8,0.01888061,33491.57844064922,4.1119683953689325e-11,0.0016681461530796587,0.00038822194977795
2016-03-30T23:00:00.0,5505.1660703157595,27986.412370334197,7333.930549452039,44.849416480594215,85.36978057595627,74212.7473072731,4.111968685448255e-11,6.990346765262033e-11,3.4951733826310165e-11,5505.166070299701,68.03482263147968,4148.46479460242,1.598918618409435e-8,3.5090168511816594e-8,0.0193129,33491.578440649966,4.111968685448255e-11,0.0016681461530766906,0.00038822194977864685
2016-03-31T00:00:00.0,6046.607377825007,27444.971062825516,7166.481412760418,44.929750177595345,108.5568548730325,71027.28194068054,4.111972753908935e-11,6.990353681645188e-11,3.495176840822594e-11,6046.607377808944,74.72614907855677,4556.4725047900465,1.5992806869199218e-8,3.5098114535397486e-8,0.01969544,33491.578440650526,4.111972753908935e-11,0.00166814615307457,0.00038822194972285554
2016-03-31T01:00:00.0,6605.172676736537,26886.405763888888,6567.351796875,49.4069165303972,138.35492192017617,68417.2734209672,4.112112902671435e-11,6.990591934541439e-11,3.4952959672707194e-11,6605.172676720349,81.6290999712749,4977.3841445899325,1.6118490015087337e-8,3.53739411295425e-8,0.026529530000000003,33491.578440625424,4.112112902671435e-11,0.001668146153073599,0.00038822194957420584
2016-03-31T02:00:00.0,6.431917050173841e-8,27180.982567274303,5525.532382269966,58.162888802422415,170.57877350724993,66827.30615693946,4.10633274216187e-11,6.980765661675179e-11,3.4903828308375895e-11,5.2080432416273574e-8,6.436287183283904e-10,3.9245653556609164e-8,1.2168930428848085e-8,2.6706163430733628e-8,0.03369148,27180.982567338622,4.10633274216187e-11,0.0016681461530761274,0.000388221949341952
2016-03-31T03:00:00.0,3.531845470352895e-8,26517.0499484592,4738.435147026909,68.09383331298828,112.41755285165863,61301.7741629574,4.100628895463151e-11,6.971069122287356e-11,3.485534561143678e-11,2.5454637814007892e-8,3.145775707235483e-10,1.9181559190460263e-8,9.79410619829818e-9,2.149432954022337e-8,0.03938804,26517.049948494518,4.100628895463151e-11,0.001668146153075386,0.00038822194918917453
2016-03-31T04:00:00.0,4266.783399954462,25370.16759602864,4163.2406608072915,67.05749994701809,44.32538768517637,56563.33940419311,4.1119632240743605e-11,6.990337480926412e-11,3.495168740463206e-11,4266.7833999384075,52.7304441164566,3215.2709827107683,1.59843408565993e-8,3.5079534865029404e-8,0.02851161,29636.9509959831,4.1119632240743605e-11,0.0016681461530607374,0.0003882219490899901
2016-03-31T05:00:00.0,9038.432251997543,24453.14618815104,3949.8957934570312,74.57633332358465,30.000000000803013,55615.37011435362,3.9445977151581856e-11,6.705816115768915e-11,3.3529080578844577e-11,9038.432251976143,111.70019710165906,6810.987628149942,2.1333649646276545e-8,4.681922847359115e-8,0.02483729,33491.57844014858,3.9445977151581856e-11,0.0014402724820835415,0.0003882219490653711
2016-03-31T06:00:00.0,9941.350538608674,23550.227902018232,4364.881880154079,87.99513866848416,67.1253040513925,58476.4623373153,3.94454418031787e-11,6.70572510654038e-11,3.35286255327019e-11,9941.350538587365,122.85878608805267,7491.389395612967,2.1241938076371967e-8,4.6617956538585714e-8,0.0194249,33491.5784406269,3.94454418031787e-11,0.0014402724820794265,0.00038822194912371794
2016-03-31T07:00:00.0,9952.777128817235,22839.83850097656,4165.516182793512,83.5162777964274,101.99039174347818,61602.970241042756,3.9533474983259416e-11,6.7206907471541e-11,3.36034537357705e-11,9952.777128745065,122.99999999962851,7499.999999977348,7.210211562279881e-8,1.5823665808453412e-7,0.01833678,32792.61562979379,3.9533474983259416e-11,0.0014402724820770066,0.00038822194909088873
2016-03-31T08:00:00.0,9952.777128877726,22424.67921440972,3970.6689302571617,80.08063885158963,141.47555421919145,64937.454446606775,3.9549568192481805e-11,6.723426592721907e-11,3.3617132963609535e-11,9952.777128749693,122.99999999968573,7499.999999980836,1.2796570447509748e-7,2.808359401200401e-7,0.01758546,32377.456343287446,3.9549568192481805e-11,0.001440272482075573,0.0003882219490684532
2016-03-31T09:00:00.0,9952.777128907375,21815.355193142357,3847.1388489447704,79.41163906097412,184.39635563982213,68466.78590483323,3.9553381009299586e-11,6.724074771580929e-11,3.3620373857904645e-11,9952.77712875059,122.99999999969678,7499.999999981511,1.5671898646535605e-7,3.439384331856122e-7,0.01847862,31768.132322049732,3.9553381009299586e-11,0.001440272482074818,0.000388221949055827
2016-03-31T10:00:00.0,9952.777129003884,21558.27056369357,3712.726819051107,95.22713834550646,227.98615685105693,72119.64744443586,3.955979259763241e-11,6.72516474159751e-11,3.362582370798755e-11,9952.777128751959,122.99999999971372,7499.999999982543,2.518572151835584e-7,5.527305780265075e-7,0.01847821,31511.04769269745,3.955979259763241e-11,0.001440272482075342,0.0003882219490350753
2016-03-31T11:00:00.0,9952.777129174232,21535.41663574219,3717.476825290256,99.70711150063408,255.76045877778296,75906.92101414198,3.956404272184235e-11,6.7258872627132e-11,3.3629436313566e-11,9952.777128752785,122.99999999972394,7499.999999983166,4.213789392293306e-7,9.247661397299096e-7,0.01786223,31488.193764916417,3.956404272184235e-11,0.0014402724820753304,0.00038822194903696865
2016-03-31T12:00:00.0,9952.777128785141,22176.90764702691,3415.7846864149305,101.15300016403198,279.05478754934586,79689.4445779816,3.951564987134753e-11,6.71766047812908e-11,3.35883023906454e-11,9952.777128736485,122.99999999952249,7499.9999999708825,4.858810088338085e-8,1.066323593981935e-7,0.0215695,32129.68477581205,3.951564987134753e-11,0.0014402724820752918,0.00038822194899289686
2016-03-31T13:00:00.0,1.0323642109324973e-6,24151.778302408853,3663.1480967881935,108.5503611140781,300.9032276573311,83773.66027986613,3.943938260261053e-11,6.70469504244379e-11,3.352347521221895e-11,1.0120410393547223e-6,1.250716721875903e-8,7.626321474853066e-7,2.0256124627350574e-8,4.4454471815280194e-8,0.02749883,24151.778303441217,3.943938260261053e-11,0.0014402724820911724,0.0003882219490382323
2016-03-31T14:00:00.0,8349.858630308307,25141.719810112852,3576.532377997504,112.73741686715022,192.35430682828158,80110.51257210698,3.944707677981542e-11,6.706003052568621e-11,3.3530015262843104e-11,8349.858630286715,103.1905565890695,6292.107109089603,2.1524548207814277e-8,4.7238178044625983e-8,0.03061015,33491.57844042115,3.944707677981542e-11,0.0014402724820756583,0.00038822194902650973
2016-03-31T15:00:00.0,6708.1611104529475,26783.417330186632,3494.488374430339,100.19355567508272,182.80888682270177,82826.08769146826,3.94451925301221e-11,6.705682730120757e-11,3.3528413650603783e-11,6708.161110431681,82.90186808238529,5054.991956243005,2.1199506393668302e-8,4.6524835170232855e-8,0.02170557,33491.57844063958,3.94451925301221e-11,0.001440272482074935,0.0003882219490187141
2016-03-31T16:00:00.0,5566.158272998266,27925.420167643228,3911.712920125325,88.98463875876533,165.51863950252775,84386.5916615494,3.9445144871064236e-11,6.70567462808092e-11,3.35283731404046e-11,5566.158272977007,68.78858621246242,4194.425988564782,2.1191413455035106e-8,4.6507074255003965e-8,0.01960751,33491.5784406415,3.9445144871064236e-11,0.0014402724820738863,0.0003882219490921281
2016-03-31T17:00:00.0,5189.169544160818,28302.408896484376,4331.5902311197915,76.08322196748522,145.32402722872413,84669.30511825733,3.944525600791949e-11,6.705693521346313e-11,3.3528467606731564e-11,5189.16954413954,64.12962388998199,3910.3429201208523,2.121030142318845e-8,4.6548526144907276e-8,0.01697829,33491.57844064519,3.944525600791949e-11,0.0014402724820721609,0.00038822194916363393
2016-03-31T18:00:00.0,4958.316504883153,28533.261935763887,4854.606425509983,62.41316660669115,133.37186942374495,84248.05819552689,3.9445277502393216e-11,6.705697175406846e-11,3.352848587703423e-11,4958.316504861872,61.27665898744651,3736.3816455760066,2.1213960277183728e-8,4.655655593465243e-8,0.01543265,33491.57844064704,3.9445277502393216e-11,0.0014402724820700053,0.0003882219492660884
2016-03-31T19:00:00.0,4753.860805012526,28737.71763563368,5615.006874321833,52.60663908216689,132.23680207701324,83129.8338038614,3.944523559636301e-11,6.705690051381711e-11,3.3528450256908556e-11,4753.860804991252,58.7499219010328,3582.312311038585,2.12068348311486e-8,4.654091829686301e-8,0.0159703,33491.578440646204,3.944523559636301e-11,0.0014402724820679013,0.000388221949421663
2016-03-31T20:00:00.0,4808.97447363365,28682.603967013885,6532.472188720703,45.99011114862229,138.3815251683987,81097.13962884665,3.9445233701589765e-11,6.70568972927026e-11,3.35284486463513e-11,4808.974473612376,59.431036443505484,3623.843685579602,2.1206514423768932e-8,4.6540215124805624e-8,0.01500153,33491.578440647536,3.9445233701589765e-11,0.0014402724820659473,0.0003882219496304478
2016-03-31T21:00:00.0,5134.455068250545,28357.12337239583,7243.002278374565,42.758000167210895,151.82389073579077,78188.51151397402,3.944532327463166e-11,6.705704956687382e-11,3.352852478343691e-11,5134.455068229256,63.453442714628636,3869.1123606480874,2.1221756025141915e-8,4.657366462964033e-8,0.016003990000000003,33491.57844064637,3.944532327463166e-11,0.0014402724820643858,0.000388221949809971
2016-03-31T22:00:00.0,5231.30979969444,28260.26864095052,7688.539283582899,42.06300002945794,172.52077355573115,74814.62198451607,3.944527738195462e-11,6.705697154932285e-11,3.3528485774661426e-11,5231.3097996731585,64.65040832668451,3942.0980687002752,2.121394603509134e-8,4.655652467868881e-8,0.017826540000000002,33491.57844064496,3.944527738195462e-11,0.001440272482063439,0.00038822194999091374
2016-03-31T23:00:00.0,5355.0693927944185,28136.509047851563,8204.194317220052,41.00469466527304,195.10962212546661,71068.18115790196,3.944519151511906e-11,6.70568255757024e-11,3.35284127878512e-11,5355.069392773152,66.17987389738323,4035.3581644745873,2.1199347549765667e-8,4.652448656841871e-8,0.01746704,33491.57844064598,3.944519151511906e-11,0.001440272482062632,0.0003882219502127543
2016-04-01T00:00:00.0,5983.784655925496,27507.79378472222,8056.8888532172305,42.63169435924953,220.28624163009894,66899.34539342497,3.9445280014066684e-11,6.705697602391336e-11,3.352848801195668e-11,5983.784655904215,73.94976328248171,4509.131907468397,2.1214395361173728e-8,4.655751077815417e-8,0.017602060000000003,33491.57844064772,3.9445280014066684e-11,0.0014402724820621793,0.00038822195014879803
2016-04-01T01:00:00.0,6624.6850606355565,26866.893379991317,6443.048509114583,49.82877785682678,251.60575082584452,63351.58883594464,3.9446587095507674e-11,6.705919806236305e-11,3.3529599031181524e-11,6624.68506061405,81.87024103048604,4992.087867712563,2.143913922863238e-8,4.705073789367594e-8,0.02391072,33491.57844062687,3.9446587095507674e-11,0.0014402724820625256,0.00038822194961308533
2016-04-01T02:00:00.0,1.168520525098409e-7,27231.747582465283,5286.703699001736,58.529027753406105,283.648654272045,61900.62858281163,3.941751145398933e-11,6.700976947178187e-11,3.3504884735890933e-11,9.943700082114796e-8,1.2288782259214944e-9,7.493159914155453e-8,1.7348041919221172e-8,3.8072338847432674e-8,0.02973,27231.747582582135,3.941751145398933e-11,0.0014402724820658172,0.0003882219493617655
2016-04-01T03:00:00.0,6.690320769950887e-8,26391.010108506944,4693.928182101779,74.43238840950859,225.12106679238605,56613.92527214484,3.939297236252921e-11,6.696805301629966e-11,3.348402650814983e-11,5.189737968336607e-8,6.413664868068458e-10,3.910771261017352e-8,1.49388599631265e-8,3.2785102846698195e-8,0.032116120000000005,26391.010108573842,3.939297236252921e-11,0.0014402724820672009,0.00038822194924945395
2016-04-01T04:00:00.0,7861.0110327612565,25272.750180121533,4315.370359836154,76.22344443215265,150.69011865603335,51919.9974783369,3.9446481005089385e-11,6.705901770865196e-11,3.352950885432598e-11,7861.011032739769,97.14920212887228,5923.731837126358,2.1420722252267807e-8,4.7010319651204424e-8,0.02645133,33133.76121288279,3.9446481005089385e-11,0.0014402724820625564,0.0003882219491832363
2016-04-01T05:00:00.0,9047.08403953483,24444.494401041666,4091.499948323568,80.88144429312813,171.61731662528115,53528.359343896074,3.9445339382691596e-11,6.705707695057571e-11,3.3528538475287856e-11,9047.084039513538,111.80711900429294,6817.507256359325,2.1224504383996508e-8,4.657969622963724e-8,0.02488541,33491.57844057649,3.9445339382691596e-11,0.0014402724820615687,0.0003882219491486391
2016-04-01T06:00:00.0,9914.710060104237,23576.86838053385,4092.870362752279,87.76208339479234,202.54443160895062,56254.367040200355,3.944551341815383e-11,6.705737281086151e-11,3.3528686405430755e-11,9914.710060082914,122.5295534715025,7471.314236067225,2.1254186069128307e-8,4.6644836213686315e-8,0.01970363,33491.578440638084,3.944551341815383e-11,0.001440272482061061,0.0003882219491489329
2016-04-01T07:00:00.0,9495.088939069983,22846.61433,4012.039303,85.62794478,237.31334195815313,59632.81130178389,3.9445130563423e-11,6.70567219578191e-11,3.352836097890955e-11,9495.088939048726,117.343724710404,7155.105165268536,2.1189001128943682e-8,4.6501780118824744e-8,0.01771578,32341.703269069978,3.9445130563423e-11,0.0014402724820607741,0.0003882219491406057
2016-04-01T08:00:00.0,9919.767249073511,22421.936019999997,3725.437482,92.19508348,269.03056216103334,62775.87755232088,3.9445352454752716e-11,6.705709917307962e-11,3.352854958653981e-11,9919.767249052202,122.592052031972,7475.1251239007315,2.1241919993676367e-8,4.661791685396209e-8,0.01623547,32341.703269073507,3.9445352454752716e-11,0.0014402724820608097,0.0003882219491038836
2016-04-01T09:00:00.0,10448.903268995242,21892.8,3362.1712700000003,98.577611,299.42897098550674,66525.56558249019,3.957042515022772e-11,6.726972275538712e-11,3.363486137769356e-11,9952.77712875392,122.99999999973795,7499.999999984021,496.12614024125526,1088.8077519230462,0.01554576,32341.70326899524,3.957042515022772e-11,0.0014402724820611135,0.00038822194904904325
2016-04-01T10:00:00.0,10577.203268595169,21764.5,3232.35183,94.123861,323.8528002577439,71752.20245261921,3.957049470030471e-11,6.7269840990518e-11,3.3634920495259e-11,9952.777128753933,122.99999999973812,7499.999999984031,624.4261398411694,1370.3773424069907,0.01724915,32341.703268595167,3.957049470030471e-11,0.0014402724820610153,0.00038822194903105037
2016-04-01T11:00:00.0,9952.777128868054,21752.98,3253.51155,105.72664,352.73037953000943,77390.22835323217,3.9547837501327144e-11,6.723132375225615e-11,3.3615661876128074e-11,9952.777128749265,122.99999999968044,7499.999999980514,1.1872195990999593e-7,2.605494445639203e-7,0.01857158,31705.757128868052,3.9547837501327144e-11,0.0014402724820618343,0.00038822194903559567
2016-04-01T12:00:00.0,9952.77712868594,22281.96,3636.717579999999,111.763778,370.00517980221156,81636.71719169519,3.946988330716611e-11,6.709880162218239e-11,3.354940081109119e-11,9952.777128659447,122.99999999857043,7499.99999991283,2.6425616958306545e-8,5.799415563864843e-8,0.02509664,32234.737128685938,3.946988330716611e-11,0.0014402724820624649,0.0003882219490957227
2016-04-01T13:00:00.0,377.6610851413259,24276.81,3615.88192,124.668806,381.2428420732959,85499.99999988796,4.009909006225808e-11,6.816845310583873e-11,3.4084226552919365e-11,377.66108511731034,4.667271543248754,284.5897282468752,2.394736710122512e-8,5.2555341924296887e-8,0.02953208,24654.47108514133,4.009909006225808e-11,0.001534458665318084,0.00048780248780559726
2016-04-01T14:00:00.0,7346.073268829355,24995.63,3649.58098,121.601833,261.2428420752292,82168.7082959899,3.9428995315319474e-11,6.702929203604311e-11,3.3514646018021554e-11,7346.073268799621,90.7854160071556,5535.696097997293,2.9666970610881214e-8,6.510769128490808e-8,0.031038599999999996,32341.703268829355,3.9428995315319474e-11,0.0014402724820639734,0.00048780248781854843
2016-04-01T15:00:00.0,5972.673269067865,26369.03,3810.71525,99.6836665,230.42786535488594,84054.82390185478,3.9427445334535335e-11,6.702665706871007e-11,3.3513328534355035e-11,5972.673269038638,73.81244476657578,4500.75882723023,2.915961079079531e-8,6.399422988806414e-8,0.02246232,32341.70326906786,3.9427445334535335e-11,0.0014402724820631197,0.0004878024878737125
2016-04-01T16:00:00.0,4895.393269072352,27446.31,4000.57171,79.622139,204.55808389398368,84744.8679669515,3.94274118857581e-11,6.702660020578876e-11,3.351330010289438e-11,4895.393269043136,60.499031004264985,3688.9653051381088,2.914885628079232e-8,6.397062783828363e-8,0.018377320000000003,32341.70326907235,3.94274118857581e-11,0.0014402724820619188,0.00048780248793235914
2016-04-01T17:00:00.0,4300.603269072082,28041.1,4522.36804,69.961889,185.4364161707537,84433.26204995607,3.9427425906049925e-11,6.702662404028487e-11,3.351331202014244e-11,4300.603269042862,53.14840222463339,3240.7562332093526,2.9153367736791157e-8,6.398052876441021e-8,0.01799644,32341.70326907208,3.9427425906049925e-11,0.0014402724820608372,0.00048780248808727016
2016-04-01T18:00:00.0,4110.113269071827,28231.59,5114.06015,58.395972,168.62436966791086,83151.65073103196,3.942746572370916e-11,6.702669173030557e-11,3.3513345865152786e-11,4110.113269042593,50.79425828100057,3097.2108707927177,2.916618209606643e-8,6.400865139811796e-8,0.01802498,32341.703269071822,3.942746572370916e-11,0.0014402724820592133,0.0004878024882862284
2016-04-01T19:00:00.0,4105.703269071784,28236.0,5864.26845,51.05425,161.02409622143014,81134.80193969121,3.942748351589593e-11,6.702672197702308e-11,3.351336098851154e-11,4105.703269042545,50.739757914621656,3093.8876777208325,2.917191307553999e-8,6.402122871338276e-8,0.01798357,32341.703269071782,3.942748351589593e-11,0.0014402724820576274,0.00048780248856297113
2016-04-01T20:00:00.0,4180.783269073721,28160.92,6078.95366,45.381333000000005,160.71104440857147,78364.42165527855,3.942747329342458e-11,6.702670459882178e-11,3.351335229941089e-11,4180.783269044486,51.6676235626466,3150.4648513808897,2.9168624086799288e-8,6.401401063687681e-8,0.016459150000000002,32341.703269073718,3.942747329342458e-11,0.0014402724820560583,0.00048780248864877196
2016-04-01T21:00:00.0,4396.03326907365,27945.67,6668.21289,49.222694,166.99877524373636,75435.93333452591,3.9427509707355406e-11,6.702676650250419e-11,3.3513383251252095e-11,4396.033269044403,54.327760493015916,3312.6683227448725,2.91803540360447e-8,6.403975340395185e-8,0.016507130000000002,32341.70326907365,3.9427509707355406e-11,0.0014402724820555218,0.00048780248889420785
2016-04-01T22:00:00.0,4548.4232690738145,27793.28,7136.0717,46.252167,172.10528200926476,72080.3892551373,3.942747333657275e-11,6.702670467217367e-11,3.3513352336086836e-11,4548.423269044579,56.21105093120223,3427.503105561111,2.9168641882461307e-8,6.401404969157114e-8,0.01658594,32341.703269073812,3.942747333657275e-11,0.0014402724820543305,0.0004878024891022017
2016-04-01T23:00:00.0,4840.603269072912,27501.1,7285.18747,45.073194,182.0656062129901,68371.82114856492,3.942741852988091e-11,6.702661150079754e-11,3.351330575039877e-11,4840.603269043693,59.82191647505008,3647.677833844517,2.9151009431352846e-8,6.397535318297161e-8,0.01799607,32341.703269072907,3.942741852988091e-11,0.00144027248205337,0.0004878024891824324
2016-04-02T00:00:00.0,5577.983269071833,26763.72,7043.830959999999,40.491889,196.81576896055176,64734.31200027591,3.942752056882755e-11,6.702678496700684e-11,3.351339248350342e-11,5577.983269042582,68.93472376756357,4203.336815095339,2.9183859986905278e-8,6.404744762960382e-8,0.02011295,32341.703269071833,3.942752056882755e-11,0.0014402724820519184,0.00048780248906143573
2016-04-02T01:00:00.0,6191.873269038282,26149.83,6912.5439,48.535917,225.2600440006408,61893.818343237785,3.9428719613030935e-11,6.702882334215258e-11,3.351441167107629e-11,6191.873269008639,76.52139721748114,4665.938854724459,2.9575466039316535e-8,6.490687363234986e-8,0.02624584,32341.703269038284,3.9428719613030935e-11,0.0014402724820522749,0.0004878024890032711
2016-04-02T02:00:00.0,6.215045950524362e-8,26473.61,5602.61566,51.770610999999995,253.24696449065047,59647.21378582964,3.936719797444895e-11,6.69242365565632e-11,3.34621182782816e-11,4.457856093715209e-8,5.509178919938814e-10,3.3592554389870815e-8,1.7504974331534977e-8,3.841674566899657e-8,0.03215414,26473.61000006215,3.936719797444895e-11,0.0014402724820546371,0.0004878024884696679
2016-04-02T03:00:00.0,5.1483526488805304e-8,25850.62,5059.13423,59.30583299999999,201.47779376369903,54044.59861370413,3.9353026073324024e-11,6.690014432465084e-11,3.345007216232542e-11,3.541858775833314e-8,4.377156483972352e-10,2.6689978560807024e-8,1.5998038586147515e-8,3.510959615974085e-8,0.03367555,25850.620000051484,3.9353026073324024e-11,0.0014402724820548934,0.0004878024882766067
2016-04-02T04:00:00.0,1.146260971485827e-7,25271.44,4482.22683,63.20830600000001,142.17340103665794,48985.46487156842,3.939851780304578e-11,6.697748026517782e-11,3.348874013258891e-11,9.245882605564006e-8,1.142639431959562e-9,6.967313609509523e-8,2.2100293612677466e-8,4.8501719731109745e-8,0.02906962,25271.440000114624,3.939851780304578e-11,0.0014402724820541093,0.00048780248809017463
2016-04-02T05:00:00.0,2337.967340792886,24598.94,4458.293970000001,77.861417,78.966535310321,44503.238529489085,3.94271158699757e-11,6.702609697895869e-11,3.351304848947934e-11,2337.967340763765,28.893441417725587,1761.7952083979014,2.9054018547192736e-8,6.376249516567777e-8,0.02689578,26936.90734079288,3.94271158699757e-11,0.00144027248205056,0.00048780248808277235
2016-04-02T06:00:00.0,6807.813894499222,23774.84,4451.64581,84.134528,30.000000000562505,41806.74025575324,3.726310471175405e-11,6.334727800998188e-11,3.167363900499094e-11,6807.813894415628,84.13341303425483,5130.086160625294,8.353094458712146e-8,1.8331858093122385e-7,0.02203609,30582.65389449922,3.726310471175405e-11,0.0011149666059964028,0.00048780248808046777
2016-04-02T07:00:00.0,6387.66985017929,22929.49154,4037.692071,78.94211099,30.000000001454985,42485.18109436434,3.6487056246418366e-11,6.202799561891122e-11,3.101399780945561e-11,6387.669849933122,78.94112179707446,4813.4830364069785,2.4610598521095966e-7,5.40108820635912e-7,0.0209021,29317.161390179288,3.6487056246418366e-11,0.0009892019186509677,0.0004878024879678812
