Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-04-02T08:00:00.0,10204.998788790355,22136.70448,4058.335566,79.973389,30.000000010479106,43260.972548113925,3.638851812165972e-11,6.186048080682153e-11,3.093024040341076e-11,9952.777128352327,122.99999999477494,7499.999999681398,252.2216604379673,553.530396431478,0.01969187,32341.703268790356,3.638851812165972e-11,0.0009717399711553887,0.00048780248797143313
2016-04-02T09:00:00.0,10799.353268987663,21542.35,3832.79165,78.420055,73.02758274525543,47256.16786602929,3.6388619343839775e-11,6.186065288452762e-11,3.093032644226381e-11,9952.777128398084,122.9999999953404,7499.9999997158775,846.5761405895172,1857.9119092953456,0.0182136,32341.70326898766,3.6388619343839775e-11,0.0009717399711513999,0.000487802487927399
2016-04-02T10:00:00.0,11073.493268882396,21268.21,3775.75924,76.059889,117.60849948059737,52781.288612843,3.638878357174427e-11,6.186093207196526e-11,3.093046603598263e-11,9952.777128386248,122.99999999519412,7499.999999706958,1120.7161404960857,2459.5447054735673,0.01965704,32341.703268882393,3.638878357174427e-11,0.0009717399711495493,0.0004878024879112218
2016-04-02T11:00:00.0,7689.15883685876,21111.92,3748.29164,74.024194,164.5495822157892,58965.074565826006,3.6383479049338687e-11,6.185191438387576e-11,3.092595719193788e-11,7689.158836401246,95.0253908673375,5794.231150447408,4.574523601006971e-7,1.0039335471638878e-6,0.02083362,28801.07883685876,3.6383479049338687e-11,0.0009717399711494324,0.00048780248790418875
2016-04-02T12:00:00.0,2.6280758717323877e-7,21170.78,3729.73839,74.9503336,185.55175082313187,61011.01456507984,3.6367194455502186e-11,6.182423057435371e-11,3.0912115287176855e-11,1.5750154707552876e-7,1.946460775684446e-9,1.186866326636857e-7,1.0524421586713564e-7,2.3097093417709618e-7,0.02231163,21170.780000262806,3.6367194455502186e-11,0.0009717399711524359,0.00048780248789983454
2016-04-02T13:00:00.0,1.2934729497786725e-7,21795.75,3772.63425,80.60336070000001,110.60238896507296,57281.27666323198,3.634965114994219e-11,6.179440695490172e-11,3.089720347745086e-11,7.13465517939918e-8,8.817263520640091e-10,5.37638019551225e-8,5.793894877692055e-8,1.2715390593188024e-7,0.02350411,21795.75000012935,3.634965114994219e-11,0.0009717399711513447,0.0004878024879120983
2016-04-02T14:00:00.0,10459.043269051717,21882.66,3759.65044,84.5740836,30.000000005956206,53508.64290121539,3.620079902623704e-11,6.154135834460297e-11,3.077067917230149e-11,9743.51521381227,120.41386597857047,7342.308901132345,715.5280552393859,1570.3113181744852,0.01835,32341.703269051715,3.620079902623704e-11,0.0009410186251607633,0.0004878024879076614
2016-04-02T15:00:00.0,9872.373269041012,22469.33,3867.49301,82.4462219,65.8407234031838,58661.61316832471,3.6199437313502815e-11,6.153904343295478e-11,3.076952171647739e-11,9872.373266892571,122.00634015173904,7439.410984862136,2.1483799705157084e-6,4.7148750614838e-6,0.01849464,32341.703269041016,3.6199437313502815e-11,0.0009410186251558371,0.00048780248793749137
2016-04-02T16:00:00.0,9389.273269051459,22952.43,3672.030079999999,78.86394399999999,105.40178267357496,62233.5316357042,3.619931728400091e-11,6.153883938280154e-11,3.076941969140077e-11,9389.273267290626,116.03601657448918,7075.36686429812,1.7607706698166968e-6,3.864220405163273e-6,0.01578431,32341.70326905146,3.619931728400091e-11,0.0009410186251537867,0.0004878024878839385
2016-04-02T17:00:00.0,9087.523269042125,23254.18,4111.10181,73.146417,142.57479626673478,65636.86891166904,3.619935543041239e-11,6.153890423170106e-11,3.076945211585053e-11,9087.523267226543,112.30688152728955,6847.980580932289,1.8155208096571464e-6,3.984376091070417e-6,0.0167055,32341.703269042126,3.619935543041239e-11,0.0009410186251523392,0.00048780248798374533
2016-04-02T18:00:00.0,8714.883269070515,23626.82,4755.87491,56.333417,181.7362018126852,68373.7481743882,3.619931615651122e-11,6.153883746606907e-11,3.0769418733034535e-11,8714.883267311232,107.70166236116681,6567.174534217488,1.759221824794214e-6,3.8608212807668304e-6,0.00853,32341.703269070516,3.619931615651122e-11,0.0009410186251503737,0.0004878024881781611
2016-04-02T19:00:00.0,8530.943269066987,23810.76,5470.09951,49.953361,233.1053881925538,70185.04829026898,3.6199322270333653e-11,6.15388478595672e-11,3.07694239297836e-11,8530.943267299164,105.42846567357367,6428.5649800959545,1.7677614162599424e-6,3.879562428696709e-6,0.01054013,32341.703269066988,3.6199322270333653e-11,0.0009410186251494065,0.0004878024884238988
2016-04-02T20:00:00.0,8495.953269048454,23845.75,6202.0208,45.445805,288.58143388498127,71143.514252047,3.619933338907016e-11,6.153886676141927e-11,3.0769433380709634e-11,8495.953267264893,104.99604666644323,6402.197967466051,1.7834997790837285e-6,3.914102135547839e-6,0.01564901,32341.703269048456,3.619933338907016e-11,0.0009410186251487709,0.00048780248870581195
2016-04-02T21:00:00.0,8534.603269029756,23807.1,7081.73835,39.004639000000005,348.1326165700786,71343.69191122963,3.61993720597582e-11,6.153893250158894e-11,3.076946625079447e-11,8534.603267181377,105.4736972687041,6431.323004189274,1.848316563653986e-6,4.056350269178743e-6,0.01775966,32341.703269029753,3.61993720597582e-11,0.0009410186251479264,0.0004878024890838019
2016-04-02T22:00:00.0,8425.943269033332,23915.76,8549.046240000001,38.223417,414.6026158573906,70693.27705727775,3.620059272397797e-11,6.154100763076254e-11,3.077050381538127e-11,8392.522400735015,103.71781081140801,6324.256756793171,33.420868298255755,73.34606570305876,0.017591640000000002,32341.703269033333,3.620059272397797e-11,0.0009410186251485982,0.0004878024901447357
2016-04-02T23:00:00.0,1.9380244066541763e-7,23865.63,9113.60874,38.6305,480.0979506874402,68541.83412757647,3.6175592334796053e-11,6.149850696915329e-11,3.0749253484576645e-11,1.0341377463193852e-7,1.2780246272121497e-9,7.79283309275701e-8,9.032716752650997e-8,1.9823369952708152e-7,0.02665738,23865.630000193803,3.6175592334796053e-11,0.0009410186251537433,0.00048780249061938763
2016-04-03T00:00:00.0,8566.073268934231,23775.63,8989.61335,38.133667,441.4683917073832,59428.225875655124,3.620125932619886e-11,6.154214085453806e-11,3.077107042726903e-11,6328.936950820716,78.21527950227016,4769.2243598945215,2237.136318113453,4909.6614100721,0.02282014,32341.703268934234,3.620125932619886e-11,0.0009410186251524188,0.0004878024905122588
2016-04-03T01:00:00.0,1.984075085643365e-7,23537.32,8038.97908,37.308,481.55094522829813,60117.498783424235,3.6176829064116556e-11,6.150060940899814e-11,3.075030470449907e-11,1.03264542123047e-7,1.2761803581849064e-9,7.781587549907966e-8,9.50814658318805e-8,2.0866757194373108e-7,0.02653435,23537.320000198408,3.6176829064116556e-11,0.0009410186251561718,0.00048780248974361607
2016-04-03T02:00:00.0,2.9289364340824775e-8,23990.34,6411.23605,43.174861,444.24388624820756,52078.520191513206,3.60481617924022e-11,6.128187504708374e-11,3.064093752354187e-11,1.4673372266953274e-8,1.8133881282413186e-10,1.1057244684398283e-8,1.4554710198824418e-8,3.194204055397537e-8,0.03446742,23990.34000002929,3.60481617924022e-11,0.0009410186251580624,0.0004878024887952797
2016-04-03T03:00:00.0,2.7586133820404676e-8,24042.88,5008.45365,52.350417,401.0699662670337,45667.28462935869,3.6038810549837406e-11,6.126597793472359e-11,3.0632988967361794e-11,1.381505171320933e-8,1.7073137866334123e-10,1.0410449918496415e-8,1.3709816129260622e-8,3.008782014936712e-8,0.03582159,24042.880000027588,3.6038810549837406e-11,0.0009410186251597777,0.0004878024882662174
2016-04-03T04:00:00.0,4.6744678153128386e-8,23425.31,4427.3309899999995,61.160445,348.7204902858122,40658.83146720168,3.610476990186072e-11,6.137810883316321e-11,3.068905441658161e-11,2.3493003834074016e-8,2.903349923547146e-10,1.7703353192360646e-8,2.3190296210221206e-8,5.08938599179678e-8,0.027999999999999997,23425.31000004675,3.610476990186072e-11,0.0009410186251609905,0.00048780248808005485
2016-04-03T05:00:00.0,6.072081867629843e-8,23006.83,3959.86571,61.958139,287.5609863048305,36231.50096507276,3.6126656283025667e-11,6.141531568114363e-11,3.0707657840571815e-11,3.0585238790955636e-8,3.779833831917149e-10,2.3047767267787492e-8,3.0074164569661654e-8,6.600132679994218e-8,0.02654381,23006.830000060723,3.6126656283025667e-11,0.0009410186251610137,0.0004878024879607296
2016-04-03T06:00:00.0,1.666865572534468e-7,22202.9,4308.4166700000005,60.432472,225.60378832400713,32271.6357429643,3.6173229473789997e-11,6.149449010544299e-11,3.0747245052721497e-11,8.523977549768403e-8,1.053423808305999e-9,6.423315904304871e-8,8.138528726565733e-8,1.7860968104652005e-7,0.02201123,22202.90000016669,3.6173229473789997e-11,0.0009410186251604458,0.0004878024880441509
2016-04-03T07:00:00.0,1.4327840525755147e-7,21959.16875,4896.150447,69.51091684,165.17225734369143,27963.219561009624,3.6168867993855304e-11,6.148707558955402e-11,3.074353779477701e-11,7.303244412612471e-8,9.025612159587126e-10,5.503422048528735e-8,7.01844740558372e-8,1.5402816586015277e-7,0.02374134,21959.16875014328,3.6168867993855304e-11,0.0009410186251605405,0.0004878024882283746
2016-04-03T08:00:00.0,9.137800868101714e-7,21532.06818,4731.472168,65.66322252,95.66228152320055,23067.069602021176,3.619411008432566e-11,6.152998714335362e-11,3.076499357167681e-11,5.317065668619178e-7,6.571021020347572e-9,4.006720134358275e-7,3.8201198996111027e-7,8.383706929752673e-7,0.021323,21532.06818091378,3.619411008432566e-11,0.0009410186251577089,0.0004878024881741597
2016-04-03T09:00:00.0,11156.773268957615,21184.93,4484.8634,63.163,30.000000028428797,18335.597923062705,3.616214235102418e-11,6.14756419967411e-11,3.073782099837055e-11,6913.6198461764225,85.44100104694645,5209.817137008929,4243.153422781132,9312.104250496273,0.018890599999999997,32341.703268957615,3.616214235102418e-11,0.0009345812000706769,0.00048780248809414455
2016-04-03T10:00:00.0,11257.943268980223,21083.76,4368.2569,62.125611,52.2789356566073,28372.6563983704,3.616129546576455e-11,6.147420229179973e-11,3.0737101145899863e-11,7409.282614932439,91.56657984451901,5583.3280392999395,3848.660654047722,8446.343005854633,0.019030360000000003,32341.70326898022,3.616129546576455e-11,0.0009345812000625613,0.000487802488058514
2016-04-03T11:00:00.0,11524.563266332965,20817.14,4226.388870000001,64.23741600000001,81.72083908235503,38034.071031327454,3.616219780977179e-11,6.147573627661204e-11,3.073786813830602e-11,7097.514841461496,87.71364154993415,5348.392777435009,4427.048424871407,9715.683678337811,0.02157218,32341.703266332963,3.616219780977179e-11,0.0009345812000596719,0.0004878024880160301
2016-04-03T12:00:00.0,2.6748970118102883e-7,20889.57,4056.90502,64.34213869999999,105.19799921352093,48871.75910490276,3.61434213824415e-11,6.144381635015054e-11,3.072190817507527e-11,1.3883058462225352e-7,1.7157183053127127e-9,1.0461696983614101e-7,1.2859767274242515e-7,2.822228695571811e-7,0.02403918,20889.57000026749,3.61434213824415e-11,0.0009345812000605525,0.0004878024879763842
2016-04-03T13:00:00.0,4987.178032719763,21686.33,4068.53007,66.34191650000001,40.85679509647565,44814.85457309208,3.616125729826258e-11,6.147413740704638e-11,3.073706870352319e-11,4489.607700020694,55.484186971893614,3383.182132432537,497.5703326990074,1091.9772038340152,0.021552980000000003,26673.508032719765,3.616125729826258e-11,0.0009345812000421365,0.0004878024879780022
2016-04-03T14:00:00.0,10644.233269052493,21697.47,4047.37033,75.3173055,30.000000149599945,45221.48432716114,3.6154408790598115e-11,6.146249494401679e-11,3.0731247472008395e-11,8423.998565690192,104.10680458062379,6347.975889062425,2220.23470336224,4872.568808678049,0.01876994,32341.703269052494,3.6154408790598115e-11,0.0009333599129679332,0.00048780248797317637
2016-04-03T15:00:00.0,10501.243269065966,21840.46,4371.99996,74.3457219,58.79043259016352,52394.659182704105,3.6154002409407534e-11,6.14618040959928e-11,3.07309020479964e-11,9175.616950176183,113.39557495050289,6914.3643262501755,1325.6263188897212,2909.2444342047165,0.0123548,32341.703269065965,3.6154002409407534e-11,0.0009333599129615645,0.00048780248806015605
2016-04-03T16:00:00.0,9944.843269068826,22396.86,4116.52775,81.102278,97.84121900055864,57846.26847096146,3.615395906322085e-11,6.146173040747544e-11,3.073086520373772e-11,9437.780481107746,116.63548617200038,7111.919888536609,507.06278796101884,1112.8095245600202,0.0097142,32341.703269068825,3.615395906322085e-11,0.0009333599129595774,0.00048780248798762976
2016-04-03T17:00:00.0,9549.303269058682,22792.4,4387.54165,76.139611,133.37536053247675,61954.47062186055,3.615395295878734e-11,6.146172002993848e-11,3.073086001496924e-11,9497.62425582722,117.37505706716433,7157.015674827093,51.67901323139942,113.41573372997284,0.01318115,32341.703269058682,3.615395295878734e-11,0.0009333599129578788,0.0004878024880666706
2016-04-03T18:00:00.0,9395.673269065033,22946.03,5022.7106,64.868778,174.6117399596895,64837.360868220116,3.6153948324873806e-11,6.146171215228547e-11,3.0730856076142735e-11,9395.673230268916,116.11510961918862,7080.189610926134,3.879605580270484e-5,8.514255322544188e-5,0.010846799999999998,32341.703269065034,3.6153948324873806e-11,0.0009333599129562523,0.0004878024882710104
2016-04-03T19:00:00.0,9165.05326906974,23176.65,5526.54393,52.327028000000006,225.85900493916554,66894.8404520913,3.6153909973460816e-11,6.146164695488339e-11,3.073082347744169e-11,9165.053247705364,113.26502491536203,6906.403958253782,2.13643134243977e-5,4.688652377737282e-5,0.00852509,32341.70326906974,3.6153909973460816e-11,0.000933359912954679,0.00048780248844985393
2016-04-03T20:00:00.0,9053.76326906797,23287.94,6018.50226,45.938111,286.79793521507094,68274.70101503411,3.6153967065881926e-11,6.146174401199927e-11,3.073087200599964e-11,9052.366700840386,111.87240403326477,6821.488050808827,1.3965682275209341,3.0649348802197562,0.00979712,32341.703269067966,3.6153967065881926e-11,0.0009333599129538073,0.0004878024886389118
2016-04-03T21:00:00.0,9015.363269071107,23326.34,6614.55079,41.839639,352.73316160852784,69080.75222852561,3.6153978637979037e-11,6.146176368456436e-11,3.073088184228218e-11,8693.56938537828,107.43825774114636,6551.113276899167,321.7938836927658,706.2149051765917,0.008282059999999999,32341.703269071106,3.6153978637979037e-11,0.000933359912953717,0.00048780248888482587
2016-04-03T22:00:00.0,8878.203269062991,23463.5,6979.14343,39.854278,418.3327137096207,69723.53010840385,3.6153989477679854e-11,6.146178211205575e-11,3.0730891056027874e-11,8002.642241095825,98.89953154973603,6030.459240837562,875.5610279671041,1921.5226878969058,0.01300619,32341.703269062993,3.6153989477679854e-11,0.0009333599129546338,0.00048780248904479225
2016-04-03T23:00:00.0,8498.683269045796,23843.02,7531.32173,34.212195,477.3789006193777,70696.3690949408,3.6153958676099657e-11,6.146172974936941e-11,3.0730864874684705e-11,6907.785238251816,85.36889486337164,5205.42041849827,1590.8980307939187,3491.414718855986,0.01740697,32341.703269045796,3.6153958676099657e-11,0.000933359912955835,0.00048780248937085337
2016-04-04T00:00:00.0,8285.243269003613,24056.46,6587.91425,27.907639,528.536533842597,71861.88299009754,3.61545801487178e-11,6.146278625282026e-11,3.073139312641013e-11,5613.218368074911,69.37017179627973,4229.888524163398,2672.0249009286404,5864.076067525436,0.02197975,32341.703269003614,3.61545801487178e-11,0.0009333599129590654,0.00048780248887522916
2016-04-04T01:00:00.0,2.5086192036904107e-7,23870.23,6507.09718,47.438111,569.9999999988296,75367.93381958883,3.7090770697503524e-11,6.305431018575599e-11,3.1527155092877997e-11,1.8867533245500646e-7,2.331717629330846e-9,1.421779042274906e-7,6.212353360384884e-8,1.363374744411378e-7,0.02718228,23870.23000025086,3.7090770697503524e-11,0.001089700226373523,0.0004878024888434577
2016-04-04T02:00:00.0,3.6280732136355205e-8,24467.02,5460.96756,49.689667,522.5629787014188,68860.83712766983,3.698641762234746e-11,6.287690995799068e-11,3.143845497899534e-11,1.983080493999296e-8,2.450762210445802e-10,1.4943672014913424e-8,1.6387050286404255e-8,3.596332854848847e-8,0.034234560000000004,24467.02000003628,3.698641762234746e-11,0.0010897002263772786,0.0004878024884331472
2016-04-04T03:00:00.0,3.230499946953106e-8,24523.23,4844.5185200000005,58.86833299999999,472.874401401923,63399.87005552322,3.6970715499915756e-11,6.285021634985678e-11,3.142510817492839e-11,1.7488219035060872e-8,2.161257017494588e-10,1.317839644813773e-8,1.4753930218120331e-8,3.237925255260574e-8,0.036287080000000006,24523.230000032305,3.6970715499915756e-11,0.0010897002263797696,0.00048780248822062486
2016-04-04T04:00:00.0,5.174050640341319e-8,24105.53,4514.7846899999995,68.831889,414.00715810239546,58555.35202337127,3.702439015826156e-11,6.294146326904465e-11,3.147073163452232e-11,2.9312419825193525e-8,3.6225342855060187e-10,2.208862369210987e-8,2.2365145114950618e-8,4.9082967815807e-8,0.0298395,24105.530000051738,3.702439015826156e-11,0.0010897002263815525,0.0004878024881160583
2016-04-04T05:00:00.0,1.201280335221009e-7,23691.6,3830.79858,66.633222,345.17635880300213,54040.56782124493,3.7072731698438384e-11,6.302364388734525e-11,3.151182194367263e-11,7.839022734850724e-8,9.687746283386353e-10,5.907162367918508e-8,4.1674782529706325e-8,9.146026100536875e-8,0.02537604,23691.600000120125,3.7072731698438384e-11,0.0010897002263815395,0.0004878024879437348
2016-04-04T06:00:00.0,9447.143269016939,22894.56,3803.8356,81.32005600000001,278.54422650422623,50209.76972919796,3.710548323877341e-11,6.30793215059148e-11,3.15396607529574e-11,9447.143268916667,116.75119487175293,7118.975297058105,1.0020771633996629e-7,2.199177376551953e-7,0.01954233,32341.703269016936,3.710548323877341e-11,0.0010897002263784926,0.00048780248793542255
2016-04-04T07:00:00.0,10112.187669057965,22229.5156,4053.099494,79.81333312,313.9764550762332,53524.90991427846,3.712882763934384e-11,6.311900698688452e-11,3.155950349344226e-11,9952.777128680249,122.99999999882752,7499.999999928506,159.4105403776522,349.84536798852696,0.01305909,32341.70326905796,3.712882763934384e-11,0.0010897002263782459,0.00048780248798685374
2016-04-04T08:00:00.0,10604.813099050549,21736.89017,4046.618008,71.47519412,357.1642116553212,57321.65627599798,3.712886114226498e-11,6.311906394185046e-11,3.155953197092523e-11,9952.777128680686,122.9999999988329,7499.999999928835,652.0359703697986,1430.9703954040262,0.01534426,32341.703269050544,3.712886114226498e-11,0.0010897002263779343,0.00048780248798571744
2016-04-04T09:00:00.0,11220.18326905373,21121.52,4302.78466,69.64958299999999,408.6901072344037,62206.00915113332,3.712897537195304e-11,6.311925813232016e-11,3.155962906616008e-11,9952.777128681118,122.99999999883825,7499.999999929161,1267.4061403725473,2781.4733361992435,0.01491424,32341.703269053727,3.712897537195304e-11,0.0010897002263784339,0.000487802488051897
2016-04-04T10:00:00.0,11238.093269042338,21103.61,4216.233770000001,71.841306,462.04161393350216,68184.69831506422,3.712889774666673e-11,6.311912616933345e-11,3.155956308466672e-11,9952.777128680824,122.99999999883461,7499.999999928939,1285.3161403614497,2820.7789587882407,0.016215399999999998,32341.703269042337,3.712889774666673e-11,0.0010897002263798863,0.00048780248802696353
2016-04-04T11:00:00.0,11151.113269008421,21190.59,4115.5346899999995,82.738778,513.2013976325927,74289.24399158388,3.7129057543568864e-11,6.311939782406707e-11,3.1559698912033535e-11,9952.777128680533,122.99999999883102,7499.99999992872,1198.336140327825,2629.891015950105,0.01794447,32341.70326900842,3.7129057543568864e-11,0.0010897002263835001,0.0004878024880006336
2016-04-04T12:00:00.0,8467.08967163687,21813.67,3964.08099,88.104139,553.4637093316815,80303.60080526519,3.710459504151987e-11,6.307781157058377e-11,3.1538905785291886e-11,8467.089671539608,104.63933996757166,6380.447558998271,9.7198239399877e-8,2.1331308300021288e-7,0.02280763,30280.759671636868,3.710459504151987e-11,0.0010897002263950744,0.00048780248797508765
2016-04-04T13:00:00.0,3629.4476829329997,23916.87,3732.38193,110.268334,569.9999999995111,82719.96786227926,3.9593492112532354e-11,6.7308936591305e-11,3.36544682956525e-11,3629.4476829055575,44.854020061064524,2735.0012232356416,2.7375037204008346e-8,6.007777115394888e-8,0.02923937,27546.317682933,3.9593492112532354e-11,0.0014639890064593352,0.000487802487925363
2016-04-04T14:00:00.0,8423.80326898792,23917.9,3562.8657,100.620667,504.58715004961755,81722.58764337745,3.95963771689053e-11,6.7313841187139e-11,3.36569205935695e-11,8423.803268959642,104.10439103337492,6347.828721547251,2.8211024996350276e-8,6.191244567517508e-8,0.03175359,32341.703268987927,3.95963771689053e-11,0.001463989006459134,0.000487802487882028
2016-04-04T15:00:00.0,6906.7532690684375,25434.95,4212.19441,88.9253333,508.0723380720357,84507.5511527891,3.959533313658098e-11,6.731206633218766e-11,3.365603316609383e-11,6906.753269040468,85.35614141663476,5204.642769306997,2.7902681277717714e-8,6.123574875503164e-8,0.02261945,32341.70326906844,3.959533313658098e-11,0.0014639890064616463,0.0004878024880529007
2016-04-04T16:00:00.0,4847.6532690780305,27494.05,4652.77542,65.3395,504.5046101777068,85499.99999995982,3.954503299934758e-11,6.722655609889088e-11,3.361327804944544e-11,4847.653260092256,59.90904280047198,3652.990414662925,8.985707409966854e-6,1.9720202365726316e-5,0.01832565,32341.703269078025,3.954503299934758e-11,0.0014639890064633587,0.0007655047527149465
2016-04-04T17:00:00.0,4316.033269078445,28025.67,5607.71752,54.837945,499.0756169672242,84500.2157798477,3.9545268227321986e-11,6.722695598644738e-11,3.361347799322369e-11,4316.033225237616,53.3390911737979,3252.383608158408,4.384076232962428e-5,9.621376098324251e-5,0.01736068,32341.703269078444,3.9545268227321986e-11,0.0014639890064649125,0.0007655047527456818
2016-04-04T18:00:00.0,4008.7632690792707,28332.94,6507.0046,53.147222,497.57822713006226,82144.88272972462,3.954528093824068e-11,6.722697759500915e-11,3.3613488797504576e-11,4008.763213638731,49.541737838376214,3020.83767307172,5.544047244531493e-5,0.00012167070281638706,0.01574877,32341.703269079266,3.954528093824068e-11,0.001463989006466995,0.0007655047527696294
2016-04-04T19:00:00.0,3855.393269079483,28486.31,8529.6712,43.813833,493.9742069574703,78658.7166899718,3.954530267242003e-11,6.722701454311405e-11,3.3613507271557026e-11,3855.3929652169895,47.64633313757832,2905.2642157059945,0.000303862426473322,0.000666862192146166,0.0154949,32341.703269079484,3.954530267242003e-11,0.001463989006468085,0.0007655047528453799
2016-04-04T20:00:00.0,3832.3132690796997,28509.39,10005.1387,40.983889000000005,497.8081710840899,73034.31113804474,3.954529797201632e-11,6.722700655242774e-11,3.361350327621387e-11,3735.791331595634,46.168253125830155,2815.1373857213507,96.52193748399858,211.8288581047241,0.01514653,32341.703269079695,3.954529797201632e-11,0.0014639890064699057,0.0007655047529199936
2016-04-04T21:00:00.0,4040.503269079318,28301.2,10371.9073,39.731056,502.9939991989646,66056.13944737558,3.954532267404648e-11,6.722704854587901e-11,3.3613524272939506e-11,3676.050195300179,45.42995067323165,2770.1189434897346,364.45307377907176,799.8355655073339,0.01576505,32341.703269079317,3.954532267404648e-11,0.0014639890064720956,0.0007655047529403126
2016-04-04T22:00:00.0,4206.0932690788995,28135.61,10402.4351,39.484972,508.69435786123694,59254.187421877396,3.954531958267352e-11,6.722704329054498e-11,3.361352164527249e-11,3539.2345852258845,43.73913414821526,2667.020374891174,666.858683852948,1463.5006010028267,0.01674894,32341.7032690789,3.954531958267352e-11,0.0014639890064747061,0.0007655047529421334
2016-04-04T23:00:00.0,4363.673269077763,27978.03,10125.736,37.105945,512.9499839984927,52982.27406327615,3.9545294258720924e-11,6.722700023982557e-11,3.3613500119912785e-11,3342.639437830576,41.30954059691277,2518.874426641022,1021.0338312471192,2240.780036095157,0.01904876,32341.70326907776,3.9545294258720924e-11,0.001463989006477239,0.0007655047529269507
2016-04-05T00:00:00.0,4794.003269075831,27547.7,9604.58091,39.376028000000005,517.155043584446,47616.19329151708,3.954531221307147e-11,6.722703076222149e-11,3.3613515381110744e-11,3226.6447090515358,39.87603601269248,2431.465610530029,1567.358560024228,3439.75455388717,0.022778599999999996,32341.70326907583,3.954531221307147e-11,0.0014639890064807048,0.0007655047528992467
2016-04-05T01:00:00.0,5298.343269061987,27043.36,8738.61799,39.805722,517.6565155861821,43882.833311439026,3.954584262871112e-11,6.722793246880891e-11,3.3613966234404454e-11,3091.88042373874,38.21057049698733,2329.912835182154,2206.4628453231794,4842.344830187375,0.0285432,32341.703269061985,3.954584262871112e-11,0.0014639890064839295,0.0007655047528561783
2016-04-05T02:00:00.0,1.628529438159462e-7,27141.37,7405.98832,42.870360999999995,516.0628280722163,42316.47375231331,3.9512205505664576e-11,6.717074935962977e-11,3.3585374679814886e-11,8.161712342108789e-8,1.0086537707922418e-9,6.150327870684401e-8,8.116864964549869e-8,1.781342440536775e-7,0.03532868,27141.37000016285,3.9512205505664576e-11,0.0014639890064884827,0.0007655047527980477
2016-04-05T03:00:00.0,1.6169378658927848e-7,26734.59,6270.42821,46.191833,473.1939310622521,34910.4861980577,3.951183586214477e-11,6.71701209656461e-11,3.358506048282305e-11,8.112789996448112e-8,1.0026077713305782e-9,6.113462020308403e-8,8.04987165038317e-8,1.7666399618977242e-7,0.03574417,26734.59000016169,3.951183586214477e-11,0.001463989006490396,0.0007655047527668798
2016-04-05T04:00:00.0,6802.713269029932,25538.99,5430.0161100000005,52.865528000000005,427.00356205230315,28640.05875380025,3.954584309967906e-11,6.72279332694544e-11,3.36139666347272e-11,4055.0192640639248,50.113386748894825,3055.694313957001,2747.69400496594,6030.140905424966,0.02812451,32341.70326902993,3.954584309967906e-11,0.001463989006490407,0.0007655047527471159
2016-04-05T05:00:00.0,7797.8132690618,24543.89,4300.71296,55.46869399999999,424.25288479025784,32295.878628686973,3.954534199217444e-11,6.722708138669654e-11,3.361354069334827e-11,5150.457399706548,63.65120528343131,3881.1710538677626,2647.355869355185,5809.936947186905,0.0247455,32341.7032690618,3.954534199217444e-11,0.0014639890064910815,0.0007655047527250825
2016-04-05T06:00:00.0,8537.503269074754,23804.2,4048.95134,68.194278,432.4368600627362,37686.2744352464,3.9545320733520175e-11,6.72270452469843e-11,3.361352262349215e-11,6062.415931377068,74.92151687025157,4568.385175015339,2475.0873376976183,5431.873189873191,0.01904342,32341.703269074755,3.9545320733520175e-11,0.0014639890064926104,0.0007655047527210827
2016-04-05T07:00:00.0,9257.413999078413,23084.289269999997,4640.564756000001,81.46880536,439.1655629220569,43637.58222563969,3.954532818992948e-11,6.722705792288012e-11,3.361352896144006e-11,6908.710269798948,85.38032673598619,5206.117483901597,2348.7037292793993,5154.509347494622,0.01488,32341.70326907841,3.954532818992948e-11,0.0014639890064940709,0.0007655047527309443
2016-04-05T08:00:00.0,9874.992169079407,22466.7111,4571.462965,79.55561129,443.0785482870755,49357.64506654068,3.9545307118994617e-11,6.722702210229084e-11,3.361351105114542e-11,7648.063757685105,94.51752310171948,5763.263603763382,2226.928411394234,4887.2589461314,0.01349232,32341.703269079404,3.9545307118994617e-11,0.0014639890064947288,0.0007655047527296645
2016-04-05T09:00:00.0,10623.723269080254,21717.98,4368.59947,77.775917,458.0419240878283,55436.705416940255,3.9545372891910325e-11,6.722713391624755e-11,3.361356695812377e-11,8397.298601787965,103.77683682212961,6327.855903788391,2226.4246672922222,4886.153419857398,0.01259325,32341.70326908025,3.9545372891910325e-11,0.0014639890064955757,0.0007655047527260638
2016-04-05T10:00:00.0,10774.963269079752,21566.74,4289.7222,77.62616700000001,484.04430789898225,62282.116036090774,3.9545325084352374e-11,6.722705264339903e-11,3.361352632169952e-11,8791.933837925304,108.65388102967597,6625.236648150973,1983.0294311543798,4351.993660085107,0.01314,32341.703269079753,3.9545325084352374e-11,0.001463989006497146,0.0007655047527249754
2016-04-05T11:00:00.0,10858.493269077575,21483.21,4103.46987,83.537111,515.0734859176908,68969.62490983159,3.954536916312804e-11,6.722712757731767e-11,3.3613563788658833e-11,9096.93951221482,112.42325087009434,6855.076272566727,1761.5537568626887,3865.9389827123046,0.0165983,32341.703269077574,3.954536916312804e-11,0.0014639890065003326,0.0007655047527225084
2016-04-05T12:00:00.0,10387.203269069087,21954.5,4053.36571,86.0375559,543.9610897768254,75587.17106061538,3.9545455080786066e-11,6.722727363733631e-11,3.3613636818668154e-11,9068.76028984076,112.075001903282,6833.841579468414,1318.442979228258,2893.4797419748456,0.02265917,32341.703269069083,3.9545455080786066e-11,0.0014639890065071513,0.000765504752723056
2016-04-05T13:00:00.0,8407.403269023354,23934.3,3983.05319,101.717584,569.9999997691468,81261.1274375634,3.955091378320807e-11,6.723655343145372e-11,3.361827671572686e-11,8230.551766462411,101.71611944850876,6202.202405396875,176.8515025608765,388.1216313937508,0.029,32341.70326902335,3.955091378320807e-11,0.0014647818315443287,0.0007655047527251339
2016-04-05T14:00:00.0,7456.913269071373,24884.79,3987.62034,113.747305,569.9999999995208,83868.39904985877,4.245586681052128e-11,7.217497357788618e-11,3.608748678894309e-11,7456.913269032504,92.1552166017282,5619.220524495621,3.879704190677667e-8,8.514471734797145e-8,0.03148446,32341.703269071375,4.245586681052128e-11,0.0018466236598470335,0.0007655047527322961
2016-04-05T15:00:00.0,5761.2332690819585,26580.47,4346.76383,79.6881108,548.409758224945,85499.99999994428,4.2414191062049895e-11,7.210412480548482e-11,3.605206240274241e-11,5761.233040857116,71.19939036680064,4341.426241878087,0.00022822477095224038,0.0005008663717513944,0.02262902,32341.703269081958,4.2414191062049895e-11,0.0018466236598541175,0.0009657436036858988
2016-04-05T16:00:00.0,4646.433269082961,27695.27,5129.62495,57.21475,539.9228844154413,85494.66387843233,4.241420142138485e-11,7.210414241635424e-11,3.605207120817712e-11,4483.370569482215,55.40710626905992,3378.4820895768244,163.06269960067397,357.86046526066355,0.01811802,32341.703269082962,4.241420142138485e-11,0.0018466236598587713,0.0009657436057445681
2016-04-05T17:00:00.0,4062.483269082823,28279.22,7070.19902,54.318278,538.1170873081971,84101.38244901341,4.241422685015059e-11,7.210418564525601e-11,3.6052092822628004e-11,3562.6507636863375,44.02851970496691,2684.665835668714,499.8325053964131,1096.9418105526338,0.01821379,32341.703269082827,4.241422685015059e-11,0.0018466236598641997,0.0009657436057590213
2016-04-05T18:00:00.0,3764.863269082734,28576.84,9067.96515,42.153444,527.8291756368603,80812.79204097838,4.2414237934922944e-11,7.2104204489369e-11,3.60521022446845e-11,2876.8135761741587,35.552697030298035,2167.8473798962214,888.049692908503,1948.9305466982025,0.01826981,32341.703269082733,4.2414237934922944e-11,0.0018466236598671053,0.0009657436057729071
2016-04-05T19:00:00.0,3647.073269082719,28694.63,10937.9883,39.994778,521.230275290854,75861.60578331641,4.241424791413362e-11,7.210422145402715e-11,3.6052110727013574e-11,2372.608995968422,29.321555454144,1787.8997228136584,1274.4642731142246,2796.9632469697244,0.01851548,32341.703269082718,4.241424791413362e-11,0.0018466236598703569,0.00096574360578711
2016-04-05T20:00:00.0,3613.23326908276,28728.47,12447.0068,39.397056,510.5588993686948,69508.4814188434,4.2414255969035715e-11,7.210423514736071e-11,3.6052117573680356e-11,2002.0970149909094,24.74263511155188,1508.6972628995047,1611.1362540917787,3535.8299040771158,0.01834051,32341.703269082762,4.2414255969035715e-11,0.001846623659873091,0.0009657436057989988
2016-04-05T21:00:00.0,3585.953269082554,28755.75,13425.699,37.308361,495.9063251039434,62106.00275156362,4.241426605890369e-11,7.210425230013627e-11,3.6052126150068135e-11,1726.5826238956552,21.33772915754034,1301.0810461914841,1859.3706451868268,4080.609764269031,0.01927528,32341.703269082554,4.241426605890369e-11,0.0018466236598749435,0.0009657436058072836
2016-04-05T22:00:00.0,3468.183269081799,28873.52,14073.317,34.2635,479.9375398851779,54061.99552776774,4.241422539510766e-11,7.210418317168302e-11,3.605209158584151e-11,1497.540793241594,18.50714782270876,1128.4846233358999,1970.642475840133,4324.809015143162,0.0220444,32341.7032690818,4.241422539510766e-11,0.0018466236598761278,0.000965743605812987
2016-04-05T23:00:00.0,3647.6232690815764,28694.08,13715.1919,35.130084000000004,464.18303433158337,45441.97313199042,4.241420896701617e-11,7.210415524392749e-11,3.6052077621963744e-11,1508.8234518408733,18.646582976310167,1136.9867668481809,2138.799817240631,4693.850277050061,0.02316312,32341.703269081576,4.241420896701617e-11,0.0018466236598775878,0.0009657436058096606
2016-04-06T00:00:00.0,4290.833269080714,28050.87,13749.5507,34.357028,447.7013799315927,37557.61924163225,4.241425506069847e-11,7.210423360318739e-11,3.6052116801593694e-11,1843.706917970108,22.78519331601192,1389.3410558543853,2447.1263511105335,5370.509483190391,0.026503810000000003,32341.70326908071,4.241425506069847e-11,0.0018466236598783986,0.000965743605809714
2016-04-06T01:00:00.0,4949.763269071799,27391.94,13358.1688,34.962833,436.1313918712968,30567.920046420644,4.2414839011746786e-11,7.210522631996953e-11,3.6052613159984767e-11,2278.1679691664376,28.15441927231797,1716.7328824584126,2671.5952999052893,5863.133257045361,0.0322445,32341.703269071797,4.2414839011746786e-11,0.0018466236598792837,0.000965743605806056
2016-04-06T02:00:00.0,2.461359930123754e-7,27206.31,11264.6411,36.700555,429.3248247673086,24789.618351668032,4.23889004929029e-11,7.206113083793492e-11,3.603056541896746e-11,1.2273494769173008e-7,1.516802634154905e-9,9.24879654972503e-8,1.2332898418980738e-7,2.706601066361045e-7,0.04201279,27206.310000246136,4.23889004929029e-11,0.0018466236598812292,0.0009657436057902188
2016-04-06T03:00:00.0,1.6091132358507547e-7,26712.58,9024.97913,39.544055,392.62611639252634,13524.978217774786,4.237554390845151e-11,7.203842464436756e-11,3.601921232218378e-11,8.061690734514314e-8,9.962927407250144e-10,6.074955736128136e-8,8.022237781528797e-8,1.7605753811018736e-7,0.0435,26712.580000160913,4.237554390845151e-11,0.0018466236598822133,0.0009657436057729715
2016-04-06T04:00:00.0,6928.423269061977,25413.28,6980.38883,32.308471999999995,353.08390801720793,4500.000053755199,4.2414945872577865e-11,7.210540798338236e-11,3.605270399169118e-11,4005.8557018781453,49.50580576214011,3018.6466928134214,2922.5675671837594,6413.921711767018,0.03009812000000001,32341.703269061978,4.2414945872577865e-11,0.001846623659879881,0.0009655360585825051
2016-04-06T05:00:00.0,8026.903269072845,24314.8,7220.82632,48.680778,370.2830884030509,6952.180593871696,4.2414383889028935e-11,7.210445261134918e-11,3.605222630567459e-11,4991.056716350309,61.6812742984269,3761.0533108796885,3035.846552722464,6662.525902476548,0.02563575,32341.70326907285,4.2414383889028935e-11,0.0018466236598822764,0.0009655360585788254
2016-04-06T06:00:00.0,8703.573269077468,23638.13,6309.7384,38.201972,383.2854313251788,10154.934452763995,4.241434683066687e-11,7.210438961213367e-11,3.6052194806066835e-11,5659.665493383097,69.94418207893638,4264.889151154657,3043.907775694298,6680.217213918926,0.02197924,32341.70326907747,4.241434683066687e-11,0.0018466236598811735,0.0009655360585738862
2016-04-06T07:00:00.0,9324.664089079646,23017.03918,5753.76146,46.499638899999994,415.02948802779963,14790.303383373632,4.241434481230627e-11,7.210438618092066e-11,3.605219309046033e-11,6194.805901619576,76.5576397462224,4668.148765013561,3129.8581874599986,6868.845602993457,0.01954646,32341.703269079648,4.241434481230627e-11,0.0018466236598827861,0.0009655360585710616
2016-04-06T08:00:00.0,9905.08356908087,22436.6197,5092.534677000001,53.3102777,445.08933549771945,20573.5372569167,4.241431543677973e-11,7.210433624252554e-11,3.605216812126277e-11,6603.927683800168,81.61371390091475,4976.445969567972,3301.15588528063,7244.778750122087,0.01804879,32341.70326908087,4.241431543677973e-11,0.0018466236598843665,0.0009655360585683714
2016-04-06T09:00:00.0,10727.773269081248,21613.93,4896.88885,56.115193999999995,473.39461832232445,27702.22826514282,4.2414409367723546e-11,7.210449592513002e-11,3.605224796256501e-11,7028.501595752778,86.86075103381576,5296.387258159497,3699.271673328399,8118.491141044637,0.017493639999999998,32341.703269081252,4.2414409367723546e-11,0.0018466236598859444,0.0009655360585673422
2016-04-06T10:00:00.0,10892.633269081362,21449.07,4595.70133,59.739583,504.1420219798406,36220.21877988299,4.241436010936865e-11,7.210441218592671e-11,3.6052206092963354e-11,7018.475138270884,86.7368404655074,5288.83173570167,3874.158130810405,8502.300247575835,0.017460149999999997,32341.703269081365,4.241436010936865e-11,0.0018466236598886463,0.0009655360585663783
2016-04-06T11:00:00.0,10865.22326908081,21476.48,4364.95134,62.740083,531.1411260690405,45415.65039869656,4.241438631757331e-11,7.210445673987462e-11,3.605222836993731e-11,6806.633113637243,84.11882052064156,5129.196373209851,4058.590155443496,8907.058235183022,0.01861137,32341.703269080812,4.241438631757331e-11,0.0018466236598932964,0.000965536058565657
2016-04-06T12:00:00.0,10397.883269077778,21943.82,4144.29623,59.999888899999995,552.521710213378,55086.95463262549,4.2414482163277234e-11,7.21046196775713e-11,3.605230983878565e-11,6269.143034615018,77.47632477655472,4724.166144911873,4128.740234462689,9061.01091704931,0.02345705,32341.70326907778,4.2414482163277234e-11,0.001846623659903386,0.000965536058565184
2016-04-06T13:00:00.0,8568.163269073122,23773.54,4183.21756,87.2719447,569.9999927136288,64727.836430122734,4.2414449904857417e-11,7.210456483825761e-11,3.6052282419128804e-11,4944.780066439925,61.109370812060185,3726.1811470768403,3623.383202633125,7951.9448769545825,0.02764452,32341.703269073125,4.2414449904857417e-11,0.0018466489512345631,0.0009655360585659307
2016-04-06T14:00:00.0,7687.453269078447,24654.25,4399.210620000001,86.4527223,543.8392654746763,72222.74585969021,4.241462154387791e-11,7.210485662459245e-11,3.6052428312296224e-11,3976.660373764797,49.14499939508507,2996.646304578358,3710.7928953135774,8143.775831351397,0.0272351,32341.703269078447,4.241462154387791e-11,0.0018466489512415337,0.0009655360585672894
2016-04-06T15:00:00.0,6102.9632690825565,26238.74,5209.78466,64.5958892,506.53338921874865,78963.95834115603,4.241449804098063e-11,7.210464666966707e-11,3.605232333483353e-11,2538.3891904711704,31.370326732753707,1912.824800777665,3564.5740786113133,7822.881268075568,0.02126,32341.703269082558,4.241449804098063e-11,0.001846648951243181,0.000965536058571429
2016-04-06T16:00:00.0,5004.5032690826565,27337.2,7207.74526,46.699055,473.3096734004897,83489.88071554533,4.2414477287521814e-11,7.210461138878708e-11,3.605230569439354e-11,1224.8712941983085,15.137400068048484,923.012199271249,3779.631974884276,8294.851369188158,0.01991731,32341.703269082656,4.2414477287521814e-11,0.0018466489512435225,0.0009655360585837479
2016-04-06T17:00:00.0,4591.9332690820565,27749.77,9881.5068,43.772,441.7498651175267,85499.99998954081,4.241410577623001e-11,7.210397981959102e-11,3.605198990979551e-11,136.03679295797144,1.6811916229344663,102.51168432527233,4455.896476124013,9778.994153807693,0.02123766,32341.703269082056,4.241410577623001e-11,0.0018466489512446007,0.0009666029776397602
2016-04-06T18:00:00.0,4291.9632690811595,28049.74,11976.493,35.526695000000004,399.66090338944724,85499.99999427675,4.241279170452068e-11,7.210174589768515e-11,3.6050872948842576e-11,2.8289909948963536e-6,3.4961688367985714e-8,2.131810266340592e-6,4291.963266252096,9419.223250344767,0.02367966,32341.70326908116,4.241279170452068e-11,0.0018466489512439792,0.0009685533817458337
2016-04-06T19:00:00.0,3968.8732690810302,28372.83,13773.6388,35.455472,364.1360550733923,82942.7312153067,4.241271821208752e-11,7.210162096054877e-11,3.6050810480274386e-11,2.585653422030423e-6,3.195443510839294e-8,1.9484411651459107e-6,3968.8732664953045,8710.16386449393,0.02403158,32341.703269081034,4.241271821208752e-11,0.001846648951244308,0.0009685533817644072
2016-04-06T20:00:00.0,3840.563269079587,28501.14,15197.3609,37.442972,328.6824297543352,77879.25725030249,4.241271448396053e-11,7.21016146227329e-11,3.605080731136645e-11,2.577509689704369e-6,3.185379193481994e-8,1.9423043862695086e-6,3840.5632665020053,8428.572326958709,0.02739778,32341.703269079586,4.241271448396053e-11,0.0018466489512447945,0.0009685533817737604
2016-04-06T21:00:00.0,3925.0532690790874,28416.65,16378.5647,34.9335,291.24130443518527,71110.46964775691,4.241281064093593e-11,7.210177808959107e-11,3.6050889044795537e-11,2.8048723989519046e-6,3.466362208329113e-8,2.1136354928836053e-6,3925.053266274143,8613.995668424139,0.02871671,32341.703269079087,4.241281064093593e-11,0.0018466489512443153,0.0009685533817786238
2016-04-06T22:00:00.0,3759.1232690780594,28582.58,17157.2985,33.513721999999994,256.30965111883825,63345.90158684808,4.2412674193166756e-11,7.210154612838349e-11,3.6050773064191744e-11,2.4928618790092998e-6,3.080768384048799e-8,1.8785173073468287e-6,3759.1232665851253,8249.842572499507,0.03107275,32341.70326907806,4.2412674193166756e-11,0.0018466489512438218,0.0009685533817819534
2016-04-06T23:00:00.0,4000.06326907752,28341.64,17087.0763,34.505361,222.7977757986181,54438.44662977949,4.241276312847454e-11,7.210169731840672e-11,3.605084865920336e-11,2.687737098726631e-6,3.3216021906848536e-8,2.025367189441984e-6,4000.063266389711,8778.614024469365,0.032627920000000005,32341.703269077523,4.241276312847454e-11,0.001846648951243589,0.0009685533817817412
2016-04-07T00:00:00.0,4219.443269073935,28122.26,17447.28,31.453194,188.29426148083058,46129.9853248276,4.2412665915578153e-11,7.210153205648286e-11,3.605076602824143e-11,2.4868573261555494e-6,3.0733477416345735e-8,1.8739925253869349e-6,4219.443266587005,9260.069496087006,0.033680400000000006,32341.703269073932,4.2412665915578153e-11,0.0018466489512423002,0.0009685533817830918
2016-04-07T01:00:00.0,4909.443268953258,27432.26,16901.8587,32.333945,156.84291416055012,37942.77579134198,4.2413911312216144e-11,7.210364923076744e-11,3.605182461538372e-11,24.086194679667795,0.2976658582089382,18.150357207862083,4885.357074273518,10721.496454096296,0.04071715,32341.703268953257,4.2413911312216144e-11,0.0018466489512414775,0.0009685533817807223
2016-04-07T02:00:00.0,6.435675764912419e-8,27494.27,15028.6758,32.432528000000005,124.80848166774551,31780.564871199516,4.231788040341818e-11,7.19403966858109e-11,3.597019834290545e-11,3.177904643563527e-8,3.9273688750470316e-10,2.3947371189311167e-8,3.2505770816803115e-8,7.13377755712661e-8,0.04902028,27494.270000064356,4.231788040341818e-11,0.0018466489512399883,0.0009685533817769053
2016-04-07T03:00:00.0,5.3754685669111886e-8,27066.72,12251.891,32.713528000000004,92.3778003171258,16751.8900398482,4.229907031573062e-11,7.190841953674205e-11,3.5954209768371027e-11,2.664452301160075e-8,3.292826000244439e-10,2.007820731856365e-8,2.7038254237974395e-8,5.933866092695078e-8,0.05083687,27066.720000053756,4.229907031573062e-11,0.0018466489512374955,0.0009685533817549433
2016-04-07T04:00:00.0,6060.313269044822,26281.39,10769.2708,32.94675,59.66611896644227,4500.0000084809935,4.241440285037467e-11,7.210448484563694e-11,3.605224242281847e-11,1756.2121548165726,21.703901559084045,1323.408631651466,4304.101114228178,9445.861199640472,0.03428092,32341.703269044825,4.241440285037467e-11,0.0018466489512311156,0.0009672366151614283
2016-04-07T05:00:00.0,6904.443269070787,25437.26,9149.3078,26.79375,48.425117174513716,4500.000007009536,4.2414542303210844e-11,7.210472191545843e-11,3.6052360957729216e-11,2403.4905751079073,29.703201117963278,1811.1707998758095,4500.952693962808,9877.8753762955,0.02746622,32341.703269070786,4.2414542303210844e-11,0.0018466489512198967,0.0009656450608709574
2016-04-07T06:00:00.0,7381.923269077644,24959.78,9132.98371,32.939861,51.33641494146433,7039.739348825907,4.241448787831942e-11,7.210462939314301e-11,3.605231469657151e-11,2852.85549440667,35.256614437542964,2149.7935632648146,4529.067774670902,9939.577260832422,0.02217766,32341.703269077643,4.241448787831942e-11,0.0018466489512129628,0.0009656450608665057
2016-04-07T07:00:00.0,8018.751879079253,24322.95139,7848.259161,33.07844457,53.655015027994395,9996.127428568203,4.241451036501709e-11,7.210466762052905e-11,3.605233381026453e-11,3367.3066864577168,41.614387328823035,2537.462642001404,4651.445192621464,10208.149042315463,0.01982104,32341.70326907925,4.241451036501709e-11,0.0018466489512054501,0.0009656450608564665
2016-04-07T08:00:00.0,8596.683549080355,23745.01972,7910.080982,35.12675008,62.192804435804895,14893.480917530133,4.241448783552012e-11,7.210462932038421e-11,3.6052314660192104e-11,3837.721146077798,47.42793843969683,2891.9474658351724,4758.962403002484,10444.108332973015,0.01899891,32341.703269080353,4.241448783552012e-11,0.0018466489512003559,0.0009656450608557751
2016-04-07T09:00:00.0,9332.383269081345,23009.32,7781.96982,33.738611,74.49583944448922,20319.456699983377,4.241455406436343e-11,7.210474190941783e-11,3.6052370954708914e-11,4372.4314059635835,54.03608017893075,3294.8829377396796,4959.95186311769,10885.203579681538,0.01773964,32341.703269081347,4.241455406436343e-11,0.001846648951196187,0.0009656450608542707
2016-04-07T10:00:00.0,9589.233269081507,22752.47,7104.7545900000005,35.620389,94.79515527240702,26717.574363049658,4.2414534950774365e-11,7.210470941631642e-11,3.605235470815821e-11,4653.128960335837,57.50504152922236,3506.404971294046,4936.104308745598,10832.86728864855,0.01737227,32341.70326908151,4.2414534950774365e-11,0.0018466489511939934,0.0009656450608501574
2016-04-07T11:00:00.0,9548.033269081347,22793.67,6491.29163,33.493361,116.68165445061835,33952.09299863731,4.2414551385470045e-11,7.210473735529907e-11,3.6052368677649536e-11,4770.212979238421,58.95200795263208,3594.6346312580536,4777.8202898428535,10485.494205861505,0.017820799999999998,32341.703269081347,4.2414551385470045e-11,0.001846648951191859,0.0009656450608475467
2016-04-07T12:00:00.0,9051.913269080069,23289.79,6129.68745,45.3942502,142.14214805223696,41540.93117140193,4.241460431215564e-11,7.210482733066459e-11,3.6052413665332293e-11,4645.248597735726,57.40765317346272,3500.4666569184583,4406.664671344271,9670.949109740312,0.02060081,32341.703269080073,4.241460431215564e-11,0.001846648951192458,0.0009656450608460322
2016-04-07T13:00:00.0,7591.143269075943,24750.56,6042.1296,54.19888879999999,154.1573976746878,48582.660453705765,4.2414414312840006e-11,7.2104504331828e-11,3.6052252165914e-11,4023.371004219817,49.72226616913516,3031.8454981179975,3567.772264856053,7829.9000677172735,0.02590449,32341.703269075944,4.2414414312840006e-11,0.0018466489511925024,0.0009656450608456137
2016-04-07T14:00:00.0,6995.613269075811,25346.09,5700.59486,54.858638799999994,149.68262169280717,53402.2773851861,4.241456194307764e-11,7.210475530323198e-11,3.605237765161599e-11,3819.525151587058,47.203065794263,2878.235719162378,3176.0881174886804,6970.302676312777,0.027170000000000003,32341.703269075813,4.241456194307764e-11,0.0018466489511915322,0.0009656450608442114
2016-04-07T15:00:00.0,5843.403269080902,26498.3,5516.21752,50.3366112,142.02889533606253,57550.22188630632,4.241448210590691e-11,7.210461958004174e-11,3.605230979002087e-11,3322.751068891735,41.063752979263334,2503.8873767843493,2520.6522001890944,5531.870693475606,0.0224898,32341.703269080903,4.241448210590691e-11,0.0018466489511900711,0.0009656450608433712
2016-04-07T16:00:00.0,4903.363269083162,27438.34,7274.486040000001,47.153417,132.7578837643094,60069.76340221133,4.2414448173970676e-11,7.210456189575014e-11,3.605228094787507e-11,2917.4737428362305,36.05518999630403,2198.487194896587,1985.8895262468593,4358.270478529736,0.01926944,32341.703269083162,4.2414448173970676e-11,0.0018466489511885136,0.0009656450608491287
2016-04-07T17:00:00.0,4502.203269082841,27839.5,8451.02999,47.828666,121.66150340960166,59352.036001282715,4.241451151226356e-11,7.210466957084806e-11,3.605233478542403e-11,2767.0481602389514,34.19617653502878,2085.1327155505355,1735.1551088438175,3808.0040136150146,0.01992348,32341.703269082842,4.241451151226356e-11,0.0018466489511870508,0.0009656450608554872
