Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-04-13T04:00:00.0,6394.043268919954,25947.66,4133.78698,76.713667,85.14374902899414,39953.59795234186,3.8117804074344433e-11,6.480026692638553e-11,3.2400133463192765e-11,6394.043258128162,79.01988666821012,4818.285772451836,1.0791727703699078e-5,2.368372844598841e-5,0.02590248,32341.703268919955,3.8117804074344433e-11,0.0012519155976367926,0.0006511119699346952
2016-04-13T05:00:00.0,7385.993269044309,24955.71,3756.71291,82.736278,87.45122061283422,40638.097419589394,3.811689037738242e-11,6.479871364155011e-11,3.239935682077506e-11,7385.993266882449,91.27876170360366,5565.77815265876,2.1617963759470924e-6,4.7443189570010364e-6,0.02312,32341.70326904431,3.811689037738242e-11,0.001251915597634001,0.0006511119699202963
2016-04-13T06:00:00.0,8423.993269065015,23917.71,3863.72683,77.891805,95.99495623206695,42447.163318104445,3.8116932755948917e-11,6.479878568511316e-11,3.239939284255658e-11,8423.993266819847,104.10673909527793,6347.971896053532,2.245102668986003e-6,4.927144513422295e-6,0.01944134,32341.703269065012,3.8116932755948917e-11,0.0012519155976309954,0.0006511119699253793
2016-04-13T07:00:00.0,9255.243899070489,23086.45937,4003.49998,77.56050024,122.21114224297274,44931.40904019709,3.811692049877103e-11,6.479876484791075e-11,3.2399382423955375e-11,9255.243896813045,114.37963340068336,6974.36789028557,2.2573788810451885e-6,4.954086119135295e-6,0.01715503,32341.70326907049,3.811692049877103e-11,0.0012519155976290766,0.0006511119699299064
2016-04-13T08:00:00.0,10061.51015907306,22280.19311,4006.326351,93.7891115,159.03152731928742,47902.27760654872,3.811793914782162e-11,6.480049655129675e-11,3.2400248275648375e-11,9952.777126102268,122.99999996696788,7499.999997985846,108.73303297072614,238.62755776396028,0.01603028,32341.70326907306,3.811793914782162e-11,0.0012519155976287559,0.0006511119699299739
2016-04-13T09:00:00.0,10729.213269075086,21612.49,3805.46987,97.50725,188.24366770189192,51634.5794624105,3.811810577813268e-11,6.480077982282555e-11,3.2400389911412774e-11,9952.777126729932,122.99999997472479,7499.999998458828,776.4361423450883,1703.9813508868199,0.01402104,32341.70326907509,3.811810577813268e-11,0.001251915597628264,0.0006511119699224902
2016-04-13T10:00:00.0,10962.453269075628,21379.25,3766.2546,95.721695,213.73766959224537,57033.091592868106,3.811807691415287e-11,6.480073075405988e-11,3.240036537702994e-11,9952.777126679863,122.999999974106,7499.999998421097,1009.676142395699,2215.854238677301,0.01364294,32341.703269075628,3.811807691415287e-11,0.0012519155976276942,0.0006511119699206519
2016-04-13T11:00:00.0,10934.323269070781,21407.38,3715.12031,101.79733,241.01722648199015,62982.69188107848,3.811814749132318e-11,6.48008507352494e-11,3.24004253676247e-11,9952.777126798217,122.99999997556867,7499.999998510284,981.5461422724989,2154.1196117115805,0.017237850000000002,32341.703269070782,3.811814749132318e-11,0.0012519155976276723,0.0006511119699184342
2016-04-13T12:00:00.0,10221.883269053955,22119.82,3446.17126,108.650695,262.2211483731884,68921.69183241231,3.811795854477527e-11,6.480052952611795e-11,3.240026476305898e-11,9952.777125636765,122.99999996121504,7499.999997635063,269.10614341712443,590.5854001165878,0.02283045,32341.703269053953,3.811795854477527e-11,0.0012519155976277781,0.0006511119699061804
2016-04-13T13:00:00.0,8322.243268975362,24019.46,3978.68514,133.072583,276.571705250043,73566.10662127595,3.811679108046159e-11,6.479854483678471e-11,3.2399272418392354e-11,8322.243266911306,102.84927599459553,6271.297316743629,2.06399102325152e-6,4.529673491751569e-6,0.02723344,32341.70326897536,3.811679108046159e-11,0.0012519155976291588,0.0006511119699311752
2016-04-13T14:00:00.0,7329.6632690437455,25012.04,3710.25459,113.123667,246.34965016026203,75858.71945366121,3.8116969696012297e-11,6.47988484832209e-11,3.239942424161045e-11,7329.6632667205295,90.58261529840743,5523.330201122404,2.3231517722378384e-6,5.0984325423294525e-6,0.02994266,32341.703269043748,3.8116969696012297e-11,0.0012519155976284098,0.0006511119699210262
2016-04-13T15:00:00.0,5909.943269064534,26431.76,4351.090270000001,86.9675278,223.80985037430452,77671.795720994,3.811684678913982e-11,6.479863954153769e-11,3.2399319770768847e-11,5909.943266982044,73.03720483573744,4453.488099740088,2.082425428802267e-6,4.570129984642643e-6,0.02349411,32341.703269064536,3.811684678913982e-11,0.0012519155976272727,0.000651111969950292
2016-04-13T16:00:00.0,4795.943269071278,27545.76,4764.66893,71.58147199999999,209.88077932565423,77774.1942064162,3.811682611407224e-11,6.479860439392281e-11,3.239930219696141e-11,4795.94326702446,59.26999210486761,3614.0239088333906,2.0467540849493714e-6,4.4918449829903245e-6,0.01929294,32341.703269071277,3.811682611407224e-11,0.001251915597626269,0.0006511119699744385
2016-04-13T17:00:00.0,4110.923269071818,28230.78,4965.761570000001,60.334945,197.57055134615436,76623.54984085342,3.811683890748213e-11,6.479862614271962e-11,3.239931307135981e-11,4110.923267003061,50.804268527170905,3097.8212516567623,2.0686931717097803e-6,4.539992915133609e-6,0.01853905,32341.70326907182,3.811683890748213e-11,0.0012519155976251192,0.0006511119699872973
2016-04-13T18:00:00.0,3778.5632690707603,28563.14,5875.5809899999995,54.549611,188.04112678894745,74755.61017816214,3.811685218921705e-11,6.479864872166899e-11,3.2399324360834494e-11,3778.563266978723,46.69684408934221,2847.368542033061,2.0919728799538934e-6,4.59108300038163e-6,0.01891737,32341.70326907076,3.811685218921705e-11,0.0012519155976240756,0.0006511119700459388
2016-04-13T19:00:00.0,3719.8032690718483,28621.9,7026.55553,48.179111,180.1896117939157,71727.39838589825,3.811689188638685e-11,6.479871620685764e-11,3.239935810342882e-11,3719.803266907015,45.97066687113401,2803.0894433618296,2.164768732930611e-6,4.7508421475016705e-6,0.0176833,32341.70326907185,3.811689188638685e-11,0.0012519155976227388,0.0006511119701310975
2016-04-13T20:00:00.0,3699.643269072219,28642.06,8732.06475,43.66925,177.9824195806871,67503.9329551229,3.81168539693354e-11,6.479865174787018e-11,3.239932587393509e-11,3699.6432669769997,45.72152233998373,2787.8977036575443,2.095154655164169e-6,4.59806578405866e-6,0.01756548,32341.703269072223,3.81168539693354e-11,0.0012519155976214692,0.0006511119703478522
2016-04-13T21:00:00.0,3940.283269072513,28401.42,8712.15958,41.317694,180.03594383630616,61559.76656449048,3.8116910216240405e-11,6.479874736760869e-11,3.239937368380434e-11,3940.2832668723145,48.69543802242667,2969.2340257577234,2.2001340600732063e-6,4.828455559130067e-6,0.0174146,32341.70326907251,3.8116910216240405e-11,0.001251915597620344,0.0006511119703451457
2016-04-13T22:00:00.0,4108.273269072661,28233.43,8486.85635,49.083389,187.41493977435996,55816.84166618862,3.8116881748236585e-11,6.479869897200219e-11,3.2399349486001094e-11,4108.273266926868,50.771518872963405,3095.8243215221587,2.1457283444685184e-6,4.7090557531240804e-6,0.01776606,32341.70326907266,3.8116881748236585e-11,0.001251915597620506,0.0006511119703130261
2016-04-13T23:00:00.0,4373.333269073026,27968.37,8491.90036,45.183583,189.1043215629564,50425.81029353181,3.811682780896313e-11,6.479860727523732e-11,3.239930363761866e-11,4373.333267023271,54.047225702326514,3295.562542824787,2.0496900500346912e-6,4.4982883071471955e-6,0.01759338,32341.703269073027,3.811682780896313e-11,0.0012519155976193311,0.0006511119703138566
2016-04-14T00:00:00.0,5057.063269071561,27284.64,7926.77542,45.898972,197.96921618090022,45229.47313196686,3.8116895352794435e-11,6.479872209975053e-11,3.239936104987527e-11,5057.063266900083,62.49700699419373,3810.7931094020564,2.171413486620452e-6,4.765424848835649e-6,0.01989334,32341.703269071564,3.8116895352794435e-11,0.0012519155976185932,0.0006511119702364355
2016-04-14T01:00:00.0,5756.713269059641,26584.99,5983.74763,44.960056,214.56850309073076,41113.49147724631,3.811798077579117e-11,6.480056731884498e-11,3.240028365942249e-11,5756.713221610697,71.14353281467056,4338.020293577473,4.744887950492539e-5,0.0001041322027496936,0.02564895,32341.703269059642,3.811798077579117e-11,0.0012519155976177649,0.0006511119700548498
2016-04-14T02:00:00.0,1.1102680257166116e-7,26738.9,5552.80781,55.56275,240.7532318210409,39467.76489606795,3.8072491380210345e-11,6.472323534635758e-11,3.236161767317879e-11,5.6789007267127985e-8,7.01818980117802e-10,4.279384025108548e-8,5.4173072069186824e-8,1.18889242130507e-7,0.033319999999999995,26738.90000011103,3.8072491380210345e-11,0.001251915597620725,0.000651111970026386
2016-04-14T03:00:00.0,8.668397437101504e-8,26548.68,5127.98143,63.654971999999994,185.1917337373713,33914.95773734161,3.806021056152057e-11,6.470235795458496e-11,3.235117897729248e-11,4.3965724792824946e-8,5.433442424710456e-10,3.313074649213693e-8,4.265354722023551e-8,9.360827639080787e-8,0.03427363,26548.680000086686,3.806021056152057e-11,0.0012519155976208937,0.0006511119699996208
2016-04-14T04:00:00.0,3538.5666237931537,25608.87,4574.4143,76.257834,121.53801365353887,28786.976958580315,3.8116760451442586e-11,6.479849276745239e-11,3.2399246383726194e-11,3538.566621851884,43.73087921655759,2666.5170253998526,1.941204937038719e-6,4.260204839219415e-6,0.02739848,29147.436623793154,3.8116760451442586e-11,0.0012519155976184195,0.0006511119699671282
2016-04-14T05:00:00.0,7897.633269019192,24444.07,4509.48841,72.23438900000001,89.01231078572698,26879.080339352346,3.811749704936127e-11,6.479974498391415e-11,3.239987249195708e-11,7897.633264408929,97.60179284169789,5951.328831810846,4.610198729099213e-6,1.011762877825399e-5,0.02452051,32341.70326901919,3.811749704936127e-11,0.0012519155976139988,0.0006511119699630109
2016-04-14T06:00:00.0,8684.433269062563,23657.27,4249.59256,73.08625,114.38096654305522,28320.921422392792,3.8116930474375136e-11,6.479878180643773e-11,3.2399390903218863e-11,8684.43326682181,107.32535030155377,6544.22867692401,2.2406879940100334e-6,4.917455984747472e-6,0.02016142,32341.703269062564,3.8116930474375136e-11,0.001251915597611989,0.0006511119699488757
2016-04-14T07:00:00.0,9277.442239069445,23064.26103,4259.5786689999995,68.39525002,148.62131876023554,30615.558195346228,3.811688416010798e-11,6.479870307218356e-11,3.239935153609178e-11,9277.44223691496,114.65396847291576,6991.095638592424,2.15441931270586e-6,4.728129115362024e-6,0.01660725,32341.703269069447,3.811688416010798e-11,0.0012519155976102754,0.0006511119699491317
2016-04-14T08:00:00.0,9960.234559073704,22381.46871,4451.296248,64.91725022,194.88128912879637,33347.075820778744,3.8117914243058187e-11,6.480045421319892e-11,3.240022710659946e-11,9952.777126039871,122.99999996619677,7499.999997938827,7.45743303376794,16.366222696238292,0.014581950000000003,32341.703269073707,3.8117914243058187e-11,0.0012519155976089635,0.0006511119699590548
2016-04-14T09:00:00.0,10678.733269076447,21662.97,4400.87263,61.187778,252.96529079062566,36412.14644452578,3.8118111965727577e-11,6.480079034173688e-11,3.240039517086844e-11,9952.777126740539,122.99999997485588,7499.999998466821,725.956142335842,1593.1969941092962,0.012052,32341.70326907645,3.8118111965727577e-11,0.0012519155976083377,0.0006511119699560935
2016-04-14T10:00:00.0,10925.193269075553,21416.51,4395.5740399999995,62.06819399999999,314.7787646811044,41104.47145821387,3.811808674531707e-11,6.480074746703902e-11,3.240037373351951e-11,9952.777126697378,122.99999997432248,7499.999998434297,972.4161423781105,2134.0827423476067,0.01325428,32341.70326907555,3.811808674531707e-11,0.0012519155976085064,0.0006511119699557137
2016-04-14T11:00:00.0,10849.963269072116,21491.74,4250.55554,69.763278,375.7118225710458,46342.98081010775,3.8118122200235806e-11,6.480080774040087e-11,3.2400403870200434e-11,9952.777126757539,122.99999997506596,7499.999998479631,897.186142314511,1968.9815702815938,0.01599094,32341.703269072117,3.8118122200235806e-11,0.0012519155976096464,0.0006511119699481384
2016-04-14T12:00:00.0,10241.643269051678,22100.06,4043.59256,82.4465277,428.94979646175256,51561.40748998094,3.811797922580566e-11,6.480056468386962e-11,3.240028234193481e-11,9952.777125844104,122.99999996377741,7499.999997791305,288.866143207508,633.9510670401352,0.02253988,32341.70326905168,3.811797922580566e-11,0.0012519155976114095,0.000651111969939284
2016-04-14T13:00:00.0,8530.353267937271,23811.35,4144.18745,109.726667,469.50452064116047,55651.76664592435,3.8116850984429706e-11,6.47986466735305e-11,3.239932333676525e-11,8530.35326575793,105.42117422228999,6428.120379407926,2.1792754072448928e-6,4.782678767600607e-6,0.02891979,32341.70326793727,3.8116850984429706e-11,0.0012519155976146385,0.0006511119699432385
2016-04-14T14:00:00.0,7388.183269046814,24953.52,4036.62727,110.219167,465.2002797790776,57935.70023122693,3.811696193850584e-11,6.479883529545992e-11,3.239941764772996e-11,7388.183266740269,91.30582650963987,5567.428445709747,2.3064808274325224e-6,5.061846173534044e-6,0.02924025,32341.703269046815,3.811696193850584e-11,0.0012519155976163548,0.0006511119699396609
2016-04-14T15:00:00.0,5864.713269065132,26476.99,3866.414279999999,91.603389,446.28819120435094,59466.50206311049,3.8116849589933235e-11,6.479864430288649e-11,3.2399322151443247e-11,5864.713266977603,72.4782362254124,4419.4046478909995,2.0874649657463387e-6,4.581189847136766e-6,0.02342133,32341.703269065136,3.8116849589933235e-11,0.0012519155976170628,0.0006511119699343975
2016-04-14T16:00:00.0,4629.903269069221,27711.8,4333.8518,89.855278,427.16429034539055,60019.49308669465,3.81167996073024e-11,6.479855933241408e-11,3.239927966620704e-11,4629.90326706631,57.21801005698207,3488.903052255004,2.002846712568068e-6,4.39548503833575e-6,0.02038142,32341.70326906922,3.81167996073024e-11,0.0012519155976182413,0.0006511119699540069
2016-04-14T17:00:00.0,3981.8332690706325,28359.87,4739.66432,75.05794399999999,394.5282743180039,59174.54499445711,3.811686628713309e-11,6.479867268812626e-11,3.239933634406313e-11,3981.833266953239,49.20892786991637,3000.5443823119735,2.1173284743013707e-6,4.6467288642877816e-6,0.01899026,32341.703269070633,3.811686628713309e-11,0.001251915597618174,0.0006511119699764553
2016-04-14T18:00:00.0,3522.903269072576,28818.8,4747.69441,70.464528,368.6805101035506,57435.42571252778,3.8116811495596786e-11,6.479857954251453e-11,3.2399289771257267e-11,3522.903267050177,43.5373058434495,2654.7137709420426,2.022334652859337e-6,4.43825363836926e-6,0.01742258,32341.703269072575,3.8116811495596786e-11,0.0012519155976184152,0.0006511119699771281
2016-04-14T19:00:00.0,3579.743269074293,28761.96,5248.42356,62.611999999999995,341.7545398626272,55342.44572902005,3.811688379707385e-11,6.479870245502555e-11,3.2399351227512776e-11,3579.7432669246377,44.23975500855194,2697.546037106825,2.1495905784192598e-6,4.717531884341965e-6,0.01568999,32341.703269074293,3.811688379707385e-11,0.0012519155976180617,0.0006511119700069345
2016-04-14T20:00:00.0,3721.5132690753558,28620.19,5746.09713,56.8365,323.38354678681276,52791.56886195637,3.811688469411906e-11,6.479870398000239e-11,3.2399351990001196e-11,3721.5132669240197,45.99179966647045,2804.3780284433196,2.1512716215146334e-6,4.721221133113798e-6,0.01471099,32341.703269075355,3.811688469411906e-11,0.001251915597617683,0.0006511119700389725
2016-04-14T21:00:00.0,3942.673269075551,28399.03,6111.71982,50.204528,312.5400983689259,49849.850416232875,3.8116893702366267e-11,6.479871929402266e-11,3.239935964701133e-11,3942.6732669072007,48.724974502595714,2971.03503064608,2.1682859980415773e-6,4.758561203620194e-6,0.01459234,32341.70326907555,3.8116893702366267e-11,0.0012519155976170803,0.0006511119700640233
2016-04-14T22:00:00.0,4189.503269074109,28152.2,6859.7244,54.753556,311.06179678715756,46709.16628274949,3.811689192515565e-11,6.47987162727646e-11,3.23993581363823e-11,4189.503266909137,51.77538843304153,3157.0358800635076,2.1649074278015246e-6,4.7511465298721075e-6,0.016330030000000002,32341.70326907411,3.811689192515565e-11,0.0012519155976174767,0.0006511119701192333
2016-04-14T23:00:00.0,4472.603269075542,27869.1,6639.84717,53.179444999999994,308.084881135836,43006.47841867612,3.811688762626759e-11,6.47987089646549e-11,3.239935448232745e-11,4472.603266918696,55.27404007073386,3370.368296995967,2.1567816442370042e-6,4.733313532539622e-6,0.01546794,32341.703269075544,3.811688762626759e-11,0.0012519155976172894,0.0006511119701024166
2016-04-15T00:00:00.0,4817.603269072499,27524.1,6108.93975,55.112111,310.18072812218435,39737.00020151737,3.8116874687519094e-11,6.479868696878246e-11,3.239934348439123e-11,4817.603266939746,59.537674175420335,3630.3459863061175,2.132687397657394e-6,4.680435846151504e-6,0.01951976,32341.7032690725,3.8116874687519094e-11,0.0012519155976174023,0.0006511119700637026
2016-04-15T01:00:00.0,5301.663269059326,27040.04,5339.45828,57.287583,314.6075432132356,37258.4070936159,3.8117868297858585e-11,6.480037610635959e-11,3.2400188053179795e-11,5301.663254047855,65.51986162360092,3995.113513634202,1.501140649634194e-5,3.294431483198424e-5,0.02439097,32341.703269059326,3.8117868297858585e-11,0.001251915597617504,0.0006511119700124777
2016-04-15T02:00:00.0,1.821931805946583e-7,26834.85,4865.79858,71.166028,322.8410737524608,35914.06301130638,3.808987943617946e-11,6.475279504150508e-11,3.237639752075254e-11,9.445708951384038e-8,1.1673346905972773e-9,7.117894454861447e-8,8.767133828577642e-8,1.9240516675981307e-7,0.03066078,26834.850000182192,3.808987943617946e-11,0.0012519155976212421,0.0006511119699841417
2016-04-15T03:00:00.0,7.227127116915645e-8,26633.67,4483.90043,80.803472,251.6762976692618,31048.265082681934,3.804916851847053e-11,6.46835864813999e-11,3.234179324069995e-11,3.640270870591906e-8,4.4987776907841693e-10,2.7431571285269324e-8,3.580387887675599e-8,7.857586550664089e-8,0.034545879999999994,26633.67000007227,3.804916851847053e-11,0.0012519155976222654,0.0006511119699625289
2016-04-15T04:00:00.0,1.4948200480738744e-6,25554.17,3901.47681,70.45975,170.87407758533973,26564.365303899907,3.8113096594268985e-11,6.479226421025727e-11,3.2396132105128635e-11,9.93182336041066e-7,1.2274104579300009e-8,7.484210109329273e-7,5.015729197685979e-7,1.1007613566444232e-6,0.02730625,25554.17000149482,3.8113096594268985e-11,0.0012519155976200688,0.0006511119699360246
2016-04-15T05:00:00.0,7913.8932690118645,24427.81,3933.31709,90.420388,100.41557951324775,22662.88914686106,3.8118057314619163e-11,6.480069743485258e-11,3.240034871742629e-11,7840.843108458983,96.8999596657446,5908.534125960036,73.05016055281732,160.31725530618732,0.0243802,32341.70326901187,3.8118057314619163e-11,0.0012519155976155353,0.0006511119699361065
2016-04-15T06:00:00.0,8768.923269056046,23572.78,4035.30088,78.43897199999999,106.89640309462078,24798.424089239255,3.8116951143081816e-11,6.479881694323908e-11,3.239940847161954e-11,8768.923266746315,108.36950811361491,6607.896836196031,2.3096653475535626e-6,5.068834981243828e-6,0.02098989,32341.703269056045,3.8116951143081816e-11,0.0012519155976125958,0.0006511119699390359
2016-04-15T07:00:00.0,9379.949939068701,22961.75333,4127.430489,80.36683382,136.82819112386272,27371.020701616086,3.8116904375209794e-11,6.479873743785664e-11,3.239936871892832e-11,9379.949936789579,115.92079550234105,7068.341189167137,2.2790581005137775e-6,5.00166374163582e-6,0.017,32341.7032690687,3.8116904375209794e-11,0.0012519155976111823,0.0006511119699417827
2016-04-15T08:00:00.0,10219.066889072275,22122.63638,3967.745342,82.07800014,172.38340472184228,30311.932057896858,3.811798824465824e-11,6.480058001591901e-11,3.2400290007959505e-11,9952.777126290768,122.99999996929743,7499.999998127892,266.28976278144097,584.4045182404445,0.01537392,32341.703269072274,3.811798824465824e-11,0.0012519155976102188,0.0006511119699360729
2016-04-15T09:00:00.0,10750.983269074413,21590.72,3888.86109,80.701278,213.30665646676337,34428.59188337717,3.811809638147241e-11,6.480076384850309e-11,3.240038192425154e-11,9952.77712671408,122.99999997452888,7499.999998446882,798.2061423602673,1751.7582020810853,0.01392856,32341.703269074413,3.811809638147241e-11,0.0012519155976096446,0.0006511119699331998
2016-04-15T10:00:00.0,10903.803269074497,21437.9,3808.90739,87.85072199999999,255.60663035691562,39791.4896450171,3.811806252815756e-11,6.480070629786785e-11,3.2400353148933924e-11,9952.777126654166,122.99999997378845,7499.999998401734,951.0261424202658,2087.13984642116,0.014167160000000003,32341.7032690745,3.811806252815756e-11,0.0012519155976098502,0.0006511119699296546
2016-04-15T11:00:00.0,10880.93326907185,21460.77,3679.85645,95.255889,290.75716024634005,45569.722750951965,3.811799258115984e-11,6.480058738797173e-11,3.2400293693985865e-11,9952.777126163544,122.99999996772517,7499.999998032022,928.1561429082391,2036.9489156569352,0.01638676,32341.70326907185,3.811799258115984e-11,0.0012519155976101982,0.0006511119699232267
2016-04-15T12:00:00.0,10208.823269050627,22132.88,3836.37725,95.5258057,318.50252312968337,51426.81586575289,3.811826069470794e-11,6.480104318100349e-11,3.2400521590501747e-11,9065.278881917435,112.03197741182312,6831.218134867263,1143.544387133127,2509.6440045936156,0.02257422,32341.703269050628,3.811826069470794e-11,0.0012519155976106144,0.0006511119699311461
2016-04-15T13:00:00.0,52.18487734665338,23887.35,3754.16895,120.64625,335.0099467571445,56931.301406325736,3.863864479893464e-11,6.568569615818889e-11,3.2842848079094444e-11,52.18487719812553,0.6449194845137045,39.324358811811244,1.4846217040044997e-7,3.258178694650616e-7,0.03238991,23939.53487734665,3.863864479893464e-11,0.0013305177850312345,0.0006511119699279505
2016-04-15T14:00:00.0,7436.463269026794,24905.24,3554.9444200000003,121.289472,215.00994675947257,53216.457466575346,3.811820072591441e-11,6.48009412340545e-11,3.240047061702725e-11,6935.786965018665,85.71495027562082,5226.5213582695615,500.67630400806405,1098.7936268447177,0.03119708,32341.703269026795,3.811820072591441e-11,0.001251915597612145,0.0006511119699178311
2016-04-15T15:00:00.0,6051.37326906911,26290.33,3766.99071,104.47425,179.4366769507171,55986.82868280159,3.811693778633146e-11,6.479879423676348e-11,3.239939711838174e-11,6051.3732666260585,74.78504764695838,4560.063880912096,2.4429874063187114e-6,5.361426077159969e-6,0.021220310000000003,32341.703269069112,3.811693778633146e-11,0.001251915597610959,0.0006511119699285151
2016-04-15T16:00:00.0,4929.453269072513,27412.25,4308.37961,88.752251,149.74872651330355,56779.90251018708,3.81168162845972e-11,6.479858768381524e-11,3.239929384190762e-11,4929.453267042058,60.91995671169947,3714.631506810943,2.0303904618481566e-6,4.45593306818276e-6,0.01819972,32341.703269072514,3.81168162845972e-11,0.0012519155976094998,0.0006511119699514884
2016-04-15T17:00:00.0,4294.5232690752255,28047.18,4825.84715,76.654917,121.91768414063333,56186.15506256592,3.8116809915327343e-11,6.479857685605648e-11,3.239928842802824e-11,4294.523267055329,53.07326337295504,3236.1745959118925,2.0198323132089697e-6,4.4327619567418024e-6,0.015013019999999997,32341.703269075228,3.8116809915327343e-11,0.0012519155976074682,0.000651111969980118
2016-04-15T18:00:00.0,4184.493269075575,28157.21,5157.74766,65.53491700000001,98.33728242921481,54596.483164022546,3.811686266000158e-11,6.479866652200268e-11,3.239933326100134e-11,4184.493266964604,51.71347305151492,3153.260551921641,2.1109059813691763e-6,4.632633940589861e-6,0.01442,32341.703269075573,3.811686266000158e-11,0.0012519155976045062,0.0006511119699998761
2016-04-15T19:00:00.0,4284.843269075416,28056.86,5834.56941,54.311417000000006,84.51709039636191,52591.99671168879,3.811692922437957e-11,6.479877968144527e-11,3.2399389840722634e-11,4284.84326683707,52.953634448139326,3228.880149276788,2.238281723280659e-6,4.912175137779614e-6,0.01447391,32341.703269075417,3.811692922437957e-11,0.0012519155976006282,0.0006511119700433684
2016-04-15T20:00:00.0,4198.43326907523,28143.27,6828.93975,44.114028000000005,83.16055976013203,49986.30810698973,3.8116880086697073e-11,6.479869614738502e-11,3.239934807369251e-11,4198.433266932266,51.88574858565353,3163.7651576618005,2.14289992273052e-6,4.702848445618487e-6,0.01445412,32341.70326907523,3.8116880086697073e-11,0.0012519155975965503,0.0006511119701152764
2016-04-15T21:00:00.0,4215.783269074684,28125.92,8433.45597,45.92375,90.93353226141792,46321.13417046635,3.8116853405388596e-11,6.479865078916061e-11,3.2399325394580304e-11,4215.783266980177,52.10016612743925,3176.8393980145884,2.094441307423078e-6,4.596500257698894e-6,0.01507166,32341.703269074686,3.8116853405388596e-11,0.001251915597594134,0.0006511119703042324
2016-04-15T22:00:00.0,4500.77326907542,27840.93,9038.11566,42.944083,97.11120030448629,41064.51825418941,3.8116894174462146e-11,6.479872009658565e-11,3.2399360048292825e-11,4500.773266905888,55.622175063971774,3391.5960404860834,2.169467711783633e-6,4.761154614808482e-6,0.01483625,32341.703269075424,3.8116894174462146e-11,0.0012519155975913498,0.0006511119703918863
2016-04-15T23:00:00.0,4807.75326907466,27533.95,9137.85174,42.366361,109.79054428408715,35417.999290548614,3.811681311363578e-11,6.479858229318082e-11,3.239929114659041e-11,4807.753267049307,59.41594433350302,3622.9234349696962,2.0252879856446304e-6,4.444735078006914e-6,0.016021999999999998,32341.70326907466,3.811681311363578e-11,0.0012519155975892796,0.0006511119704066928
2016-04-16T00:00:00.0,5620.003269073516,26721.7,9096.38196,39.925305,126.84137953321618,29903.071641075017,3.8116902389913614e-11,6.479873406285314e-11,3.239936703142657e-11,5620.00326681729,69.45402201562202,4235.001342415976,2.2561612563506396e-6,4.951413897095729e-6,0.01830092,32341.703269073518,3.8116902389913614e-11,0.0012519155975871828,0.0006511119704001395
2016-04-16T01:00:00.0,6616.903269066415,25724.8,7884.93513,43.740806,156.37134846447316,25041.691679554373,3.8118103682905105e-11,6.480077626093868e-11,3.240038813046934e-11,6405.118210608402,79.15675491487578,4826.631397248522,211.78505845794874,464.7874697317051,0.02239274,32341.703269066416,3.8118103682905105e-11,0.0012519155975863896,0.0006511119702283574
2016-04-16T02:00:00.0,2.0574098410972482e-7,25389.18,6753.481379999999,49.348555,191.78854929497737,22448.17606764657,3.80928589027275e-11,6.475786013463675e-11,3.2378930067318374e-11,1.0748173263076197e-7,1.328297915499563e-9,8.09937753353392e-8,9.819449361882819e-8,2.1549948123343764e-7,0.02965896,25389.18000020574,3.80928589027275e-11,0.001251915597588713,0.000651111970108408
2016-04-16T03:00:00.0,4.2068259557628785e-8,25349.48,5905.75686,54.71775,142.44124621193612,15694.695339055035,3.8000215488651725e-11,6.460036633070793e-11,3.2300183165353963e-11,2.1103153568232052e-8,2.608003630853925e-10,1.5902461163743443e-8,2.0900505623066025e-8,4.586864245943472e-8,0.03983851,25349.48000004207,3.8000215488651725e-11,0.0012519155975881239,0.0006511119700462181
2016-04-16T04:00:00.0,1.3205894584659388e-7,24399.21,5288.93977,57.726000000000006,87.72474812782583,9788.939130228771,3.807959384326378e-11,6.473530953354843e-11,3.2367654766774214e-11,6.76707557294371e-8,8.362995420299466e-10,5.099387451402113e-8,6.432345480762322e-8,1.4116546286183388e-7,0.02992504,24399.210000132058,3.807959384326378e-11,0.0012519155975856608,0.0006511119700038683
2016-04-16T05:00:00.0,5474.963194273379,23111.0,4785.67128,62.003028,30.000000044292516,4500.000011532902,3.8090751728082315e-11,6.475427793773993e-11,3.237713896886997e-11,5016.991054003791,62.00178017232571,3780.5963519710795,457.972140269523,1005.0742664915133,0.02569175,28585.963194273376,3.8090751728082315e-11,0.001247784512643842,0.0006501445835038222
2016-04-16T06:00:00.0,5102.717072736286,22594.54,4192.77315,60.081528000000006,30.00000000116326,4500.000000140079,3.709569953737131e-11,6.306268921353123e-11,3.1531344606765614e-11,4861.52198740516,60.08043752150469,3663.441312286871,241.19508533106398,529.3312674605276,0.02166236,27697.257072736287,3.709569953737131e-11,0.001090480616546293,0.0005704949616556031
2016-04-16T07:00:00.0,6292.561607166385,22164.31983,3999.613384,70.63005582,30.000000003316014,4500.000000382436,3.675929448687008e-11,6.249080062767913e-11,3.1245400313839565e-11,5715.08067111959,70.62902277951655,4306.647730458326,577.4809360467322,1267.350515837976,0.02134614,28456.881437166387,3.675929448687008e-11,0.001035298377786161,0.0005413214074984267
2016-04-16T08:00:00.0,10603.527848947553,21738.17542,5002.465215,68.52761066,30.00000226124148,6074.38540400014,3.6759342610963225e-11,6.249088243863748e-11,3.124544121931874e-11,8053.3832212030275,99.52660683459715,6068.695538694948,2550.144627744464,5596.5953292904005,0.02018692,32341.703268947553,3.6759342610963225e-11,0.0010352169832223172,0.0005413214076533215
2016-04-16T09:00:00.0,10977.433269024788,21364.27,5048.51848,84.541445,61.000033652851926,12737.211598306894,3.675904088268015e-11,6.249036950055626e-11,3.124518475027813e-11,8387.819655489193,103.65969259397463,6320.712963047233,2589.6136135355337,5683.214707315836,0.01821592,32341.70326902479,3.675904088268015e-11,0.0010352169832176265,0.0005413214076604086
2016-04-16T10:00:00.0,11283.583269029574,21058.12,4600.83564,85.34008299999999,80.11931646383863,19692.621329991394,3.675904890087204e-11,6.249038313148246e-11,3.124519156574123e-11,8653.042861368891,106.93741637911656,6520.574169458326,2630.5404076606214,5773.0334189101995,0.0184088,32341.70326902957,3.675904890087204e-11,0.0010352169832143017,0.0005413214075784793
2016-04-16T11:00:00.0,11423.78326904804,20917.92,4231.78698,86.033222,101.71768505997827,27385.393819681314,3.6759063174247496e-11,6.249040739622075e-11,3.124520369811037e-11,8799.962715193678,108.75310478313015,6631.286877020131,2623.820553854301,5758.285901449109,0.016828720000000002,32341.70326904804,3.6759063174247496e-11,0.0010352169832121285,0.0005413214075156022
2016-04-16T12:00:00.0,11205.463268957197,21136.24,4133.70134,87.3578334,124.43860306011399,35543.18015947194,3.6759098759571684e-11,6.249046789127186e-11,3.124523394563593e-11,8732.279958947625,107.91665693439903,6580.283959414574,2473.1833100095096,5427.694574923209,0.02110537,32341.703268957197,3.6759098759571684e-11,0.0010352169832106948,0.0005413214074999986
2016-04-16T13:00:00.0,10176.56366454437,21509.99,4228.99302,81.62922209999999,144.99846181154123,43417.457895131105,3.6758901181087785e-11,6.249013200784923e-11,3.1245066003924614e-11,8223.971931822372,101.63480348510947,6197.244114945699,1952.5917327219356,4285.194515037387,0.024070920000000003,31686.55366454437,3.6758901181087785e-11,0.0010352169832094026,0.0005413214075149248
2016-04-16T14:00:00.0,10871.003269053524,21470.7,4294.56938,91.6539444,165.00507841366843,49670.9040464356,3.675913568486241e-11,6.249053066426609e-11,3.1245265332133045e-11,8541.997984303413,105.56508384294786,6436.895356277308,2329.0052847500497,5111.278770903853,0.02109706,32341.703269053523,3.675913568486241e-11,0.0010352169832089089,0.0005413214075255341
2016-04-16T15:00:00.0,10281.153269060118,22060.55,4656.82868,66.9994723,178.91725307360434,56924.50933493817,3.6759037085358355e-11,6.24903630451092e-11,3.12451815225546e-11,8182.543714202838,101.12281866908558,6166.025528602779,2098.609554857217,4605.64797185888,0.01743649,32341.703269060115,3.6759037085358355e-11,0.0010352169832068285,0.0005413214075874068
2016-04-16T16:00:00.0,9671.493269065046,22670.21,5570.62956,56.537556,213.04163465971138,63039.35469672123,3.6759028306961276e-11,6.249034812183417e-11,3.1245174060917084e-11,7777.84892263575,96.12145485688517,5861.064320541778,1893.6443464292333,4155.827473180076,0.01506,32341.70326906504,3.6759028306961276e-11,0.0010352169832056508,0.0005413214077615985
2016-04-16T17:00:00.0,9154.543269062713,23187.16,6776.07865,50.272611,252.6265687335235,67485.61747176449,3.675902712926318e-11,6.249034611974741e-11,3.1245173059873705e-11,7384.1736271836335,91.2562739416395,5564.406947660945,1770.369641879016,3885.286489661186,0.01538206,32341.703269062713,3.675902712926318e-11,0.0010352169832049517,0.0005413214080311024
2016-04-16T18:00:00.0,8746.153269059088,23595.55,8421.3286,44.76725,293.6112668922253,70159.23280040803,3.6759027160923644e-11,6.249034617357019e-11,3.1245173086785096e-11,7009.442973062885,86.62521771878963,5282.0254706579035,1736.71029599614,3811.4170565688014,0.0162088,32341.70326905909,3.6759027160923644e-11,0.00103521698320444,0.0005413214086354964
2016-04-16T19:00:00.0,8444.22326906378,23897.48,9723.8912,41.004139,335.4702698280217,70831.34726895615,3.67590282204571e-11,6.249034797477707e-11,3.1245173987388534e-11,6652.606428189575,82.2153033349418,5013.128252130597,1791.6168408741416,3931.915991910946,0.014519999999999998,32341.70326906378,3.67590282204571e-11,0.00103521698320427,0.00054132140925457
2016-04-16T20:00:00.0,8236.30326906444,24105.4,10877.0299,40.259833,376.68246937992427,70052.50085431909,3.67590239528133e-11,6.249034071978261e-11,3.1245170359891304e-11,6307.439438405974,77.94960551069966,4753.024726262173,1928.8638306584032,4233.120815209593,0.01430172,32341.70326906444,3.67590239528133e-11,0.0010352169832047308,0.0005413214098541359
2016-04-16T21:00:00.0,8176.933269058158,24164.77,11628.03,36.68225,414.3732771076502,68161.61703711227,3.6759037796061416e-11,6.24903642533044e-11,3.12451821266522e-11,6001.211943670339,74.16513597369128,4522.264388639712,2175.7213253877567,4774.87891275898,0.016410139999999997,32341.70326905816,3.6759037796061416e-11,0.0010352169832049942,0.000541321410250219
2016-04-16T22:00:00.0,8088.653269055498,24253.05,11924.3933,32.409861,451.8571982983481,65830.73087983238,3.6759037074332825e-11,6.24903630263658e-11,3.12451815131829e-11,5645.193927976113,69.76533726788232,4253.983979748921,2443.4593410793227,5362.461794055485,0.01739881,32341.7032690555,3.6759037074332825e-11,0.001035216983205456,0.0005413214104126586
2016-04-16T23:00:00.0,7980.793269060329,24360.91,12582.3841,30.010083,489.2137097832354,63522.78389495819,3.675902757407986e-11,6.249034687593576e-11,3.124517343796788e-11,5244.050389423295,64.80786111789956,3951.698848652412,2736.7428796369713,6006.107359954728,0.01682686,32341.703269060326,3.675902757407986e-11,0.0010352169832069564,0.0005413214107857537
2016-04-17T00:00:00.0,7975.303269052072,24366.4,12971.7939,37.355444,524.0125231181469,60898.20654488676,3.6759006258596466e-11,6.249031063961399e-11,3.1245155319806995e-11,4858.756326798153,60.04625849285165,3661.3572251738806,3116.5469422538567,6839.632494082993,0.02003348,32341.703269052072,3.6759006258596466e-11,0.001035216983212131,0.0005413214110147049
2016-04-17T01:00:00.0,8345.77326900287,23995.93,12097.1202,33.8765,546.7043728280147,58427.40290546504,3.675971534916897e-11,6.249151609358725e-11,3.124575804679362e-11,4626.106727040508,57.17109104964054,3486.042137173203,3719.6665419622987,8163.250103064343,0.02498614,32341.70326900287,3.675971534916897e-11,0.0010352169832191103,0.0005413214105101869
2016-04-17T02:00:00.0,4.480848467166848e-8,24008.25,10951.611,33.5655,569.9999990946693,57979.575487024005,3.665724851643626e-11,6.231732247794164e-11,3.115866123897082e-11,2.2393105522466903e-8,2.767420533611812e-10,1.687451544885251e-8,2.235306182672364e-8,4.905644960436211e-8,0.032264890000000004,24008.250000044805,3.665724851643626e-11,0.001035419117779609,0.0005413214098961432
2016-04-17T03:00:00.0,3.329060940576188e-8,24122.03,9223.05319,37.841389,536.4355345140955,47027.96502841134,3.6622536827726845e-11,6.225831260713564e-11,3.112915630356782e-11,1.6616722239150604e-8,2.053554308481797e-10,1.2521672612693883e-8,1.6611628854004138e-8,3.6456192893833424e-8,0.0361375,24122.03000003329,3.6622536827726845e-11,0.0010354191177854575,0.0005413214090110645
2016-04-17T04:00:00.0,5.8487820860516775e-8,23616.86,7636.379620000001,38.180833,498.59518093346225,37804.91237978173,3.6681818174432906e-11,6.235909089653594e-11,3.117954544826797e-11,2.922060437001615e-8,3.611187401273912e-10,2.2019435373621412e-8,2.920485739960409e-8,6.409352894615303e-8,0.02833030000000001,23616.86000005849,3.6681818174432906e-11,0.001035419117787684,0.00054132140830734
2016-04-17T05:00:00.0,1.208968704774327e-7,23140.04,6453.99993,41.186333000000005,460.4153833529605,30168.53330118925,3.672230501713407e-11,6.242791852912791e-11,3.1213959264563953e-11,6.045089932522866e-8,7.470739594385149e-10,4.555329020966554e-8,6.038354323367491e-8,1.3251885887213033e-7,0.02420218,23140.0400001209,3.672230501713407e-11,0.0010354191177893851,0.0005413214079600201
2016-04-17T06:00:00.0,2.811248222131557e-7,22537.98,5792.39581,47.097722,419.23008577283474,23714.53391268873,3.674394910196159e-11,6.24647134733347e-11,3.123235673666735e-11,1.4071338896194623e-7,1.7389866786306134e-9,1.0603577308723252e-7,1.4034896853773614e-7,3.080124841718302e-7,0.02231569,22537.980000281124,3.674394910196159e-11,0.0010354191177909145,0.0005413214078130613
2016-04-17T07:00:00.0,2.549748982463955e-7,21951.81219,5253.537012,50.36547222,372.13339919373357,17922.138644424187,3.6742273750122497e-11,6.246186537520824e-11,3.123093268760412e-11,1.2760610110523077e-7,1.5770021003047436e-9,9.615866465272825e-8,1.2730633527578952e-7,2.7938887608258244e-7,0.023523500000000003,21951.812190254976,3.6742273750122497e-11,0.0010354191177916953,0.000541321407702924
2016-04-17T08:00:00.0,9.737740051450107e-7,21515.37608,4857.870367,48.70808321,321.7689623944174,12668.60217412114,3.6754698038091053e-11,6.248298666475479e-11,3.124149333237739e-11,5.009761687601719e-7,6.191243706175973e-9,3.7751486013268125e-7,4.727353533981741e-7,1.0374738914940397e-6,0.02249402,21515.376080973772,3.6754698038091053e-11,0.0010354191177916101,0.0005413214076269806
2016-04-17T09:00:00.0,11143.083268741237,21198.62,4512.881920000001,68.37325,273.06191460979255,7810.732349857537,3.676115048356042e-11,6.249395582205271e-11,3.1246977911026355e-11,6313.431850771592,78.02366189832236,4757.540359653802,4829.651417969582,10599.243773799724,0.0213816,32341.703268741232,3.676115048356042e-11,0.001035419117790825,0.0005413214075603663
2016-04-17T10:00:00.0,11236.353269015282,21105.35,4360.1782,81.494556,282.7133619272337,18654.635104632485,3.6760283316400125e-11,6.249248163788021e-11,3.1246240818940106e-11,6966.090175259936,86.08944824854338,5249.356600520937,4270.263093755284,9371.599643934696,0.01943684,32341.70326901528,3.6760283316400125e-11,0.0010354191177912987,0.000541321407534018
2016-04-17T11:00:00.0,11398.753268977729,20942.95,4098.87035,78.303306,287.3092895948874,28915.41369040952,3.6760308877402186e-11,6.249252509158372e-11,3.124626254579186e-11,7517.446596350273,92.90330923594976,5664.835929021327,3881.3066726273937,8517.988571802207,0.02059414,32341.70326897773,3.6760308877402186e-11,0.0010354191177908835,0.0005413214074937808
2016-04-17T12:00:00.0,11302.523268895187,21039.18,4282.17357,69.1299166,301.91032825003236,38999.368382554465,3.6760311394342734e-11,6.249252937038264e-11,3.124626468519132e-11,7803.621121312686,96.43995695898673,5880.48518042602,3498.902147582438,7678.756413954347,0.02161616,32341.703268895188,3.6760311394342734e-11,0.0010354191177902278,0.0005413214075206447
2016-04-17T13:00:00.0,10911.193269031053,21430.51,4170.50458,76.6100557,329.2214040281809,48276.43694825628,3.676025329775483e-11,6.249243060618321e-11,3.1246215303091605e-11,7806.435077310914,96.47473283945745,5882.605660942527,3104.7581917200764,6813.760680595348,0.01981702,32341.70326903105,3.676025329775483e-11,0.0010354191177908484,0.0005413214075020873
2016-04-17T14:00:00.0,10979.113269062635,21362.59,4254.69672,74.59275009999999,349.0871165867695,56802.29925111555,3.6760329052067336e-11,6.249255938851447e-11,3.124627969425724e-11,7902.95109827731,97.66751254559036,5955.336130828679,3076.1621707852614,6751.00331559773,0.01868382,32341.703269062633,3.6760329052067336e-11,0.0010354191177909492,0.0005413214075156198
2016-04-17T15:00:00.0,10528.543269064814,21813.16,4404.86337,52.6308611,372.16291445145174,65253.94251886341,3.676029996927266e-11,6.249250994776352e-11,3.124625497388176e-11,7604.354880123434,93.97735306972487,5730.32640669054,2924.1883889413175,6417.478797659039,0.01611035,32341.703269064812,3.676029996927266e-11,0.0010354191177897323,0.0005413214075407744
2016-04-17T16:00:00.0,9933.593269066292,22408.11,5335.24762,45.280667,413.5104418402826,72996.88489453442,3.676030621366141e-11,6.24925205632244e-11,3.12462602816122e-11,7097.70179988362,87.715952049368,5348.533661546829,2835.89146918261,6223.700718041105,0.0151,32341.703269066293,3.676030621366141e-11,0.0010354191177898199,0.0005413214077113487
2016-04-17T17:00:00.0,9114.283269064943,23227.42,6821.84947,43.110611,455.9467623088083,79233.87219544378,3.6760251716693666e-11,6.249242791837923e-11,3.124621395918962e-11,6343.001848152902,78.38909856296802,4779.823083107805,2771.281420911978,6081.90629177891,0.01550113,32341.703269064943,3.6760251716693666e-11,0.0010354191177910424,0.0005413214080405161
2016-04-17T18:00:00.0,8769.343269066438,23572.36,9246.118,40.129056,491.2262852909167,83273.7526416519,3.676028987922106e-11,6.24924927946758e-11,3.12462463973379e-11,5689.6198506347655,70.31436880112301,4287.461512263598,3079.7234184316103,6758.818896615043,0.0144,32341.70326906644,3.676028987922106e-11,0.0010354191177928153,0.000541321409020994
2016-04-17T19:00:00.0,8409.61326906494,23932.09,10978.7383,37.18525,521.4126335111858,85073.91559185195,3.676027223518605e-11,6.249246279981628e-11,3.124623139990814e-11,4892.975958395761,60.469157009722565,3687.143720105034,3516.637310669115,7717.6783361917105,0.01463122,32341.703269064936,3.676027223518605e-11,0.0010354191177960519,0.0005413214099400007
2016-04-17T20:00:00.0,8261.513269062672,24080.19,12271.1179,33.143667,544.6975759400551,85499.99988947011,3.676025783557875e-11,6.249243832048387e-11,3.1246219160241936e-11,4066.280190362119,50.25255332690182,3064.180080908647,4195.233078700491,9206.937362727673,0.01538,32341.70326906267,3.676025783557875e-11,0.0010354191178024988,0.0005414224235603165
2016-04-17T21:00:00.0,8117.3332690517245,24224.37,13200.5276,31.377,561.8074976861063,85499.99997452885,3.6760135876442564e-11,6.249223098995235e-11,3.1246115494976175e-11,3201.7571729826072,39.568466889334154,2412.7113956911066,4915.576096069055,10787.815687286693,0.01815635,32341.703269051726,3.6760135876442564e-11,0.0010354191178244124,0.0005418604118299751
2016-04-17T22:00:00.0,7837.783269059904,24503.92,13949.0485,34.476611,569.9999999945895,85499.99999936706,3.696557111922637e-11,6.284147090268483e-11,3.1420735451342413e-11,2646.3591392410394,32.70465819892292,1994.1864755440802,5191.424129818802,11393.196966639163,0.0176549,32341.7032690599,3.696557111922637e-11,0.001069240012315495,0.0005594880019193807
2016-04-17T23:00:00.0,7759.533269053032,24582.17,14323.7105,32.225,568.2291164335561,84938.33550103831,3.696558511011229e-11,6.28414946871909e-11,3.142074734359545e-11,2514.2723173465934,31.072281739286844,1894.6513255662708,5245.260951706376,11511.348267801377,0.01994317,32341.70326905303,3.696558511011229e-11,0.0010692400124180414,0.000559488002138956
2016-04-18T00:00:00.0,7712.223269037746,24629.48,13895.4305,30.697194,567.0774674128868,84020.62515389395,3.6966071027209986e-11,6.284232074625697e-11,3.1421160373128486e-11,2720.317079978686,33.618657034929214,2049.9181118859274,4991.906189058997,10955.331143964793,0.02321139,32341.703269037745,3.6966071027209986e-11,0.0010692400124799068,0.0005594880019239487
2016-04-18T01:00:00.0,1537.7526304917124,24280.61,13303.1087,29.477778000000004,569.9999996878598,83130.44446923268,3.696889750935059e-11,6.2847125765896e-11,3.1423562882948e-11,185.44277804817196,2.2917685591470978,139.7419853138474,1352.3098524434774,2967.8046184512077,0.02723867,25818.362630491712,3.696889750935059e-11,0.0010698262988242872,0.0005594880016304888
2016-04-18T02:00:00.0,3.186165341511227e-8,24309.12,12120.8956,30.711833,542.8150600733371,72934.88293248572,3.6823585902004763e-11,6.260009603340809e-11,3.1300048016704046e-11,1.5888978708662886e-8,1.9636171451234476e-10,1.1973275275142972e-8,1.5910074610415973e-8,3.491654876534252e-8,0.03693851,24309.12000003186,3.6823585902004763e-11,0.0010698262988310173,0.0005594880010653157
2016-04-18T03:00:00.0,2.4510217605603502e-8,24672.98,10011.7754,33.011083,512.1042968998636,60813.98789202062,3.678016156839825e-11,6.252627466627702e-11,3.126313733313851e-11,1.2223530078191838e-8,1.5106278179089793e-10,9.211145231152312e-9,1.222416125274539e-8,2.6827374034906267e-8,0.042251750000000005,24672.98000002451,3.678016156839825e-11,0.0010698262988342853,0.0005594880001456967
2016-04-18T04:00:00.0,4.4121854558104625e-8,23981.84,8312.34488,33.062639000000004,479.0942837263446,50802.213051544655,3.686409452697792e-11,6.266896069586246e-11,3.133448034793123e-11,2.2028567843769365e-8,2.7223696559525877e-10,1.6599814975320656e-8,2.2030617753639393e-8,4.834880778132685e-8,0.03218397,23981.84000004412,3.686409452697792e-11,0.0010698262988359008,0.0005594879994769187
2016-04-18T05:00:00.0,1.1011023193283655e-7,23618.71,7225.4467,35.235083,446.03271455294794,42489.8687310976,3.692635519225007e-11,6.277480382682513e-11,3.138740191341256e-11,5.5083960589279544e-8,6.807473999284876e-10,4.1508987800517535e-8,5.4963496539730175e-8,1.2062392252936437e-7,0.02543154,23618.710000110106,3.692635519225007e-11,0.0010698262988373488,0.0005594879991122452
2016-04-18T06:00:00.0,9278.593267725228,23063.11,6394.62724,32.411889,410.7987013799572,35264.42259074773,3.696993401201261e-11,6.284888782042144e-11,3.142444391021072e-11,4963.55019869107,61.34133885846766,3740.3255401504666,4315.043069034095,9469.874619308466,0.02175464,32341.70326772523,3.696993401201261e-11,0.001069826298835805,0.0005594879989455237
2016-04-18T07:00:00.0,10053.363198845713,22288.34007,6140.4096469999995,47.96713885,439.7292210647543,42079.996069694665,3.696928473913031e-11,6.284778405652152e-11,3.142389202826076e-11,5706.261075512267,70.52002704439009,4300.001649048176,4347.102123333382,9540.23202241448,0.02162673,32341.703268845707,3.696928473913031e-11,0.00106982629883878,0.0005594879988983246
2016-04-18T08:00:00.0,10557.245219000202,21784.45805,5632.91893,53.59322201,462.2831790854749,49779.820653645314,3.6969245579742987e-11,6.284771748556307e-11,3.1423858742781537e-11,6344.600871934638,78.40885987406831,4781.028041101726,4212.644347065501,9245.148459521357,0.020065560000000003,32341.703269000205,3.6969245579742987e-11,0.0010698262988403909,0.0005594879988089987
2016-04-18T09:00:00.0,11286.233269030712,21055.47,5116.79166,57.125889,487.0998867758742,58173.0787837564,3.6969321368241045e-11,6.284784632600977e-11,3.1423923163004886e-11,7126.5663445031805,88.0726704750164,5370.284785061975,4159.66692452747,9128.883212323815,0.01869739,32341.703269030713,3.6969321368241045e-11,0.0010698262988422253,0.0005594879987249171
2016-04-18T10:00:00.0,11279.153269032322,21062.55,4774.56246,65.30377800000001,518.0477380772209,67555.4556806302,3.696927258383802e-11,6.284776339252463e-11,3.1423881696262315e-11,7571.570253262974,93.5721888575998,5705.6212718048655,3707.583015769285,8136.73136937472,0.01874872,32341.703269032318,3.696927258383802e-11,0.0010698262988458555,0.0005594879986735044
2016-04-18T11:00:00.0,11154.923269020788,21186.78,4507.233770000001,75.050111,546.3172187611511,76623.24642129776,3.6969672452370453e-11,6.284844316902976e-11,3.142422158451488e-11,7989.071739507135,98.7318224094818,6020.233073748889,3165.85152951359,6947.837267948887,0.01868,32341.703269020785,3.6969672452370453e-11,0.0010698262988537253,0.0005594879986363884
2016-04-18T12:00:00.0,5844.59827539558,21783.5,4270.51617,72.230778,569.9999999969632,85084.08355248354,3.7346046790437874e-11,6.348827954374438e-11,3.174413977187219e-11,5844.598275139011,72.22964792044638,4404.2468244174615,2.565043584455227e-7,5.629292859709492e-7,0.02263,27628.098275395576,3.7346046790437874e-11,0.0011300820396548665,0.0005594879986363576
2016-04-18T13:00:00.0,4410.608290207802,23588.08,4330.51153,82.7447223,569.9999999994809,85217.81476695194,3.97141819608313e-11,6.751410933341321e-11,3.3757054666706605e-11,4410.6082901722675,54.507883847084024,3323.651454090489,3.5467570271189125e-8,7.783779632003934e-8,0.02951852,27998.688290207807,3.97141819608313e-11,0.0014826229193653257,0.0005594879986913302
