Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-04-18T14:00:00.0,7687.353269066356,24654.35,4503.82636,76.0432775,541.7646441695182,84210.95525060825,3.971604704270645e-11,6.751727997260096e-11,3.375863998630048e-11,7687.353269029871,95.00307701625799,5792.870549771828,3.641781731038292e-8,7.992322633187666e-8,0.02680926,32341.703269066355,3.971604704270645e-11,0.0014826229193699997,0.0005594879987251485
2016-04-18T15:00:00.0,6021.643269076546,26320.06,5389.40275,57.8406108,560.7259263087293,85499.99999994802,3.967639063443746e-11,6.744986407854368e-11,3.372493203927184e-11,5430.59138689153,67.11320186769454,4092.2684065667404,591.0518821849481,1297.1335692949744,0.02145203,32341.703269076548,3.967639063443746e-11,0.0014826229193888845,0.0007741185420091664
2016-04-18T16:00:00.0,4609.353269082286,27732.35,6988.72215,48.813111,569.9999999993769,85499.99999992827,4.185576809893099e-11,7.115480576818269e-11,3.5577402884091344e-11,2169.9662046236,26.817222943436953,1635.1965209412774,2439.387064458615,5353.524699246401,0.01789642,32341.70326908229,4.185576809893099e-11,0.00177629458565088,0.0009296733080368887
2016-04-18T17:00:00.0,3852.623269083107,28489.08,9494.69675,43.765333,548.0058882374351,85499.99999978926,4.182506314564342e-11,7.110260734759381e-11,3.5551303673796904e-11,1.4996101368734405e-7,1.8532721515701565e-9,1.1300439948598514e-7,3852.623268933075,8455.039434958248,0.01770099,32341.70326908311,4.182506314564342e-11,0.0017762945856591183,0.0009826164245185004
2016-04-18T18:00:00.0,3413.453269082613,28928.25,12524.655,40.231722,504.2423315339096,84460.34366747693,4.1824615322179435e-11,7.110184604770504e-11,3.555092302385252e-11,1.4354768313076844e-7,1.7740139055296484e-9,1.0817157960546636e-7,3413.4532689389944,7491.228698896094,0.01964122,32341.703269082616,4.1824615322179435e-11,0.0017762945856610167,0.00098261642454764
2016-04-18T19:00:00.0,3339.893269082373,29001.81,14338.7753,35.404778,464.012385830305,79426.91834909763,4.182472016244451e-11,7.110202427615567e-11,3.5551012138077833e-11,1.4427777685978182e-7,1.7830366664642838e-9,1.0872174795513925e-7,3339.893268938024,7329.792540354703,0.02054963,32341.703269082376,4.182472016244451e-11,0.001776294585661535,0.0009826164245619635
2016-04-18T20:00:00.0,3112.623269081618,29229.08,15977.5416,35.009889,428.60938412670885,72417.93657217748,4.182464646148264e-11,7.110189898452049e-11,3.5550949492260244e-11,1.4376368795183598e-7,1.7766833708102979e-9,1.083343518786767e-7,3112.6232689377835,6831.021526879215,0.02305635,32341.70326908162,4.182464646148264e-11,0.0017762945856622987,0.0009826164245678346
2016-04-18T21:00:00.0,3101.333269081102,29240.37,16829.5346,33.542417,393.6012714231066,63271.417481781464,4.182470329459303e-11,7.110199560080815e-11,3.5550997800404075e-11,1.4415974223350894e-7,1.7815779520930365e-9,1.0863280195689247e-7,3101.3332689368713,6806.244280684878,0.02456428,32341.703269081103,4.182470329459303e-11,0.001776294585662556,0.000982616424570896
2016-04-18T22:00:00.0,3015.433269080723,29326.27,17319.6642,31.830416999999997,360.0606307195097,53248.128145191404,4.182463293792992e-11,7.110187599448086e-11,3.555093799724043e-11,1.4366972364655424e-7,1.7755221261245067e-9,1.0826354427588454e-7,3015.4332689369826,6617.726526219072,0.025813870000000003,32341.70326908073,4.182463293792992e-11,0.0017762945856625255,0.0009826164245726936
2016-04-18T23:00:00.0,3207.9832690805188,29133.72,16561.1872,33.750528,328.23199001590444,42546.19145413516,4.182458556454387e-11,7.110179545972457e-11,3.555089772986229e-11,1.4334164862479433e-7,1.7714676569894751e-9,1.0801632054813871e-7,3207.983268937106,7040.3003751417855,0.02679256,32341.70326908052,4.182458556454387e-11,0.0017762945856630572,0.0009826164245700592
2016-04-19T00:00:00.0,3913.5332690797954,28428.17,16091.0021,34.384445,294.48323831229806,33025.30561200139,4.182464747293695e-11,7.110190070399282e-11,3.555095035199641e-11,1.4377067024467303e-7,1.7767696604968694e-9,1.0833961344493106e-7,3913.533268935954,8588.713665750678,0.02928583,32341.703269079793,4.182464747293695e-11,0.0017762945856631498,0.0009826164245681638
2016-04-19T01:00:00.0,4825.503269072344,27516.2,14453.2429,34.791139,260.1005696086959,25523.018160476837,4.182547487115141e-11,7.11033072809574e-11,3.55516536404787e-11,1.4976116403428048e-7,1.8508023376670853e-9,1.128538010772613e-7,4825.503268922512,10590.140167937743,0.03445281,32341.703269072346,4.182547487115141e-11,0.0017762945856630206,0.0009826164245627484
2016-04-19T02:00:00.0,1846.1615440716664,27062.59,11774.9189,37.275721999999995,225.31120690516858,21659.916411143862,4.182446035344977e-11,7.11015826008646e-11,3.55507913004323e-11,1.4248174104866732e-7,1.760840609835186e-9,1.0736832986799914e-7,1846.1615439291136,4051.6208223875556,0.040722560000000005,28908.751544071667,4.182446035344977e-11,0.001776294585663048,0.0009826164245449944
2016-04-19T03:00:00.0,6.834903381464049e-7,26918.47,9436.6203,40.518333,188.0372612015492,13936.619316255208,4.181847827077343e-11,7.109141306031482e-11,3.554570653015741e-11,1.1383838079840774e-7,1.4068556601877187e-9,8.578388171876332e-8,5.695808659349368e-7,1.2500128734910609e-6,0.04137565,26918.470000683494,4.181847827077343e-11,0.0017762945856628766,0.0009826164245305545
2016-04-19T04:00:00.0,6682.943269050631,25658.76,7761.629540000001,42.099167,147.52070449757738,4500.0000002074285,4.1856722463478615e-11,7.115642818791364e-11,3.557821409395682e-11,3622.583267125761,44.76918714156973,2729.8284842420567,3060.3600019247997,6716.323578819294,0.03094568,32341.70326905063,4.1856722463478615e-11,0.001776294585660692,0.0009288265859618423
2016-04-19T05:00:00.0,7878.183269071273,24463.52,6705.20596,37.751417,150.19250093376837,6184.523452095365,4.1856218712103555e-11,7.115557181057605e-11,3.557778590528802e-11,4458.865477908355,55.10426353234573,3360.0160690454713,3419.3177911628463,7504.099089590586,0.02563133,32341.703269071273,4.1856218712103555e-11,0.0017762945856587228,0.0009288265859478968
2016-04-19T06:00:00.0,8567.813269078033,23773.89,6100.55548,37.131139000000005,167.54712376073456,10343.433579558008,4.18561560169397e-11,7.115546522879749e-11,3.5577732614398744e-11,4999.893247909792,61.790479334142404,3767.712154520878,3567.920021168171,7830.224336496885,0.02063405,32341.703269078036,4.18561560169397e-11,0.001776294585657562,0.0009288265859429952
2016-04-19T07:00:00.0,9371.809649079474,22969.89362,5706.645791,43.87322228,192.20824038949692,15840.815519402357,4.185617167599359e-11,7.11554918491891e-11,3.557774592459455e-11,5555.654809520331,68.65878063272771,4186.5110141907135,3816.154839559072,8375.005134440311,0.01924075,32341.703269079473,4.185617167599359e-11,0.0017762945856576724,0.0009288265859401949
2016-04-19T08:00:00.0,10135.26727908024,22206.43599,5164.3262939999995,55.90247231,216.99557503684701,22695.686805859965,4.185618360853678e-11,7.115551213451253e-11,3.5577756067256264e-11,6048.69758142064,74.75198056668437,4558.047595529534,4086.56969765953,8968.462664397863,0.01855786,32341.703269080244,4.185618360853678e-11,0.001776294585658276,0.0009288265859371882
2016-04-19T09:00:00.0,10740.163269081415,21601.54,4837.3865,60.65875,235.8468595881508,31057.87170061395,4.185620614130476e-11,7.11555504402181e-11,3.557777522010905e-11,6420.010114013563,79.34079441411654,4837.853317933936,4320.153155067782,9481.089310160607,0.01597517,32341.70326908142,4.185620614130476e-11,0.001776294585658196,0.000928826585935462
2016-04-19T10:00:00.0,10963.59326908166,21378.11,4586.70136,63.874639,254.53068029688848,40539.428757535075,4.185618115289446e-11,7.115550795992057e-11,3.557775397996029e-11,6558.140209116048,81.04785581796179,4941.942427924499,4405.453059965542,9668.290084636663,0.01569146,32341.703269081663,4.185618115289446e-11,0.0017762945856581538,0.0009288265859343344
2016-04-19T11:00:00.0,11051.443269081077,21290.26,4400.52311,69.58975,271.705673409473,50562.96083892282,4.185624896485903e-11,7.115562324026035e-11,3.5577811620130175e-11,6586.031071481562,81.3925411280588,4962.959824881634,4465.412197599444,9799.87753500295,0.01684,32341.703269081074,4.185624896485903e-11,0.001776294585658388,0.0009288265859336602
2016-04-19T12:00:00.0,10335.453269077912,22006.25,4219.296270000001,70.92450009999999,283.5102408321553,60925.276017633994,4.1856276006911863e-11,7.115566921175016e-11,3.557783460587508e-11,6169.55236360394,76.24554743914737,4649.118746289473,4165.900905473903,9142.564424074755,0.02169,32341.703269077916,4.1856276006911863e-11,0.0017762945856585218,0.0009288265859334339
2016-04-19T13:00:00.0,8547.053269073798,23794.65,4397.47221,89.4093052,288.83306446592326,70497.66384682481,4.1856101138997804e-11,7.115537193629627e-11,3.5577685968148134e-11,5174.41923094765,63.94733421353007,3899.227695946955,3372.6340381260775,7401.646047768243,0.02791345,32341.7032690738,4.1856101138997804e-11,0.0017762945856598118,0.0009288265859351727
2016-04-19T14:00:00.0,7415.733269080678,24925.97,4394.717570000001,85.9396667,263.37286977407445,77401.06630936661,4.185621516783279e-11,7.115556578531574e-11,3.557778289265787e-11,4465.376686197563,55.18473138661497,3364.922645525303,2950.3565828830447,6474.908007907309,0.02503274,32341.70326908068,4.185621516783279e-11,0.0017762945856597007,0.0009288265859366265
2016-04-19T15:00:00.0,5813.733269081644,26527.97,5092.31707,67.1342777,232.61971075530937,82846.1803216258,4.185615340222848e-11,7.11554607837884e-11,3.55777303918942e-11,3478.5447235455194,42.989107006031716,2621.2870125629092,2335.188545536053,5124.848671237442,0.02097033,32341.70326908165,4.185615340222848e-11,0.0017762945856585463,0.0009288265859439301
2016-04-19T16:00:00.0,4351.863269082085,27989.84,6566.9791,51.933695,208.47631635596116,85499.99986425275,4.18560532742981e-11,7.115529056630677e-11,3.5577645283153384e-11,2519.328352972403,31.134766046322774,1898.4613442879738,1832.5349161096115,4021.715568866285,0.01881209,32341.70326908209,4.18560532742981e-11,0.0017762945856571349,0.0009289089054180433
2016-04-19T17:00:00.0,3700.44326908197,28641.26,9439.33569,42.792417,187.67916369690474,84853.19860631591,4.185611324267725e-11,7.115539251255132e-11,3.557769625627566e-11,2001.182722404727,24.731335954879786,1508.0082899316942,1699.2605466771718,3729.229132856015,0.01881534,32341.70326908197,4.185611324267725e-11,0.0017762945856556252,0.0009289089054593137
2016-04-19T18:00:00.0,3266.443269081704,29075.26,11987.8518,35.859111,169.61985894640574,80651.10126801253,4.185611824872055e-11,7.115540102282493e-11,3.5577700511412464e-11,1627.592875330868,20.114378235889866,1226.4864777981625,1638.8503937507644,3596.6518758520924,0.01956962,32341.703269081703,4.185611824872055e-11,0.0017762945856538831,0.000928908905489315
2016-04-19T19:00:00.0,3004.523269081404,29337.18,12439.824,38.264111,153.876902476916,73486.38875057167,4.185612875075267e-11,7.115541887627954e-11,3.557770943813977e-11,1375.8909501292383,17.00375530128281,1036.8143476391956,1628.6323189520947,3574.2270968531243,0.020556090000000003,32341.703269081405,4.185612875075267e-11,0.0017762945856533187,0.0009289089054951859
2016-04-19T20:00:00.0,2805.1232690807715,29536.58,15356.4259,37.642889,132.61832307281924,65657.6071239729,4.1856098686030805e-11,7.115536776625236e-11,3.557768388312618e-11,1191.2932822184664,14.722430917219235,897.7092022694654,1613.829986862234,3541.7416206430976,0.02231044,32341.703269080775,4.1856098686030805e-11,0.0017762945856519233,0.000928908905525498
2016-04-19T21:00:00.0,2962.5632690809052,29379.14,15035.7684,34.205806,109.69964128465966,54740.63297579438,4.185614376024559e-11,7.11554443924175e-11,3.557772219620875e-11,1220.9607083458168,15.089071641355813,920.0653439851105,1741.6025607350173,3822.1537127134643,0.0222823,32341.703269080906,4.185614376024559e-11,0.001776294585649433,0.0009289089055236668
2016-04-19T22:00:00.0,3034.0632690801403,29307.64,15086.5229,33.440333,90.5846832206363,44447.08456140186,4.185610955472314e-11,7.115538624302934e-11,3.557769312151467e-11,1243.5038780228365,15.367668241520484,937.0529415561269,1790.5593910572327,3929.595292668289,0.02448737,32341.70326908014,4.185610955472314e-11,0.0017762945856466465,0.0009289089055237934
2016-04-19T23:00:00.0,3360.8132690800985,28980.89,14417.8517,32.707833,72.513794756778,34227.210824535185,4.185609211772882e-11,7.1155356600139e-11,3.55776783000695e-11,1429.5175430788584,17.66649202767176,1077.225123638522,1931.295726001169,4238.457898435608,0.02526465,32341.7032690801,4.185609211772882e-11,0.0017762945856425107,0.0009289089055199165
2016-04-20T00:00:00.0,4112.923269080028,28228.78,13588.7198,33.477416999999996,57.474230079071006,25125.043075518217,4.185614417454934e-11,7.115544509673388e-11,3.557772254836694e-11,1864.0569435751738,23.036686252811077,1404.6759910250655,2248.866325504783,4935.404304755263,0.02630339,32341.70326908003,4.185614417454934e-11,0.0017762945856362228,0.0009289089055086828
2016-04-20T01:00:00.0,4775.143269071868,27566.56,13490.7614,34.97925,47.035275626503264,17876.40450020745,4.1856240246571224e-11,7.115560841917107e-11,3.557780420958554e-11,2289.497068459187,28.294428356715066,1725.2700217509184,2485.6462006126108,5455.045868877257,0.02983462000000001,32341.70326907187,4.1856240246571224e-11,0.0017762945856259814,0.0009289089055066371
2016-04-20T02:00:00.0,4396.52204050189,27033.33,12156.8031,32.405194,40.35223027783957,11565.95991974453,4.185596922702645e-11,7.115514768594496e-11,3.557757384297248e-11,2230.3622274162803,27.563618718945886,1680.70845847231,2166.1598130855386,4753.89503815463,0.03745765,31429.852040501893,4.185596922702645e-11,0.0017762945856082061,0.0009289089054888822
2016-04-20T03:00:00.0,5656.443268486955,26685.26,9396.35411,42.914861,35.51243129140661,5843.761245280371,4.185617231337858e-11,7.115549293274359e-11,3.5577746466371796e-11,3026.344454672372,37.4006534164714,2280.527647345817,2630.0988138145126,5772.064288755898,0.03690777,32341.703268486955,4.185617231337858e-11,0.0017762945855767814,0.0009289089054501802
2016-04-20T04:00:00.0,6543.823269056114,25797.88,8129.733679999999,39.449444,30.000000002499128,4500.000000290992,4.129043638735607e-11,7.019374185850532e-11,3.509687092925266e-11,3671.901808538668,45.37868341736287,2766.9928913026138,2871.921460517377,6302.772814197816,0.0279823,32341.703269056114,4.129043638735607e-11,0.0017030744543755768,0.0008905657808581671
2016-04-20T05:00:00.0,7761.733269070537,24579.97,7195.819390000001,43.577305,35.93094249435159,5440.032916357201,4.129050522200199e-11,7.019385887740338e-11,3.509692943870169e-11,4465.8332052677515,55.19037321350476,3365.266659360046,3295.900063802715,7233.244225524986,0.02421895,32341.703269070535,4.129050522200199e-11,0.0017030744543453454,0.0008905657808344501
2016-04-20T06:00:00.0,8608.883269076638,23732.82,6217.30553,41.972722,47.5457137823457,8842.725301808021,4.129047895514391e-11,7.019381422374464e-11,3.509690711187232e-11,5057.493629484031,62.50232556981746,3811.117412793747,3551.389639592537,7793.946450407183,0.02051071,32341.703269076635,4.129047895514391e-11,0.001703074454334864,0.0008905657808244545
2016-04-20T07:00:00.0,9351.608379078709,22990.09489,5481.696715,49.61447213,68.0770204266463,14230.484525574731,4.129046436323317e-11,7.019378941749638e-11,3.509689470874819e-11,5580.050643932242,68.96027313013222,4204.894703056842,3771.557735146397,8277.131490906371,0.01859936,32341.70326907871,4.129046436323317e-11,0.0017030744543311265,0.000890565780818296
2016-04-20T08:00:00.0,10137.935169080301,22203.7681,4931.240666,61.3427779,87.42452450126268,21230.81489510372,4.1290472918681227e-11,7.019380396175809e-11,3.5096901980879044e-11,6107.517542286064,75.47889880195058,4602.371878167718,4030.417626794167,8845.230274314548,0.01668522,32341.7032690803,4.1290472918681227e-11,0.001703074454329165,0.0008905657808141676
2016-04-20T09:00:00.0,10880.763269080777,21460.94,4603.34253,64.8125,101.56234847770274,29747.177272151755,4.129054174240946e-11,7.019392096209608e-11,3.509696048104804e-11,6596.344135394495,81.51999368174086,4970.731322057369,4284.419133686211,9402.666755225851,0.01557513,32341.703269080772,4.129054174240946e-11,0.0017030744543270894,0.0008905657808117904
2016-04-20T10:00:00.0,10880.43326907981,21461.27,4422.377289999999,66.5985,118.27154523395058,39517.23371000076,4.1290467327406673e-11,7.019379445659134e-11,3.509689722829567e-11,6696.70087794503,82.76023840680634,5046.35600041502,4183.732391134709,9181.697737643659,0.016492609999999998,32341.703269079808,4.1290467327406673e-11,0.0017030744543255123,0.0008905657808106705
2016-04-20T11:00:00.0,10893.233269080007,21448.47,4230.41429,69.760667,134.4349867152352,49322.911048625225,4.129052786888209e-11,7.019389737709956e-11,3.509694868854978e-11,6786.731691728045,83.872871589689,5114.199487176158,4106.501577351892,9012.205542184725,0.01683448,32341.703269080008,4.129052786888209e-11,0.0017030744543243593,0.0008905657808096226
2016-04-20T12:00:00.0,10303.663269076382,22038.04,4160.64118,79.9423058,148.54889437946278,59218.90267855189,4.1290584628352244e-11,7.019399386819881e-11,3.5096996934099405e-11,6558.686357966042,81.0546053219123,4942.353983043433,3744.9769111102696,8218.796714897664,0.02197382,32341.70326907638,4.1290584628352244e-11,0.0017030744543239198,0.0008905657808095834
2016-04-20T13:00:00.0,8534.973269070782,23806.73,4103.14348,101.020778,149.66289697593703,68219.41308705875,4.129040281336388e-11,7.01936847827186e-11,3.50968423913593e-11,5724.190078612241,70.7416001141739,4313.512202083774,2810.7831904584705,6168.597617650156,0.02720291,32341.703269070782,4.129040281336388e-11,0.0017030744543241536,0.000890565780810088
2016-04-20T14:00:00.0,7434.91326907865,24906.79,4033.87961,100.541389,119.38542216458823,74598.38031735847,4.1290510461914434e-11,7.019386778525453e-11,3.5096933892627266e-11,5207.117844430918,64.3514354413988,3923.8680147194386,2227.7954246476625,4889.161709712642,0.02697825,32341.70326907865,4.1290510461914434e-11,0.0017030744543226942,0.000890565780810746
2016-04-20T15:00:00.0,5909.383269079371,26432.32,4372.55785,78.99600000000001,83.19717168045956,79377.53132235634,4.1290437436766906e-11,7.019374364250374e-11,3.509687182125187e-11,4460.419659765796,55.123470670814896,3361.1872360252983,1448.9636093135052,3179.9227698580194,0.0237257,32341.703269079368,4.1290437436766906e-11,0.001703074454318755,0.0008905657808141838
2016-04-20T16:00:00.0,4700.363269080412,27641.34,5476.92129,57.011556000000006,59.32634542575691,81546.08436880544,4.1290428600154924e-11,7.019372862026337e-11,3.5096864310131686e-11,3855.0855289942647,47.642533730146006,2905.032544521098,845.2777400860773,1855.0624151474285,0.02080163,32341.70326908041,4.1290428600154924e-11,0.0017030744543115913,0.0008905657808235656
2016-04-20T17:00:00.0,3897.433269080708,28444.27,7525.56242,46.154695,49.95902623039451,80829.25892903973,4.129042434339031e-11,7.019372138376353e-11,3.5096860691881766e-11,3435.9054623836864,42.46215567827191,2589.15583404097,461.52780669695187,1012.8775988608872,0.01978282,32341.703269080706,4.129042434339031e-11,0.001703074454301879,0.0008905657808419586
2016-04-20T18:00:00.0,3543.6432690803226,28798.06,9435.15041,42.590055,46.268189983156454,76905.73083250734,4.129044529701053e-11,7.019375700491791e-11,3.5096878502458954e-11,3224.4044871448086,39.848350544509856,2429.7774722262106,319.23878193544385,700.6074308375628,0.02070903,32341.703269080324,4.129044529701053e-11,0.0017030744542906333,0.0008905657808691484
2016-04-20T19:00:00.0,3430.5132690802698,28911.19,11283.3818,39.127833,43.52818860215715,70600.96621613685,4.1290464782915415e-11,7.01937901309562e-11,3.50968950654781e-11,3116.356868165175,38.51305920194862,2348.357268411501,314.1564009150249,689.4535419282468,0.020901620000000003,32341.703269080266,4.1290464782915415e-11,0.0017030744542770385,0.0008905657808984872
2016-04-20T20:00:00.0,3349.743269079822,28991.96,12545.729,40.310195,42.915117878595765,62355.396117042445,4.129044922052816e-11,7.019376367489788e-11,3.509688183744894e-11,3007.583692883989,37.168801173613524,2266.390315464239,342.15957619576295,750.9098367110629,0.02206672,32341.70326907982,4.129044922052816e-11,0.0017030744542634174,0.0008905657809200536
2016-04-20T21:00:00.0,3467.42326907982,28874.28,13044.5531,36.089139,39.77542712669815,52826.96815978355,4.12904919557157e-11,7.019383632471669e-11,3.5096918162358343e-11,2981.144612899092,36.84205751241566,2246.4669214887595,486.2786561806581,1067.196278323,0.02208477,32341.70326907982,4.12904919557157e-11,0.0017030744542443853,0.0008905657809289363
2016-04-20T22:00:00.0,3345.043269078852,28996.66,12645.7591,34.367222,40.530048713602326,43096.079150161095,4.129040799672648e-11,7.019369359443502e-11,3.509684679721751e-11,2817.7847796497153,34.823197928834674,2123.365727367968,527.2584894290667,1157.1313905742586,0.02431038,32341.70326907885,4.129040799672648e-11,0.0017030744542270895,0.0008905657809214303
2016-04-20T23:00:00.0,3837.983269078161,28503.72,12668.6666,33.451694,40.987727716926166,33730.81805866909,4.129045389011977e-11,7.01937716132036e-11,3.50968858066018e-11,2945.194324118028,36.39777091151444,2219.376275092344,892.7889449600631,1959.3313983234495,0.02599635,32341.70326907816,4.129045389011977e-11,0.001703074454210564,0.0008905657809214239
2016-04-21T00:00:00.0,4478.843269078279,27862.86,12311.4166,34.421778,43.93550770292998,25240.860022650657,4.129046981844613e-11,7.019379869135841e-11,3.5096899345679205e-11,3129.672966988542,38.67762434131447,2358.391728128931,1349.1703020896668,2960.9145022377797,0.02688162,32341.70326907828,4.129046981844613e-11,0.0017030744541979008,0.0008905657809144997
2016-04-21T01:00:00.0,5105.193269072598,27236.51,10951.9536,35.279194,48.1930571187343,18248.75054358314,4.129048704448445e-11,7.019382797562356e-11,3.509691398781178e-11,3290.0057315094655,40.659074320643064,2479.211848819699,1815.1875375630623,3983.644685868986,0.03013493,32341.703269072594,4.129048704448445e-11,0.0017030744541882943,0.0008905657808909225
2016-04-21T02:00:00.0,5541.09326890172,26800.61,9461.32406,35.968722,53.57464051386721,13759.654368837624,4.129098143415181e-11,7.019466843805807e-11,3.509733421902904e-11,3338.2227206909283,41.25495721770637,2515.546171811364,2202.8705482107216,4834.461107428174,0.03525012,32341.70326890172,4.129098143415181e-11,0.0017030744541809892,0.0008905657808660301
2016-04-21T03:00:00.0,762.1041648863709,26715.02,7722.62949,38.282639,58.862578806062174,11648.338478642945,4.1289366151713057e-11,7.01919224579122e-11,3.50959612289561e-11,762.1041409345571,9.418357120037998,574.2900682949999,2.3951743577074125e-5,5.256494662044973e-5,0.03691486,27477.12416488637,4.1289366151713057e-11,0.0017030744541762285,0.0008905657808408746
2016-04-21T04:00:00.0,6569.483265787567,25772.22,7544.50225,44.311221999999994,30.000000000588834,4500.000000068664,3.9050902322985466e-11,6.638653394907529e-11,3.3193266974537645e-11,3769.9930689248226,46.59093049889497,2840.9103962740833,2799.490196862678,6143.813801656231,0.027455100000000003,32341.703265787568,3.9050902322985466e-11,0.001392314040755218,0.0007280725024115851
2016-04-21T05:00:00.0,7852.513268999028,24489.19,7115.564759999999,44.414945,32.28110081355777,5940.222676071478,3.905053815926291e-11,6.638591487074695e-11,3.319295743537347e-11,4504.728651075374,55.67105712438083,3394.57665392566,3347.7846179235876,7347.111043154079,0.02532227,32341.703268999023,3.905053815926291e-11,0.001392314040675069,0.0007280725023810803
2016-04-21T06:00:00.0,8744.053269058406,23597.65,6408.76383,37.361389,43.538605252012516,9566.346341223718,3.9050525405598445e-11,6.638589318951736e-11,3.319294659475868e-11,5032.740466724266,62.196417080150944,3792.4644561067644,3711.312802334073,8144.91682907008,0.02165436,32341.703269058406,3.9050525405598445e-11,0.0013923140406607473,0.0007280725023535086
2016-04-21T07:00:00.0,9388.136369061354,22953.5669,6000.85646,41.47686126,68.37502564623729,15094.964524473064,3.905050330360666e-11,6.638585561613133e-11,3.3192927808065664e-11,5426.045069988532,67.05701684799267,4088.8424907312597,3962.091299072756,8695.280031323258,0.02111036,32341.703269061356,3.905050330360666e-11,0.001392314040656807,0.000728072502338963
2016-04-21T08:00:00.0,10035.591969067213,22306.1113,6006.298545000001,45.255694299999995,93.95657354830382,21878.231314600085,3.905050229708028e-11,6.638585390503647e-11,3.319292695251824e-11,5810.0571677635135,71.80277649027008,4378.218078675004,4225.534801303633,9273.438092664777,0.01994219,32341.703269067213,3.905050229708028e-11,0.00139231404065467,0.0007280725023387555
2016-04-21T09:00:00.0,10697.69326907241,21644.01,5947.97909,43.653278,120.5050480526477,29523.589669012366,3.905054628122101e-11,6.638592867807572e-11,3.319296433903786e-11,6190.413360114423,76.50335513820364,4664.838727939246,4507.27990895792,9891.76120124198,0.01724262,32341.703269072408,3.905054628122101e-11,0.0013923140406527136,0.0007280725023367927
2016-04-21T10:00:00.0,10874.303269072334,21467.4,5833.3333,38.7495,153.35651750492536,38132.211236266114,3.9050512942016005e-11,6.638587200142721e-11,3.3192936000713604e-11,6317.045061107586,78.06831525140935,4760.263125085935,4557.258207964682,10001.444515570121,0.0173927,32341.703269072335,3.9050512942016005e-11,0.0013923140406509212,0.0007280725023334223
2016-04-21T11:00:00.0,10940.033269068008,21401.67,5657.59022,43.903,192.67672507040734,47060.58630499474,3.905056086664811e-11,6.638595347330179e-11,3.319297673665089e-11,6377.246605969419,78.81230759869068,4805.628512115285,4562.786663098523,10013.57736711259,0.01946812,32341.703269068006,3.905056086664811e-11,0.001392314040650985,0.000728072502328755
2016-04-21T12:00:00.0,10359.173269050092,21982.53,5644.7453,48.5881946,227.58742498317153,56222.20269229512,3.905097566499693e-11,6.638665863049478e-11,3.319332931524739e-11,6103.185880367411,75.42536656576156,4599.107717424486,4255.987388682614,9340.269913274402,0.02355877,32341.70326905009,3.905097566499693e-11,0.0013923140406512464,0.0007280725023291391
2016-04-21T13:00:00.0,4414.116491857194,23708.53,5604.59254,59.131221999999994,254.42598926300855,64516.83575106647,3.9049700527759524e-11,6.638449089719119e-11,3.3192245448595595e-11,3136.048015811044,38.756409487914475,2363.19570048259,1278.068476046083,2804.873098463949,0.03162541,28122.64649185719,3.9049700527759524e-11,0.001392314040652933,0.0007280725023294497
2016-04-21T14:00:00.0,7594.003269065283,24747.7,5378.75456,65.1665277,234.0525690649975,64080.312738085515,3.905093823138487e-11,6.638659499335427e-11,3.3193297496677136e-11,4720.403182535302,58.33644056724669,3557.1000345882126,2873.6000865299147,6306.45675839423,0.02868287000000001,32341.70326906528,3.905093823138487e-11,0.0013923140406525087,0.0007280725023229106
2016-04-21T15:00:00.0,5834.933269070878,26506.77,6059.40505,58.02775,227.2238742463189,68565.11569914046,3.905046432055795e-11,6.638578934494852e-11,3.319289467247426e-11,3824.3012123976882,47.26209007181957,2881.834760476803,2010.6320566731229,4412.57090083203,0.02445556,32341.703269070877,3.905046432055795e-11,0.001392314040651871,0.0007280725023451166
2016-04-21T16:00:00.0,4521.763269072607,27819.94,6747.51615,50.508944,216.45960663221072,69800.1170385218,3.9050455570253876e-11,6.638577446943158e-11,3.319288723471579e-11,3140.1704966041243,38.80735658850642,2366.302231006489,1381.5927724684163,3032.069465102086,0.02225433,32341.703269072605,3.9050455570253876e-11,0.0013923140406509617,0.0007280725023695866
2016-04-21T17:00:00.0,3753.873269073889,28587.83,7290.812440000001,40.402278,204.75941153479334,68450.97331270287,3.905049565865394e-11,6.63858426197117e-11,3.319292130985585e-11,2717.7010399786845,33.5863270715595,2047.9467726560672,1036.1722290951377,2274.003048534297,0.02083269,32341.70326907389,3.905049565865394e-11,0.001392314040649383,0.0007280725023912683
2016-04-21T18:00:00.0,3075.723269072675,29265.98,8771.96755,42.828111,197.94485292042938,65482.111421965754,3.90504477585728e-11,6.638576118957376e-11,3.319288059478688e-11,2329.1228446555747,28.78413795325212,1755.130363003178,746.6004244170338,1638.5033235680853,0.021678540000000003,32341.703269072674,3.90504477585728e-11,0.0013923140406492298,0.0007280725024848669
2016-04-21T19:00:00.0,3031.1032690732945,29310.6,10319.2129,40.068833000000005,183.902272187754,60103.778286609515,3.9050498630364037e-11,6.638584767161886e-11,3.319292383580943e-11,2246.330616725946,27.76096181823124,1692.7415742823925,784.772652347282,1722.2768124199667,0.02120822,32341.703269073292,3.9050498630364037e-11,0.0013923140406481747,0.0007280725025992553
2016-04-21T20:00:00.0,3042.953269072482,29298.75,11129.7151,39.945194,171.59579332005714,53199.58450138438,3.9050494587488504e-11,6.638584079873045e-11,3.3192920399365226e-11,2180.7947310163736,26.951045767868575,1643.3564492602789,862.1585380560417,1892.1093316421052,0.02197757,32341.70326907248,3.9050494587488504e-11,0.0013923140406473455,0.000728072502661659
2016-04-21T21:00:00.0,3158.0032690731346,29183.7,11691.9444,35.427277000000004,158.60303740199885,45605.33591035927,3.9050513384728665e-11,6.638587275403873e-11,3.3192936377019364e-11,2155.879924371508,26.643139624922966,1624.581684446522,1002.1233447015603,2199.2787269050614,0.02152688,32341.703269073136,3.9050513384728665e-11,0.001392314040645673,0.000728072502706135
2016-04-21T22:00:00.0,3159.7232690707397,29181.98,12079.0392,35.978889,149.82029234099645,37737.252649783346,3.905045361781532e-11,6.638577115028604e-11,3.319288557514302e-11,2063.3216119787285,25.49927070502151,1554.8335795744822,1096.401657091945,2406.1836832110457,0.02355856,32341.70326907074,3.905045361781532e-11,0.0013923140406447048,0.0007280725027377502
2016-04-21T23:00:00.0,3728.683269068408,28613.02,11363.5669,36.502389,139.34206636009162,29619.23144064138,3.9050482186645645e-11,6.638581971729759e-11,3.3192909858648795e-11,2243.404739848705,27.724802779277162,1690.5367548339732,1485.2785292196368,3259.620175612599,0.02545951,32341.703269068406,3.9050482186645645e-11,0.0013923140406434849,0.000728072502679531
2016-04-22T00:00:00.0,4540.103269069172,27801.6,10222.9536,38.13575,130.5658724534424,23205.822199160455,3.905050455848637e-11,6.638585774942682e-11,3.319292887471341e-11,2533.739116398917,31.312859444630323,1909.3206978433122,2006.364152670189,4403.20447849315,0.02600905,32341.70326906917,3.905050455848637e-11,0.001392314040642246,0.0007280725025909066
2016-04-22T01:00:00.0,5339.703269055237,27002.0,8596.6227,40.216389,123.74437421214644,19295.39450356942,3.905104382132859e-11,6.638677449625861e-11,3.3193387248129305e-11,2807.1847530119853,34.69219898657249,2115.3779869861273,2532.518516043185,5557.912733273021,0.02869997,32341.703269055237,3.905104382132859e-11,0.0013923140406409194,0.0007280725024719217
2016-04-22T02:00:00.0,6.625400257730367e-8,26654.28,7344.74995,41.997722,118.22157651279282,18372.06325190107,3.8971857498293234e-11,6.625215774709849e-11,3.3126078873549247e-11,3.3104909296075925e-8,4.0912237767736125e-10,2.4946486443741536e-8,3.3082841123480646e-8,7.260422491217277e-8,0.03718691,26654.280000066254,3.8971857498293234e-11,0.0013923140406405191,0.0007280725023938911
2016-04-22T03:00:00.0,5.220639297783104e-8,26609.55,6527.31475,46.226639,76.22524682727564,11027.314030071124,3.89508911217743e-11,6.621651490701631e-11,3.3108257453508154e-11,2.6106738984967004e-8,3.2263647157003417e-10,1.9672955583538668e-8,2.603343747795702e-8,5.7133471180171664e-8,0.03908178,26609.550000052204,3.89508911217743e-11,0.001392314040637493,0.0007280725023603706
2016-04-22T04:00:00.0,4854.545311082295,25717.83,6027.3032,39.678333,30.000000141671997,4500.0000082204315,3.9042335920361816e-11,6.637197106461509e-11,3.3185985532307545e-11,3210.5346281885004,39.67694183822088,2419.325721842736,1644.0106828937278,3607.9767433914053,0.02828804,30572.375311082295,3.9042335920361816e-11,0.0013910215212197799,0.0007267161568310788
2016-04-22T05:00:00.0,5136.846677064743,24657.03,6263.2175,42.968167,30.000000001447283,4500.000000170728,3.8198779480136625e-11,6.493792511623226e-11,3.246896255811613e-11,3476.747996787065,42.96690241042684,2619.9330738065146,1660.0986802776129,3643.283764819411,0.02629389,29793.87667706474,3.8198779480136625e-11,0.0012645894369046526,0.0006613625547370097
2016-04-22T06:00:00.0,5264.90105739319,23815.0,6180.94901,46.083639,30.00000000134354,4500.000000159215,3.732988071466354e-11,6.346079721492801e-11,3.1730398607464007e-11,3728.85331986582,46.0825106811109,2809.9091878726153,1536.0477375273058,3371.039234357428,0.02301838,29079.901057393185,3.732988071466354e-11,0.0011283909666155412,0.0005912873305209339
2016-04-22T07:00:00.0,9497.955518891056,22843.74775,5829.407333,44.50791673,30.000000073452767,4500.000003676597,3.731552278692495e-11,6.343638873777242e-11,3.171819436888621e-11,7183.403667438383,88.77508655754052,5413.115033996372,2314.5518514526084,5079.558994541124,0.02255421,32341.70326889105,3.731552278692495e-11,0.001125900655748395,0.0005882523477962912
2016-04-22T08:00:00.0,10209.301369007972,22132.4019,5732.409682,40.82600003,74.26829580168071,9163.26728746642,3.7315241404167025e-11,6.343591038708394e-11,3.171795519354197e-11,8378.886678174162,103.54929564691831,6313.981441885262,1830.4146908337452,4017.0624826268386,0.02055292,32341.703269007972,3.7315241404167025e-11,0.0011259006557433687,0.0005882523477813654
2016-04-22T09:00:00.0,10896.673269032308,21445.03,5671.90037,40.096694,136.99271731928718,13761.902118230888,3.73152803317239e-11,6.343597656393063e-11,3.171798828196532e-11,9064.079336223906,112.01715299463834,6830.314206990142,1832.5939328083384,4021.845088022513,0.01940347,32341.703269032303,3.73152803317239e-11,0.001125900655741339,0.0005882523477727721
2016-04-22T10:00:00.0,11082.603269046122,21259.1,5536.0694,40.751528,208.91430221461027,18942.161631495896,3.7315254043923795e-11,6.343593187467045e-11,3.1717965937335224e-11,9000.428146794886,111.23052869887931,6782.349310907274,2082.175122251173,4569.580657181173,0.01804031,32341.70326904612,3.7315254043923795e-11,0.0011259006557410144,0.0005882523477551991
2016-04-22T11:00:00.0,11090.453269045556,21251.25,5512.75226,41.500389,279.3944288141687,24758.02278783671,3.7315293454794335e-11,6.343599887315037e-11,3.1717999436575183e-11,8349.524026158437,103.18642143088744,6291.854965298014,2740.929242887055,6015.294831424867,0.01827759,32341.703269045553,3.7315293454794335e-11,0.0011259006557415951,0.0005882523477518655
2016-04-22T12:00:00.0,10429.97326847673,21911.73,5443.02539,47.5849721,341.081587145753,31552.420912811947,3.7316024852989454e-11,6.343724225008207e-11,3.1718621125041035e-11,6866.241854710274,84.85548678545575,5174.115047893643,3563.7314137663925,7821.031939969259,0.02306034,32341.70326847673,3.7316024852989454e-11,0.0011259006557434522,0.0005882523477430831
2016-04-22T13:00:00.0,1.4014920100096975e-7,23769.42,5393.74298,61.17452779999999,378.3532277319133,39104.543098927206,3.72800183135921e-11,6.337603113310658e-11,3.168801556655329e-11,7.117182843394276e-8,8.795670579285161e-10,5.3632137678568054e-8,6.891399653589387e-8,1.5123995201662176e-7,0.02932174,23769.420000140148,3.72800183135921e-11,0.0011259006557478844,0.0005882523477382984
2016-04-22T14:00:00.0,7620.973269018002,24720.73,5518.5694,64.86261110000001,317.1798258334755,33710.80070738443,3.731598166961855e-11,6.343716883835154e-11,3.171858441917577e-11,5051.46539860758,62.42782652415313,3806.5747880581175,2569.507870410358,5639.090265571606,0.02786397,32341.703269018,3.731598166961855e-11,0.0011259006557461024,0.0005882523477525487
2016-04-22T15:00:00.0,6010.003269049563,26331.7,5796.04856,66.88525,314.7461671583041,37637.8969492665,3.731520393535338e-11,6.343584669010074e-11,3.171792334505037e-11,4988.745987194955,61.65271747630266,3759.3120412379667,1021.2572818545444,2241.270424997903,0.02313212,32341.70326904956,3.731520393535338e-11,0.0011259006557463329,0.0005882523477876278
2016-04-22T16:00:00.0,4844.73326905927,27496.97,5547.39113,72.73119399999999,309.5147605353092,37842.431443754715,3.731521807761244e-11,6.343587073194115e-11,3.1717935365970577e-11,4650.663616999152,57.47457392942696,3504.547190818717,194.0696520600553,425.9089058948674,0.02036201,32341.703269059268,3.731521807761244e-11,0.0011259006557468615,0.0005882523477564813
2016-04-22T17:00:00.0,3949.273269065626,28392.43,5643.43744,77.731528,294.2592663654362,36225.49699872066,3.731505293456489e-11,6.343558998876031e-11,3.1717794994380156e-11,3949.273259021125,48.80653957930839,2976.008510933438,1.0044437901351753e-5,2.2043712200657843e-5,0.01779424,32341.703269065623,3.731505293456489e-11,0.0011259006557473804,0.0005882523477684621
2016-04-22T18:00:00.0,3913.0832690676943,28428.62,5508.05319,69.891667,265.33540384543045,33558.06867995015,3.7315136064966194e-11,6.343573131044253e-11,3.171786565522126e-11,3913.083256185527,48.359290505890584,2948.7372259689378,1.2882104233459788e-5,2.8271308066233128e-5,0.016777069999999998,32341.703269067693,3.7315136064966194e-11,0.0011259006557467243,0.0005882523477515662
2016-04-22T19:00:00.0,4023.4932690679434,28318.21,5715.06245,63.661667,243.8041532519948,30998.753332442742,3.731520850436815e-11,6.343585445742585e-11,3.1717927228712926e-11,4023.4932478016467,49.723776899293235,3031.937615810563,2.126623328670321e-5,4.6671275263800226e-5,0.01667998,32341.70326906794,3.731520850436815e-11,0.0011259006557459668,0.0005882523477771942
2016-04-22T20:00:00.0,3830.2132690687504,28511.49,5948.08559,61.017139,229.8673890519721,28315.629133176928,3.731507952980985e-11,6.343563520067674e-11,3.171781760033837e-11,3830.213259217285,47.33515327311522,2886.2898337265374,9.85140196130106e-6,2.1620071898567042e-5,0.016431730000000002,32341.703269068752,3.731507952980985e-11,0.001125900655745458,0.0005882523478069778
2016-04-22T21:00:00.0,4135.893269070828,28205.81,5990.16425,54.232139,216.18652922578113,25253.83398677589,3.7315157291323734e-11,6.343576739525035e-11,3.1717883697625175e-11,4135.893254505534,51.11285661500466,3116.637598475894,1.4565229890491599e-5,3.1965127267022777e-5,0.01530829,32341.703269070826,3.7315157291323734e-11,0.001125900655744344,0.0005882523478121553
2016-04-22T22:00:00.0,4456.583269069653,27885.12,6175.96522,55.881333,213.06837274147858,22380.307955469263,3.7315147679611956e-11,6.343575105534032e-11,3.171787552767016e-11,4456.58325511971,55.07605900215568,3358.2962806192486,1.3949879874751219e-5,3.061466855715055e-5,0.01650282,32341.70326906965,3.7315147679611956e-11,0.0011259006557438975,0.0005882523478365015
2016-04-22T23:00:00.0,4864.043269066225,27477.66,6205.62492,57.828028,212.26422464432554,19562.63963495553,3.7315193888531394e-11,6.343582961050337e-11,3.1717914805251685e-11,4850.558470230396,59.944946432429944,3655.1796605140207,13.484798835764906,29.593992967925438,0.018901,32341.703269066224,3.7315193888531394e-11,0.0011259006557434404,0.0005882523478399728
2016-04-23T00:00:00.0,5846.7532690682565,26494.95,5552.1527,59.337917,214.38226897744295,17041.78895668983,3.731527310113058e-11,6.343596427192199e-11,3.1717982135960995e-11,5033.947611656579,62.21133541146223,3793.3741104550136,812.805657411614,1783.7985722065005,0.01911417,32341.703269068254,3.731527310113058e-11,0.0011259006557430237,0.0005882523477543086
2016-04-23T01:00:00.0,6414.353269018973,25927.35,5240.777779999999,56.000055,217.2568132896012,17066.80952760369,3.731580082992236e-11,6.343686141086801e-11,3.1718430705434005e-11,4511.568643632064,55.755588212898886,3399.730988591395,1902.7846253868458,4175.886901169393,0.02490264,32341.70326901897,3.731580082992236e-11,0.0011259006557424612,0.0005882523477158172
2016-04-23T02:00:00.0,7.626958006851731e-8,25720.3,4994.57405,56.965611,217.01347240318927,19401.650225616835,3.7252703723411545e-11,6.332959632979963e-11,3.166479816489981e-11,3.828083956924139e-8,4.730883858941756e-10,2.884685279842534e-8,3.7925410902946124e-8,8.323181956490831e-8,0.03220397,25720.30000007627,3.7252703723411545e-11,0.0011259006557439192,0.0005882523476874624
2016-04-23T03:00:00.0,5.1377454991641625e-8,25438.8,4786.93977,62.878277,160.0489873043535,14407.076763981264,3.722320710476078e-11,6.327945207809333e-11,3.1639726039046664e-11,2.5679350133675405e-8,3.1735464640418356e-10,1.9350893073425827e-8,2.5634825405888128e-8,5.625866963500884e-8,0.03478842,25438.800000051375,3.722320710476078e-11,0.0011259006557435944,0.0005882523476633691
2016-04-23T04:00:00.0,1.408044784932039e-7,24686.33,4587.68749,62.713361,97.17183620535383,9620.137582309217,3.728121366933856e-11,6.337806323787555e-11,3.1689031618937776e-11,7.139950897803895e-8,8.823808159943795e-10,5.380370829234021e-8,6.934159145192707e-8,1.5217835985587296e-7,0.02787987,24686.330000140802,3.728121366933856e-11,0.0011259006557412397,0.000588252347639755
2016-04-23T05:00:00.0,5125.7293743982955,23707.08,4394.98836,67.80633399999999,34.45960110692312,5032.450680767544,3.731525310096222e-11,6.343593027163578e-11,3.171796513581789e-11,5125.729338790378,63.345607011377645,3862.5370128888803,3.5607853625896355e-5,7.814566480686554e-5,0.0246746,28832.809374398294,3.731525310096222e-11,0.0011259006556986913,0.0005882523475955724
2016-04-23T06:00:00.0,9668.933268386481,22672.77,3901.14116,59.738778,30.00000001898818,4500.000000054438,3.728928016569402e-11,6.339177628167983e-11,3.1695888140839916e-11,9668.933268346402,119.49215546766399,7286.107040711218,4.001631584367084e-8,8.782055884578597e-8,0.019940000000000003,32341.70326838648,3.728928016569402e-11,0.0011162641374665016,0.0003833137753323486
2016-04-23T07:00:00.0,979.3911399548728,22288.3045,4087.773131,71.85927803,89.75449375082071,7884.966264167255,3.7284913174554514e-11,6.338435239674268e-11,3.169217619837134e-11,979.391139917548,12.103668016595474,738.028537597285,3.726136851541629e-8,8.177449966074768e-8,0.02113411,23267.69563995487,3.7284913174554514e-11,0.0011162641374683755,0.0003833137753502105
2016-04-23T08:00:00.0,6269.343717522419,22012.37802,4371.502291,77.47980573,30.000000001585484,4535.222054160088,3.657435341308926e-11,6.217640080225174e-11,3.108820040112587e-11,6269.343717466754,77.4788048874267,4724.317371184555,5.560329612430446e-8,1.220280387225222e-7,0.02012327,28281.721737522417,3.657435341308926e-11,0.0010008506918805157,0.0003833137750364021
2016-04-23T09:00:00.0,9952.777128518574,21586.39,4214.96525,72.249778,30.000000009735157,4888.037517780447,3.6467957198483734e-11,6.199552723742234e-11,3.099776361871117e-11,9952.777128444699,122.99999999591651,7499.999999751006,7.38134553931978e-8,1.6199239650879558e-7,0.01908374,31539.167128518577,3.6467957198483734e-11,0.0009820538552860493,0.00038331377497576095
2016-04-23T10:00:00.0,9952.777128528016,21301.34,4184.97681,68.112083,80.75120405953834,8173.07265100722,3.6467611155606996e-11,6.199493896453189e-11,3.0997469482265945e-11,9952.777128454965,122.99999999604339,7499.999999758742,7.298887557076754e-8,1.601827581327471e-7,0.01912379,31254.117128528014,3.6467611155606996e-11,0.0009820538552824712,0.00038331377496723273
2016-04-23T11:00:00.0,9952.777128189316,20982.85,4034.65506,76.88669399999999,135.64010310946873,11488.096224239918,3.6465532986005956e-11,6.199140607621012e-11,3.099570303810506e-11,9952.777128120855,122.99999999191431,7499.999999506969,6.839952706771027e-8,1.5011088765243883e-7,0.01897079,30935.627128189317,3.6465532986005956e-11,0.000982053855281856,0.0003833137749451891
2016-04-23T12:00:00.0,4.2835847347713273e-7,21154.0,3999.17588,80.67216640000001,181.75439115523974,14953.441547210774,3.645286424030714e-11,6.196986920852214e-11,3.098493460426107e-11,3.7885572571861925e-7,4.6820353415394005e-9,2.854899598499634e-7,4.944077788930494e-8,1.0850366038121611e-7,0.02056745,21154.000000428357,3.645286424030714e-11,0.0009820538552863486,0.00038331377494076925
2016-04-23T13:00:00.0,1277.7432837119188,21349.75,3939.63886,86.875,101.08320681384974,10954.266050918543,3.645983285626107e-11,6.198171585564381e-11,3.0990857927821905e-11,1277.743283652661,15.790811132994703,962.8543373777258,5.9195920526536125e-8,1.2991247975801282e-7,0.02019294,22627.49328371192,3.645983285626107e-11,0.0009820538552833692,0.00038331377493224195
2016-04-23T14:00:00.0,10901.503269021465,21440.2,3962.15738,79.36138890000001,30.000000000735856,7977.481911739955,3.5022764606151185e-11,5.953869983045701e-11,2.9769349915228505e-11,7236.1904709621085,89.4274448641127,5452.892979519067,3665.3127980592967,8043.964355131669,0.01550179,32341.703269021466,3.5022764606151185e-11,0.0007333833112058513,0.0003833137749299336
2016-04-23T15:00:00.0,10333.96326900567,22007.74,4175.74765,72.0390556,40.06678934818956,17512.182249704463,3.502204993948526e-11,5.953748489712494e-11,2.976874244856247e-11,7880.841069261488,97.39426885352741,5938.674930093134,2453.122199744122,5383.668085291933,0.014769999999999998,32341.70326900567,3.502204993948526e-11,0.0007333833111873619,0.00038331377495629063
2016-04-23T16:00:00.0,9669.693268988465,22672.01,4579.7801,61.876528,65.42273598505817,24658.777998403308,3.5022025135098374e-11,5.953744272966723e-11,2.9768721364833615e-11,8258.980074219138,102.06744670208182,6223.624798907428,1410.713194769267,3095.9776911935805,0.01474908,32341.703268988465,3.5022025135098374e-11,0.0007333833111816646,0.0003833137750290643
2016-04-23T17:00:00.0,9258.733269001788,23082.97,5075.72682,54.1065,105.6143880704809,29398.600771818088,3.502205422983237e-11,5.953749219071503e-11,2.9768746095357514e-11,8545.62749269664,105.60993861328892,6439.6304032493235,713.105776305089,1564.995339299234,0.01415246,32341.703269001788,3.502205422983237e-11,0.0007333833111787598,0.0003833137751262365
2016-04-23T18:00:00.0,8694.203268885582,23647.5,5311.3518,58.738471999999994,157.1185600671115,32327.500077680405,3.502201348801612e-11,5.95374229296274e-11,2.97687114648137e-11,8537.339159649115,105.50750841198378,6433.384659267303,156.86410923640608,344.2569223464997,0.01524838,32341.703268885576,3.502201348801612e-11,0.0007333833111782315,0.0003833137751755712
2016-04-23T19:00:00.0,8545.213268973148,23796.49,5399.69673,52.85994399999999,203.88832986243696,33793.79024260799,3.502203093601395e-11,5.953745259122371e-11,2.9768726295611855e-11,8518.67789657856,105.27688581007278,6419.322305492243,26.53537239452771,58.23502698180158,0.01369,32341.703268973146,3.502203093601395e-11,0.0007333833111770872,0.0003833137751944144
2016-04-23T20:00:00.0,8565.063268944063,23776.64,6156.23834,42.807361,256.3060050558612,34871.651228395815,3.502205750125487e-11,5.953749775213329e-11,2.976874887606664e-11,8366.29074721724,103.39363060110689,6304.4896707992,198.7725217267633,436.22991205452155,0.01433394,32341.703268944057,3.502205750125487e-11,0.0007333833111756289,0.00038331377536726246
2016-04-23T21:00:00.0,8380.643268992977,23961.06,6896.171240000001,40.016055,316.8930080403074,35456.1328545633,3.5022029467819815e-11,5.953745009529368e-11,2.976872504764684e-11,7893.622086990357,97.5522212682465,5948.306174893079,487.0211820025613,1068.82583944731,0.01338048,32341.70326899298,3.5022029467819815e-11,0.0007333833111755838,0.0003833137755548064
2016-04-23T22:00:00.0,8387.993268924338,23953.71,7323.19205,39.679,374.4299076918908,35577.094012217465,3.502203588705582e-11,5.953746100799489e-11,2.9768730503997446e-11,7298.691859099935,90.19985950190524,5499.991433043002,1089.3014098243432,2390.60134711044,0.0150432,32341.703268924335,3.502203588705582e-11,0.0007333833111762874,0.00038331377568285083
2016-04-23T23:00:00.0,8496.503269016674,23845.2,7355.14342,39.528305,424.95150057713204,36144.49512568468,3.502204085829805e-11,5.953746945910668e-11,2.976873472955334e-11,6536.195043697161,80.776649569535,4925.405461557011,1960.3082253194534,4302.129274721181,0.01319611,32341.703269016674,3.502204085829805e-11,0.0007333833111774397,0.0003833137756961099
2016-04-24T00:00:00.0,8636.033269020694,23705.67,6856.72445,41.377139,466.20057853000895,38016.88682527665,3.5022664270672986e-11,5.953852926014407e-11,2.9769264630072035e-11,5571.06163301941,68.8491836997177,4198.12095729986,3064.9716360012253,6726.444357637768,0.01405476,32341.70326902069,3.5022664270672986e-11,0.0007333833111794418,0.0003833137755436483
