Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-04-24T01:00:00.0,5.258516526781353e-7,23306.04,6252.2407,42.185861,493.67335661306663,42084.72807352806,3.501349702003393e-11,5.952294493405768e-11,2.976147246702884e-11,2.697956129119111e-7,3.3342312360458816e-9,2.0330678268572448e-7,2.5599651682129016e-7,5.618147671976697e-7,0.0215379,23306.040000525853,3.501349702003393e-11,0.0007333833111834888,0.0003833137753906564
2016-04-24T02:00:00.0,3.6463755583050364e-8,23318.79,5430.64577,49.760194,451.48822899974334,35832.48775760695,3.490786318685295e-11,5.934336741765002e-11,2.967168370882501e-11,1.8207113079545425e-8,2.250100529539032e-10,1.3720125180116047e-8,1.8197299136087288e-8,3.993613469711471e-8,0.02921591,23318.790000036464,3.490786318685295e-11,0.0007333833111855624,0.00038331377520091207
2016-04-24T03:00:00.0,2.3463060882336337e-8,23740.79,4943.91428,53.667111,401.7287683833066,30401.84237097438,3.4844758486522374e-11,5.923608942708804e-11,2.961804471354402e-11,1.1703940454178303e-8,1.446415063090134e-10,8.819604043232524e-9,1.1699884338730946e-8,2.56767860657748e-8,0.03679821,23740.790000023462,3.4844758486522374e-11,0.000733383311186603,0.00038331377509920995
2016-04-24T04:00:00.0,4.151337393581914e-8,23271.46,4685.5023200000005,60.150778,348.06239076679253,25457.928474322653,3.492173183468942e-11,5.936694411897201e-11,2.9683472059486004e-11,2.0733366185668823e-8,2.5623039759065875e-10,1.562380473113773e-8,2.072064080603134e-8,4.547390775146236e-8,0.02637842,23271.460000041512,3.492173183468942e-11,0.0007333833111875561,0.00038331377504831766
2016-04-24T05:00:00.0,5.9077767244015035e-8,22641.7,4372.0277399999995,60.68425,287.9123461503893,20772.426537697524,3.495152516742255e-11,5.941759278461834e-11,2.970879639230917e-11,2.9522071646263637e-8,3.6484438117196306e-10,2.2246608608046527e-8,2.9496278004966784e-8,6.473308608384932e-8,0.02353859,22641.700000059078,3.495152516742255e-11,0.0007333833111875526,0.000383313774989542
2016-04-24T06:00:00.0,1.834924331666102e-7,22162.26,4235.01152,59.504389,227.22882953409197,16400.399181098277,3.499932334513344e-11,5.949884968672685e-11,2.974942484336342e-11,9.184105146367296e-8,1.1350047513243186e-9,6.92076067880682e-8,9.159188285325053e-8,2.0100926755311094e-7,0.01783767,22162.26000018349,3.499932334513344e-11,0.0007333833111870322,0.00038331377496431075
2016-04-24T07:00:00.0,9.369283667008239e-7,21960.67319,3792.870341,55.60797213,167.72517391856957,12165.38804468227,3.501759217962092e-11,5.952990670535556e-11,2.976495335267778e-11,4.7168414889733533e-7,5.829242387698512e-9,3.554416090060068e-7,4.651846878967832e-7,1.0209030590720783e-6,0.01612309,21960.67319093693,3.501759217962092e-11,0.0007333833111857375,0.00038331377490320983
2016-04-24T08:00:00.0,2.655186864202127e-7,21571.57737,3872.518455,63.14391643,112.11793517774232,8372.51808837239,3.5005547133966675e-11,5.950943012774334e-11,2.975471506387167e-11,1.3499855127468745e-7,1.6683606587330557e-9,1.0172930845933266e-7,1.304606257153975e-7,2.863113411653371e-7,0.01817805,21571.577370265517,3.5005547133966675e-11,0.0007333833111847212,0.0003833137749126786
2016-04-24T09:00:00.0,11154.103268592822,21187.6,4047.39118,81.389528,48.97475213275126,4500.000017074205,3.5023005141528556e-11,5.953910874059854e-11,2.976955437029927e-11,7256.346027315545,89.67653447994516,5468.081370728363,3897.757241277218,8554.091298944866,0.01561429,32341.703268592817,3.5023005141528556e-11,0.0007333833111736491,0.00038266044500596247
2016-04-24T10:00:00.0,11259.983268945076,21081.72,4054.55089,81.969861,57.26249199603738,14474.78188940788,3.502221723897795e-11,5.953776930626252e-11,2.976888465313126e-11,8148.933235116041,100.70744827806942,6140.69806573594,3111.0500338289753,6827.568875540919,0.01419959,32341.703268945075,3.502221723897795e-11,0.0007333833111670344,0.0003826604450058853
2016-04-24T11:00:00.0,11447.463268754022,20894.24,4249.76389,73.73227800000001,76.00081265744758,23388.498323345182,3.5022672392435114e-11,5.953854306713969e-11,2.9769271533569846e-11,8242.67322720427,101.86592082072457,6211.336635410034,3204.790041549692,7033.2924583015665,0.015166410000000003,32341.70326875402,3.5022672392435114e-11,0.0007333833111629099,0.0003826604450350443
2016-04-24T12:00:00.0,5286.3619741689035,20975.69,4332.622670000001,62.6981944,104.13518886151249,32383.363909717227,3.5022161076245023e-11,5.953767382961653e-11,2.9768836914808267e-11,4322.475377256848,53.41870560584166,3257.2381466976617,963.8865969119959,2115.3636415572923,0.016170169999999998,26262.0519741689,3.5022161076245023e-11,0.0007333833111613919,0.00038266044505049694
2016-04-24T13:00:00.0,4.0122545475848844e-7,21296.82,4233.9328399999995,64.85716670000001,94.85643345069433,33423.34341063263,3.501065122220227e-11,5.951810707774385e-11,2.975905353887193e-11,2.1054405211277626e-7,2.601979133542457e-9,1.5865726424039371e-7,1.9062188453863442e-7,4.18342370492548e-7,0.01888954,21296.820000401225,3.501065122220227e-11,0.000733383311161144,0.00038266044503307533
2016-04-24T14:00:00.0,11022.343269050984,21319.36,3981.77078,70.6673887,30.00000013663697,29189.410953870072,3.501549845332144e-11,5.952634737064644e-11,2.976317368532322e-11,6647.616001097054,82.15362984176114,5009.367673278118,4374.727267953871,9600.858684005336,0.01228775,32341.703269050988,3.501549845332144e-11,0.0007320440506843863,0.0003826604449960918
2016-04-24T15:00:00.0,10600.093269063093,21741.61,4230.26152,67.9123885,41.486973322478576,39817.866913813974,3.5014702205894797e-11,5.952499375002115e-11,2.9762496875010576e-11,7399.367762474701,91.44404853124605,5575.8566177589055,3200.7255065883332,7024.372353483591,0.00817016,32341.70326906309,3.5014702205894797e-11,0.000732044050668374,0.00038266044503077823
2016-04-24T16:00:00.0,9985.123269043526,22356.58,4863.40735,63.355945,65.01936539780502,48187.834747716915,3.5014670994530474e-11,5.952494069070181e-11,2.9762470345350904e-11,7881.191921022447,97.39860480579878,5938.939317426754,2103.9313480210208,4617.327279157751,0.0115,32341.70326904353,3.5014670994530474e-11,0.0007320440506629993,0.00038266044515005977
2016-04-24T17:00:00.0,9618.173269042594,22723.53,5539.67816,49.704333,99.06275724768446,53880.69437696187,3.5014692909183e-11,5.95249779456111e-11,2.976248897280555e-11,8313.458480986135,102.74071045004293,6264.677466466032,1304.714788056399,2863.351595611638,0.01148,32341.70326904259,3.5014692909183e-11,0.0007320440506592116,0.0003826604452928234
2016-04-24T18:00:00.0,9189.333269045303,23152.37,5995.65735,39.48925,152.09986674180743,57469.04566169998,3.5014674803792566e-11,5.952494716644736e-11,2.976247358322368e-11,8541.21246072848,105.55537606003796,6436.303418294997,648.1208083167627,1422.3781071780772,0.01074137,32341.7032690453,3.5014674803792566e-11,0.0007320440506564648,0.0003826604453980505
2016-04-24T19:00:00.0,8954.333269047263,23387.37,6397.69667,40.141778,218.16672484592314,59332.0702198335,3.501467874270524e-11,5.952495386259891e-11,2.9762476931299455e-11,8692.318875096464,107.4228034852464,6550.170944222341,262.01439395074004,575.0217134502481,0.01001156,32341.703269047262,3.501467874270524e-11,0.0007320440506560033,0.00038266044549671623
2016-04-24T20:00:00.0,8857.083269063525,23484.62,6837.7083,40.525583000000005,285.44848237525116,60059.566590166534,3.5014678148016574e-11,5.952495285162818e-11,2.976247642581409e-11,8738.732862528934,107.99640423811451,6585.146599885031,118.35040653453129,259.73402654288566,0.00622222,32341.70326906352,3.5014678148016574e-11,0.0007320440506559598,0.0003826604456108438
2016-04-24T21:00:00.0,8906.833269073832,23434.87,6886.21288,38.280667,352.92003565744733,60066.7392992549,3.5014685626189915e-11,5.952496556452286e-11,2.976248278226143e-11,8685.07889070624,107.3333291537633,6544.7151923026395,221.75437836753252,486.66632657580766,0.00034598,32341.70326907383,3.5014685626189915e-11,0.0007320440506558549,0.00038266044562402217
2016-04-24T22:00:00.0,8997.193269072437,23344.51,6696.83331,42.400861,421.9734298552938,60211.908320793795,3.5014707105304176e-11,5.95250020790171e-11,2.976250103950855e-11,8478.162502456884,104.77618199519902,6388.791585073111,519.0307666154939,1139.0746754498834,0.00194503,32341.703269072434,3.5014707105304176e-11,0.0007320440506575402,0.00038266044557423685
2016-04-24T23:00:00.0,8824.953269073343,23516.75,6310.03933,49.094111,484.3494828945722,61042.941653977236,3.501468298899459e-11,5.952496108129079e-11,2.9762480540645396e-11,7966.378552098011,98.45137183621895,6003.132429037741,858.5747169752723,1884.2442105413515,0.00200092,32341.70326907334,3.501468298899459e-11,0.000732044050660524,0.00038266044547589115
2016-04-25T00:00:00.0,8731.093269069746,23610.61,5869.62262,54.174083,533.7074757748713,62620.279346216776,3.5014990943433224e-11,5.952548460383647e-11,2.976274230191824e-11,7320.2170186469975,90.46587516668227,5516.211900407455,1410.8762504226902,3096.3355361951676,0.00576209,32341.703269069745,3.5014990943433224e-11,0.0007320440506660461,0.0003826604453700743
2016-04-25T01:00:00.0,4363.742556387018,23711.16,5325.11336,53.929444999999994,569.999999985634,65363.204545479835,3.5085755195081136e-11,5.964578383163792e-11,2.982289191581896e-11,4363.742554942867,53.9287002324374,3288.3353800266705,1.4440907588292067e-6,3.16922872060134e-6,0.0202188,28074.902556387016,3.5085755195081136e-11,0.0007447815625370098,0.000382660445248836
2016-04-25T02:00:00.0,6.05092639965062e-8,23839.77,4857.81936,63.612972,569.9999999996638,63326.42695133618,3.835064292611633e-11,6.519609297439776e-11,3.259804648719888e-11,4.3965256702956646e-8,5.433384576480705e-10,3.313039375902869e-8,1.6478811200575153e-8,3.6164708775348184e-8,0.03177076,23839.77000006051,3.835064292611633e-11,0.0012890535874375993,0.00038266044515289366
2016-04-25T03:00:00.0,2.8875482617671612e-8,24591.3,4356.91662,74.784778,506.38831705382717,58468.60797406591,3.826997521306369e-11,6.505895786220827e-11,3.252947893110413e-11,1.805947654823885e-8,2.2318550759176432e-10,1.3608872414131969e-8,1.0750947111570556e-8,2.3594230592043532e-8,0.04026,24591.300000028874,3.826997521306369e-11,0.00128905358744138,0.0003826604450580469
2016-04-25T04:00:00.0,8.614440716850912e-8,24139.83,4072.53933,72.814166,431.6048281076698,54111.69173676356,3.837035265866879e-11,6.522959951973694e-11,3.261479975986847e-11,6.714162682136089e-8,8.297603766441159e-10,5.059514491732414e-8,1.89375507476285e-8,4.156070479662138e-8,0.02841653,24139.83000008615,3.837035265866879e-11,0.0012890535874420018,0.0003826604450113814
2016-04-25T05:00:00.0,3958.605115756574,23632.7,4030.91663,78.4935,358.7919511621193,50039.152789516156,3.8408122247813283e-11,6.529380782128258e-11,3.264690391064129e-11,3958.605115730004,48.92186602139997,2983.040611060974,2.6504431752971406e-8,5.8167124068321566e-8,0.02466086,27591.30511575657,3.8408122247813283e-11,0.0012890535874403649,0.0003826604450064766
2016-04-25T06:00:00.0,9199.583269051138,23142.12,4009.06943,92.527028,329.2216062371398,48991.27715329574,3.8409125008857216e-11,6.529551251505726e-11,3.264775625752863e-11,9199.583269024284,113.69175934006324,6932.424350003856,2.678832706250246e-8,5.879016605034995e-8,0.019163910000000003,32341.70326905114,3.8409125008857216e-11,0.0012890535874395118,0.0003826604450037649
2016-04-25T07:00:00.0,9833.948379067484,22507.75489,3951.136529,81.54194443,350.38762663082144,51914.63245601884,3.8408428397911534e-11,6.529432827644961e-11,3.2647164138224804e-11,9833.94837904081,121.531471565352,7410.4555832531705,2.6607279919236654e-8,5.839283658700929e-8,0.01497581,32341.703269067482,3.8408428397911534e-11,0.001289053587438919,0.00038266044499733027
2016-04-25T08:00:00.0,10302.738059001502,22038.96521,3837.814776,78.47533309,390.3784428197933,55373.95189299085,3.850294292519114e-11,6.545500297282494e-11,3.272750148641247e-11,9952.777128748545,122.99999999967152,7499.99999997997,349.9609302528916,768.0308349490664,0.01329352,32341.7032690015,3.850294292519114e-11,0.0012890535874391733,0.0003826604449839384
2016-04-25T09:00:00.0,10837.303269019521,21504.4,3807.72911,78.24875,434.90439878308536,59804.168334580325,3.850305786144192e-11,6.545519836445126e-11,3.272759918222563e-11,9952.777128748581,122.99999999967199,7499.999999979998,884.5261402708749,1941.197691855495,0.0122431,32341.703269019523,3.850305786144192e-11,0.0012890535874400604,0.0003826604449789033
2016-04-25T10:00:00.0,10884.563269036755,21457.14,3794.09719,84.273861,479.6569378363766,65437.63729907627,3.8503002853169875e-11,6.545510485038878e-11,3.272755242519439e-11,9952.777128748567,122.9999999996718,7499.9999999799875,931.7861402881218,2044.9153761315933,0.01090254,32341.703269036752,3.8503002853169875e-11,0.0012890535874420684,0.00038266044497698863
2016-04-25T11:00:00.0,10766.563268994048,21575.14,3740.21988,97.744805,518.3843658896687,71188.45586784829,3.8503093621393235e-11,6.54552591563685e-11,3.272762957818425e-11,9952.777128748592,122.99999999967211,7499.999999980007,813.7861402453904,1785.9503582614018,0.0130461,32341.703268994046,3.8503093621393235e-11,0.0012890535874459648,0.0003826604449685261
2016-04-25T12:00:00.0,9952.777128872123,22224.5,3648.34948,96.642139,543.640849942961,76734.18672875015,3.8483529864104586e-11,6.542200076897779e-11,3.2711000384488895e-11,9952.77712874158,122.99999999958546,7499.999999974722,1.3047754850201582e-7,2.863484802309086e-7,0.0185,32177.277128872123,3.8483529864104586e-11,0.0012890535874524964,0.00038266044495454733
2016-04-25T13:00:00.0,8312.739920032887,23746.09,3669.053229999999,102.733167,569.9999999961666,80585.83763167166,3.8729904880128244e-11,6.584083829621801e-11,3.2920419148109006e-11,8312.73992000838,102.73183021499693,6264.135988719325,2.4441055312673717e-8,5.363879935187139e-8,0.02813542,32058.829920032884,3.8729904880128244e-11,0.0013367876793807297,0.0003826604449605384
2016-04-25T14:00:00.0,7386.453269063372,24955.25,3707.93515,113.365417,569.9999999988758,83180.92077310507,3.9868754818300174e-11,6.77768831911103e-11,3.388844159555515e-11,7386.453269044003,91.2844465757895,5566.1247912066765,1.9301000438229193e-8,4.2358338318547144e-8,0.025017320000000003,32341.70326906337,3.9868754818300174e-11,0.0014995516656507203,0.00038266044497244913
2016-04-25T15:00:00.0,5751.003269072787,26590.7,3872.82869,112.051666,547.9205291263647,85039.11079701457,3.986853856978031e-11,6.777651556862653e-11,3.3888257784313264e-11,5751.003269053447,71.07296716696696,4333.717510180912,1.9271227732331806e-8,4.229299857861521e-8,0.01844115,32341.703269072786,3.986853856978031e-11,0.0014995516656592333,0.00038266044502698797
2016-04-25T16:00:00.0,4585.313269074469,27756.39,4171.98141,102.28803,506.94332984503126,85499.99999989821,3.9848508807946384e-11,6.774246497350885e-11,3.387123248675443e-11,4585.31326904791,56.66695082142394,3455.3018793551178,2.6491666130398382e-8,5.8139108393096566e-8,0.018097190000000003,32341.70326907447,3.9848508807946384e-11,0.0014995516656617718,0.0004922548919662168
2016-04-25T17:00:00.0,4088.113269075521,28253.59,4509.45597,90.226722,461.3237502181547,84783.32096156635,3.984858285803407e-11,6.774259085865791e-11,3.3871295429328955e-11,4088.1132690489426,50.5223743671736,3080.6325833642436,2.651093201045877e-8,5.818138965557382e-8,0.01659269,32341.703269075522,3.984858285803407e-11,0.00149955166566257,0.0004922548920822125
2016-04-25T18:00:00.0,3855.403269076323,28486.3,4944.33795,78.888306,421.62090213702385,83354.49806724368,3.984860473304286e-11,6.774262804617287e-11,3.3871314023086434e-11,3855.4032690497384,47.646460476049945,2905.271980246948,2.65166284253725e-8,5.8193891114806e-8,0.015399520000000003,32341.703269076323,3.984860473304286e-11,0.0014995516656627632,0.000492254892221472
2016-04-25T19:00:00.0,3767.8932690772626,28573.81,5306.56707,66.33891700000001,390.38055616477635,81315.4325898037,3.9848628495778177e-11,6.77426684428229e-11,3.387133422141145e-11,3767.893269050672,46.56498041670395,2839.3280741892654,2.652281941132517e-8,5.820747796893554e-8,0.01403,32341.70326907727,3.9848628495778177e-11,0.0014995516656625004,0.0004922548923431592
2016-04-25T20:00:00.0,3695.9532690769274,28645.75,5930.95828,60.713278,370.6081191331838,78848.19408630607,3.984861393029331e-11,6.774264368149862e-11,3.387132184074931e-11,3695.9532690503406,45.67592001822905,2785.1170742822587,2.651902405328761e-8,5.819914860485364e-8,0.01439,32341.703269076927,3.984861393029331e-11,0.001499551665662497,0.0004922548925661208
2016-04-25T21:00:00.0,3717.1232690774054,28624.58,6434.68281,51.574278,355.57226070310116,75702.35337290143,3.9848605294894347e-11,6.774262900132039e-11,3.3871314500660195e-11,3717.123269050821,45.937546493570366,2801.069908144534,2.651677459963789e-8,5.8194211911596124e-8,0.013971679999999998,32341.70326907741,3.9848605294894347e-11,0.0014995516656620092,0.0004922548927609241
2016-04-25T22:00:00.0,3882.313269077477,28459.39,6490.22912,47.534056,349.9370287483691,72068.74096335904,3.9848575515957056e-11,6.774257837712699e-11,3.3871289188563494e-11,3882.3132690509,47.979023936209565,2925.550240012778,2.6509020092257253e-8,5.8177193723954816e-8,0.01431335,32341.70326907748,3.9848575515957056e-11,0.0014995516656618126,0.0004922548927838642
2016-04-25T23:00:00.0,4352.073269078339,27989.63,6602.10645,46.071889,350.38349623628255,68504.06257568489,3.984859420165483e-11,6.774261014281321e-11,3.3871305071406604e-11,4352.073269051758,53.78448699968484,3279.5418902246847,2.6513885229302286e-8,5.8187870845152716e-8,0.01361058,32341.70326907834,3.984859420165483e-11,0.0014995516656617666,0.0004922548928296105
2016-04-26T00:00:00.0,5024.473269078691,27317.23,6447.38649,49.972556,358.09759378766483,65181.498508222656,3.984866132787585e-11,6.774272425738894e-11,3.387136212869447e-11,5024.473269052092,62.09424807741728,3786.2346388669066,2.6531377358001217e-8,5.8226259399554965e-8,0.01378021,32341.703269078695,3.984866132787585e-11,0.0014995516656622682,0.0004922548927678282
2016-04-26T01:00:00.0,5533.293269066475,26808.41,5705.60178,50.790333,370.2207854167825,62520.34714940268,3.9849738804383276e-11,6.774455596745156e-11,3.387227798372578e-11,5533.293269039592,68.38242867150687,4169.66028484798,2.681534066577179e-8,5.884945061179781e-8,0.0252562,32341.70326906648,3.9849738804383276e-11,0.0014995516656625596,0.0004922548924873307
2016-04-26T02:00:00.0,1.1915863210963855e-7,26445.36,5348.21987,63.306082999999994,387.8143806399944,60984.406146564404,3.982019376435838e-11,6.769432939940924e-11,3.384716469970462e-11,9.836315687968404e-8,1.2156072762065462e-9,7.412239489064305e-8,2.0727780900555088e-8,4.5489577537100223e-8,0.03382975,26445.360000119163,3.982019376435838e-11,0.0014995516656664508,0.0004922548923634364
2016-04-26T03:00:00.0,4.8369485819798324e-8,26595.88,4793.68977,73.87861099999999,324.5097971929161,55636.18676893891,3.976718832708005e-11,6.760422015603608e-11,3.380211007801804e-11,3.358178165852633e-8,4.1501573787446814e-10,2.5305837675272446e-8,1.4720099941115961e-8,3.230500799086152e-8,0.03866327,26595.88000004837,3.976718832708005e-11,0.0014995516656677824,0.000492254892183941
2016-04-26T04:00:00.0,6685.733266751225,25655.97,4505.162020000001,80.272083,250.6326857450374,50842.497491251415,3.9849633768282585e-11,6.774437740608039e-11,3.3872188703040194e-11,6685.73326672437,82.62469672203969,5038.091263539005,2.678739122338987e-8,5.8788112240244636e-8,0.02945881,32341.703266751225,3.9849633768282585e-11,0.0014995516656646406,0.0004922548920968126
2016-04-26T05:00:00.0,7902.453269056103,24439.25,3885.96293,72.130333,252.9867990187798,51375.4272271041,3.9848692050125295e-11,6.7742776485213e-11,3.38713882426065e-11,7902.453269029496,97.66136019266526,5954.960987357637,2.653939079668439e-8,5.8243845842699363e-8,0.02322168,32341.703269056103,3.9848692050125295e-11,0.0014995516656635198,0.0004922548919474087
2016-04-26T06:00:00.0,8787.983269072512,23553.72,4047.42821,82.854167,278.5193257631446,53444.42577677487,3.9848659078438705e-11,6.774272043334579e-11,3.3871360216672896e-11,8787.983269045915,108.6050584783541,6622.259663314274,2.653079085763186e-8,5.822497225482127e-8,0.017592780000000002,32341.703269072517,3.9848659078438705e-11,0.0014995516656637333,0.0004922548919759577
2016-04-26T07:00:00.0,9522.213219075702,22819.49005,4300.182855,89.61291678,304.271716793199,56019.25772240226,3.984868700896027e-11,6.774276791523246e-11,3.387138395761623e-11,9522.213219049094,117.67893631987525,7175.544897553368,2.654060519543136e-8,5.824651098501374e-8,0.01519438,32341.703269075704,3.984868700896027e-11,0.001499551665663853,0.0004922548920383371
2016-04-26T08:00:00.0,10005.48669905788,22336.21657,3926.118011,93.284139,332.3392358847952,58894.62025726877,3.995054542441218e-11,6.791592722150071e-11,3.3957963610750355e-11,9952.777128748548,122.99999999967159,7499.999999979974,52.7095703092642,115.67741366208182,0.01448453,32341.70326905788,3.995054542441218e-11,0.0014995516656640478,0.000492254891954859
2016-04-26T09:00:00.0,10721.373269061429,21620.33,3624.76617,98.13,362.0565964361617,62584.18015216572,3.995075476332367e-11,6.791628309765024e-11,3.395814154882512e-11,9952.777128748623,122.99999999967251,7499.99999998003,768.5961403127392,1686.7755350760197,0.01312901,32341.703269061436,3.995075476332367e-11,0.0014995516656646176,0.0004922548918814116
2016-04-26T10:00:00.0,10964.183269062636,21377.52,3565.97681,97.891694,386.9280959875401,68146.19000947668,3.995072734730309e-11,6.791623649041526e-11,3.395811824520763e-11,9952.777128748616,122.99999999967241,7499.999999980025,1011.4061403139525,2219.6509246235187,0.0124,32341.703269062637,3.995072734730309e-11,0.0014995516656650932,0.0004922548918667333
2016-04-26T11:00:00.0,10882.69326904955,21459.01,3500.1874700000003,100.52825,412.0379015389176,74299.86461633511,3.9950823912988916e-11,6.791640065208116e-11,3.395820032604058e-11,9952.777128748641,122.99999999967272,7499.999999980044,929.9161403008416,2040.8114390133906,0.01518342,32341.70326904955,3.9950823912988916e-11,0.001499551665665897,0.0004922548918510434
2016-04-26T12:00:00.0,9952.777128917416,22001.2,3691.29857,104.733194,434.51115109029075,80340.48907758342,3.9934906187057945e-11,6.788934051799851e-11,3.3944670258999254e-11,9952.777128743379,122.9999999996077,7499.9999999760785,1.739699297630831e-7,3.8179767757337294e-7,0.02256089,31953.977128917417,3.9934906187057945e-11,0.001499551665666985,0.0004922548919032779
2016-04-26T13:00:00.0,4205.045751127549,23619.5,3671.36571,133.526944,452.7794566415944,84149.1910001962,3.9846996739396465e-11,6.773989445697398e-11,3.386994722848699e-11,4205.045751101377,51.96746804367789,3168.7480514437734,2.610427460205301e-8,5.728893166407631e-8,0.0335,27824.54575112755,3.9846996739396465e-11,0.0014995516656728168,0.0004922548919090387
2016-04-26T14:00:00.0,7376.463269052038,24965.24,3932.81016,125.278223,371.22148023697366,83646.57383395215,3.9849524347501096e-11,6.774419139075186e-11,3.387209569537593e-11,7376.463269025213,91.16098656192477,5558.596741580778,2.675833222566775e-8,5.872433881768807e-8,0.02958027,32341.703269052043,3.9849524347501096e-11,0.0014995516656702028,0.000492254891979194
2016-04-26T15:00:00.0,5675.8932690723705,26665.81,4049.47913,99.6266666,337.10574335060016,85272.36090784654,3.984854779220643e-11,6.774253124675093e-11,3.387126562337547e-11,5675.893269045801,70.14473076807982,4277.117729760965,2.650180302961535e-8,5.816135502263826e-8,0.02017705,32341.703269072375,3.984854779220643e-11,0.0014995516656698704,0.0004922548920640557
2016-04-26T16:00:00.0,4431.323269077328,27910.38,4356.45136,82.903611,307.62530707038366,85499.99999992055,3.982291485984626e-11,6.769895526173864e-11,3.384947763086932e-11,4431.323269026278,54.7638870074157,3339.2614028912008,5.098317062732593e-8,1.1188862447290947e-7,0.017443599999999997,32341.70326907733,3.982291485984626e-11,0.0014995516656694976,0.000632673232565296
2016-04-26T17:00:00.0,3903.803269077877,28437.9,4874.58328,71.929361,279.48708262950913,84482.81067559688,3.982300455256854e-11,6.769910773936652e-11,3.384955386968326e-11,3903.803269026739,48.2446050863577,2941.7442125827865,5.106979974041275e-8,1.1207874235265933e-7,0.015875320000000002,32341.70326907788,3.982300455256854e-11,0.0014995516656689269,0.0006326732326119268
2016-04-26T18:00:00.0,3603.323269077608,28738.38,5629.75689,58.310666000000005,255.8038262675739,82549.97224096497,3.9822990991970777e-11,6.769908468635032e-11,3.384954234317516e-11,3603.3232690264836,44.531165156795055,2715.314948585064,5.105668916938571e-8,1.1204996964707393e-7,0.01604749,32341.70326907761,3.9822990991970777e-11,0.0014995516656678334,0.0006326732326721303
2016-04-26T19:00:00.0,3604.043269078795,28737.66,6911.166590000001,48.172222,242.0258249760742,79635.53093233528,3.982305350389126e-11,6.769919095661514e-11,3.384959547830757e-11,3604.04326902761,44.540063175809514,2715.8575107200923,5.1117208857975283e-8,1.1218278729310293e-7,0.01402203,32341.703269078796,3.982305350389126e-11,0.0014995516656666052,0.0006326732327847615
2016-04-26T20:00:00.0,3564.763269079037,28776.94,7821.14113,45.716722,238.39516570359848,75440.22248584083,3.982303211349389e-11,6.76991545929396e-11,3.38495772964698e-11,3564.763269027873,44.05462680589431,2686.257732066726,5.1096488353928104e-8,1.1213731368548501e-7,0.01386,32341.703269079037,3.982303211349389e-11,0.0014995516656660251,0.0006326732329058014
2016-04-26T21:00:00.0,3600.8732690787497,28740.83,8142.48375,43.973667,236.73457006118852,70305.33972069291,3.982303717208542e-11,6.769916319254521e-11,3.3849581596272604e-11,3600.8732690275806,44.50088717548732,2713.4687302126413,5.1101390347607175e-8,1.1214807169294468e-7,0.01456746,32341.703269078753,3.982303717208542e-11,0.0014995516656654746,0.0006326732329580914
2016-04-26T22:00:00.0,3686.353269078618,28655.35,8117.7754,41.372667,237.26328978837964,64876.32533369093,3.982297420574475e-11,6.769905614976607e-11,3.3849528074883036e-11,3686.3532690275097,45.557279764606335,2777.882912475996,5.1040476130014924e-8,1.1201438820615135e-7,0.01508353,32341.703269078618,3.982297420574475e-11,0.0014995516656647868,0.0006326732329544252
2016-04-26T23:00:00.0,4164.603269078034,28177.1,7713.861040000001,43.395694,241.44940210468408,59536.433478952174,3.982301417347656e-11,6.769912409491016e-11,3.384956204745508e-11,4164.603269026888,51.467665302111385,3138.2722745189867,5.107912885620035e-8,1.1209921620550488e-7,0.01646427,32341.703269078036,3.982301417347656e-11,0.0014995516656645849,0.0006326732328901712
2016-04-27T00:00:00.0,4817.243269078287,27524.46,6743.18512,45.511083,249.52287295849982,54960.845346256494,3.982307078473249e-11,6.769922033404523e-11,3.3849610167022615e-11,4817.243269027086,59.533225191716156,3630.0747068119604,5.113397659401444e-8,1.1221958608175929e-7,0.01704667,32341.70326907829,3.982307078473249e-11,0.0014995516656643633,0.0006326732327715546
2016-04-27T01:00:00.0,5335.003269072329,27006.7,5963.79163,52.309389,263.5465147019105,51847.7355658539,3.9824117466792446e-11,6.770099969354715e-11,3.3850499846773576e-11,5335.003269020092,65.9318895217972,4020.2371659632436,5.216962590309497e-8,1.144924415202014e-7,0.02527917,32341.70326907233,3.9824117466792446e-11,0.00149955166566471,0.000632673232703556
2016-04-27T02:00:00.0,2.191720415004148e-7,26703.49,5161.69903,62.86630600000001,277.1705147754196,49904.18173460487,3.9807087347811716e-11,6.767204849127991e-11,3.383602424563996e-11,1.7986937172148295e-7,2.2228903988795707e-9,1.3554209749265675e-7,3.923499773044055e-8,8.610586342983925e-8,0.03412314,26703.490000219175,3.9807087347811716e-11,0.001499551665667734,0.0006326732326413719
2016-04-27T03:00:00.0,5.545787097884135e-8,26978.16,4782.08564,70.957,214.30570832935183,44742.483337499754,3.9744664611773696e-11,6.756592984001528e-11,3.378296492000764e-11,3.4854886557628855e-8,4.307492261826588e-10,2.6265196718454802e-8,2.053541849137248e-8,4.506741537851135e-8,0.04043717,26978.16000005546,3.9744664611773696e-11,0.0014995516656681588,0.000632673232614431
2016-04-27T04:00:00.0,6485.46326896561,25856.24,4440.15273,72.830834,143.35020788147366,39960.398330244316,3.982403073868366e-11,6.770085225576221e-11,3.3850426127881107e-11,6485.4632689134605,80.14968804737308,4887.1761004495775,5.208223315565642e-8,1.1430064775415094e-7,0.03012315,32341.70326896561,3.982403073868366e-11,0.00149955166566408,0.0006326732325911726
2016-04-27T05:00:00.0,7591.913269061941,24749.79,4317.74535,79.116917,150.67056148054525,40407.42233348142,3.982308331593123e-11,6.769924163708309e-11,3.384962081854154e-11,7591.913269010727,93.82359516406068,5720.950924637846,5.114615172954329e-8,1.1224630586301911e-7,0.0247647,32341.703269061945,3.982308331593123e-11,0.0014995516656630071,0.0006326732325832369
2016-04-27T06:00:00.0,8494.923269075482,23846.78,3951.08097,66.284472,165.37873919630425,41810.62854090475,3.982305198863152e-11,6.769918838067359e-11,3.3849594190336795e-11,8494.923269024299,104.98331757767195,6401.421803516582,5.1115782816299385e-8,1.1217965767523896e-7,0.01816105,32341.703269075486,3.982305198863152e-11,0.001499551665660942,0.0006326732325643285
2016-04-27T07:00:00.0,9365.579779074764,22976.12349,4055.203711,69.50527806,204.0790843256726,44260.97000720674,3.9823097951412e-11,6.76992665174004e-11,3.38496332587002e-11,9365.579779023517,115.74320392339216,7057.51243435318,5.1178693912307215e-8,1.1231772354893388e-7,0.01902824,32341.70326907477,3.9823097951412e-11,0.0014995516656602366,0.000632673232568431
2016-04-27T08:00:00.0,10055.87428907142,22285.82898,4489.972186999999,86.36233334,250.31850974076866,47263.279363345486,3.987574099206995e-11,6.77887596865189e-11,3.389437984325945e-11,9952.77712872379,122.9999999993656,7499.9999999613165,103.09716034756336,226.25896578054548,0.017790959999999998,32341.703269071422,3.987574099206995e-11,0.0014995516656608452,0.0006326732325941595
2016-04-27T09:00:00.0,10832.893269074948,21508.81,4307.50456,78.179861,286.9576759518204,50499.56677476057,3.987597054165613e-11,6.778914992081542e-11,3.389457496040771e-11,9952.777128724118,122.99999999936965,7499.999999961563,880.1161403507633,1931.5194231461248,0.01459279,32341.70326907495,3.987597054165613e-11,0.001499551665660261,0.0006326732325823932
2016-04-27T10:00:00.0,11033.273269075138,21308.43,4158.56013,75.01475,331.7793145029097,55623.58227054149,3.9875906148323194e-11,6.778904045214943e-11,3.3894520226074714e-11,9952.777128724054,122.99999999936887,7499.999999961516,1080.4961403510167,2371.2771372317447,0.01438731,32341.70326907514,3.9875906148323194e-11,0.0014995516656601965,0.0006326732325732678
2016-04-27T11:00:00.0,11009.273269071602,21332.43,3997.09256,82.6635,379.7660640539722,61336.29991040798,3.9875969519314414e-11,6.77891481828345e-11,3.389457409141725e-11,9952.777128724116,122.99999999936962,7499.999999961562,1056.4961403474192,2318.6062861506807,0.01691204,32341.703269071604,3.9875969519314414e-11,0.0014995516656611566,0.0006326732325664439
2016-04-27T12:00:00.0,10412.703269056969,21929.0,4009.99303,87.44291650000001,420.1040636050456,67157.81426919346,3.9875839629496884e-11,6.77889273701447e-11,3.389446368507235e-11,9952.777128723754,122.99999999936516,7499.999999961289,459.92614033314703,1009.3625517560176,0.02238112,32341.703269056972,3.9875839629496884e-11,0.0014995516656621942,0.0006326732325675735
2016-04-27T13:00:00.0,8627.643269041768,23714.06,4082.23374,100.690416,455.6626466561146,71657.184423584,3.9823046536994905e-11,6.769917911289134e-11,3.384958955644567e-11,8627.643268990509,106.62351907968757,6501.434090224851,5.1192185626507306e-8,1.1234733271849033e-7,0.03076332,32341.703269041773,3.9823046536994905e-11,0.0014995516656644797,0.0006326732325713789
2016-04-27T14:00:00.0,7300.0232690628245,25041.68,3995.25458,103.935222,461.5972492875012,74076.38540659443,3.982310339852029e-11,6.769927577748449e-11,3.3849637888742245e-11,7300.023269011592,90.21631354453224,5500.994728325136,5.116562927603707e-8,1.1228905165262931e-7,0.03,32341.703269062826,3.982310339852029e-11,0.0014995516656663046,0.0006326732325688689
2016-04-27T15:00:00.0,5659.343269071407,26682.36,4083.97218,88.05499959999999,447.87984038372963,75582.12618770509,3.9822943229967614e-11,6.769900349094494e-11,3.384950174547247e-11,5659.343269020329,69.94019991434979,4264.64633624084,5.101056295010875e-8,1.1194874017931955e-7,0.02410621,32341.70326907141,3.9822943229967614e-11,0.0014995516656671655,0.0006326732325736168
2016-04-27T16:00:00.0,4580.633269072313,27761.07,4740.32173,81.097945,429.76654024977313,75762.80097673112,3.982302077810284e-11,6.769913532277483e-11,3.384956766138741e-11,4580.63326902116,56.60911369758984,3451.775225462795,5.1085514168469965e-8,1.121132295318219e-7,0.02279773,32341.703269072314,3.982302077810284e-11,0.0014995516656680127,0.0006326732326160698
2016-04-27T17:00:00.0,3640.2832690687433,28701.42,5227.91892,76.60244499999999,405.27920849906775,74474.25510497925,3.9822906155253033e-11,6.769894046393016e-11,3.384947023196508e-11,3640.2832690177006,44.987930132047666,2743.1664714663207,5.097479391590323e-8,1.118702407845833e-7,0.02506787,32341.703269068745,3.9822906155253033e-11,0.0014995516656687174,0.0006326732326517702
2016-04-27T18:00:00.0,3464.4732690739115,28877.23,5317.75688,69.00327800000001,373.66619318283097,71989.50328923069,3.982304184254702e-11,6.769917113232993e-11,3.3849585566164963e-11,3464.473269022738,42.8152069092137,2610.6833481227864,5.1105906866689694e-8,1.1215798373060987e-7,0.02111254,32341.703269073914,3.982304184254702e-11,0.0014995516656686892,0.0006326732326592116
2016-04-27T19:00:00.0,3311.9832690753756,29029.72,4954.74535,65.32555500000001,347.47962164373945,69282.43039013888,3.9823005929206065e-11,6.76991100796503e-11,3.384955503982515e-11,3311.9832690242365,40.93068063507578,2495.77320945584,5.1071137423171164e-8,1.120816780563823e-7,0.01973643,32341.703269075377,3.9823005929206065e-11,0.001499551665668734,0.0006326732326332778
2016-04-27T20:00:00.0,3379.003269076415,28962.7,5237.82865,64.086139,323.0862468305145,66823.45888238001,3.982302287340461e-11,6.769913888478784e-11,3.384956944239392e-11,3379.0032690252597,41.758937903722206,2546.2767014464757,5.10875354239248e-8,1.1211766541703199e-7,0.01870412,32341.703269076417,3.982302287340461e-11,0.0014995516656687374,0.000632673232654264
2016-04-27T21:00:00.0,3573.0832690781886,28768.62,5038.85178,73.104972,300.76054528594227,64131.90756661184,3.982303187867398e-11,6.769915419374576e-11,3.384957709687288e-11,3573.0832690270245,44.15744835877898,2692.5273389499375,5.109625366747824e-8,1.1213679863819129e-7,0.01633425,32341.70326907819,3.982303187867398e-11,0.0014995516656692868,0.0006326732326400815
2016-04-27T22:00:00.0,3844.923269076471,28496.78,5259.68053,61.339639,271.81452119641745,61785.583758347144,3.9823099039874516e-11,6.769926836778668e-11,3.384963418389334e-11,3844.923269025242,47.51694486585044,2897.3746869420997,5.11613799260798e-8,1.1227972594934776e-7,0.01875678,32341.70326907647,3.9823099039874516e-11,0.0014995516656682386,0.0006326732326565191
2016-04-27T23:00:00.0,3830.8532690787965,28510.85,5895.59717,65.40263900000001,257.993326613963,59423.278548074755,3.982288195751694e-11,6.76988993277788e-11,3.38494496638894e-11,3830.8532690277775,47.34306274457952,2886.7721185719215,5.095148338981746e-8,1.1181908306592078e-7,0.01601521,32341.703269078796,3.982288195751694e-11,0.001499551665668321,0.0006326732327065561
2016-04-28T00:00:00.0,4710.283269076737,27631.42,5905.94669,65.523222,239.93524991024216,56414.45412943174,3.982305806146217e-11,6.769919870448569e-11,3.384959935224284e-11,4710.283269025548,58.211375035727755,3549.474087544375,5.1121630198265916e-8,1.1219249044960258e-7,0.01993898,32341.703269076737,3.982305806146217e-11,0.0014995516656677262,0.0006326732327075403
2016-04-28T01:00:00.0,5524.403269066202,26817.3,5248.17125,71.49969399999999,232.62490249765926,54057.98215976153,3.98242064020377e-11,6.770115088346409e-11,3.3850575441732045e-11,5524.403269013875,68.2725628532518,4162.961149588524,5.225954972206895e-8,1.1468979002341428e-7,0.02546798,32341.7032690662,3.98242064020377e-11,0.0014995516656674944,0.0006326732326561455
2016-04-28T02:00:00.0,1.1821151860289165e-7,26385.54,4878.3633899999995,77.105694,229.3992709026203,52972.77269213798,3.979086140700399e-11,6.764446439190678e-11,3.382223219595339e-11,8.641122836123651e-8,1.0679010441922894e-9,6.511591732879813e-8,3.1732645777263233e-8,6.964106082882683e-8,0.03490726,26385.540000118217,3.979086140700399e-11,0.0014995516656705551,0.0006326732326299572
2016-04-28T03:00:00.0,4.209817122807199e-8,26483.52,4638.22451,78.330167,152.29507645538345,48094.40993494597,3.971587316326921e-11,6.751698437755765e-11,3.375849218877883e-11,2.520290719465241e-8,3.1146659317626604e-10,1.8991865437577196e-8,1.682774704904202e-8,3.693048994654352e-8,0.04231158,26483.520000042103,3.971587316326921e-11,0.0014995516656696652,0.0006326732326135737
2016-04-28T04:00:00.0,2681.5570338644975,25778.04,4281.84026,77.107555,73.96640900739548,43456.18605767512,3.9822697377722266e-11,6.769858554212785e-11,3.3849292771063927e-11,2681.557033813581,33.13964644154173,2020.7101488744956,5.084894361070004e-8,1.1159404733946373e-7,0.03166864,28459.5970338645,3.9822697377722266e-11,0.0014995516656636577,0.0006326732325902599
2016-04-28T05:00:00.0,7693.473268949072,24648.23,3891.01387,69.846278,30.000000000637,41195.05657933444,3.786142711679836e-11,6.436442609855721e-11,3.2182213049278603e-11,7268.158322188022,89.82251506913309,5476.982626166651,425.31494676098595,933.4041758350216,0.0250727,32341.703268949073,3.786142711679836e-11,0.0012122902240981378,0.00063267323257089
2016-04-28T06:00:00.0,8577.273269057167,23764.43,3839.71524,67.72275,49.977449360026256,43714.430144009355,3.786098802439221e-11,6.436367964146676e-11,3.218183982073338e-11,8577.273258366036,106.0010283691403,6463.477339581725,1.0691065931754236e-5,2.3462814229368906e-5,0.02039433,32341.70326905717,3.786098802439221e-11,0.0012122902240886877,0.0006326732325685386
2016-04-28T07:00:00.0,9262.387429070617,23079.31584,4144.534702,85.26061098,88.25694001942219,46338.19289972713,3.786088389682535e-11,6.436350262460309e-11,3.2181751312301544e-11,9262.387422893551,114.4679156656767,6979.750955224188,6.177002466439583e-6,1.355616570785143e-5,0.01554968,32341.70326907062,3.786088389682535e-11,0.0012122902240867767,0.0006326732325812901
2016-04-28T08:00:00.0,10000.332139073427,22341.37113,4250.016137,91.92486121,117.46545699535281,49173.409799180714,3.786118776196671e-11,6.43640191953434e-11,3.21820095976717e-11,9952.77711586652,122.99999984047084,7499.999990272611,47.55502320684411,104.3651477128651,0.01516816,32341.70326907343,3.786118776196671e-11,0.001212290224085187,0.0006326732325878016
2016-04-28T09:00:00.0,10643.563269074895,21698.14,4025.60643,86.946889,148.54180791608454,52527.75943283942,3.786136046285635e-11,6.43643127868558e-11,3.21821563934279e-11,9952.777123652491,122.99999993669267,7499.999996139796,690.7861454223405,1516.0122578728449,0.01389473,32341.7032690749,3.786136046285635e-11,0.0012122902240838031,0.0006326732325761345
2016-04-28T10:00:00.0,10838.60326907526,21503.1,3848.412,85.97536099999999,184.59613114303997,57518.165889525306,3.786132108856064e-11,6.436424585055308e-11,3.218212292527654e-11,9952.777123190172,122.99999993097916,7499.9999957914115,885.8261458850255,1944.0507086095456,0.013290799999999998,32341.70326907526,3.786132108856064e-11,0.0012122902240830377,0.0006326732325691269
2016-04-28T11:00:00.0,10828.413269072606,21513.29,3621.87961,93.489778,221.62198236427383,63113.80522659951,3.786130067940541e-11,6.43642111549892e-11,3.21821055774946e-11,9952.777121311126,122.99999990775724,7499.999994375441,875.6361477614159,1921.6875472093577,0.01548728,32341.70326907261,3.786130067940541e-11,0.0012122902240830208,0.0006326732325558946
2016-04-28T12:00:00.0,10185.593269043957,22156.11,3566.7592200000004,100.848778,251.13341656228877,68913.61379085752,3.7861397356899235e-11,6.43643755067287e-11,3.218218775336435e-11,9412.130966697285,116.3185002461963,7092.591478426602,773.462302346609,1697.4549057336808,0.02400717,32341.70326904396,3.7861397356899235e-11,0.0012122902240833083,0.0006326732325532844
2016-04-28T13:00:00.0,5773.3397348209255,23700.54,3874.24767,131.177583,266.60435109871503,74136.90158769103,3.78600431785165e-11,6.436207340347805e-11,3.2181036701739024e-11,5773.339732576632,71.34900921812559,4350.549342568633,2.244229168801389e-6,4.925227513499954e-6,0.03054793,29473.879734820926,3.78600431785165e-11,0.0012122902240859809,0.0006326732325725008
2016-04-28T14:00:00.0,7398.713269015896,24942.99,4046.27311,123.58875,206.7769896071067,74613.20389785813,3.786134498093753e-11,6.43642864675938e-11,3.21821432337969e-11,7221.296464656862,89.24337937647621,5441.669474175378,177.41680435897004,389.36225334453326,0.03093589,32341.7032690159,3.786134498093753e-11,0.0012122902240842913,0.0006326732325801685
2016-04-28T15:00:00.0,5887.56326905626,26454.14,4320.70364,87.9221667,172.4328312738398,76397.96314805126,3.78608482605351e-11,6.436344204290967e-11,3.218172102145483e-11,5887.563263093428,72.76062469708035,4436.623457139045,5.962767440931572e-6,1.3086001494385226e-5,0.02529361,32341.70326905626,3.78608482605351e-11,0.0012122902240823072,0.000632673232596584
2016-04-28T16:00:00.0,4774.2932690618845,27567.41,4648.75921,71.34175,157.27250156116997,76513.88361094955,3.786081418718011e-11,6.436338411820619e-11,3.2181692059103095e-11,4774.293263900005,59.002433578252074,3597.709364527565,5.1618150857033235e-6,1.132821640192978e-5,0.023,32341.703269061883,3.786081418718011e-11,0.0012122902240807546,0.0006326732326192086
2016-04-28T17:00:00.0,4087.393269063084,28254.31,5418.99763,58.437778,144.9343974296819,75462.83440947856,3.786087058555424e-11,6.43634799954422e-11,3.21817399977211e-11,4087.393263200776,50.51347627589931,3080.0900168231283,5.862243434121855e-6,1.2865389619720526e-5,0.02185896,32341.703269063084,3.786087058555424e-11,0.001212290224078912,0.000632673232675553
2016-04-28T18:00:00.0,3485.9532690716096,28855.75,6833.421240000001,47.900555,137.01130799583694,73123.9274418403,3.786079504501166e-11,6.436335157651981e-11,3.2181675788259907e-11,3485.953264110706,43.08066441535855,2626.8697814243014,4.960838674705022e-6,1.088714979305847e-5,0.01744613,32341.70326907161,3.786079504501166e-11,0.0012122902240768567,0.0006326732327961786
2016-04-28T19:00:00.0,3426.623269071592,28915.08,7960.64578,43.448139000000005,132.19262970145036,68917.37662682499,3.786084954598904e-11,6.436344422818136e-11,3.218172211409068e-11,3426.623263491509,42.347442925342186,2582.1611539842793,5.580018168233997e-6,1.2246012746859494e-5,0.01737995,32341.703269071597,3.786084954598904e-11,0.001212290224074998,0.0006326732329459629
2016-04-28T20:00:00.0,3579.7532690718535,28761.95,9342.16897,40.275778,131.09314591705203,63538.892645728505,3.786088794532546e-11,6.436350950705329e-11,3.2181754753526645e-11,3579.7532629536613,44.23987854307441,2697.553569699659,6.118127638840118e-6,1.3426957904666019e-5,0.017233329999999998,32341.703269071855,3.786088794532546e-11,0.0012122902240731444,0.0006326732331858473
2016-04-28T21:00:00.0,3713.273269072974,28628.43,10735.9004,39.487361,135.05845875038335,56894.27789152835,3.7860887197458275e-11,6.436350823567907e-11,3.218175411783953e-11,3713.2732629661236,45.88996673344003,2798.1687032585382,6.1067859681509765e-6,1.3402067261008156e-5,0.01658107,32341.703269072976,3.7860887197458275e-11,0.0012122902240716703,0.000632673233459724
2016-04-28T22:00:00.0,3831.65326907272,28510.05,11336.6249,44.086694,141.46227677408564,48956.54684086219,3.786087251963437e-11,6.436348328337843e-11,3.2181741641689214e-11,3831.653263182426,47.35294936011894,2887.374960982862,5.890229109583499e-6,1.2926807509071455e-5,0.01689588,32341.70326907272,3.786087251963437e-11,0.0012122902240710193,0.0006326732335787053
2016-04-28T23:00:00.0,4023.573269073111,28318.13,10682.6249,36.480944,144.72974442446787,40507.297547445094,3.7860792540445734e-11,6.436334731875774e-11,3.218167365937887e-11,4023.5732641369614,49.72476576994877,3031.997912801754,4.9360850239806385e-6,1.0832824965940918e-5,0.016841619999999998,32341.703269073114,3.7860792540445734e-11,0.0012122902240687319,0.0006326732334493431
2016-04-29T00:00:00.0,4772.3532690682705,27569.35,9823.84717,37.241639,157.9747784846714,32856.67120375291,3.786105324023717e-11,6.43637905084032e-11,3.21818952542016e-11,4772.3532399222195,58.97845806406341,3596.2474429306953,2.914598642115421e-5,6.396432959038364e-5,0.02098778,32341.70326906827,3.786105324023717e-11,0.0012122902240676182,0.0006326732332775503
2016-04-29T01:00:00.0,5404.9132690684955,26936.79,8682.56474,38.598389000000005,179.712809838997,26629.07217332116,3.786158492314016e-11,6.436469436933827e-11,3.2182347184669135e-11,4502.259047791863,55.640536878630165,3392.7156633311074,902.6542212765681,1980.9819191427118,0.02234434,32341.703269068497,3.786158492314016e-11,0.0012122902240671667,0.0006326732330664506
2016-04-29T02:00:00.0,3.408625566355426e-7,26862.29,6802.68745,44.869028,196.75617000787398,23320.205648468218,3.784632566190876e-11,6.433875362524489e-11,3.2169376812622446e-11,1.763323976577126e-7,2.1791792010686645e-9,1.3287678055296733e-7,1.6446582022420474e-7,3.6093978015231696e-7,0.02950279,26862.290000340865,3.784632566190876e-11,0.0012122902240689897,0.0006326732327936205
2016-04-29T03:00:00.0,3.9419985694055306e-8,27082.93,5488.33791,55.89875,151.8883543003156,16517.518831635265,3.773765028851919e-11,6.415400549048262e-11,3.207700274524131e-11,1.9709819029128326e-8,2.435810336367032e-10,1.485250205101849e-8,1.9646012659436497e-8,4.3115508623615185e-8,0.04179406,27082.93000003942,3.773765028851919e-11,0.0012122902240692195,0.0006326732326811479
2016-04-29T04:00:00.0,1.621361549584012e-7,25805.2,4976.36569,65.992028,95.99081659081683,11029.181554366463,3.783040338029133e-11,6.431168574649526e-11,3.215584287324763e-11,8.234661394561526e-8,1.0176690771088527e-9,6.205299250663736e-8,7.972522932703944e-8,1.749664866941128e-7,0.031202099999999997,25805.200000162138,3.783040338029133e-11,0.0012122902240679233,0.0006326732326414774
2016-04-29T05:00:00.0,7583.913269011604,24757.79,4737.19209,68.205945,30.00000088209063,6052.816497276715,3.7860271328545444e-11,6.436246125852725e-11,3.2181230629263626e-11,5518.9146176212735,68.20473212494802,4158.825129570001,2064.9986513902654,4531.884851402944,0.02486506,32341.703269011607,3.7860271328545444e-11,0.001212083645665786,0.0006326732326162948
2016-04-29T06:00:00.0,8495.623269066356,23846.08,4306.62959,62.16891700000001,30.000000090716174,10006.335020922874,3.78464520013561e-11,6.433896840230537e-11,3.2169484201152686e-11,6591.040875591228,81.45445408938768,4966.735005450468,1904.5823934750642,4179.832316804337,0.01808715,32341.703269066362,3.78464520013561e-11,0.001210065287671395,0.0006326732325859679
2016-04-29T07:00:00.0,9502.33992906686,22839.36334,4237.5092270000005,59.74694459,49.28674724542449,14846.27338585086,3.7846491470564466e-11,6.43390354999596e-11,3.21695177499798e-11,7603.8199926971965,93.97074273850014,5729.923337713422,1898.519936369599,4166.5275344985275,0.01853379,32341.70326906686,3.7846491470564466e-11,0.0012100652876617006,0.0006326732325803065
2016-04-29T08:00:00.0,10117.219139069968,22224.48413,4418.12496,80.45419379,83.5117554592442,20505.215663736046,3.7846466534505874e-11,6.433899310865998e-11,3.216949655432999e-11,8313.812722251198,102.7450882910253,6264.9444079893465,1803.4064168187067,3957.7896168606126,0.0178358,32341.70326906997,3.7846466534505874e-11,0.001210065287659805,0.000632673232591247
2016-04-29T09:00:00.0,10647.023269072299,21694.68,4554.35646,72.644277,105.80386002558697,26309.825361259263,3.7846483364875245e-11,6.433902172028792e-11,3.216951086014396e-11,8874.409006887956,109.67313883592958,6687.386514385949,1772.6142621842785,3890.2125755701145,0.016035650000000002,32341.7032690723,3.7846483364875245e-11,0.0012100652876570871,0.0006326732325998787
