Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-04-29T10:00:00.0,10886.213269072341,21455.49,4393.93978,67.579389,142.83393192681888,32333.068623888554,3.784648029063277e-11,6.433901649407571e-11,3.2169508247037856e-11,9182.839018939358,113.48482787422226,6919.806577696479,1703.37425013292,3738.257143775885,0.01583814,32341.703269072346,3.784648029063277e-11,0.0012100652876553782,0.0006326732325893454
2016-04-29T11:00:00.0,10872.603269069998,21469.1,4337.22915,75.09558299999999,188.7405808664465,38597.193198034154,3.784651613128261e-11,6.433907742318044e-11,3.216953871159022e-11,9258.010009705662,114.41381801884468,6976.452318222236,1614.5932593642715,3543.4167128215586,0.01764263,32341.70326907,3.784651613128261e-11,0.0012100652876552234,0.000632673232585751
2016-04-29T12:00:00.0,10172.703269049804,22169.0,4311.37035,83.76530550000001,228.0600259505036,44779.833711751184,3.7846533844122505e-11,6.433910753500826e-11,3.216955376750413e-11,8883.176752574851,109.78149379108778,6693.993523846815,1289.5265164748887,2830.019129339614,0.02398812,32341.703269049805,3.7846533844122505e-11,0.001210065287655512,0.00063267323258428
2016-04-29T13:00:00.0,8572.293268868343,23769.41,4291.0138799999995,104.741528,254.07742430683257,49992.47664761084,3.7846399498620395e-11,6.433887914765467e-11,3.2169439573827337e-11,7951.229422911108,98.26415344823738,5991.7166736730105,621.063845957171,1362.9983890558112,0.02909886,32341.703268868343,3.7846399498620395e-11,0.0012100652876565706,0.0006326732325832729
2016-04-29T14:00:00.0,7696.51326905252,24645.19,4110.79395,104.517945,247.60125982037405,53056.17846301291,3.784650082387701e-11,6.433905140059091e-11,3.2169525700295457e-11,7274.738046774626,89.90382967245245,5481.940833686124,421.7752222778294,925.6358299561722,0.02669041,32341.70326905252,3.784650082387701e-11,0.0012100652876565051,0.0006326732325728078
2016-04-29T15:00:00.0,6319.673269066666,26022.03,4169.79625,90.9302775,232.98835455817175,55352.961809328444,3.784643339211037e-11,6.433893676658763e-11,3.2169468383293815e-11,6240.857594035833,77.12676312695432,4702.851410180141,78.8156750307682,172.97036174070183,0.02079138,32341.703269066667,3.784643339211037e-11,0.0012100652876558633,0.0006326732325760147
2016-04-29T16:00:00.0,5257.403269068826,27084.3,4637.37726,62.52975,219.18605025045264,56058.987963922526,3.7846410722768e-11,6.43388982287056e-11,3.21694491143528e-11,5257.403223399896,64.97288024350354,3961.760990457533,4.566886598402504e-5,0.00010022575162187825,0.0188838,32341.703269068825,3.7846410722768e-11,0.0012100652876540858,0.0006326732326061375
2016-04-29T17:00:00.0,4461.413269063638,27880.29,5541.61336,59.120472,221.63039055927905,55383.37242727905,3.7846371874641563e-11,6.433883218689066e-11,3.216941609344533e-11,4461.413245916639,55.13574976588279,3361.9359613343163,2.3146933708083525e-5,5.0798695755790556e-5,0.02096127,32341.70326906364,3.7846371874641563e-11,0.0012100652876536507,0.0006326732326717187
2016-04-29T18:00:00.0,4087.8732690644583,28253.83,6733.4837099999995,47.414889,217.6468783903279,53203.6957120853,3.7846384385891443e-11,6.433885345601545e-11,3.216942672800773e-11,4087.873242788331,50.519408036302,3080.4517095306096,2.6276063367751727e-5,5.7665942517999666e-5,0.02050742,32341.70326906446,3.7846384385891443e-11,0.0012100652876522503,0.0006326732327728611
2016-04-29T19:00:00.0,4062.4732690627434,28279.23,7906.87723,42.8285,220.75260749200234,49550.66440195507,3.784643135835126e-11,6.433893330919715e-11,3.216946665459857e-11,4062.473215610545,50.20550536346558,3061.31130265034,5.345213419295225e-5,0.00011730705831750044,0.0210024,32341.703269062746,3.784643135835126e-11,0.001210065287651292,0.0006326732329227529
2016-04-29T20:00:00.0,4096.823269067237,28244.88,9311.22451,39.593472,228.13082292078556,44705.09922458572,3.784645064690253e-11,6.43389660997343e-11,3.216948304986715e-11,4096.822654651031,50.63000808741031,3087.195615085994,0.000614416140339382,0.001348409209365277,0.0191357,32341.70326906724,3.784645064690253e-11,0.0012100652876504596,0.0006326732331651795
2016-04-29T21:00:00.0,4213.043269069751,28128.66,9628.88649,39.633583,239.16856907351274,38481.07231075415,3.784646475574861e-11,6.433899008477263e-11,3.2169495042386314e-11,4080.680604935343,50.43051883035769,3075.03163599742,132.36266413434382,290.48559042782733,0.01794445,32341.703269069752,3.784646475574861e-11,0.001210065287650148,0.000632673233224778
2016-04-29T22:00:00.0,4261.293269069227,28080.41,8887.49526,40.358278000000006,249.9667149691442,32217.703679852628,3.7846432250545594e-11,6.433893482592751e-11,3.2169467412963755e-11,3923.6951649658286,48.49043629194495,2956.7339202405456,337.5981041033345,740.8991443254498,0.0185,32341.70326906923,3.7846432250545594e-11,0.00121006528765004,0.000632673233087265
2016-04-29T23:00:00.0,4637.743269070793,27703.96,8202.19436,41.620305,258.10008332654365,27027.84211709187,3.784643583286965e-11,6.43389409158784e-11,3.21694704579392e-11,3823.950657329087,47.257757786179084,2881.5705967182366,813.7926117416416,1785.9645607287048,0.01810682,32341.703269070793,3.784643583286965e-11,0.0012100652876500262,0.0006326732329691307
2016-04-30T00:00:00.0,5299.173269071547,27042.53,7306.35875,45.546028,263.73874617792217,23493.183547212037,3.784643222325904e-11,6.433893477954036e-11,3.216946738977018e-11,3759.837039379542,46.465418632417226,2833.257233683977,1539.3362296919413,3378.2562210682113,0.01840043,32341.703269071546,3.784643222325904e-11,0.0012100652876503404,0.0006326732328282269
2016-04-30T01:00:00.0,6293.233269065549,26048.47,6589.87958,49.686111,264.659346875422,22398.338884637455,3.7847061450571594e-11,6.434000446597171e-11,3.2170002232985855e-11,3755.1632909197206,46.407658767696056,2829.735290713174,2538.0699781457643,5570.096076341491,0.02354976,32341.703269065554,3.7847061450571594e-11,0.0012100652876506008,0.0006326732327572222
2016-04-30T02:00:00.0,1.3539800554787825e-7,25500.97,5660.70366,49.852528,261.3821047086754,24208.2913043654,3.780998879403127e-11,6.427698094985315e-11,3.2138490474926575e-11,6.788955815541227e-8,8.390035811184075e-10,5.115875494624435e-8,6.744417041151612e-8,1.4801424397909872e-7,0.03087867,25500.9700001354,3.780998879403127e-11,0.0012100652876518632,0.0006326732326786978
2016-04-30T03:00:00.0,4.759139337304761e-8,25824.24,4989.0671,54.147195,211.53078677478632,18547.58827723781,3.774426837382783e-11,6.416525623550731e-11,3.208262811775366e-11,2.3767713775564687e-8,2.937299566311337e-10,1.791036320921547e-8,2.375951434124742e-8,5.2143076726610674e-8,0.0378332,25824.240000047594,3.774426837382783e-11,0.0012100652876518535,0.0006326732326274488
2016-04-30T04:00:00.0,1.2820910776186476e-7,25084.14,4632.07403,59.385721999999994,157.3848018402916,13558.521809981095,3.780849358588978e-11,6.427443909601262e-11,3.213721954800631e-11,6.41022206621627e-8,7.921983019845194e-10,4.8304774511251176e-8,6.404261266060605e-8,1.4054912140764176e-7,0.03046539,25084.14000012821,3.780849358588978e-11,0.0012100652876514293,0.00063267323260159
2016-04-30T05:00:00.0,3.684890005093303e-6,23945.37,4426.44905,68.0015,98.00028990639197,8926.44841284318,3.784456431219027e-11,6.433575933072345e-11,3.2167879665361726e-11,2.396737040520559e-6,2.9619738508131272e-8,1.8060816163494678e-6,1.2880886288134132e-6,2.826863514053051e-6,0.02665538,23945.37000368489,3.784456431219027e-11,0.0012100652876500635,0.0006326732325854358
2016-04-30T06:00:00.0,5346.604671346421,22865.95,4224.590270000001,64.39880600000001,30.000000001323784,4500.000000149357,3.6982369162017135e-11,6.287002757542913e-11,3.1435013787714566e-11,5210.864193206219,64.3977341672117,3926.6911077568107,135.7404781401394,297.8986045299991,0.02304524,28212.55467134642,3.6982369162017135e-11,0.0010718346439678463,0.0005579725374819484
2016-04-30T07:00:00.0,10266.703138930825,22075.00013,3955.143482,54.88258318,30.000000003210978,4500.000000408707,3.663674441232093e-11,6.228246550094558e-11,3.114123275047279e-11,7799.261208597949,96.38607558929723,5877.1997310547085,2467.441930332813,5415.094435177134,0.02037118,32341.703268930825,3.663674441232093e-11,0.001014849682518189,0.0005306743530653035
2016-04-30T08:00:00.0,10875.171829019757,21466.53144,4331.423563,64.6793334,71.50450726223103,11837.151215314898,3.6636436496467167e-11,6.228194204399418e-11,3.114097102199709e-11,8199.059684308842,101.32692896882949,6178.471278587163,2676.1121447108535,5873.046009548465,0.019485130000000003,32341.703269019756,3.6636436496467167e-11,0.0010148496825148226,0.0005306743531202433
2016-04-30T09:00:00.0,11146.573269033015,21195.13,4766.942129999999,78.436306,108.15311768075405,19557.245471124887,3.6636420781983177e-11,6.22819153293714e-11,3.11409576646857e-11,8397.54085491914,103.7798306734687,6328.03845569931,2749.0324141138126,6033.078203295906,0.0195213,32341.703269033012,3.6636420781983177e-11,0.0010148496825137258,0.000530674353203872
2016-04-30T10:00:00.0,11283.223269039707,21058.48,4433.6527399999995,69.24902800000001,133.49765720390175,27151.420530794472,3.6636416771804995e-11,6.228190851206849e-11,3.1140954256034246e-11,8495.862617704477,104.99492638656689,6402.129657717493,2787.3606513351688,6117.194073070203,0.01906879,32341.703269039706,3.6636416771804995e-11,0.001014849682511744,0.0005306743531386392
2016-04-30T11:00:00.0,11335.143269040716,21006.56,4245.60184,71.974889,169.24457044011805,35237.092052256536,3.663643718488775e-11,6.228194321430917e-11,3.114097160715458e-11,8519.035972119666,105.28131103641778,6419.592136366937,2816.1072969209895,6180.282001757866,0.01929044,32341.703269040718,3.663643718488775e-11,0.0010148496825110656,0.0005306743531038874
2016-04-30T12:00:00.0,11043.433268980365,21298.27,4200.81476,79.7358332,202.5520073265219,43591.364881055684,3.663639541913874e-11,6.228187221253585e-11,3.1140936106267925e-11,8337.610615463458,103.03919121599135,6282.877513170204,2705.8226535168446,5938.2492505746495,0.02255086,32341.703268980364,3.663639541913874e-11,0.0010148496825110509,0.000530674353096393
2016-04-30T13:00:00.0,10942.243269044418,21399.46,4332.85186,85.6969447,225.85638019208366,51611.67741547488,3.663641802357936e-11,6.228191064008492e-11,3.114095532004246e-11,8218.660865016951,101.56916741101534,6193.241915305813,2723.5824040274056,5977.225132834582,0.02002592,32341.703269044418,3.663641802357936e-11,0.0010148496825110112,0.000530674353121602
2016-04-30T14:00:00.0,10742.82326906194,21598.88,4406.69906,73.8344444,241.72961775287277,59449.29313428962,3.663644414408268e-11,6.228195504494056e-11,3.114097752247028e-11,8017.685364160918,99.08543987593143,6041.795114386062,2725.137904900961,5980.638864286883,0.01875515,32341.70326906194,3.663644414408268e-11,0.001014849682510099,0.0005306743531368034
2016-04-30T15:00:00.0,10109.193269070005,22232.51,4827.52307,60.59500010000001,266.98162807822644,67065.02858363687,3.663641433741434e-11,6.228190437360437e-11,3.114095218680219e-11,7566.949115658622,93.51507917675585,5702.1389741924295,2542.2441534113213,5579.256799831719,0.01379726,32341.703269070003,3.663641433741434e-11,0.0010148496825091548,0.0005306743532208942
2016-04-30T16:00:00.0,9424.243269065539,22917.46,5579.26843,52.906278,299.90272200472754,73518.90181833535,3.663640872004169e-11,6.228189482407086e-11,3.114094741203543e-11,7057.7692436563875,87.22245115485394,5318.442143588654,2366.4740254090893,5193.508373368497,0.01510925,32341.70326906554,3.663640872004169e-11,0.0010148496825086691,0.0005306743533858925
2016-04-30T17:00:00.0,8760.483269063221,23581.22,6444.11106,48.207139,334.2199100090974,78451.58443596683,3.663638611144077e-11,6.22818563894493e-11,3.114092819472465e-11,6526.4007607167405,80.65560829723435,4918.024896172826,2234.082508346419,4902.959461761882,0.01569793,32341.703269063222,3.663638611144077e-11,0.001014849682508565,0.0005306743536005922
2016-04-30T18:00:00.0,8409.663269077186,23932.04,7538.0694,46.960361,366.66939415654076,81828.45826457597,3.6636381203874534e-11,6.22818480465867e-11,3.114092402329335e-11,6118.718461808448,75.6173237946363,4610.812426502213,2290.944807268676,5027.750531687389,0.00541241,32341.70326907719,3.6636381203874534e-11,0.0010148496825089365,0.000530674353953312
2016-04-30T19:00:00.0,8435.473269077105,23906.23,8491.70823,38.582833,395.3273718012112,83928.95235343999,3.663643955592263e-11,6.228194724506847e-11,3.114097362253424e-11,5866.567639568327,72.501153228949,4420.802026155426,2568.9056295087175,5637.768576369919,0.00566268,32341.703269077105,3.663643955592263e-11,0.0010148496825084711,0.0005306743544154457
2016-04-30T20:00:00.0,8084.463269076699,24257.24,9966.17127,38.194611,429.24670687991215,85495.81525663957,3.663637292994426e-11,6.228183398090524e-11,3.114091699045262e-11,5393.223184109919,66.65139217551832,4064.10927899502,2691.2400849667183,5906.246071559317,0.00569821,32341.7032690767,3.663637292994426e-11,0.001014849682509434,0.0005306743805518342
2016-04-30T21:00:00.0,8236.893269075834,24104.81,10766.3448,37.962445,457.70450290514697,85499.99986786862,3.6636393394743436e-11,6.228186877106384e-11,3.114093438553192e-11,5138.838690794527,63.50761709918002,3872.415676779269,3098.054578281246,6799.048804549984,0.00705866,32341.70326907584,3.6636393394743436e-11,0.0010148496825106938,0.0005307531611215456
2016-04-30T22:00:00.0,8299.383269068194,24042.32,11270.7777,35.0225,483.2506898539555,85405.12007995104,3.6636394631014796e-11,6.228187087272515e-11,3.1140935436362574e-11,4881.65779606867,60.329283088281336,3678.614822456179,3417.7254729994625,7500.604558222057,0.01366063,32341.703269068195,3.6636394631014796e-11,0.0010148496825120035,0.0005307531615550496
2016-04-30T23:00:00.0,8255.913269067272,24085.79,11768.8217,32.501472,508.55848779194406,85313.56229138245,3.663638116926542e-11,6.228184798775121e-11,3.1140923993875605e-11,4613.670602085108,57.01740094388183,3476.670789261087,3642.242666982103,7993.334211873113,0.01532922,32341.703269067275,3.663638116926542e-11,0.0010148496825142194,0.0005307531619274202
2016-05-01T00:00:00.0,8280.303269055916,24061.4,11816.1595,33.948221999999994,533.075431585487,85014.74612326983,3.6636402991881326e-11,6.228188508619826e-11,3.114094254309913e-11,4421.78715842747,54.64603632227756,3332.075385504729,3858.516110628385,8467.971976097057,0.01981004,32341.703269055917,3.6636402991881326e-11,0.0010148496825191638,0.0005307531619844373
2016-05-01T01:00:00.0,8090.968264641746,23818.2,11252.9003,35.2505,553.774260757478,84998.63451562478,3.6636998617779745e-11,6.228289765022556e-11,3.114144882511278e-11,4165.214926774122,51.47522438857906,3138.733194425552,3925.7533378675616,8615.5320587007,0.02667121,31909.168264641747,3.6636998617779745e-11,0.0010148496825304223,0.0005307531616713627
2016-05-01T02:00:00.0,4.4534227794096495e-8,23589.97,10428.1458,32.941611,569.9999999957691,85499.99999950417,3.679335584929946e-11,6.254870494380908e-11,3.127435247190454e-11,2.2241983062358482e-8,2.748744276369404e-10,1.6760635831520756e-8,2.2229696026794207e-8,4.878570870121188e-8,0.03381905,23589.970000044534,3.679335584929946e-11,0.0010580988976176644,0.0005532553915900073
2016-05-01T03:00:00.0,2.6334263451193054e-8,24104.26,9286.75,32.804389,537.0594470949729,75071.85475282511,3.672242629894825e-11,6.242812470821202e-11,3.121406235410601e-11,1.3136673459480863e-8,1.6234773617552131e-10,9.899252205824469e-9,1.313516186700398e-8,2.8826673104955405e-8,0.04180443,24104.260000026334,3.672242629894825e-11,0.00105809889762283,0.0005532553910771419
2016-05-01T04:00:00.0,3.899822537229607e-8,23680.83,8517.57168,33.994806,504.2561161940646,65785.10530611922,3.6779277736898577e-11,6.252477215272757e-11,3.126238607636379e-11,1.946951036662855e-8,2.4061121274098406e-10,1.4671415411035611e-8,1.9466190233514792e-8,4.2720866947976106e-8,0.035,23680.830000039,3.6779277736898577e-11,0.001058098897625461,0.0005532553907623918
2016-05-01T05:00:00.0,6.077144297302045e-8,23094.96,7724.65267,33.77775,470.26236829323443,57267.53417943201,3.682169153110816e-11,6.259687560288388e-11,3.129843780144194e-11,3.0358458918466154e-8,3.7518075594955944e-10,2.2876875362778014e-8,3.035038717895142e-8,6.660753012981481e-8,0.03011086,23094.96000006077,3.682169153110816e-11,0.0010580988976268385,0.0005532553904643152
2016-05-01T06:00:00.0,7.349131248517332e-8,22461.87,7000.87035,34.126806,436.48567639254026,49542.88206277689,3.6834850014316543e-11,6.261924502433812e-11,3.130962251216906e-11,3.67202509092834e-8,4.5380206985481946e-10,2.7670857917976795e-8,3.6708442330865597e-8,8.056103746404248e-8,0.0287,22461.87000007349,3.6834850014316543e-11,0.0010580988976278253,0.0005532553902431105
2016-05-01T07:00:00.0,1.4422349909811743e-7,22108.783369999997,6064.576311,35.15261114,402.35992849192223,42542.01226614051,3.6865390703543496e-11,6.267116419602394e-11,3.133558209801197e-11,7.219658589390514e-8,8.922313792475332e-10,5.4404352393142264e-8,7.196424204001627e-8,1.5793407812846478e-7,0.025,22108.783370144218,3.6865390703543496e-11,0.0010580988976286155,0.0005532553900504859
2016-05-01T08:00:00.0,3950.53201379485,21593.40333,5635.266127000001,40.12144436,367.2083754517427,36477.43650860824,3.6897470590971334e-11,6.272570000465126e-11,3.136285000232563e-11,2240.0612810328303,27.68348311251163,1688.017262958026,1710.4707327619572,3753.8312179299414,0.022,25543.935343794852,3.6897470590971334e-11,0.0010580988976289622,0.0005532553899694634
2016-05-01T09:00:00.0,11866.013114581894,21012.2,5313.96986,31.272444,354.7714723031781,36284.019415751594,3.689943090327406e-11,6.27290325355659e-11,3.136451626778295e-11,6398.093126837396,79.06993640254966,4821.33758552132,5467.919987744435,11999.999973103708,0.021,32878.2131145819,3.689943090327406e-11,0.0010580988976261953,0.0005532553899108396
2016-05-01T10:00:00.0,4.928387843873227e-7,20761.62,5158.0995,43.82475,402.57002280465906,47791.387667632014,3.688745839234175e-11,6.270867926698097e-11,3.1354339633490486e-11,2.4857083842407893e-7,3.0719278378862326e-9,1.8731267304184344e-7,2.4420523728397676e-7,5.35937403511339e-7,0.023,20761.62000049284,3.688745839234175e-11,0.0010580988976312015,0.0005532553898864008
2016-05-01T11:00:00.0,1.3281135366391059e-6,20750.65,5041.84486,48.798833,358.7463309066599,42633.288721610654,3.689429694221812e-11,6.27203048017708e-11,3.13601524008854e-11,6.659568085509601e-7,8.230133800037074e-9,5.018374268315289e-7,6.620940077833441e-7,1.4530439533497433e-6,0.022,20750.650001328115,3.689429694221812e-11,0.0010580988976321374,0.0005532553898669686
2016-05-01T12:00:00.0,4.4731410919700036e-7,21009.45,4717.07403,54.1917499,309.94855601381914,37591.44441682092,3.688650029589764e-11,6.270705050302598e-11,3.135352525151299e-11,2.2547877937185792e-7,2.786547865374707e-9,1.699114552057748e-7,2.2177262277463939e-7,4.867063660945428e-7,0.023,21009.450000447312,3.688650029589764e-11,0.0010580988976328046,0.0005532553898146055
2016-05-01T13:00:00.0,11898.353115226608,20979.86,4566.16662,66.8629446,255.75786421553303,32874.37094073293,3.6898763240673434e-11,6.272789750914483e-11,3.136394875457242e-11,6430.433144740536,79.4696059772441,4845.707681539274,5467.919970486009,11999.999935228041,0.021,32878.21311522661,3.6898763240673434e-11,0.0010580988976311625,0.0005532553897887802
2016-05-01T14:00:00.0,11809.413115281284,21068.8,4534.26615,63.8684167,268.36558369171155,45153.91249075563,3.689780631262041e-11,6.27262707314547e-11,3.136313536572735e-11,6553.156518997605,80.98626558273024,4938.186925776234,5256.256596283616,11535.4795160506,0.018000000000000002,32878.21311528129,3.689780631262041e-11,0.0010580988976307529,0.0005532553897840018
2016-05-01T15:00:00.0,11412.673115285308,21465.54,5457.96522,46.3031667,285.4844906733717,57093.31333583786,3.689781054680251e-11,6.272627792956426e-11,3.136313896478213e-11,6457.475732247476,79.80380800149489,4866.085853749688,4955.197383037769,10874.769308339044,0.014,32878.21311528531,3.689781054680251e-11,0.0010580988976291138,0.0005532553899359588
2016-05-01T16:00:00.0,10654.213115288669,22224.0,6829.097140000001,38.859055,318.98619007379915,67376.20383118198,3.689777647151697e-11,6.272622000157884e-11,3.136311000078942e-11,6116.4310016416475,75.589054539043,4609.088691405061,4537.782113646957,9958.701912932795,0.011,32878.21311528867,3.689777647151697e-11,0.001058098897628346,0.0005532553902044724
2016-05-01T17:00:00.0,9967.703115288125,22910.51,8603.59487,37.386056,355.7172477117733,75114.89784877522,3.689775119096818e-11,6.272617702464591e-11,3.1363088512322954e-11,5746.857292960211,71.0217297030039,4330.593274573408,4220.84582232785,9263.1475712765,0.011,32878.21311528813,3.689775119096818e-11,0.001058098897628555,0.000553255390796446
2016-05-01T18:00:00.0,9675.10311528808,23203.11,10109.6111,37.680278,389.35397951370436,80105.04437788052,3.6897790829095646e-11,6.27262444094626e-11,3.13631222047313e-11,5509.734701147727,68.09128341494107,4151.907525301284,4165.368414140291,9141.395808585987,0.011,32878.21311528808,3.6897790829095646e-11,0.0010580988976291988,0.0005532553914449453
2016-05-01T19:00:00.0,9271.943115285621,23606.27,11239.8262,33.651306,419.76604302757505,83288.7371650232,3.689777456269607e-11,6.272621675658332e-11,3.136310837829166e-11,5152.828167508636,63.68050408474916,3882.957566143241,4119.114947776922,9039.887081984203,0.013,32878.213115285624,3.689777456269607e-11,0.0010580988976293777,0.0005532553919678101
2016-05-01T20:00:00.0,8964.743115284904,23913.47,12258.5508,31.008278000000004,449.79629921125326,84971.75616640603,3.689776368086737e-11,6.272619825747453e-11,3.136309912873727e-11,4779.397385041714,59.06551214339096,3601.5556184994484,4185.345730243127,9185.238401973242,0.014,32878.21311528491,3.689776368086737e-11,0.0010580988976300605,0.0005532553924818572
2016-05-01T21:00:00.0,8892.493115283442,23985.72,13111.3563,30.86675,477.8545914535748,85499.99994013412,3.6897717662774605e-11,6.272612002671683e-11,3.1363060013358415e-11,4458.937723375037,55.10515636781134,3360.0705102323986,4433.555391908341,9729.963990493661,0.015,32878.21311528345,3.6897717662774605e-11,0.0010580988976317228,0.000553441442030654
2016-05-01T22:00:00.0,8915.113115272437,23963.1,13519.7198,30.297639,502.0940559203156,85478.67869430163,3.689773645394004e-11,6.272615197169807e-11,3.1363075985849034e-11,4298.371168976961,53.120817129081296,3239.0742151878835,4616.741946295415,10131.988645690679,0.019,32878.21311527244,3.689773645394004e-11,0.0010580988976339582,0.0005534414429396788
2016-05-01T23:00:00.0,8795.633115266823,24082.58,13447.3378,29.145694,524.9182921483266,85330.02230862158,3.6897719683717766e-11,6.27261234623202e-11,3.13630617311601e-11,4179.275589296638,51.648991113975654,3149.32872646193,4616.357525970122,10131.144989619721,0.021,32878.21311526683,3.6897719683717766e-11,0.001058098897637417,0.0005534414429798518
2016-05-02T00:00:00.0,8747.073115253457,24131.14,12795.6156,29.428139,547.422647361231,85163.15877814472,3.689840891000099e-11,6.272729514700167e-11,3.136364757350084e-11,4208.036883892865,52.004433538694286,3171.0020450423344,4539.03623136053,9961.454223237786,0.024,32878.213115253464,3.689840891000099e-11,0.001058098897645226,0.0005534414426769387
2016-05-02T01:00:00.0,3.0690772473983875e-7,24054.12,11710.0902,30.874917,569.9999999988544,85499.99999986628,3.787955496023159e-11,6.43952434323937e-11,3.219762171619685e-11,1.5309996610585542e-7,1.892064454711422e-9,1.1536978382386719e-7,1.537433633905509e-7,3.3740807485965607e-7,0.031,24054.12000030691,3.787955496023159e-11,0.0012178288596436163,0.000636882701291781
2016-05-02T02:00:00.0,4.131324239473285e-8,24223.52,10096.6781,30.327971999999995,539.1263008296382,73789.91043720176,3.777818039642769e-11,6.422290667392707e-11,3.2111453336963537e-11,2.0623478291065103e-8,2.548723634599457e-10,1.5540997771947906e-8,2.0625541196993815e-8,4.5265200362098524e-8,0.036000000000000004,24223.520000041317,3.777818039642769e-11,0.0012178288596490596,0.0006368827009825593
2016-05-02T03:00:00.0,2.5107683358923045e-8,24534.94,8732.94669,30.576444,508.799546658785,63693.23297414528,3.7702211286395894e-11,6.409375918687301e-11,3.2046879593436506e-11,1.2521414608292914e-8,1.5474414596979638e-10,9.4356186566949e-9,1.2522174991443257e-8,2.7481400586935997e-8,0.045,24534.940000025108,3.7702211286395894e-11,0.0012178288596517235,0.0006368827007380009
2016-05-02T04:00:00.0,4.51591768145173e-8,24262.44,7533.9374,32.626721999999994,478.2243204878312,54960.28692106489,3.778821582508973e-11,6.423996690265254e-11,3.211998345132627e-11,2.2546235727601068e-8,2.7863449152068216e-10,1.6989908019553788e-8,2.2548701120013587e-8,4.948580327440106e-8,0.035,24262.440000045157,3.778821582508973e-11,0.0012178288596537497,0.000636882700550202
2016-05-02T05:00:00.0,1.6110870818839618e-7,23748.23,6812.1805,35.065944,445.5988163170018,47426.35015801407,3.78656166396669e-11,6.437154828743373e-11,3.2185774143716865e-11,8.064916989207035e-8,9.966914528855201e-10,6.077386907838537e-8,8.039516674803839e-8,1.7643674394952023e-7,0.027000000000000003,23748.23000016111,3.78656166396669e-11,0.0012178288596552493,0.0006368827004694497
2016-05-02T06:00:00.0,3307.1862962315613,23219.46,6194.12955,34.332056,410.53409014689004,40614.17029513398,3.789586831255305e-11,6.442297613134018e-11,3.221148806567009e-11,1977.7655341972306,24.44193791931094,1490.362068250667,1329.4207620342663,2917.571790445214,0.024,26526.646296231564,3.789586831255305e-11,0.001217828859655083,0.0006368827004162417
2016-05-02T07:00:00.0,10445.101175205225,22433.11194,5898.536962,41.12436112,400.6451898950938,38827.97524071256,3.7896719960347326e-11,6.442442393259046e-11,3.221221196629523e-11,5906.610107112399,72.99601244705418,4450.976368722816,4538.491068092762,9960.257797684155,0.022,32878.213115205224,3.7896719960347326e-11,0.0012178288596554256,0.0006368827003915143
2016-05-02T08:00:00.0,11138.696065230695,21739.51705,5457.189756000001,51.01291685,432.51805905103964,47340.673082002235,3.789620312565328e-11,6.442354531361058e-11,3.221177265680529e-11,6649.009586938193,82.17085227689077,5010.417821761632,4489.686478292438,9853.150327639989,0.021,32878.2131152307,3.789620312565328e-11,0.0012178288596571868,0.0006368827003578358
2016-05-02T09:00:00.0,11623.133115221171,21255.08,5058.16204,54.72005600000001,463.67721230682236,56747.052112286554,3.7896211148298313e-11,6.442355895210714e-11,3.221177947605357e-11,7322.544773266374,90.49464239561534,5517.965999732643,4300.588341954733,9438.152003587615,0.021,32878.21311522117,3.7896211148298313e-11,0.0012178288596585802,0.000636882700329489
2016-05-02T10:00:00.0,11802.0131152268,21076.2,4790.68513,61.758139,499.45301653132964,66645.0087124895,3.7896216857214254e-11,6.442356865726423e-11,3.221178432863212e-11,7879.016157975997,97.3717159433988,5937.299752646268,3922.99695725074,8609.482853993635,0.021,32878.213115226805,3.7896216857214254e-11,0.0012178288596611704,0.0006368827003119334
2016-05-02T11:00:00.0,11606.603115089021,21271.61,4546.46061,67.446389,535.0678113036204,76401.10682601211,3.789663117247816e-11,6.442427299321288e-11,3.221213649660644e-11,8284.057282663325,102.37735986488312,6242.5219429806775,3322.5458324256324,7291.721530144477,0.023,32878.21311508903,3.789663117247816e-11,0.0012178288596663184,0.0006368827002975
2016-05-02T12:00:00.0,6038.433124458142,21770.88,4439.20369,74.6264168,569.9999999973954,85388.89032601997,3.835950458097342e-11,6.521115778765481e-11,3.2605578893827405e-11,6038.433124223161,74.62512871227685,4550.312726358344,2.3491546804043956e-7,5.155499013309036e-7,0.025,27809.313124458142,3.835950458097342e-11,0.0012880838302379012,0.0006368827004030169
2016-05-02T13:00:00.0,2.82821913655246e-7,23339.57,4488.3657299999995,74.8981108,569.9999999935351,85499.99999977656,3.8521040909689286e-11,6.548576954647178e-11,3.274288477323589e-11,1.5074442289936694e-7,1.8629538044226275e-9,1.1359474417211143e-7,1.3201200498633256e-7,2.89716027271063e-7,0.031,23339.57000028282,3.8521040909689286e-11,0.0013163877314372487,0.0006868155749723472
2016-05-02T14:00:00.0,8379.093115276713,24499.12,4612.00227,72.8599998,495.1032055831622,81011.63495699543,3.854106704619027e-11,6.551981397852345e-11,3.2759906989261725e-11,6614.4987796085,81.74435530558014,4984.4119088768375,1764.594335668149,3872.6118941055806,0.027999999999999997,32878.21311527671,3.854106704619027e-11,0.001316387731435885,0.0006868155749789311
2016-05-02T15:00:00.0,6720.473115283137,26157.74,4820.92818,68.3951668,503.9888774765065,85256.65717679341,3.8540150782868657e-11,6.551825633087672e-11,3.275912816543836e-11,6720.472742597201,83.05401966146376,5064.269491552667,0.00037268587040641956,0.0008179034157187806,0.024,32878.213115283135,3.8540150782868657e-11,0.0013163877314379552,0.0006868155750371381
2016-05-02T16:00:00.0,5664.943115285871,27213.27,5401.00222,60.845222,518.6490467257345,85499.99999306507,3.853964245913568e-11,6.551739218053066e-11,3.275869609026533e-11,5664.942939302286,70.00940265402427,4268.866015489284,0.00017598351996250545,0.00038621674046987985,0.022,32878.21311528587,3.853964245913568e-11,0.001316387731440956,0.0006884259345852205
2016-05-02T17:00:00.0,4844.143115285522,28034.07,6493.80084,50.468194,527.8145437675229,84367.86486319703,3.8539640232133985e-11,6.551738839462777e-11,3.275869419731389e-11,4810.38789211683,59.44850397782263,3624.908779135526,33.755223168626905,74.0798471856799,0.022,32878.21311528552,3.8539640232133985e-11,0.001316387731444312,0.0006884259346474841
2016-05-02T18:00:00.0,4369.863115285495,28508.35,7848.35637,41.576861,536.7961701331097,81573.05333794416,3.8539661544016773e-11,6.551742462482851e-11,3.275871231241426e-11,4171.083242529419,51.547747145651016,3143.155313759208,198.77987275601015,436.2460447614672,0.022,32878.21311528549,3.8539661544016773e-11,0.001316387731448661,0.0006884259347431866
2016-05-02T19:00:00.0,3992.9331152820423,28885.28,9461.24991,37.860695,546.7683726665249,77304.09901489077,3.8539634339868777e-11,6.551737837777692e-11,3.275868918888846e-11,3622.443628503103,44.7674614372397,2729.7232583682744,370.48948677887404,813.083190929364,0.024,32878.213115282044,3.8539634339868777e-11,0.001316387731455831,0.0006884259349044274
2016-05-02T20:00:00.0,4031.163115282127,28847.05,10162.5833,37.855556,553.6764554915288,71385.65624261435,3.853966829279916e-11,6.551743609775857e-11,3.2758718048879287e-11,3323.3740399138724,41.07145187925189,2504.356821905603,707.7890753681891,1553.3272074972326,0.024,32878.213115282124,3.853966829279916e-11,0.0013163877314667867,0.0006884259349830404
2016-05-02T21:00:00.0,4089.1531152826938,28789.06,10740.7082,32.588055,556.893667758545,65280.75766044312,3.853964718060556e-11,6.551740020702945e-11,3.2758700103514724e-11,3076.1744448232334,38.01647035974804,2318.0774609602463,1012.9786704593946,2223.1020288359623,0.024,32878.2131152827,3.853964718060556e-11,0.0013163877314795636,0.00068842593504946
2016-05-02T22:00:00.0,4414.0531152782605,28464.16,10307.8842,29.454417,562.3233995060573,59081.22963866527,3.8539695529861465e-11,6.551748240076449e-11,3.2758741200382244e-11,3004.4197733538826,37.12970031792592,2264.0061169467026,1409.6333419243124,3093.6078258445164,0.026,32878.21311527826,3.8539695529861465e-11,0.0013163877315023995,0.0006884259350001992
2016-05-02T23:00:00.0,4442.963115273395,28435.25,11231.5277,38.836417,569.9999992117475,54130.96006988242,3.8541197179020686e-11,6.552003520433517e-11,3.2760017602167584e-11,2826.6601234932236,34.93288262071784,2130.0538183364533,1616.302991780106,3547.168923715283,0.027999999999999997,32878.21311527339,3.8541197179020686e-11,0.0013166201099982003,0.0006884259351050498
2016-05-03T00:00:00.0,5128.923115267169,27749.29,10541.817,40.843027,566.0977814526082,48576.655800360095,3.854175221865812e-11,6.55209787717188e-11,3.27604893858594e-11,2903.8424741533195,35.886729874440086,2188.2152362463466,2225.0806411137837,4883.203794745607,0.03,32878.21311526717,3.854175221865812e-11,0.00131662011004498,0.0006884259350278474
2016-05-03T01:00:00.0,2.576905703637574e-7,26860.16,9743.46746,38.345861,561.142800947191,45106.258519777984,3.852122038770448e-11,6.548607465909761e-11,3.2743037329548805e-11,1.2927771284308775e-7,1.5976604794783273e-9,9.74183219194102e-8,1.2834737144601052e-7,2.8167355362772794e-7,0.035,26860.160000257692,3.852122038770448e-11,0.0013166201100659536,0.0006884259349371528
2016-05-03T02:00:00.0,3.4625644679874126e-8,26365.76,8255.81244,42.305722,522.7982565689321,35362.79174858301,3.839567152119503e-11,6.527264158603155e-11,3.263632079301578e-11,1.7281677929145838e-8,2.1357319246497975e-10,1.302275563810852e-8,1.7278694109142257e-8,3.7920146840061136e-8,0.04,26365.760000034625,3.839567152119503e-11,0.0013166201100700478,0.0006884259347839349
2016-05-03T03:00:00.0,2.30988086734168e-8,26292.63,6713.6318599999995,44.568944,480.4938511892886,27106.979997059887,3.832323003371569e-11,6.514949105731666e-11,3.257474552865833e-11,1.1517492292976626e-8,1.4233731286319585e-10,8.679104442877795e-9,1.1516166889382858e-8,2.527359629851832e-8,0.048,26292.630000023102,3.832323003371569e-11,0.0013166201100719916,0.0006884259346643423
2016-05-03T04:00:00.0,4.1859800542252634e-8,25407.86,6139.363420000001,46.163306,435.9262238095721,20393.348825519777,3.842079129127467e-11,6.531534519516694e-11,3.265767259758347e-11,2.0899424501161648e-8,2.582826059885104e-10,1.5748939389543314e-8,2.0895060695895815e-8,4.5856692919931123e-8,0.037000000000000005,25407.860000041863,3.842079129127467e-11,0.0013166201100731102,0.0006884259346347683
2016-05-03T05:00:00.0,1.2020242414629687e-7,24345.93,5555.16198,45.948694,389.7642344299695,14253.986094007316,3.849895940464532e-11,6.544823098789704e-11,3.272411549394852e-11,6.014962869141644e-8,7.43350748571895e-10,4.5326265156822856e-8,5.998734722389252e-8,1.3164935966267066e-7,0.029,24345.930000120203,3.849895940464532e-11,0.0013166201100735897,0.0006884259346064341
2016-05-03T06:00:00.0,3518.509680764634,23512.22,5448.51615,49.085806,343.8168570508572,8698.824802610226,3.8540983915144494e-11,6.551967265574564e-11,3.275983632787282e-11,2016.796133635111,24.92429210736761,1519.7739089858296,1501.7135471294578,3295.6887748089753,0.026,27030.729680764634,3.8540983915144494e-11,0.0013166201100733416,0.0006884259345986021
2016-05-03T07:00:00.0,10187.054605117022,22691.15851,5233.446657,51.49613884,319.6566597783638,8065.772024830967,3.8541775305302225e-11,6.552101801901378e-11,3.276050900950689e-11,5535.026688006511,68.40385088665067,4170.9665174787,4652.027917110446,10209.427900431123,0.025,32878.213115117025,3.8541775305302225e-11,0.0013166201100725367,0.0006884259345851456
2016-05-03T08:00:00.0,10772.403445239433,22105.80967,5048.006917000001,65.49363895,336.56568844515556,17212.720474166723,3.8541249365598354e-11,6.55201239215172e-11,3.27600619607586e-11,5938.075965715559,73.3848788466643,4474.6877345527,4834.327479523809,10609.505946371877,0.023,32878.21311523943,3.8541249365598354e-11,0.0013166201100737202,0.0006884259345764586
2016-05-03T09:00:00.0,11410.053115262996,21468.16,4854.36802,59.245194,344.45824496196127,27248.907926517237,3.8541284452731176e-11,6.5520183569643e-11,3.27600917848215e-11,6293.692458969928,77.77971539372466,4742.665572788089,5116.360656293003,11228.461256842827,0.021,32878.213115262995,3.8541284452731176e-11,0.001316620110073374,0.0006884259345680347
2016-05-03T10:00:00.0,11690.743115263018,21187.47,4771.74305,54.402472,362.994082975825,38365.667424574094,3.854127901512136e-11,6.55201743257063e-11,3.276008716285315e-11,6397.24592642166,79.05946639505454,4820.6991704301545,5293.497188841292,11617.208420404011,0.021,32878.21311526302,3.854127901512136e-11,0.0013166201100732618,0.0006884259345645133
2016-05-03T11:00:00.0,11677.833115211446,21200.38,4760.98607,54.38244399999999,387.6523939910195,50031.83265383419,3.854130020995243e-11,6.552021035691913e-11,3.2760105178459565e-11,6280.415983178455,77.61563993004026,4732.6609713439175,5397.417132032926,11845.273080878123,0.024,32878.213115211445,3.854130020995243e-11,0.0013166201100737935,0.0006884259345641385
2016-05-03T12:00:00.0,11124.213113518112,21754.0,4796.35178,58.39086120000001,410.88690654120444,61848.781324482174,3.8542160084230693e-11,6.552167214319218e-11,3.276083607159609e-11,5819.647926496494,71.92130253670851,4385.445276628568,5304.565187021552,11641.498457230286,0.026,32878.21311351811,3.8542160084230693e-11,0.0013166201100749592,0.0006884259345660299
2016-05-03T13:00:00.0,4.603605153834842e-7,23527.46,4911.73604,70.8078886,424.4186644980462,73079.37396676696,3.8528634237271216e-11,6.549867820336107e-11,3.2749339101680533e-11,2.3279358669229164e-7,2.876946885544877e-9,1.7542359058200467e-7,2.2750143001298916e-7,4.992789141311266e-7,0.03,23527.46000046036,3.8528634237271216e-11,0.0013166201100794112,0.0006884259345732184
2016-05-03T14:00:00.0,8124.003115276795,24754.21,5160.974520000001,66.4138891,353.612092521064,68167.63861586759,3.8542082123283926e-11,6.552153960958267e-11,3.276076980479134e-11,4466.709264685705,55.201199870930544,3365.9268213982036,3657.2938505910242,8026.365822303964,0.027999999999999997,32878.21311527679,3.8542082123283926e-11,0.001316620110077047,0.0006884259345830838
2016-05-03T15:00:00.0,6586.753115285212,26291.46,5374.48607,62.681389,342.40071991214677,74398.9574279957,3.854122344386003e-11,6.552007985456205e-11,3.276003992728102e-11,4029.2087530648087,49.79441116933395,3036.244583495972,2557.544362220337,5612.834925647055,0.023,32878.21311528521,3.854122344386003e-11,0.0013166201100771452,0.0006884259345934081
2016-05-03T16:00:00.0,5404.403115288835,27473.81,5564.8402399999995,61.369694,329.5150587016252,77673.55155556466,3.854122586098074e-11,6.552008396366725e-11,3.2760041981833624e-11,3695.5750323405828,45.671245632909425,2784.83205078716,1708.8280829481864,3750.2262277755044,0.02,32878.21311528884,3.854122586098074e-11,0.0013166201100773074,0.00068842593460336
2016-05-03T17:00:00.0,4548.763115288591,28329.45,6130.17816,53.335806000000005,313.8179269546697,78643.77028255325,3.854122021711209e-11,6.552007436909055e-11,3.2760037184545275e-11,3451.7131040628824,42.657512200515306,2601.0678171045915,1097.050011225643,2407.6065733784903,0.02,32878.21311528859,3.854122021711209e-11,0.0013166201100767959,0.0006884259346314666
2016-05-03T18:00:00.0,4085.6531152874827,28792.56,7159.439740000001,48.244861,303.14094977532653,77522.26720146227,3.85412290514728e-11,6.552008938750376e-11,3.276004469375188e-11,3330.5329560832324,41.159924340499465,2509.7514841767966,755.1201592041849,1657.2008936579575,0.021,32878.213115287486,3.85412290514728e-11,0.0013166201100763568,0.0006884259346863303
2016-05-03T19:00:00.0,3912.2831152862454,28965.93,8269.32169,46.734833,296.05732973597947,74529.78052772295,3.854124178840437e-11,6.552011104028743e-11,3.276005552014372e-11,3280.6395643874143,40.54332385812326,2472.153893788003,631.6435508987655,1386.2168083631775,0.022,32878.21311528624,3.854124178840437e-11,0.0013166201100761911,0.0006884259347838426
2016-05-03T20:00:00.0,3877.593115287736,29000.62,9044.38888,41.470139,289.8671372142316,70118.83022830007,3.854124001250836e-11,6.552010802126421e-11,3.2760054010632105e-11,3226.502389339752,39.87427717449859,2431.358364298694,651.0907259479186,1428.8959442301684,0.021,32878.213115287734,3.854124001250836e-11,0.0013166201100755259,0.0006884259348613443
2016-05-03T21:00:00.0,4006.8931152849655,28871.32,9869.99075,34.667889,288.2725920088697,64934.696345254866,3.854125225152276e-11,6.552012882758869e-11,3.2760064413794345e-11,3180.7774992302634,39.30919253423203,2396.9019837946357,826.1156160546365,1813.0088576013616,0.023,32878.21311528496,3.854125225152276e-11,0.001316620110074442,0.000688425934950561
2016-05-03T22:00:00.0,4154.6631152787495,28723.55,10426.8541,30.056972,292.915212163243,59274.6171250768,3.854125374273386e-11,6.552013136264756e-11,3.276006568132378e-11,3070.7045254926447,37.94887112900498,2313.9555566466447,1083.958589786039,2378.875893837596,0.026,32878.21311527875,3.854125374273386e-11,0.0013166201100735138,0.0006884259350146516
2016-05-03T23:00:00.0,4303.843115274154,28574.37,11831.236,35.957639,300.8084279123902,53540.595163986975,3.854122543770518e-11,6.55200832440988e-11,3.27600416220494e-11,2887.753389722096,35.687895181425716,2176.091169599129,1416.0897255519922,3107.777126699715,0.027999999999999997,32878.21311527416,3.854122543770518e-11,0.001316620110074725,0.0006884259351759846
2016-05-04T00:00:00.0,4784.65311526897,28093.56,10955.1156,39.265917,300.5400007139596,46993.22814871176,3.8541705269814495e-11,6.552089895868463e-11,3.276044947934232e-11,2797.034025678989,34.566752646741485,2107.728819923261,1987.6190895899158,4362.066210749058,0.03,32878.21311526897,3.8541705269814495e-11,0.0013166201100752698,0.000688425935074005
2016-05-04T01:00:00.0,9.418772678841113e-8,27308.92,9932.3633,39.101083,295.842152980846,42507.90826781001,3.848726087206324e-11,6.542834348250751e-11,3.2714171741253756e-11,4.7133091627269047e-8,5.824877011857261e-10,3.5517542755227196e-8,4.698920681765957e-8,1.0312339643080273e-7,0.036000000000000004,27308.920000094186,3.848726087206324e-11,0.0013166201100762213,0.0006884259349585637
2016-05-04T02:00:00.0,3.372429874485879e-8,27003.96,8699.40964,38.405305,256.7423866015686,32575.545656374587,3.8391788196665914e-11,6.526603993433206e-11,3.263301996716603e-11,1.683093150609826e-8,2.080027060251136e-10,1.2683091830799608e-8,1.6828101198826204e-8,3.693126717031603e-8,0.04,27003.960000033723,3.8391788196665914e-11,0.00131662011007589,0.000688425934827404
2016-05-04T03:00:00.0,2.360960020383105e-8,27022.42,7456.43975,43.986417,218.33839822191942,23876.136704850138,3.832793378490758e-11,6.515748743434289e-11,3.257874371717144e-11,1.1772913793565678e-8,1.454939036484574e-10,8.871579490759597e-9,1.1771528922831028e-8,2.5834018616580406e-8,0.047,27022.42000002361,3.832793378490758e-11,0.001316620110076247,0.0006884259347113707
2016-05-04T04:00:00.0,4.6385266001731825e-8,25699.92,6085.87263,39.27725,174.35329784220818,16419.697643310777,3.8432527265958544e-11,6.533529635212952e-11,3.266764817606476e-11,2.3162645385950387e-8,2.8625230381527905e-10,1.7454408769224332e-8,2.315728531942931e-8,5.082141359660561e-8,0.035,25699.920000046382,3.8432527265958544e-11,0.00131662011007477,0.0006884259346320901
2016-05-04T05:00:00.0,1.3317726385529533e-7,24768.97,5833.8263,46.983195,135.07736446263402,10333.825701804988,3.8502568065191706e-11,6.54543657108259e-11,3.272718285541295e-11,6.677916715294877e-8,8.252809696768088e-10,5.032201034614687e-8,6.633264233663572e-8,1.455748635751124e-7,0.027999999999999997,24768.970000133177,3.8502568065191706e-11,0.0013166201100745058,0.0006884259346182595
2016-05-04T06:00:00.0,9131.612610643773,23610.87,5596.33324,49.123778,88.0954860836038,4500.000090426822,3.854199941967285e-11,6.552139901344384e-11,3.276069950672192e-11,5233.983483877465,64.68345067786697,3944.1128462114007,3897.629126766242,8553.810136431202,0.025,32742.482610643772,3.854199941967285e-11,0.001316620110070094,0.0006883025810978474
2016-05-04T07:00:00.0,10047.445755112625,22830.76736,5321.756875,41.7774999,103.65647538161284,11401.590521372003,3.854130863647801e-11,6.552022468201261e-11,3.2760112341006305e-11,6169.169582801366,76.24081689629412,4648.830298554519,3878.276172311194,8511.337778850884,0.024,32878.21311511262,3.854130863647801e-11,0.0013166201100667952,0.0006883025810840217
2016-05-04T08:00:00.0,10802.418395255769,22075.79472,5190.254586,55.72580588,138.12110899804463,19240.002412079994,3.8541307242889304e-11,6.552022231291181e-11,3.2760111156455905e-11,6833.016623373819,84.44487742472079,5149.077891751267,3969.401771881883,8711.323732348425,0.021,32878.21311525577,3.8541307242889304e-11,0.0013166201100668034,0.0006883025810776172
2016-05-04T09:00:00.0,11414.353115266198,21463.86,5034.27773,54.67166700000001,166.84149716290807,27910.15013848227,3.8541329757585696e-11,6.552026058789568e-11,3.276013029394784e-11,7234.436563377792,89.40576944326487,5451.57130751615,4179.916551888341,9173.323425115965,0.02,32878.2131152662,3.8541329757585696e-11,0.0013166201100656674,0.000688302581070534
2016-05-04T10:00:00.0,11616.143115260154,21262.07,4901.1041399999995,53.574056000000006,201.57691622631194,37500.76782941697,3.854131789858391e-11,6.552024042759265e-11,3.276012021379632e-11,7239.887633709719,89.47313573130207,5455.679008006223,4376.25548155037,9604.212530286552,0.021,32878.21311526015,3.854131789858391e-11,0.0013166201100649917,0.0006883025810643896
2016-05-04T11:00:00.0,11554.75311523665,21323.46,4725.4884,57.820111,237.4773125777544,47659.55591601235,3.854133182754679e-11,6.552026410682954e-11,3.276013205341477e-11,6922.828787704313,85.55480845901596,5216.756613354632,4631.924327532271,10165.308184901616,0.023,32878.21311523665,3.854133182754679e-11,0.0013166201100651676,0.0006883025810572431
2016-05-04T12:00:00.0,11063.423114454123,21814.79,4711.00228,65.5544722,265.21332665692785,58316.13300257118,3.854220131632669e-11,6.552174223775537e-11,3.2760871118877684e-11,6199.891752485453,76.62049252072033,4671.981251263434,4863.531361968605,10673.597335663882,0.026,32878.21311445413,3.854220131632669e-11,0.0013166201100658246,0.0006883025810568871
2016-05-04T13:00:00.0,3.862924321840979e-7,23358.18,4831.6041,71.1749166,276.2806635977969,68950.70999780108,3.852656905916695e-11,6.549516740058381e-11,3.2747583700291905e-11,1.9730133012108488e-7,2.4383208114577847e-9,1.48678098259621e-7,1.889256068956124e-7,4.146196876961164e-7,0.03,23358.18000038629,3.852656905916695e-11,0.001316620110068999,0.0006883025810638142
2016-05-04T14:00:00.0,8171.553115278726,24706.66,4874.09254,75.34897240000001,205.10706362038113,64119.10658666697,3.854213459062409e-11,6.552162880406095e-11,3.2760814402030473e-11,4881.573240346146,60.32823811824576,3678.5511047710825,3289.9798749325146,7220.251667762179,0.027000000000000003,32878.213115278726,3.854213459062409e-11,0.0013166201100661956,0.0006883025810649599
2016-05-04T15:00:00.0,6549.273115286489,26328.94,5053.0763799999995,69.70697209999999,190.0876459587675,70143.81750750283,3.8541265759917035e-11,6.552015179185895e-11,3.276007589592948e-11,4675.321700756334,57.779307398577465,3523.12849991326,1873.9514145300896,4112.608994711165,0.023,32878.21311528649,3.8541265759917035e-11,0.001316620110065256,0.0006883025810731373
2016-05-04T16:00:00.0,5267.653115288646,27610.56,5472.14809,61.985361,178.1612978774819,72726.47931042983,3.854124970808288e-11,6.552012450374089e-11,3.2760062251870443e-11,4448.491977705172,54.97606408524844,3352.1990295883193,819.1611375834087,1797.7464284409618,0.021,32878.21311528865,3.854124970808288e-11,0.001316620110064034,0.0006883025810920172
2016-05-04T17:00:00.0,4513.85311528822,28364.36,6155.42357,51.825361,171.15331758287311,72404.2773667617,3.8541262391772237e-11,6.55201460660128e-11,3.27600730330064e-11,4294.664062779277,53.07500337715905,3236.2806937292103,219.1890525088779,481.0364142318349,0.021,32878.21311528822,3.8541262391772237e-11,0.0013166201100624072,0.0006883025811246277
2016-05-04T18:00:00.0,4139.803115287773,28738.41,7459.106379999999,45.358971999999994,172.40427658017526,69966.17159302533,3.8541265248256434e-11,6.552015092203594e-11,3.276007546101797e-11,4139.803013733496,51.16117482597404,3119.583830852075,0.00010155421132189874,0.00022287278084953416,0.021,32878.21311528778,3.8541265248256434e-11,0.0013166201100609635,0.0006883025812006581
2016-05-04T19:00:00.0,3967.1331152876264,28911.08,8239.51153,42.965055,178.20779602629256,65626.64995505277,3.8541229843795235e-11,6.552009073445189e-11,3.2760045367225946e-11,3967.133089468943,49.02725778857387,2989.4669383276746,2.581861772622213e-5,5.666202371553818e-5,0.021,32878.21311528763,3.8541229843795235e-11,0.0013166201100599647,0.0006883025812717539
2016-05-04T20:00:00.0,3979.1131152859266,28899.1,9076.1157,40.820111,184.2713154350067,60376.60610834503,3.8541240633402047e-11,6.552010907678348e-11,3.276005453839174e-11,3979.1130862556893,49.175310898344556,2998.4945669722288,2.9030171913673897e-5,6.371016089556664e-5,0.022,32878.21311528592,3.8541240633402047e-11,0.0013166201100589703,0.0006883025813550814
