Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-05-04T21:00:00.0,4121.133115285845,28757.08,10050.9883,36.981028,192.62783195349186,54298.985727330015,3.854130969958355e-11,6.552022648929203e-11,3.276011324464601e-11,4121.1329745611,50.93044376583954,3105.5148637707034,0.00014072467937661085,0.0003088370262402029,0.022,32878.21311528585,3.854130969958355e-11,0.0013166201100577187,0.0006883025814613698
2016-05-04T22:00:00.0,3986.0531152850267,28892.16,10792.0231,36.471333,206.57856433947197,47353.51328824033,3.8541257361856995e-11,6.552013751515688e-11,3.276006875757844e-11,3986.0529582403947,49.26107633276294,3003.7241666318864,0.00015704456635033944,0.000344652956920378,0.023,32878.21311528503,3.8541257361856995e-11,0.0013166201100571475,0.0006883025815461234
2016-05-04T23:00:00.0,4195.293115284641,28682.92,10665.7777,37.135611,219.3696242923762,39565.21538782776,3.8541240273303746e-11,6.552010846461637e-11,3.2760054232308186e-11,3878.7784325945777,47.93533915572044,2922.8865338853925,316.5146826899979,694.6290714348372,0.024,32878.213115284634,3.8541240273303746e-11,0.001316620110056845,0.0006883025815320054
2016-05-05T00:00:00.0,5039.883115282343,27838.33,9855.31009,36.72675,230.17066906823536,32516.953981450573,3.8541303403031565e-11,6.552021578515366e-11,3.276010789257683e-11,3898.271334418608,48.17623944850644,2937.5755761284413,1141.6117808636698,2505.4026705518804,0.026,32878.21311528234,3.8541303403031565e-11,0.0013166201100563973,0.0006883025814387923
2016-05-05T01:00:00.0,5787.7231152313725,27090.49,7945.39577,40.769333,241.6214751368904,28104.622826433475,3.854185521810932e-11,6.552115387078584e-11,3.276057693539292e-11,3678.4805167918075,45.45998546046768,2771.950332955346,2109.242598439499,4628.983449149583,0.03,32878.213115231374,3.854185521810932e-11,0.0013166201100567585,0.0006883025812437186
2016-05-05T02:00:00.0,6.098947426492426e-8,26412.23,6612.56939,46.871306,246.31344421749688,27560.161526840988,3.845808079083468e-11,6.537873734441896e-11,3.268936867220948e-11,3.05234943894492e-8,3.7722032366701857e-10,2.3001239247988935e-8,3.040060113813064e-8,6.671773062838661e-8,0.035,26412.230000060987,3.845808079083468e-11,0.001316620110058587,0.0006883025811484125
2016-05-05T03:00:00.0,2.8608353712436802e-8,26320.8,5902.54625,56.23441700000001,199.44345483802303,20947.59282523329,3.836516197427066e-11,6.522077535626012e-11,3.261038767813006e-11,1.4274206998177482e-8,1.7640578484368267e-10,1.0756450295346504e-8,1.426892593890306e-8,3.131485304591814e-8,0.045,26320.80000002861,3.836516197427066e-11,0.0013166201100590763,0.00068830258111275
2016-05-05T04:00:00.0,5.652965393754234e-8,25463.55,5513.44438,57.671721999999995,143.2103544583435,15045.04726357794,3.845205668258381e-11,6.536849636039247e-11,3.2684248180196237e-11,2.8242475949190423e-8,3.490306772475615e-10,2.128235836875375e-8,2.822180949199152e-8,6.193611353200087e-8,0.035,25463.55000005653,3.845205668258381e-11,0.0013166201100580446,0.0006883025810939665
2016-05-05T05:00:00.0,2.1617802550621829e-7,24450.34,5031.6041,42.968,85.53994907883306,9531.60357196374,3.851713116077776e-11,6.547912297332219e-11,3.2739561486661096e-11,1.0892095528606114e-7,1.3460843467952053e-9,8.207831382897592e-8,1.071915910971838e-7,2.35244680457323e-7,0.027999999999999997,24450.34000021618,3.851713116077776e-11,0.0013166201100533888,0.000688302581071065
2016-05-05T06:00:00.0,9422.723115103696,23455.49,5227.98607,54.897139,42.573265700322025,4500.000160583646,3.854206278992344e-11,6.552150674286984e-11,3.276075337143492e-11,5610.916417427978,69.3417234621204,4228.153869641487,3811.8066976756527,8365.46262054087,0.025,32878.213115103696,3.854206278992344e-11,0.0013166201100384821,0.0006882330756418126
2016-05-05T07:00:00.0,10157.635295227747,22720.57782,5312.486024,55.12311119,57.019166782585216,11865.631268999081,3.854132516850961e-11,6.552025278646633e-11,3.2760126393233165e-11,6620.910646370829,81.8235954615248,4989.243625702731,3536.7246488568517,7761.762386114321,0.024,32878.21311522774,3.854132516850961e-11,0.0013166201100317395,0.0006882330756439635
2016-05-05T08:00:00.0,10808.457135265402,22069.75598,5312.858772,52.69508336,83.7209676742532,19304.1519450492,3.854131747433222e-11,6.552023970636477e-11,3.2760119853182385e-11,7331.84305218681,90.60955387131865,5524.972797031624,3476.6140830785253,7629.842608696232,0.022,32878.213115265404,3.854131747433222e-11,0.0013166201100282006,0.0006882330756432399
2016-05-05T09:00:00.0,11464.47311527472,21413.74,5011.60181,54.336555,121.63675480571482,27146.109267010135,3.854135111942539e-11,6.552029690302316e-11,3.276014845151158e-11,7788.355624242261,96.25130045484039,5868.981735051243,3676.117491032394,8067.676537401558,0.021,32878.213115274724,3.854135111942539e-11,0.0013166201100265748,0.000688233075629915
2016-05-05T10:00:00.0,11729.063115272045,21149.15,4743.51383,57.272333,163.5528168806976,36071.1664176959,3.8541340219357967e-11,6.552027837290855e-11,3.276013918645427e-11,7792.168589032182,96.29842244532527,5871.85502715398,3936.8945262397983,8639.982720097876,0.022,32878.21311527205,3.8541340219357967e-11,0.0013166201100259327,0.0006882330756182717
2016-05-05T11:00:00.0,11737.483115265157,21140.73,4605.261579999999,55.59175,202.58022294616976,45839.49102318098,3.85413832553043e-11,6.552035153401731e-11,3.2760175767008654e-11,7410.849652666809,91.58594586053982,5584.5088939353545,4326.633462598283,9495.31111486258,0.023,32878.21311526516,3.85413832553043e-11,0.001316620110025378,0.0006882330756126186
2016-05-05T12:00:00.0,10983.683114928655,21894.53,4658.72449,55.353611,238.5757354268421,56314.05014021197,3.854219491837319e-11,6.552173136123442e-11,3.276086568061721e-11,6391.40396558258,78.98726934151765,4816.296911068149,4592.27914934601,10078.30213173421,0.027999999999999997,32878.21311492865,3.854219491837319e-11,0.001316620110025419,0.0006882330756148473
2016-05-05T13:00:00.0,5.938865600084766e-7,23577.47,4668.81709,69.8632777,262.21071038849516,66549.92538124739,3.8531166131009915e-11,6.550298242271686e-11,3.275149121135843e-11,3.092081409667287e-7,3.821305435339156e-9,2.330064289840949e-7,2.846129160593251e-7,6.246168548025394e-7,0.032,23577.470000593887,3.8531166131009915e-11,0.0013166201100292224,0.000688233075617156
2016-05-05T14:00:00.0,8086.023115269247,24792.19,4806.8934899999995,79.3437221,192.34874931246296,61881.1089803381,3.8542142578317877e-11,6.552164238314039e-11,3.2760821191570197e-11,4944.805363500708,61.109683442237284,3726.200209892517,3141.2177517684727,6893.775516324612,0.029,32878.213115269245,3.8542142578317877e-11,0.0013166201100266817,0.0006882330756219455
2016-05-05T15:00:00.0,6552.6531152873395,26325.56,5159.46986,71.16661140000001,174.11602727483134,67694.1919047883,3.854128210735835e-11,6.55201795825092e-11,3.27600897912546e-11,4822.897364647859,59.603100539305764,3634.335398738156,1729.7557506394153,3796.154480620233,0.023,32878.21311528734,3.854128210735835e-11,0.0013166201100254316,0.0006882330756370899
2016-05-05T16:00:00.0,5436.8331152856435,27441.38,6114.37035,62.409167,162.5538330342895,69965.21261237978,3.854130564611317e-11,6.552021959839238e-11,3.276010979919619e-11,4652.74763920474,57.50032902551429,3506.117623506969,784.0854760808376,1720.7687224703452,0.023,32878.213115285645,3.854130564611317e-11,0.001316620110023968,0.0006882330756811185
2016-05-05T17:00:00.0,4463.923115287653,28414.29,6152.49066,53.93575,157.64631167994523,69077.72929659017,3.854128474309018e-11,6.552018406325331e-11,3.2760092031626656e-11,4297.036200860356,53.10431911287759,3238.068238590097,166.88691442723115,366.25315899405507,0.021,32878.21311528765,3.854128474309018e-11,0.001316620110022414,0.0006882330756835649
2016-05-05T18:00:00.0,3877.6031152889877,29000.61,6463.45592,47.663971999999994,156.81619741296333,66529.56072240739,3.854121466555759e-11,6.55200649314479e-11,3.276003246572395e-11,3877.6030940096657,47.920813898691804,2922.0008474812075,2.127925643405993e-5,4.669985610775563e-5,0.02,32878.21311528899,3.854121466555759e-11,0.0013166201100209402,0.000688233075699494
2016-05-05T19:00:00.0,3803.2831152887534,29074.93,7170.453640000001,39.006944,157.07435593180918,62988.10638482152,3.8541256070863863e-11,6.552013532046857e-11,3.276006766023428e-11,3803.2830914360784,47.002340572274996,2865.9963763582314,2.3852609612614076e-5,5.234738535885106e-5,0.02,32878.21311528875,3.8541256070863863e-11,0.001316620110018894,0.0006882330757373239
2016-05-05T20:00:00.0,3831.3331152887013,29046.88,8008.488409999999,43.661361,165.07106912423177,58683.64986176021,3.854125796859282e-11,6.552013854660779e-11,3.276006927330389e-11,3831.3330909988667,47.34899255710122,2887.133692506172,2.428976908819556e-5,5.3306783760250095e-5,0.02,32878.2131152887,3.854125796859282e-11,0.001316620110018602,0.0006882330758091683
2016-05-05T21:00:00.0,3952.893115288814,28925.32,8346.68504,42.599278000000005,168.76001730147604,53562.29588580625,3.854130398567466e-11,6.552021677564692e-11,3.276010838782346e-11,3952.893071707383,48.85127452661495,2978.7362516228627,4.3581365456046835e-5,9.564448372919904e-5,0.02,32878.21311528881,3.854130398567466e-11,0.0013166201100175694,0.0006882330758410777
2016-05-05T22:00:00.0,3898.5331152894,28979.68,8848.19903,39.015361,175.01333044823156,48194.347881306676,3.8541251582434854e-11,6.552012769013925e-11,3.2760063845069624e-11,3898.5330749793325,48.17947413250997,2937.7728129579245,4.031000213374753e-5,8.84650882977385e-5,0.02,32878.21311528941,3.8541251582434854e-11,0.0013166201100163015,0.0006882330758906075
2016-05-05T23:00:00.0,4251.783115289456,28626.43,9497.90267,39.475889,184.1787602008802,42283.922440962764,3.8541286228434265e-11,6.552018658833825e-11,3.2760093294169124e-11,3973.3341048232123,49.103892166969615,2994.139766278635,278.4490104661785,611.0894317389688,0.021,32878.21311528946,3.8541286228434265e-11,0.0013166201100156317,0.0006882330759586551
2016-05-06T00:00:00.0,4972.2731152850765,27905.94,8951.671209999999,39.050945,193.80807998799236,36391.24965721344,3.85413347539744e-11,6.552026908175648e-11,3.276013454087824e-11,3974.8683213297927,49.12285256645087,2995.295888198223,997.4047939552182,2188.923306753321,0.025,32878.21311528507,3.85413347539744e-11,0.0013166201100149398,0.0006882330759006119
2016-05-06T01:00:00.0,5497.293115136242,27380.92,8563.13186,39.954361,203.88130417457845,32623.798330398065,3.854183414312783e-11,6.552111804331731e-11,3.2760559021658656e-11,3621.5207946878845,44.75605672498671,2729.0278490845553,1875.7723204482916,4116.6051890626595,0.03,32878.21311513624,3.854183414312783e-11,0.0013166201100146286,0.0006882330758612674
2016-05-06T02:00:00.0,6.48384051500837e-8,26832.47,7952.48598,41.886333,208.68431651970295,30906.300196778353,3.8463033574865066e-11,6.538715707727061e-11,3.2693578538635306e-11,3.2466954022268285e-8,4.012382969164775e-10,2.4465749811980333e-8,3.230606397073814e-8,7.089949517345858e-8,0.035,26832.470000064837,3.8463033574865066e-11,0.0013166201100156564,0.0006882330758036625
2016-05-06T03:00:00.0,3.373696389854734e-8,26906.51,6578.13191,46.825889,166.79930014024123,22953.814905106796,3.8391907672222786e-11,6.526624304277874e-11,3.263312152138937e-11,1.684079499829228e-8,2.0812460260977204e-10,1.2690524549376343e-8,1.683090265721228e-8,3.693741530354273e-8,0.043,26906.510000033733,3.8391907672222786e-11,0.0013166201100154253,0.0006882330757049457
2016-05-06T04:00:00.0,6.495160773005725e-8,25699.74,6011.90966,43.269195,119.9747277605984,16375.683683389496,3.846363886398338e-11,6.538818606877174e-11,3.269409303438587e-11,3.246147700691817e-8,4.0117060999057247e-10,2.446162256040076e-8,3.2424742537070304e-8,7.115994938566102e-8,0.035,25699.740000064954,3.846363886398338e-11,0.0013166201100133373,0.0006882330756759392
2016-05-06T05:00:00.0,2.60125448401563e-7,24552.12,5863.7754,46.708166,76.70684938114161,10363.774711718192,3.852121498881145e-11,6.548606548097946e-11,3.274303274048973e-11,1.3382448948590029e-7,1.6538511808102246e-9,1.008445841957454e-7,1.2623547285018172e-7,2.7703874127678907e-7,0.029,24552.12000026012,3.852121498881145e-11,0.0013166201100102371,0.0006882330756670527
2016-05-06T06:00:00.0,7889.574447681948,23613.56,5358.42125,53.381111,30.00000000293805,4500.00000032915,3.813304129261975e-11,6.482617019745357e-11,3.241308509872678e-11,6995.91152291576,86.45799119029793,5271.828731115727,893.6629247661243,1961.2494508320333,0.026,31503.13444768195,3.813304129261975e-11,0.0012543391355159792,0.0006543359690062852
2016-05-06T07:00:00.0,10195.95633524503,22682.25678,5089.879635,58.84594427,63.07813453240395,6374.65758661288,3.8132721285357584e-11,6.482562618510789e-11,3.2412813092553946e-11,9678.003570137938,119.60424951999974,7292.9420439024225,517.9527651070255,1136.708873078667,0.022,32878.21311524503,3.8132721285357584e-11,0.0012543391355099602,0.0006543359689838347
2016-05-06T08:00:00.0,10732.147675264487,22146.06544,4822.988396,57.13880548,123.83769412157153,9714.429522929939,3.813278745271747e-11,6.48257386696197e-11,3.241286933480985e-11,9952.777122946842,122.99999992797198,7499.999995608047,779.3705523175788,1710.4212621638476,0.021,32878.21311526449,3.813278745271747e-11,0.0012543391355080086,0.0006543359689663877
2016-05-06T09:00:00.0,11236.383115270179,21641.83,4745.49765,58.224472,189.70014290871114,14101.863039037802,3.81328672785349e-11,6.482587437350933e-11,3.2412937186754664e-11,9952.777124281203,122.99999994446252,7499.999996613567,1283.60599098891,2817.0258328334944,0.02,32878.21311527018,3.81328672785349e-11,0.0012543391355074758,0.0006543359689609111
2016-05-06T10:00:00.0,11507.823115273133,21370.39,4625.99532,56.74730600000001,254.47692519234116,19673.391872820834,3.8132870595252175e-11,6.482588001192869e-11,3.2412940005964346e-11,9952.77712430811,122.99999994479505,7499.999996633844,1555.0459909649583,3412.733158418466,0.02,32878.21311527313,3.8132870595252175e-11,0.00125433913550706,0.0006543359689537442
2016-05-06T11:00:00.0,11524.033115267313,21354.18,4491.19208,57.808694,320.73087347630377,25960.13036220911,3.813271096385781e-11,6.482560863855828e-11,3.241280431927914e-11,9952.77711440665,122.99999982242923,7499.999989172514,1571.256000860597,3448.3079507979564,0.021,32878.21311526731,3.813271096385781e-11,0.0012543391355072952,0.0006543359689462217
2016-05-06T12:00:00.0,10920.533115161352,21957.68,4602.88184,60.0100278,385.923433637901,32417.246876515554,3.813333274396132e-11,6.482666566473424e-11,3.241333283236712e-11,8631.89445924342,106.67605681808386,6504.637610858772,2288.638655917867,5022.6894085894455,0.025,32878.21311516135,3.813333274396132e-11,0.0012543391355088445,0.0006543359689518952
2016-05-06T13:00:00.0,1260.544064228238,23635.1,4887.3541,70.5084443,432.5907169951527,39341.69271029974,3.8130145323115826e-11,6.48212470492969e-11,3.241062352464845e-11,1260.5440630394369,15.578256977701676,949.8937181525412,1.1887363763061082e-6,2.608823193403213e-6,0.029,24895.644064228236,3.8130145323115826e-11,0.0012543391355133388,0.0006543359689683682
2016-05-06T14:00:00.0,8138.163115259734,24740.05,4578.00224,83.20733320000001,377.661784012022,35404.23298539708,3.813326715909089e-11,6.482655417045451e-11,3.2413277085227255e-11,6830.564995255243,84.41457932252446,5147.230446495393,1307.5981200044262,2869.6794100961815,0.029,32878.213115259736,3.813326715909089e-11,0.0012543391355123634,0.0006543359689507053
2016-05-06T15:00:00.0,6740.94311527488,26137.27,4829.32635,75.08499990000001,378.8702844737142,38843.14125632463,3.813249063501023e-11,6.482523407951739e-11,3.2412617039758694e-11,6740.94309434941,83.30699963207336,5079.695099516668,2.092540565252672e-5,4.592328853207813e-5,0.026,32878.213115274884,3.813249063501023e-11,0.0012543391355123792,0.0006543359689645671
2016-05-06T16:00:00.0,5618.13311527733,27260.08,5059.53238,67.39608299999999,387.09353854495527,39093.51070610055,3.8132270234035904e-11,6.482485939786104e-11,3.241242969893052e-11,5618.133110847226,69.4309099554059,4233.592070451578,4.430039834524426e-6,9.722248682185019e-6,0.025,32878.21311527733,3.8132270234035904e-11,0.001254339135512747,0.0006543359689776395
2016-05-06T17:00:00.0,4775.393115279768,28102.82,5220.0578,58.999889,389.12961983952886,38267.571060610346,3.8132253866570427e-11,6.482483157316972e-11,3.241241578658486e-11,4775.393110975939,59.016025884056724,3598.538163661995,4.30376404086618e-6,9.445121452105035e-6,0.024,32878.21311527977,3.8132253866570427e-11,0.0012543391355129146,0.0006543359689870195
2016-05-06T18:00:00.0,4310.243115279596,28567.97,5540.16894,69.826555,389.14701106275436,36646.05208805343,3.813222585625507e-11,6.482478395563361e-11,3.2412391977816805e-11,4310.243111175933,53.267534861386565,3248.0204183772294,4.103598061132245e-6,9.005833430918327e-6,0.024,32878.2131152796,3.813222585625507e-11,0.001254339135514327,0.0006543359690064652
2016-05-06T19:00:00.0,4389.63311528366,28488.58,5240.04396,72.576667,372.58924526330867,34353.90422977245,3.8132354892058e-11,6.48250033164986e-11,3.24125016582493e-11,4389.633110061342,54.248665026019026,3307.845428415794,5.222253030805905e-6,1.146085465216588e-5,0.022,32878.21311528367,3.8132354892058e-11,0.0012543391355148668,0.0006543359689879369
2016-05-06T20:00:00.0,4244.703115284309,28633.51,5312.29628,69.269361,354.2624976284951,32421.70636398508,3.813226621776949e-11,6.482485257020814e-11,3.241242628510407e-11,4244.703110885978,52.45756796155943,3198.6321927780136,4.398266627477159e-6,9.652518604830705e-6,0.022,32878.21311528431,3.813226621776949e-11,0.0012543391355149891,0.0006543359689920787
2016-05-06T21:00:00.0,4403.933115284377,28474.28,5635.80782,65.13758399999999,337.45195892922345,30308.04294075158,3.813230025454631e-11,6.482491043272873e-11,3.241245521636436e-11,4403.9331106025065,54.42538957674547,3318.621315655211,4.681806145427981e-6,1.0274779759970111e-5,0.022,32878.21311528438,3.813230025454631e-11,0.0012543391355148519,0.0006543359690118596
2016-05-06T22:00:00.0,4664.4231152852535,28213.79,5646.59483,70.138861,326.7410188451382,27990.85710101754,3.813230372023291e-11,6.482491632439595e-11,3.2412458162197974e-11,4664.42311057246,57.64461870061187,3514.915774427553,4.712728999977261e-6,1.034264363775021e-5,0.022,32878.21311528526,3.813230372023291e-11,0.001254339135515234,0.0006543359690122234
2016-05-06T23:00:00.0,5005.533115286547,27872.68,5543.87261,73.908,314.2480308849193,25859.17871012371,3.813226856576503e-11,6.482485656180055e-11,3.2412428280900274e-11,5005.53311086977,61.8601787893901,3771.9621213042738,4.416712808635784e-6,9.693000940692149e-6,0.022,32878.21311528655,3.813226856576503e-11,0.0012543391355154276,0.0006543359690053581
2016-05-07T00:00:00.0,5636.723115275121,27241.49,5480.09021,73.841833,302.2014640134779,24087.268885456953,3.813245605038951e-11,6.482517528566216e-11,3.241258764283108e-11,5636.723102093331,69.66065175447221,4247.60071673611,1.3181724693700067e-5,2.892886075955771e-5,0.027000000000000003,32878.21311527512,3.813245605038951e-11,0.001254339135515233,0.000654335969000929
2016-05-07T01:00:00.0,6541.113115205855,26337.1,5363.148120000001,69.860222,298.021537107118,22854.780075457893,3.813319758308538e-11,6.482643589124514e-11,3.241321794562257e-11,5440.848924478354,67.23996820706445,4099.998061406369,1100.2641907274362,2414.660472122715,0.027999999999999997,32878.21311520586,3.813319758308538e-11,0.0012543391355150423,0.0006543359689931085
2016-05-07T02:00:00.0,8.674851451183029e-8,25585.49,5136.09485,64.710083,295.40253765335376,24006.291143322946,3.8075070019424543e-11,6.472761903302172e-11,3.236380951651086e-11,4.381281319372177e-8,5.414545059235133e-10,3.3015518653872756e-8,4.28709736990755e-8,9.408544462773888e-8,0.032,25585.49000008675,3.8075070019424543e-11,0.0012543391355170632,0.0006543359689796415
2016-05-07T03:00:00.0,3.527699568246457e-8,25724.16,4913.63885,65.2315,230.6937089930645,18870.19694778602,3.799268467625715e-11,6.458756394963716e-11,3.229378197481858e-11,1.7638242914833666e-8,2.1797975082272733e-10,1.3291448220898007e-8,1.7574165203681267e-8,3.856859325743156e-8,0.040999999999999995,25724.160000035277,3.799268467625715e-11,0.0012543391355167475,0.0006543359689661614
2016-05-07T04:00:00.0,5.4372983503590645e-8,24974.71,4824.24761,66.021222,165.46346333245032,13956.558752173845,3.8041754599389906e-11,6.467098281896284e-11,3.233549140948142e-11,2.723036702416974e-8,3.3652267107332247e-10,2.051967506544649e-8,2.7077945496601942e-8,5.942576810912071e-8,0.036000000000000004,24974.710000054372,3.8041754599389906e-11,0.0012543391355159356,0.0006543359689600286
2016-05-07T05:00:00.0,2.578309805181797e-7,24032.94,4632.31245,69.44475,99.44349567195472,9132.31179658976,3.8112944731872505e-11,6.479200604418326e-11,3.239600302209163e-11,1.3334262963364053e-7,1.647896183419939e-9,1.0048147459877676e-7,1.2442355887849497e-7,2.73062280820118e-7,0.029,24032.94000025783,3.8112944731872505e-11,0.0012543391355140739,0.0006543359689470378
2016-05-07T06:00:00.0,5186.924884081815,23121.59,4134.82405,62.1635,30.000000012770588,4500.000001299273,3.804047960466818e-11,6.46688153279359e-11,3.233440766396795e-11,5029.97658035767,62.162259978199124,3790.381705987751,156.94830372408038,344.4416971515612,0.027000000000000003,28308.514884081815,3.804047960466818e-11,0.0012400105131044536,0.0006457486082611119
2016-05-07T07:00:00.0,4814.356833479822,22220.11452,3768.803227,58.29030535,30.000000001515147,4500.000000187194,3.7273269674769416e-11,6.336455844710801e-11,3.1682279223554005e-11,4716.579499242435,58.289186113646714,3554.218665466263,97.77733423732253,214.58397541439348,0.023,27034.471353479817,3.7273269674769416e-11,0.001119239423404577,0.0005861463927754148
2016-05-07T08:00:00.0,5987.917422200529,21968.65663,4310.326392,74.0019171,30.000000004616975,4500.000000214244,3.7033499367284694e-11,6.295694892438398e-11,3.147847446219199e-11,5987.917421956021,74.00083749200083,4512.246188536636,2.444451632650509e-7,5.364639495787448e-7,0.022,27956.57405220053,3.7033499367284694e-11,0.0010796069313594714,0.0005340695063308075
2016-05-07T09:00:00.0,10315.700659364324,21575.36,4663.548589999999,81.332778,30.000000003580638,4701.92033135685,3.6720323662274353e-11,6.24245502258664e-11,3.12122751129332e-11,9952.77712482618,122.99999995119752,7499.999997024239,362.923534538082,796.4788099418031,0.021,31891.06065936432,3.6720323662274353e-11,0.0010285025646950938,0.0005340695063278298
2016-05-07T10:00:00.0,9734.00039434292,21301.8,4337.256920000001,68.07513900000001,71.66825045737389,8334.85108239239,3.6720147643250164e-11,6.242425099352528e-11,3.121212549676264e-11,9733.99995703078,120.29627301240834,7335.1385983175805,0.00043731207868116784,0.0009597333070297323,0.021,31035.80039434292,3.6720147643250164e-11,0.0010285025646901988,0.0005340695062643745
2016-05-07T11:00:00.0,2732.8399886944308,21133.59,4383.02309,63.229944999999994,123.89041297237478,11332.734254512785,3.6718427841413166e-11,6.242132733040238e-11,3.121066366520119e-11,2732.839987408565,33.77341962972517,2059.354855471047,1.2858034024166226e-6,2.8218483132524743e-6,0.021,23866.42998869443,3.6718427841413166e-11,0.0010285025646908877,0.0005340695062711893
2016-05-07T12:00:00.0,7.022608138711404e-7,21106.25,4509.06709,64.4359446,94.43491610469265,9009.066556875176,3.671226430207368e-11,6.241084931352525e-11,3.120542465676262e-11,4.128512424602415e-7,5.102164166400782e-9,3.111075711219989e-7,2.893471605615855e-7,6.350067167659779e-7,0.022,21106.25000070226,3.671226430207368e-11,0.0010285025646899915,0.0005340695062915158
2016-05-07T13:00:00.0,5639.266729635286,21483.87,4487.92125,67.64858309999998,30.00000001239027,4500.000001890799,3.663029367398235e-11,6.227149924576999e-11,3.1135749622884996e-11,5473.8307408870205,67.64756935855986,4124.851790156089,165.43598874820302,363.0689302291248,0.023,27123.136729635284,3.663029367398235e-11,0.0010137325899530248,0.0005281697164524838
2016-05-07T14:00:00.0,11368.763115256712,21509.45,4548.90968,72.32469429999999,30.00000000357115,4500.000000445727,3.632546430276859e-11,6.17532893147066e-11,3.08766446573533e-11,9133.248598342276,112.8719716176699,6882.437293760359,2235.5145169143752,4906.102174679311,0.021,32878.21311525671,3.632546430276859e-11,0.000962493525021679,0.0005031382028975462
2016-05-07T15:00:00.0,10856.223115251658,22021.99,4658.18053,70.98438900000001,70.54823981479703,11739.630292023598,3.632498701811354e-11,6.175247793079302e-11,3.087623896539651e-11,9486.464602078588,117.23714205175489,7148.606222667981,1369.7585131730089,3006.0977772308493,0.02,32878.21311525166,3.632498701811354e-11,0.0009624935250172671,0.0005031382029248397
2016-05-07T16:00:00.0,10368.793115253602,22509.42,4904.5879,62.248528,116.80195536010795,17236.154265060664,3.632497842530964e-11,6.175246332302639e-11,3.087623166151319e-11,9667.051946753894,119.46890541866918,7284.6893547969,701.7411684996451,1540.054357414838,0.019,32878.213115253595,3.632497842530964e-11,0.0009624935250146988,0.000503138202991382
2016-05-07T17:00:00.0,10019.03311525294,22859.18,5247.82633,58.953306000000005,174.02329527233266,21156.31058041062,3.632499788659081e-11,6.175249640720438e-11,3.087624820360219e-11,9731.290705150717,120.26279110309439,7333.097018481364,287.74241010215974,631.484901246894,0.019,32878.21311525293,3.632499788659081e-11,0.0009624935250134989,0.0005031382030895292
2016-05-07T18:00:00.0,9551.433115242333,23326.78,5511.32401,56.352139,235.33374286898461,23873.066673277055,3.6324969790056594e-11,6.17524486430962e-11,3.08762243215481e-11,9551.425674975855,118.0399543586097,7197.558192598152,0.007440266415613385,0.016328548513394603,0.02,32878.21311524233,3.6324969790056594e-11,0.0009624935250129873,0.0005031382031686867
2016-05-07T19:00:00.0,9333.103115256476,23545.11,5709.4768,59.553166,297.0225207211497,25559.317687561917,3.6325004785823304e-11,6.175250813589962e-11,3.087625406794981e-11,9315.566751099243,115.12512493346878,7019.824691065169,17.536364157171516,38.485634370301355,0.019,32878.213115256476,3.6325004785823304e-11,0.0009624935250134811,0.0005031382032299027
2016-05-07T20:00:00.0,8909.863115265149,23968.35,5755.78232,56.444611,352.59544214817305,26908.151716135588,3.6324962977657205e-11,6.175243706201724e-11,3.087621853100862e-11,8792.070014405152,108.65556394759975,6625.339265097545,117.79310085993478,258.51095303501467,0.018000000000000002,32878.21311526514,3.6324962977657205e-11,0.0009624935250137493,0.000503138203243775
2016-05-07T21:00:00.0,8827.103115256403,24051.11,6343.35177,53.263639000000005,404.8073575893275,28036.220117406345,3.632498490680704e-11,6.175247434157197e-11,3.0876237170785984e-11,8253.62970028645,102.00132485636924,6219.5929790469045,573.4734149698907,1258.5555347625218,0.019,32878.2131152564,3.632498490680704e-11,0.0009624935250143298,0.0005031382034392235
2016-05-07T22:00:00.0,8796.983115252597,24081.23,6265.331,52.138416,453.5460059392529,29171.017364353967,3.6324989326669594e-11,6.17524818553383e-11,3.087624092766915e-11,7556.325707095523,93.38379127224896,5694.133614161521,1240.6574081570118,2722.770065744221,0.02,32878.21311525259,3.6324989326669594e-11,0.0009624935250156906,0.0005031382034114152
2016-05-07T23:00:00.0,8761.573115244482,24116.64,6004.80088,50.445778,494.79234370505793,31322.59054739793,3.6324974343814015e-11,6.175245638448383e-11,3.087622819224191e-11,6671.193021347293,82.44500313920946,5027.134337756674,2090.380093897127,4587.58744216549,0.021,32878.21311524448,3.6324974343814015e-11,0.0009624935250179263,0.0005031382033227886
2016-05-08T00:00:00.0,8917.783115240667,23960.43,5975.37263,47.946194,526.7925313378234,34932.51195045833,3.632567997529048e-11,6.175365595799381e-11,3.087682797899691e-11,5696.686635905741,70.40170267558675,4292.786748511387,3221.096479334864,7069.0788731397615,0.022,32878.213115240666,3.632567997529048e-11,0.0009624935250218887,0.0005031382033126568
2016-05-08T01:00:00.0,2.0223065298113776e-7,23847.08,5985.1041,43.768945,549.2490025069663,40319.0054452477,3.630213125723457e-11,6.171362313729876e-11,3.085681156864938e-11,1.0207029905181217e-7,1.261421472713916e-9,7.69159434581656e-8,1.0009864030618828e-7,2.1967835734141308e-7,0.027000000000000003,23847.080000202233,3.630213125723457e-11,0.0009624935250318628,0.000503138203317031
2016-05-08T02:00:00.0,4.3604116297783566e-8,23692.5,5794.51616,48.120695,505.48102000178363,34333.90184868248,3.622224748136552e-11,6.157782071832139e-11,3.078891035916069e-11,2.1777208439586294e-8,2.6913057565861176e-10,1.64104009547934e-8,2.176533003747895e-8,4.776660237343403e-8,0.031,23692.500000043605,3.622224748136552e-11,0.0009624935250348663,0.0005031382032546527
2016-05-08T03:00:00.0,2.501333136059333e-8,24230.4,5431.98371,52.468582999999995,457.36128749560856,28539.386191884852,3.614607588841903e-11,6.144832901031235e-11,3.0724164505156174e-11,1.2477891850912561e-8,1.542062760779542e-10,9.402821712070378e-9,1.2473991180670455e-8,2.7375655490212998e-8,0.04,24230.400000025016,3.614607588841903e-11,0.0009624935250365688,0.0005031382031407431
2016-05-08T04:00:00.0,3.681497716246321e-8,23870.45,5097.75461,53.51919399999999,404.8936669893189,23107.402985059827,3.620333260110721e-11,6.154566542188226e-11,3.077283271094113e-11,1.838094730267033e-8,2.2715835881544464e-10,1.3851119439966136e-8,1.8372484194371e-8,4.032059911857745e-8,0.033,23870.450000036817,3.620333260110721e-11,0.0009624935250373066,0.0005031382030410935
2016-05-08T05:00:00.0,8.868828119455044e-8,23283.84,4719.4097,54.71375,351.3754354831012,18009.648878252185,3.627443904724522e-11,6.166654638031688e-11,3.083327319015844e-11,4.433791292170779e-8,5.479438772524008e-10,3.341121202758541e-8,4.428870172646232e-8,9.719681720243674e-8,0.025,23283.84000008869,3.627443904724522e-11,0.0009624935250377063,0.0005031382029345779
2016-05-08T06:00:00.0,1.1573075467894881e-7,22763.2,4498.37264,61.875083999999994,296.6626479772052,13290.239681520985,3.628624459782415e-11,6.168661581630105e-11,3.084330790815053e-11,5.7876446429397574e-8,7.1525794446198e-10,4.361328929646219e-8,5.779262163373493e-8,1.2683277363326807e-7,0.024,22763.200000115732,3.628624459782415e-11,0.0009624935250384631,0.0005031382028746399
2016-05-08T07:00:00.0,2.156958878224238e-7,22435.02555,4291.868026,58.69527797,234.7885264714762,8791.867544829624,3.630334691198237e-11,6.171568975037002e-11,3.085784487518501e-11,1.0848424975765024e-7,1.3406873827820915e-9,8.17492306574446e-8,1.0714992237502319e-7,2.3515323349651754e-7,0.022,22435.025550215694,3.630334691198237e-11,0.0009624935250377741,0.0005031382028189419
2016-05-08T08:00:00.0,11148.890363522602,21729.32275,4120.020801,54.47941656,176.09421099637302,4500.000022284729,3.632663415153481e-11,6.175527805760918e-11,3.087763902880459e-11,6235.202845440847,77.0568797096745,4698.590226199664,4913.687518081692,10783.670978540342,0.02,32878.21311352259,3.632663415153481e-11,0.0009624935250341898,0.0005026382207997914
2016-05-08T09:00:00.0,2644.096040532103,21021.61,4575.49304,66.14908299999999,198.6726366396033,15862.240928662957,3.6324691103823346e-11,6.175197487649969e-11,3.0875987438249844e-11,1982.805676232198,24.504225807633954,1494.1601102215825,661.2903642998431,1451.2802622566016,0.021,23665.706040532103,3.6324691103823346e-11,0.0009624935250359882,0.0005026382209147144
2016-05-08T10:00:00.0,9.439606800025787e-6,20848.83,4846.131920000001,66.32225,157.02874194079357,14232.18876377936,3.632438701928516e-11,6.175145793278477e-11,3.0875728966392386e-11,6.449974020306183e-6,7.971109914678626e-8,4.86043287480404e-6,2.98957102826167e-6,6.56096876675958e-6,0.021,20848.830009439607,3.632438701928516e-11,0.0009624935250362216,0.0005026382209871002
2016-05-08T11:00:00.0,7.550293504725936e-7,20808.02,4886.05786,60.708417,90.70745451406049,9386.057357838983,3.631851509225233e-11,6.174147565682896e-11,3.087073782841448e-11,3.918862678957158e-7,4.8430714691493565e-9,2.953092359237412e-7,3.6308134110122095e-7,7.968251351911973e-7,0.022,20808.02000075503,3.631851509225233e-11,0.0009624935250329812,0.0005026382209954255
2016-05-08T12:00:00.0,8829.692411103695,20980.76,4787.35874,61.1793054,30.000000012459502,4500.000001569339,3.623899668052677e-11,6.16062943568955e-11,3.080314717844775e-11,5244.965007382531,64.81916429564889,3952.3880668078586,3584.7274037211014,7867.110134137518,0.021,29810.452411103695,3.623899668052677e-11,0.0009478070386327713,0.0004955290463942355
2016-05-08T13:00:00.0,11701.333115252655,21176.88,4829.66431,65.8915553,33.64080671517782,11532.139958043761,3.623876723946103e-11,6.160590430708374e-11,3.080295215354187e-11,7392.315732456218,91.35689700750042,5570.542500457343,4309.017382796375,9456.650535040108,0.017,32878.21311525265,3.623876723946103e-11,0.0009478070385824732,0.0004955290464043257
2016-05-08T14:00:00.0,11638.873115289032,21239.34,4789.5277399999995,67.8196944,59.10709622974764,21729.669179070253,3.623856259119185e-11,6.160555640502614e-11,3.080277820251307e-11,7954.027736637024,98.29873601588,5993.82536682195,3684.8453786519476,8086.830923609594,0.011,32878.21311528903,3.623856259119185e-11,0.0009478070385764733,0.0004955290463918315
2016-05-08T15:00:00.0,11342.103115287497,21536.11,4950.98608,65.774111,89.587085652697,31020.798225030845,3.623855773328109e-11,6.160554814657785e-11,3.0802774073288924e-11,8279.996355944566,102.32717347168406,6239.461797053906,3062.106759342868,6720.157045478795,0.011,32878.21311528749,3.623855773328109e-11,0.0009478070385735037,0.0004955290464404605
2016-05-08T16:00:00.0,10874.913115293115,22003.3,5389.56707,59.977,126.14109593145042,39029.431483092594,3.623854894498424e-11,6.16055332064732e-11,3.08027666032366e-11,8402.16662288516,103.8369975779878,6331.524242560231,2472.7464924078918,5426.735926804837,0.005,32878.21311529311,3.623854894498424e-11,0.0009478070385714811,0.000495529046579938
2016-05-08T17:00:00.0,10354.793115292267,22523.42,5868.60408,52.563139,170.00204131650773,45398.125077986704,3.623854243759481e-11,6.160552214391117e-11,3.0802761071955586e-11,8379.283055658652,103.55419422245771,6314.2801355157135,1975.5100596335528,4335.491506021052,0.005,32878.21311529226,3.623854243759481e-11,0.000947807038569906,0.000495529046743861
2016-05-08T18:00:00.0,9864.113115292019,23014.1,6215.21986,54.222832999999994,220.99404434603505,50179.293135052525,3.6238524465799455e-11,6.160549159185907e-11,3.0802745795929536e-11,8252.531437433567,101.98775212896292,6218.765373717251,1611.5816778583896,3536.807439446933,0.005,32878.21311529201,3.6238524465799455e-11,0.0009478070385697177,0.0004955290468698286
2016-05-08T19:00:00.0,9641.723115292107,23236.49,6104.2638,57.56975,268.7599112820657,53719.64658374575,3.623853072150684e-11,6.160550222656162e-11,3.080275111328081e-11,8141.336471689983,100.61356474291986,6134.973459934137,1500.3866436020612,3292.7767273889767,0.005,32878.21311529211,3.623853072150684e-11,0.0009478070385699419,0.0004955290468288459
2016-05-08T20:00:00.0,9605.143115292483,23273.07,6617.03927,52.163861,311.804673832056,57043.13346659791,3.6238546445994e-11,6.16055289581898e-11,3.08027644790949e-11,8004.457993601098,98.92197127236408,6031.8275166075655,1600.6851216913235,3512.8936524850183,0.005,32878.21311529248,3.6238546445994e-11,0.0009478070385695263,0.000495529047023602
2016-05-08T21:00:00.0,9546.863115294254,23331.35,7600.56247,43.192806,358.56373191148936,59970.81586121955,3.623854067036966e-11,6.160551913962841e-11,3.0802759569814205e-11,7738.141194107471,95.63073246395047,5831.1422234116135,1808.7219211867207,3969.4551226500475,0.003,32878.213115294246,3.623854067036966e-11,0.0009478070385688601,0.0004955290475130031
2016-05-08T22:00:00.0,9543.063115295181,23335.15,8108.61103,40.330639,411.00260618250894,62170.85123281025,3.623855809638978e-11,6.160554876386262e-11,3.080277438193131e-11,7380.4760298400515,91.2105777035568,5561.620591680292,2162.5870854550676,4746.054262948399,0.002,32878.21311529518,3.623855809638978e-11,0.0009478070385693008,0.0004955290478631245
2016-05-08T23:00:00.0,9363.883115289067,23514.33,8034.26615,40.533139,461.8834926931355,64369.91555296799,3.6238545803869993e-11,6.160552786657898e-11,3.080276393328949e-11,6816.5324868869175,84.24116053629304,5136.65613026177,2547.350628402088,5590.4635658212,0.01,32878.213115289065,3.6238545803869993e-11,0.0009478070385708877,0.0004955290478108023
2016-05-09T00:00:00.0,9171.613115279102,23706.6,8217.36339,38.356028,505.59246203649786,67062.76959458002,3.623852422720468e-11,6.160549118624796e-11,3.080274559312398e-11,6127.455560848272,75.72530000750571,4617.3963419210795,3044.1575544307675,6680.765383028503,0.016,32878.2131152791,3.623852422720468e-11,0.0009478070385733166,0.0004955290479416821
2016-05-09T01:00:00.0,9251.123115193372,23627.09,7980.895809999999,40.386889,542.962681851073,70143.56842505865,3.6239252045234324e-11,6.160672847689835e-11,3.0803364238449174e-11,5455.6802472574,67.42325902913545,4111.174331044845,3795.44286793591,8329.550252240508,0.023,32878.21311519337,3.6239252045234324e-11,0.0009478070385802946,0.0004955290477748348
2016-05-09T02:00:00.0,5.768990676099376e-8,23408.88,7282.465209999999,40.078639,569.9999996872779,74603.39769387305,3.616404315646619e-11,6.147887336599252e-11,3.073943668299626e-11,2.888409904914193e-8,3.569600863233325e-10,2.176585892215442e-8,2.8744328838485833e-8,6.308284431041968e-8,0.029,23408.880000057692,3.616404315646619e-11,0.0009483921646730412,0.0004955290473092904
2016-05-09T03:00:00.0,2.9615184708645025e-8,23980.98,6266.26149,43.721944,529.9223090798303,67320.93297948694,3.6091588686580905e-11,6.135570076718754e-11,3.067785038359377e-11,1.4782987233715835e-8,1.8269347401440555e-10,1.1139845976488142e-8,1.4770841774162004e-8,3.241636697134268e-8,0.038,23980.980000029616,3.6091588686580905e-11,0.0009483921646777555,0.0004955290468941786
2016-05-09T04:00:00.0,5.58158809808182e-8,23668.93,5627.77308,47.867056,486.2013134722083,61054.67198505954,3.6162148425393864e-11,6.147565232316957e-11,3.073782616158478e-11,2.7898815678989063e-8,3.4478360000591836e-10,2.1023390244263312e-8,2.7855589649505965e-8,6.113240058268438e-8,0.029,23668.930000055818,3.6162148425393864e-11,0.0009483921646800657,0.0004955290466658736
2016-05-09T05:00:00.0,1.1515686543420504e-7,23234.48,5275.099520000001,52.27775,438.3352058647486,55426.89940067074,3.6203310602191925e-11,6.154562802372627e-11,3.0772814011863137e-11,5.7639762498163074e-8,7.123329192991361e-10,4.343493410360586e-8,5.745555730801824e-8,1.2609304592902216e-7,0.025,23234.480000115156,3.6203310602191925e-11,0.0009483921646815228,0.0004955290465488458
2016-05-09T06:00:00.0,3.627602086488068e-7,22791.95,5144.18516,54.164139,386.05840425765626,50151.80037636932,3.6228933260905456e-11,6.158918654353927e-11,3.0794593271769634e-11,1.8562404639393038e-7,2.2940087385703686e-9,1.3987858162014442e-7,1.7707457306833293e-7,3.886111861219614e-7,0.022,22791.95000036276,3.6228933260905456e-11,0.0009483921646822146,0.0004955290465071516
2016-05-09T07:00:00.0,10848.779154915546,22029.43396,4457.263861,46.43538896,331.89521365214586,45007.61571242686,3.624286095535965e-11,6.16128636241114e-11,3.08064318120557e-11,6930.219156082498,85.64614128991886,5222.325688409686,3918.5599988329873,8599.745421658665,0.019,32878.21311491554,3.624286095535965e-11,0.0009483921646789706,0.0004955290463005423
2016-05-09T08:00:00.0,11271.356845247703,21606.85627,4674.6944109999995,56.66063874,371.10691437426,54372.42345702425,3.624207779335973e-11,6.161153224871154e-11,3.080576612435577e-11,8237.737480625341,101.80492308900072,6207.617261524434,3033.6193646223005,6657.638073612563,0.016,32878.2131152477,3.624207779335973e-11,0.0009483921646798444,0.0004955290463631945
2016-05-09T09:00:00.0,11598.803115249666,21279.41,4756.2846899999995,65.208667,416.2521471154563,62562.984876690294,3.6242087452132185e-11,6.161154866862472e-11,3.080577433431236e-11,9088.089994290685,112.31388534421296,6848.407642939815,2510.7131209589184,5510.058203394896,0.016,32878.213115249666,3.6242087452132185e-11,0.0009483921646809051,0.0004955290463876917
2016-05-09T10:00:00.0,11703.753115236887,21174.46,4607.88655,61.091389,463.35831385186503,70165.16652855405,3.624207785863425e-11,6.161153235967823e-11,3.0805766179839114e-11,9417.59430120912,116.3860180993805,7096.708420693932,2286.1588140277054,5017.2471009693745,0.017,32878.21311523688,3.624207785863425e-11,0.0009483921646816408,0.0004955290463450828
2016-05-09T11:00:00.0,11712.843115197196,21165.37,4489.63422,63.458667000000005,518.6538913434409,77671.23599574639,3.624250149177143e-11,6.161225253601142e-11,3.080612626800571e-11,9289.568343515919,114.80382726032956,7000.2333695322895,2423.2747716812164,5318.164358691165,0.018000000000000002,32878.21311519719,3.624250149177143e-11,0.0009483921646851283,0.0004955290463129711
2016-05-09T12:00:00.0,6037.880256344513,21688.03,4734.30088,73.03786120000001,569.9999999959659,85499.9999994989,3.651076242020566e-11,6.206829611434963e-11,3.103414805717481e-11,5909.915966849597,73.03686745088017,4453.467527492693,127.96428949485467,280.8328347778051,0.021,27725.910256344512,3.651076242020566e-11,0.000993752452170839,0.0005177936853159737
2016-05-09T13:00:00.0,1113.9951980304263,23371.46,4561.1643,86.4625277,569.9999999993292,85499.99999956308,3.822965538481797e-11,6.499041415419054e-11,3.249520707709527e-11,1113.995197968581,13.767153386162331,839.4605723269714,6.17804905076123e-8,1.3558462561473972e-7,0.029,24485.455198030424,3.822965538481797e-11,0.0012665738374621517,0.0005433287945889984
2016-05-09T14:00:00.0,8458.71311526788,24419.5,3942.79626,77.79525009999999,497.30589225936075,81778.29681535442,3.823321506015569e-11,6.499646560226468e-11,3.249823280113234e-11,8458.713115200075,104.53581947108793,6374.135333602922,6.773949585351262e-8,1.4866237074466185e-7,0.026,32878.21311526788,3.823321506015569e-11,0.0012665738374604079,0.0005433287945033549
2016-05-09T15:00:00.0,6844.733115281343,26033.48,3867.54393,67.9533329,524.0477282043173,84209.63643243478,3.823163225300375e-11,6.499377483010637e-11,3.2496887415053185e-11,6844.733115216341,84.58967404560197,5157.906954000119,6.493756116279905e-8,1.425131922108569e-7,0.021,32878.213115281345,3.823163225300375e-11,0.0012665738374639623,0.0005433287945062739
2016-05-09T16:00:00.0,5653.503115286668,27224.71,4727.43514,78.51952800000001,540.6853359237894,85499.9999999062,3.821166581991784e-11,6.495983189386033e-11,3.2479915946930164e-11,5653.503092361665,69.86802491035631,4260.245421363189,2.292493775707013e-5,5.031149926934585e-5,0.02,32878.213115286664,3.821166581991784e-11,0.0012665738374708602,0.0006622683556190531
2016-05-09T17:00:00.0,4974.803115284247,27903.41,5488.36103,71.95094499999999,532.0350994080159,85032.81099384927,3.821177610973789e-11,6.496001938655442e-11,3.248000969327721e-11,4973.414031421124,61.463239651592914,3747.758515341031,1.3890838630587343,3.048509553304513,0.021,32878.21311528425,3.821177610973789e-11,0.0012665738374751485,0.0006622683556865209
2016-05-09T18:00:00.0,4166.413115282131,28711.8,6340.00918,60.574333,521.5486606334778,83295.25765101195,3.8211645065760545e-11,6.495979661179293e-11,3.2479898305896463e-11,4166.413096053278,51.490031795539885,3139.636085093895,1.922878780931244e-5,4.219985912591064e-5,0.022,32878.21311528213,3.8211645065760545e-11,0.0012665738374780457,0.0006622683557431352
2016-05-09T19:00:00.0,3993.993115284059,28884.22,7238.75457,48.663584,512.4656260028898,80094.88526057408,3.8211742590239205e-11,6.495996240340665e-11,3.247998120170332e-11,3993.992968961427,49.35920184145773,3009.7074293571786,0.00014632256726669916,0.0003211222562145002,0.021,32878.21311528407,3.8211742590239205e-11,0.0012665738374798613,0.0006622683558063704
2016-05-09T20:00:00.0,3968.3331152841943,28909.88,8224.84486,41.135834,513.1625104182187,75865.83910332188,3.821174428659432e-11,6.495996528721034e-11,3.247998264360517e-11,3883.0422232601577,47.98803261454915,2926.0995496676305,85.29089202397168,187.18099465384645,0.021,32878.2131152842,3.821174428659432e-11,0.0012665738374818601,0.0006622683559210854
2016-05-09T21:00:00.0,4170.313115285691,28707.9,8624.581,35.152444,520.015975606638,70754.27544991169,3.821178064355388e-11,6.496002709404159e-11,3.2480013547020796e-11,3823.5233706824943,47.25247722409567,2881.2486112253455,346.78974460313196,761.0712913205723,0.02,32878.2131152857,3.821178064355388e-11,0.0012665738374842588,0.000662268355971317
2016-05-09T22:00:00.0,4168.373115287838,28709.84,9471.62491,21.464583,532.1172754046036,65772.01501472596,3.821172755826011e-11,6.495993684904218e-11,3.247996842452109e-11,3599.656430011673,44.48584904120378,2712.5517708051084,568.7166852761,1248.116326375148,0.019,32878.213115287836,3.821172755826011e-11,0.001266573837485116,0.0006622683560848315
2016-05-09T23:00:00.0,4592.923115283699,28285.29,10782.1017,50.767583,555.1398080196777,60261.05886417457,3.8211748617346466e-11,6.495997264948899e-11,3.2479986324744496e-11,3526.646255228701,43.58356303779855,2657.534331573082,1066.2768600549332,2340.071237446634,0.022,32878.2131152837,3.8211748617346466e-11,0.0012665738375028399,0.000662268356276234
2016-05-10T00:00:00.0,5194.893115278018,27683.32,10284.6643,46.155417,547.9570546313462,54476.56339546264,3.8211754802125e-11,6.49599831636125e-11,3.247999158180625e-11,3479.957828458271,43.0065706648698,2622.351869809134,1714.9352868196822,3763.6292121750475,0.025,32878.21311527802,3.8211754802125e-11,0.0012665738375103438,0.0006622683562024653
2016-05-10T01:00:00.0,5900.883115268424,26977.33,9468.90735,46.940861,544.8094748700864,50577.88083971518,3.821232035790048e-11,6.496094460843082e-11,3.248047230421541e-11,3422.8912282966608,42.30132109190545,2579.348847067405,2477.9918869716985,5438.247568300264,0.029,32878.21311526842,3.821232035790048e-11,0.001266573837517371,0.0006622683560835998
2016-05-10T02:00:00.0,5.970904518182351e-8,26330.37,8011.79393,47.695917,540.1712015358615,49126.5705673512,3.812821462004261e-11,6.481796485407244e-11,3.240898242703622e-11,2.985440463456779e-8,3.6895147178923704e-10,2.2497040962758353e-8,2.9789822582401644e-8,6.537730453057464e-8,0.036000000000000004,26330.37000005971,3.812821462004261e-11,0.0012665738375245402,0.0006622683558949609
2016-05-10T03:00:00.0,3.0184660716694005e-8,26376.06,6795.7962099999995,44.092139,492.47655111010323,41114.77729970743,3.8047648326481124e-11,6.468100215501791e-11,3.2340501077508956e-11,1.5060950344513524e-8,1.8612864212736047e-10,1.1349307446790272e-8,1.5059029370025465e-8,3.304882888562846e-8,0.045,26376.060000030186,3.8047648326481124e-11,0.001266573837526049,0.0006622683557751637
2016-05-10T04:00:00.0,6.65470367250988e-8,25389.45,5877.7569,52.469193999999995,448.3856786841681,34318.981752020176,3.8137235602844865e-11,6.483330052483627e-11,3.241665026241813e-11,3.3245781200996986e-8,4.1086332335323637e-10,2.5052641667880265e-8,3.3236422223576976e-8,7.294127688095724e-8,0.035,25389.45000006655,3.8137235602844865e-11,0.0012665738375281321,0.0006622683557152679
2016-05-10T05:00:00.0,8.198831154366197e-7,24359.8,5370.08793,62.13319499999999,395.91775125845527,28441.225514386526,3.82049218961098e-11,6.494836722338665e-11,3.2474183611693326e-11,4.175117140439743e-7,5.159759950711255e-9,3.1461950918971067e-7,4.0230645302542195e-7,8.829093030448623e-7,0.027999999999999997,24359.800000819883,3.82049218961098e-11,0.0012665738375297348,0.0006622683556849359
2016-05-10T06:00:00.0,9319.453115248796,23558.76,5034.99765,61.75905600000001,333.7858228374912,23071.13824785241,3.821247595698028e-11,6.496120912686647e-11,3.2480604563433234e-11,5264.222240079318,65.05715210458482,3966.8995185722442,4055.230875169414,8899.685895556806,0.024,32878.21311524879,3.821247595698028e-11,0.0012665738375276486,0.0006622683556646154
2016-05-10T07:00:00.0,10186.302015281917,22691.9111,4826.5300689999995,55.68838879999999,337.08518551596626,30902.726674249814,3.8211787357059265e-11,6.496003850700075e-11,3.2480019253500373e-11,6239.75422754527,77.11312732695767,4702.019958960833,3946.5477877365824,8661.16794920902,0.018000000000000002,32878.21311528192,3.8211787357059265e-11,0.001266573837527037,0.000662268355653034
