Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-05-10T08:00:00.0,10771.864405282995,22106.34871,4790.520823,58.91591663,358.5111906168153,39439.385175688025,3.821175538656897e-11,6.495998415716726e-11,3.247999207858363e-11,7012.254713206696,86.65996621493436,5284.144281398436,3759.609692076235,8250.910091024525,0.019,32878.213115283,3.821175538656897e-11,0.001266573837527343,0.0006622683556507812
2016-05-10T09:00:00.0,11455.623115290044,21422.59,4753.57405,56.907194,386.25650677562663,48183.91938737934,3.821181062193543e-11,6.496007805729023e-11,3.248003902864511e-11,7771.465198042008,96.0425624919833,5856.253810486786,3684.1579172479705,8085.322207891784,0.015,32878.21311529004,3.821181062193543e-11,0.001266573837527348,0.0006622683556486263
2016-05-10T10:00:00.0,11581.983115288782,21296.23,4699.46525,55.558944,425.39314184147867,57371.922018026264,3.821176838612778e-11,6.496000625641722e-11,3.248000312820861e-11,8189.588044422349,101.20987503594573,6171.333843655227,3392.3950708663674,7445.0139816230685,0.016,32878.21311528878,3.821176838612778e-11,0.0012665738375278294,0.0006622683556459508
2016-05-10T11:00:00.0,11652.24311528239,21225.97,4658.82406,56.378195,471.045339451301,66288.80525557292,3.821181126441166e-11,6.496007914949982e-11,3.248003957474991e-11,8517.27268170169,105.25951965913636,6418.2633938497775,3134.970433580635,6880.065034413016,0.019,32878.21311528239,3.821181126441166e-11,0.0012665738375291786,0.0006622683556442684
2016-05-10T12:00:00.0,11160.60311522843,21717.61,4745.00926,62.613249800000006,519.9279306843089,74928.31028610405,3.821212198313384e-11,6.496060737132753e-11,3.248030368566376e-11,8501.618218666177,105.06605617367349,6406.466839858139,2658.9848965621886,5835.458228859651,0.026,32878.21311522843,3.821212198313384e-11,0.0012665738375330377,0.0006622683556497261
2016-05-10T13:00:00.0,6414.199828332229,23216.45,4845.710620000001,77.38077779999999,562.3820036318527,82425.22675709022,3.821122387835906e-11,6.495908059321039e-11,3.2479540296605196e-11,6296.194728946138,77.81063934621466,4744.551179647235,118.00509938602659,258.9762089848277,0.031,29630.649828332233,3.821122387835906e-11,0.0012665738375584868,0.0006622683556593314
2016-05-10T14:00:00.0,8075.1831152778,24803.03,4488.80554,82.1909995,562.8131317519376,82583.04418799064,3.821203877124126e-11,6.496046591111014e-11,3.248023295555507e-11,7232.076357538408,89.3766011704815,5449.792754297652,843.1067577393277,1850.2979364862565,0.026,32878.2131152778,3.821203877124126e-11,0.001266573837583567,0.0006622683556452676
2016-05-10T15:00:00.0,6474.973115287385,26403.24,4773.60182,84.2683053,569.9999999962891,85394.3300010429,3.8540842367967235e-11,6.55194320255443e-11,3.275971601277215e-11,6474.973114979235,80.02004695150454,4879.271155579545,3.0808446111432814e-7,6.761279487212574e-7,0.021,32878.21311528739,3.8540842367967235e-11,0.001315886422928607,0.0006622683557749323
2016-05-10T16:00:00.0,5192.143115289883,27686.07,5058.1875,78.923528,565.7530575342496,85499.99999956694,3.8536266226776786e-11,6.551165258552053e-11,3.2755826292760266e-11,5192.143094468187,64.16637209459778,3912.583664304742,2.082163083234891e-5,4.5695542361297694e-5,0.019,32878.21311528988,3.8536266226776786e-11,0.001315886422971474,0.000688032039916521
2016-05-10T17:00:00.0,4451.063115288142,28427.15,5437.85875,66.413139,550.9972175153032,84354.39689759925,3.853628396750933e-11,6.551168274476586e-11,3.275584137238293e-11,4451.0630909089,55.00783882710861,3354.1365138480855,2.437917671385327e-5,5.350299941590938e-5,0.02,32878.21311528815,3.853628396750933e-11,0.0013158864229802262,0.0006880320399431653
2016-05-10T18:00:00.0,4148.553115284737,28729.66,6266.82165,56.442611,539.593233228872,82270.67540298236,3.85363586408756e-11,6.551180968948851e-11,3.2755904844744254e-11,4148.553027924578,51.26931064892856,3126.177478593205,8.736009341286976e-5,0.0001917221029119733,0.022,32878.213115284736,3.85363586408756e-11,0.0013158864229852372,0.0006880320399855925
2016-05-10T19:00:00.0,3849.133115284609,29029.08,7601.960540000001,44.217083,534.4212487642598,79130.0321113297,3.853631244974236e-11,6.551173116456201e-11,3.2755865582281006e-11,3849.1330811312914,47.568971238223135,2900.5470267209225,3.415325224910439e-5,7.495336928653906e-5,0.022,32878.21311528461,3.853631244974236e-11,0.0013158864229889037,0.0006880320400698321
2016-05-10T20:00:00.0,3826.5631152846418,29051.65,10080.5924,40.529528000000006,537.77445288893,74428.61936103604,3.8536366255578685e-11,6.551182263448376e-11,3.275591131724188e-11,3820.955564875904,47.22074335623908,2879.3136192828706,5.607550408672218,12.306435519185834,0.022,32878.21311528464,3.8536366255578685e-11,0.0013158864229937583,0.0006880320403225463
2016-05-10T21:00:00.0,3895.9731152865616,28982.24,12219.6225,38.293445,544.4669841316376,67239.64770387011,3.853637524620592e-11,6.551183791855006e-11,3.275591895927503e-11,3755.4532691308273,46.411242422740735,2829.953806264679,140.5198461556686,308.38749540374096,0.021,32878.21311528656,3.853637524620592e-11,0.001315886423000278,0.0006880320405722674
2016-05-10T22:00:00.0,3944.333115287074,28933.88,11834.4721,36.867778,552.5860974408304,58158.36719357054,3.853636609182429e-11,6.55118223561013e-11,3.275591117805065e-11,3596.0969042433585,44.44185914131575,2709.8694598363263,348.2362110436503,764.2457337568588,0.021,32878.21311528707,3.853636609182429e-11,0.0013158864230102877,0.0006880320405249022
2016-05-10T23:00:00.0,4079.163115282464,28799.05,11682.9027,37.171917,560.1614944685969,49798.010975195786,3.853632696941012e-11,6.551175584799721e-11,3.2755877923998604e-11,3396.6463723211996,41.976977720883035,2559.571812248965,682.5167429611988,1497.8640718105578,0.024,32878.213115282466,3.853632696941012e-11,0.0013158864230286991,0.0006880320405064982
2016-05-11T00:00:00.0,4762.563115284384,28115.65,11092.5739,36.841139,564.967871075936,42172.54484728732,3.853638158640086e-11,6.551184869688146e-11,3.275592434844073e-11,3388.1478914834893,41.8719504375918,2553.167709609256,1374.4152238008296,3016.3174818962157,0.024,32878.21311528439,3.853638158640086e-11,0.0013158864230646623,0.0006880320404375312
2016-05-11T01:00:00.0,5349.61311526335,27528.6,9737.03008,41.501805,569.9999983999834,36649.45682682482,3.8537663091335265e-11,6.551402725526995e-11,3.2757013627634973e-11,3248.1489130476266,40.141792701232404,2447.6702866605124,2101.464202215657,4611.912834603997,0.031,32878.213115263345,3.8537663091335265e-11,0.0013160000037543786,0.0006880320402831786
2016-05-11T02:00:00.0,8.104376743350799e-8,26835.68,7934.43048,42.195167,568.6413021012522,33972.01055612137,3.847444334521099e-11,6.540655368685868e-11,3.270327684342934e-11,4.056854767919818e-8,5.013607056581886e-10,3.05707747352554e-8,4.0409813200622956e-8,8.868413554102391e-8,0.034,26835.680000081044,3.847444334521099e-11,0.0013160000038896118,0.0006880320401008191
2016-05-11T03:00:00.0,3.4683324072150966e-8,27059.3,6577.88187,47.055528,526.4474511017902,26037.58076427266,3.839184482562856e-11,6.526613620356854e-11,3.263306810178427e-11,1.7311873139545034e-8,2.1394635573700393e-10,1.3045509496158776e-8,1.7306184796402362e-8,3.79804784190018e-8,0.043,27059.300000034684,3.839184482562856e-11,0.0013160000038940811,0.0006880320400037725
2016-05-11T04:00:00.0,6.853866330360112e-8,26081.95,5883.30548,51.641000000000005,479.3932391020408,19459.699582355726,3.846287173913759e-11,6.53868819565339e-11,3.269344097826695e-11,3.42922776380513e-8,4.2379630277116505e-10,2.5841237973851526e-8,3.418099878359329e-8,7.501426235261662e-8,0.035,26081.95000006854,3.846287173913759e-11,0.001316000003896236,0.0006880320399688455
2016-05-11T05:00:00.0,7977.80311509091,24900.41,5594.7777,51.349639,427.75355510250085,13576.394790488623,3.853774619224539e-11,6.551416852681716e-11,3.275708426340858e-11,4548.1756723776725,56.207991042526395,3427.3165269833166,3429.627442713172,7526.724844649897,0.026,32878.21311509091,3.853774619224539e-11,0.0013160000038953078,0.0006880320399535028
2016-05-11T06:00:00.0,9053.653115257448,23824.56,5547.29389,46.763056,432.61322314506276,18935.659150153875,3.8537172320250386e-11,6.551319294442565e-11,3.275659647221283e-11,5505.556218355245,68.03964422149532,4148.758793993617,3548.0968969021374,7786.72013541267,0.023,32878.213115257444,3.8537172320250386e-11,0.0013160000038954006,0.0006880320399506404
2016-05-11T07:00:00.0,9922.961155256166,22955.25196,5543.847122,49.40291646,453.89112736659723,25323.844877592197,3.8537175684986463e-11,6.551319866447699e-11,3.2756599332238495e-11,6219.847285857506,76.86711018059599,4687.018913450975,3703.113869398595,8126.92329675327,0.023,32878.21311525616,3.8537175684986463e-11,0.001316000003896576,0.0006880320399500318
2016-05-11T08:00:00.0,10546.531695273421,22331.681419999997,5236.888847,68.08541667,481.3566370872294,32593.940653828486,3.8537152235824676e-11,6.551315880090195e-11,3.2756579400450976e-11,6671.451097543672,82.44819253768024,5027.328813273185,3875.080597729684,8504.324710814388,0.021,32878.213115273415,3.8537152235824676e-11,0.001316000003899617,0.0006880320399362813
2016-05-11T09:00:00.0,11198.073115280513,21680.14,4864.5300799999995,65.881361,495.72072895494654,40888.70601894809,3.853719722681677e-11,6.55132352855885e-11,3.275661764279425e-11,6997.221857730138,86.47418477929158,5272.816145078754,4200.851257550309,9219.267123623555,0.019,32878.213115280516,3.853719722681677e-11,0.0013160000039014286,0.0006880320399205792
2016-05-11T10:00:00.0,11352.873115271595,21525.34,4603.11571,62.793583,516.3148687342751,50516.259895682444,3.853716551513919e-11,6.551318137573662e-11,3.275659068786831e-11,6934.80323543337,85.7027929915356,5225.780060459488,4418.069879838159,9695.979194658647,0.021,32878.213115271596,3.853716551513919e-11,0.001316000003904259,0.0006880320399102619
2016-05-11T11:00:00.0,11380.903115262194,21497.31,4528.3240399999995,61.373583,539.2253947258472,60834.90412883262,3.853719269534803e-11,6.551322758209165e-11,3.2756613791045823e-11,6669.181189536354,82.42014019798773,5025.6183047553495,4711.721925725774,10340.433493670223,0.022,32878.213115262195,3.853719269534803e-11,0.0013160000039098298,0.0006880320399075667
2016-05-11T12:00:00.0,10965.593115166324,21912.62,4761.108770000001,64.9446668,560.2732679238717,71672.63257529023,3.853805908137077e-11,6.551470043833031e-11,3.2757350219165155e-11,6042.070621070766,74.67008220681073,4553.0537930982155,4923.522494095493,10805.255001745803,0.026,32878.21311516632,3.853805908137077e-11,0.0013160000039287613,0.0006880320399173252
2016-05-11T13:00:00.0,7.111484184732922e-7,23416.83,4820.28236,74.2265276,569.9999993307191,82269.83328816628,3.853027268094703e-11,6.550146355760995e-11,3.2750731778804976e-11,3.699388541846181e-7,4.57183743551866e-9,2.787705753365036e-7,3.411440628251165e-7,7.486811719815576e-7,0.032,23416.83000071115,3.853027268094703e-11,0.0013162731064290452,0.000688032039924837
2016-05-11T14:00:00.0,8094.693115276652,24783.52,5027.65739,78.8865833,495.77478800842977,77449.55161722576,3.8539857918342597e-11,6.551775846118241e-11,3.2758879230591205e-11,4892.303063254893,60.46084112951586,3686.636654238772,3202.3900520216935,7028.025396176301,0.027999999999999997,32878.21311527665,3.8539857918342597e-11,0.0013162731064286874,0.0006880320399337253
2016-05-11T15:00:00.0,6388.9531152869195,26489.26,5089.67586,77.94591679999999,477.35036211108485,83136.55696567288,3.8538986032836433e-11,6.551627625582193e-11,3.275813812791097e-11,4608.743855999046,56.956514443486526,3472.9581977735684,1780.2092592878078,3906.8806989593286,0.022,32878.21311528692,3.8538986032836433e-11,0.0013162731064302962,0.000688032039941526
2016-05-11T16:00:00.0,5054.253115288701,27823.96,4915.90506,73.00825,456.3622760277092,85426.72069043783,3.8538959829036454e-11,6.551623170936197e-11,3.2758115854680984e-11,4235.058971331823,52.338382215730604,3191.3647692518657,819.1941439568128,1797.81886484838,0.02,32878.2131152887,3.8538959829036454e-11,0.0013162731064313095,0.0006880320400982014
2016-05-11T17:00:00.0,4395.953115288161,28482.26,5353.63651,62.002889,435.69372451658097,85499.99995257011,3.853891178379375e-11,6.551615003244938e-11,3.275807501622469e-11,3923.928558967348,48.49332065897291,2956.909796278836,472.0245563207474,1035.9139628686903,0.02,32878.21311528816,3.853891178379375e-11,0.0013162731064315823,0.0006882672325309507
2016-05-11T18:00:00.0,4059.0431152848078,28819.17,6548.36797,50.817333000000005,422.1854724486996,84139.18788998487,3.853891117659982e-11,6.551614900021968e-11,3.275807450010984e-11,3721.5457835067564,45.99220151809687,2804.4025315912722,337.4973317779859,740.6779874862526,0.022,32878.21311528481,3.853891117659982e-11,0.001316273106431479,0.000688267232596355
2016-05-11T19:00:00.0,4050.6931152826783,28827.52,8423.80779,44.889889,417.36165723993946,81135.90112732962,3.853895623539462e-11,6.551622560017085e-11,3.275811280008543e-11,3631.4954476216453,44.879327074053954,2736.5443337837773,419.19766766096757,919.9790801496018,0.023,32878.21311528268,3.853895623539462e-11,0.0013162731064316074,0.000688267232743133
2016-05-11T20:00:00.0,3844.5231152806646,29033.69,9541.44433,41.863305,417.35241158712944,76368.61743953022,3.85389217188657e-11,6.551616692207169e-11,3.2758083461035845e-11,3390.5876632625354,41.90210201487922,2555.006220419464,453.93545201806376,996.2152745864543,0.024,32878.21311528066,3.85389217188657e-11,0.0013162731064320374,0.000688267232859243
2016-05-11T21:00:00.0,3844.6631152784694,29033.55,9966.96055,38.636778,417.3925248751462,70378.39529280338,3.853893460056258e-11,6.551618882095638e-11,3.275809441047819e-11,3200.887675345381,39.55772132475503,2412.056178338721,643.7754399330227,1412.8416800531595,0.025,32878.21311527847,3.853893460056258e-11,0.0013162731064323765,0.0006882672329070421
2016-05-11T22:00:00.0,3900.1731152729353,28978.04,10296.567,37.818028000000005,418.314784473034,64236.33328946249,3.85389177117518e-11,6.551616010997806e-11,3.275808005498903e-11,2986.925325115146,36.91349763343665,2250.8230264290637,913.2477901577242,2004.2307645124088,0.027000000000000003,32878.213115272934,3.85389177117518e-11,0.0013162731064330548,0.0006882672329453064
2016-05-11T23:00:00.0,4208.133115270347,28670.08,10570.3633,37.142917,417.4115703796059,58194.8207686712,3.8538908602362596e-11,6.551614462401641e-11,3.275807231200821e-11,2847.2405857471135,35.18722337651652,2145.5624010071047,1360.8925295231682,2986.6403228792697,0.027999999999999997,32878.21311527035,3.8538908602362596e-11,0.0013162731064337199,0.0006882672329776175
2016-05-12T00:00:00.0,4879.263115256947,27998.95,10159.3634,35.71425,415.4571930292616,52756.66088082479,3.853941476047524e-11,6.55170050928079e-11,3.275850254640395e-11,2837.190998599776,35.063026963482336,2137.989448992825,2042.072116657105,4481.569847379856,0.031,32878.21311525695,3.853941476047524e-11,0.0013162731064341976,0.0006882672329301089
2016-05-12T01:00:00.0,1.9466706963810477e-7,27126.96,9230.6574,37.955167,414.8072862658752,49216.85746546471,3.851258925216562e-11,6.547140172868156e-11,3.273570086434078e-11,9.758990113664133e-8,1.206051103576168e-9,7.353970143757122e-8,9.701169709973476e-8,2.129036937623113e-7,0.036000000000000004,27126.960000194664,3.851258925216562e-11,0.0013162731064362584,0.0006882672328287478
2016-05-12T02:00:00.0,3.295525385854784e-8,26389.13,7814.03002,41.414944,376.85343554021983,39986.200754018384,3.838601109087036e-11,6.52562188544796e-11,3.26281094272398e-11,1.6445952767096498e-8,2.0324500028283255e-10,1.2392987822123935e-8,1.6444044872596864e-8,3.608840993854379e-8,0.04,26389.130000032957,3.838601109087036e-11,0.0013162731064372036,0.0006882672326901369
2016-05-12T03:00:00.0,2.4422396976745295e-8,26423.95,6539.6758899999995,46.70525,335.43980781354855,32172.171422334097,3.833272428927482e-11,6.516563129176719e-11,3.2582815645883594e-11,1.2179138858935061e-8,1.5051417913478122e-10,9.17769384968178e-9,1.217809248651847e-8,2.672627065469532e-8,0.046,26423.950000024422,3.833272428927482e-11,0.0013162731064380883,0.0006882672326026462
2016-05-12T04:00:00.0,4.3910414678869114e-8,25758.68,5805.69208,48.327833,288.73587408683625,25632.496220637233,3.8424107765290423e-11,6.532098320099371e-11,3.266049160049686e-11,2.192424214319656e-8,2.709476710592287e-10,1.6521199454831017e-8,2.192085155247156e-8,4.810791281321941e-8,0.036000000000000004,25758.68000004391,3.8424107765290423e-11,0.00131627310643823,0.0006882672325666228
2016-05-12T05:00:00.0,1.158812833617161e-7,24804.67,5129.18282,42.103417,240.40935736024818,19826.804828969092,3.849538624190376e-11,6.544215661123639e-11,3.2721078305618195e-11,5.7919749427482065e-8,7.157930984893914e-10,4.3645920639597034e-8,5.7896091777622796e-8,1.270598511557363e-7,0.029,24804.67000011588,3.849538624190376e-11,0.0013162731064371095,0.0006882672325363565
2016-05-12T06:00:00.0,9.801993257054801e-7,23880.98,5438.2569,49.98525,198.3072566340962,14697.62269740703,3.853293863648083e-11,6.55059956820174e-11,3.27529978410087e-11,4.984954190799775e-7,6.160585709245475e-9,3.7564547007594353e-7,4.816384006298207e-7,1.0570126862788499e-6,0.026,23880.9800009802,3.853293863648083e-11,0.0013162731064375163,0.0006882672325489111
2016-05-12T07:00:00.0,9892.279475006817,22985.93364,5433.631839,60.96122217,148.3233229133978,9259.366487106923,3.8539720231560026e-11,6.551752439365204e-11,3.275876219682602e-11,5410.825698073024,66.86893037510306,4077.3738033599425,4481.4537769337285,9835.082686506888,0.025,32878.213115006816,3.8539720231560026e-11,0.0013162731064353744,0.0006882672325453412
2016-05-12T08:00:00.0,10676.982345222477,22201.23077,5172.918956,67.64694412,154.2323473916391,17738.191826240985,3.8538947432676914e-11,6.551621063555075e-11,3.2758105317775375e-11,6215.916177616813,76.81852813084757,4684.056593344363,4461.066167605598,9790.339655896058,0.023,32878.213115222476,3.8538947432676914e-11,0.0013162731064345534,0.0006882672325334882
2016-05-12T09:00:00.0,11368.523115265896,21509.69,4960.73607,63.268,163.40524767562732,27039.66980774864,3.8538983273663223e-11,6.551627156522748e-11,3.275813578261374e-11,6922.478635334743,85.55048115007496,5216.4927530533505,4446.044479931089,9757.372777797236,0.02,32878.21311526589,3.8538983273663223e-11,0.0013162731064330921,0.0006882672325244512
2016-05-12T10:00:00.0,11544.43311526164,21333.78,4821.0532,55.239139,185.68904509884723,37052.79995686646,3.853895555145353e-11,6.5516224437471e-11,3.27581122187355e-11,7319.277464889975,90.4542638233739,5515.50389166914,4225.1556503716,9272.606000903304,0.021,32878.21311526164,3.853895555145353e-11,0.0013162731064315792,0.000688267232519
2016-05-12T11:00:00.0,11531.223115262912,21346.99,4617.74766,56.798444,220.9054861953511,47019.85733770613,3.853898756582508e-11,6.551627886190264e-11,3.275813943095132e-11,7569.568909000031,93.54745552526884,5704.1131417846855,3961.6542062628155,8694.320779227528,0.021,32878.213115262915,3.853898756582508e-11,0.0013162731064311833,0.0006882672325114194
2016-05-12T12:00:00.0,10955.353115203896,21922.86,4611.81245,60.214889,257.6558139937656,56800.54428698558,3.853902478632823e-11,6.5516342136758e-11,3.2758171068379e-11,7486.582832684184,92.52188374215936,5641.578276960936,3468.770282519647,7612.62845656772,0.024,32878.2131152039,3.853902478632823e-11,0.0013162731064312928,0.0006882672325118935
2016-05-12T13:00:00.0,9382.583115234582,23495.63,4617.29162,72.05233309999998,289.96412500905336,65442.93925878146,3.853890397972639e-11,6.551613676553486e-11,3.275806838276743e-11,6853.199440137119,84.69430393450455,5164.286825274667,2529.383675097397,5551.032952414952,0.027000000000000003,32878.21311523458,3.853890397972639e-11,0.0013162731064323013,0.0006882672325131433
2016-05-12T14:00:00.0,8222.313115284296,24655.9,4852.67126,78.3690554,302.6074121166952,71540.9681047383,3.853898145002922e-11,6.551626846504967e-11,3.275813423252483e-11,6374.11866200944,78.77365134203997,4803.271423295119,1848.1944532747898,4056.082283445529,0.025,32878.2131152843,3.853898145002922e-11,0.0013162731064328328,0.000688267232523555
2016-05-12T15:00:00.0,6570.803115289886,26307.41,4848.43054,75.0966942,303.0133243318771,75547.65123974619,3.8538895476243886e-11,6.55161223096146e-11,3.27580611548073e-11,5597.470504625154,69.17555403489935,4218.021587493862,973.332610664666,2136.094040874042,0.02,32878.21311528989,3.8538895476243886e-11,0.0013162731064329067,0.0006882672325249034
2016-05-12T16:00:00.0,5431.023115287707,27447.19,5051.4074,72.016417,297.0935004399133,77053.33701638132,3.853890366006099e-11,6.551613622210367e-11,3.2758068111051835e-11,5024.739970427893,62.09754406895804,3786.435613960856,406.28314485974784,891.6366256852649,0.021,32878.213115287705,3.853890366006099e-11,0.0013162731064328902,0.000688267232534801
2016-05-12T17:00:00.0,4707.483115286038,28170.73,5502.4745,61.436416,287.17594378200357,76680.00254429468,3.853891264063353e-11,6.5516151489077e-11,3.27580757445385e-11,4608.1820762626385,56.949571767418924,3472.534863867007,99.30103902333369,217.9279265753713,0.022,32878.21311528604,3.853891264063353e-11,0.001316273106432248,0.0006882672325556514
2016-05-12T18:00:00.0,4295.413115281181,28582.8,6714.04157,52.115889,282.690415822564,74867.99152300428,3.853891502386112e-11,6.551615554056391e-11,3.2758077770281954e-11,4295.411918544358,53.08424564772483,3236.844246812489,0.0011967367569091353,0.002626380979039493,0.024,32878.21311528118,3.853891502386112e-11,0.0013162731064314888,0.0006882672326155901
2016-05-12T19:00:00.0,4152.743115281317,28725.47,8177.89579,46.630139,283.6600887434324,71390.79751446498,3.8538934775328145e-11,6.551618911805784e-11,3.275809455902892e-11,4073.1038253490815,50.33688226268898,3069.322089188352,79.63928993217009,174.77788248292606,0.024,32878.21311528132,3.8538934775328145e-11,0.0013162731064309233,0.0006882672327284817
2016-05-12T20:00:00.0,4063.4031152757775,28814.81,8773.4513,43.220361,287.3681482792641,66457.00238440349,3.853892302895813e-11,6.551616914922881e-11,3.2758084574614407e-11,3825.5134951562195,47.27707189823546,2882.7482864777717,237.88962011949263,522.0770313819353,0.026,32878.21311527578,3.853892302895813e-11,0.0013162731064305414,0.0006882672327869847
2016-05-12T21:00:00.0,4164.293115276026,28713.92,9186.64804,40.736722,291.42617545062285,61088.37709053043,3.853894461262364e-11,6.551620584146018e-11,3.275810292073009e-11,3621.090831373759,44.75074308368306,2728.7038465660403,543.2022839022014,1192.121941584079,0.026,32878.21311527603,3.853894461262364e-11,0.001316273106430241,0.0006882672328297153
2016-05-12T22:00:00.0,4203.653115262875,28674.56,9849.72682,39.306222,295.44151280744563,55822.555526947785,3.853892488958943e-11,6.551617231230202e-11,3.275808615615101e-11,3333.9558123981747,41.20222523011957,2512.330806714608,869.697302864635,1908.654046579983,0.029,32878.21311526287,3.853892488958943e-11,0.0013162731064301084,0.0006882672329018081
2016-05-12T23:00:00.0,4411.563115233857,28466.65,9998.824,36.713361,297.33883231070376,50393.81424850961,3.853891766628728e-11,6.551616003268837e-11,3.2758080016344186e-11,3079.1484244532508,38.0532238698246,2320.318528647841,1332.414690780541,2924.1423227418272,0.032,32878.21311523386,3.853891766628728e-11,0.001316273106429781,0.0006882672329186378
2016-05-13T00:00:00.0,4872.293115139255,28005.92,9687.30319,36.729,298.68001145367384,45639.45178816651,3.853939648131185e-11,6.551697401823015e-11,3.2758487009115076e-11,2898.8036533347904,35.824458314185094,2184.418189889335,1973.4894618043986,4331.057064048629,0.035,32878.21311513925,3.853939648131185e-11,0.0013162731064298332,0.0006882672328837237
2016-05-13T01:00:00.0,1.9831709795750094e-7,27182.59,9024.36564,38.701555,297.7767860410017,42467.62454037171,3.851306686022013e-11,6.547221366237422e-11,3.273610683118711e-11,9.94692708728076e-8,1.2292770308281835e-9,7.495591651391362e-8,9.878235487103096e-8,2.1678961258620672e-7,0.036000000000000004,27182.590000198317,3.851306686022013e-11,0.001316273106431151,0.0006882672328136529
2016-05-13T02:00:00.0,3.217973816413163e-8,26600.48,7688.2638,43.015471999999995,259.0765473153726,33443.25958893069,3.8382333113524875e-11,6.524996629299228e-11,3.262498314649614e-11,1.6058153546609535e-8,1.984524380157654e-10,1.2100758415595451e-8,1.6056334651229098e-8,3.5237533799826836e-8,0.040999999999999995,26600.48000003218,3.8382333113524875e-11,0.0013162731064315712,0.0006882672326849468
2016-05-13T03:00:00.0,2.4296405106100043e-8,26590.35,6252.0532,51.199389,216.06239158869872,25754.996477245262,3.833165781032778e-11,6.516381827755723e-11,3.2581909138778614e-11,1.2116138405742152e-8,1.4973559687151282e-10,9.130219321433707e-9,1.2115102882080332e-8,2.65880324849237e-8,0.047,26590.350000024293,3.833165781032778e-11,0.0013162731064321213,0.0006882672325937833
2016-05-13T04:00:00.0,5.7165606594600344e-8,25694.57,5390.530070000001,44.414917,164.86431886198733,19502.943965548213,3.8450703496820424e-11,6.536619594459472e-11,3.268309797229736e-11,2.8552995311809146e-8,3.5286818723175255e-10,2.151635287998491e-8,2.8547245086846605e-8,6.265032060493922e-8,0.034,25694.570000057167,3.8450703496820424e-11,0.0013162731064303875,0.0006882672325530408
2016-05-13T05:00:00.0,1.3043562859291588e-7,24506.39,5254.24765,50.323972,120.45071813547663,14112.414583899614,3.850013865734017e-11,6.54502357174783e-11,3.272511785873915e-11,6.537634407737582e-8,8.079443774811882e-10,4.9264901065926106e-8,6.499383427982259e-8,1.4263669025111395e-7,0.029,24506.390000130436,3.850013865734017e-11,0.0013162731064294989,0.0006882672325460871
2016-05-13T06:00:00.0,1221.9988073249026,23585.97,5279.0161,55.231278,70.12806240942388,8858.16762235875,3.8538580541421045e-11,6.551558692041578e-11,3.275779346020789e-11,1221.9986842116632,15.10189932048971,920.8475195420555,0.0001231131738849657,0.0002701864852850057,0.026,24807.968807324905,3.8538580541421045e-11,0.0013162731064252252,0.0006882672325444819
2016-05-13T07:00:00.0,6509.73999140344,22718.59167,5227.085618,49.15277755,30.000000003052257,4500.000000354523,3.8145076539471834e-11,6.484663011710212e-11,3.242331505855106e-11,4484.755743997658,55.42422475400087,3379.525899634199,2024.9842474057175,4444.068488359122,0.025,29228.331661403445,3.8145076539471834e-11,0.0012563221346874047,0.0006567959464688883
2016-05-13T08:00:00.0,10904.988585232471,21973.22453,4980.511532,61.76316661,36.27270352922024,7096.509427143789,3.8145336095050123e-11,6.484707136158521e-11,3.2423535680792606e-11,7132.565891139724,88.14681503052556,5374.805794544241,3772.4226940926833,8279.029746066548,0.022,32878.21311523247,3.8145336095050123e-11,0.0012563221346587909,0.0006567959464496487
2016-05-13T09:00:00.0,11315.583115253652,21562.63,4882.03235,58.465584,62.657608271912906,15769.834092550524,3.814502820265448e-11,6.484654794451261e-11,3.2423273972256303e-11,7619.348510468886,94.16264974708729,5741.624984578492,3696.2346047847022,8111.8259333378,0.021,32878.21311525365,3.814502820265448e-11,0.001256322134653091,0.0006567959464432489
2016-05-13T10:00:00.0,11407.423115257225,21470.79,4811.07867,55.874417,98.35593034116712,24741.253317262763,3.814500387912963e-11,6.484650659452037e-11,3.242325329726019e-11,7778.053303257977,96.12398066613507,5861.218333300918,3629.369811999183,7965.083202385952,0.021,32878.213115257226,3.814500387912963e-11,0.0012563221346505,0.0006567959464389764
2016-05-13T11:00:00.0,11471.323115237044,21406.89,4663.9629,57.600722,138.6067503294694,33756.47683974558,3.8145668672668113e-11,6.484763674353579e-11,3.2423818371767896e-11,7754.086878628982,95.82779496929638,5843.158229835144,3717.236236607998,8157.916509256897,0.022,32878.21311523705,3.8145668672668113e-11,0.0012563221346494086,0.0006567959464308987
2016-05-13T12:00:00.0,3587.617509547872,21937.81,4639.01616,61.6334445,176.83507962093256,43093.589335633565,3.814370501307296e-11,6.484429852222403e-11,3.2422149261112016e-11,3587.6175009961776,44.33706762575093,2703.4797332774956,8.551629259537631e-6,1.8767566298419065e-5,0.026,25525.427509547873,3.814370501307296e-11,0.001256322134650366,0.000656795946430675
2016-05-13T13:00:00.0,9420.643115169747,23457.57,4598.78237,78.39530570000001,159.53995906885078,41158.053584474575,3.814558485818364e-11,6.484749425891219e-11,3.2423747129456093e-11,6971.504053065075,86.15635489795551,5253.436274265579,2449.139062104607,5374.926616566315,0.027999999999999997,32878.21311516975,3.814558485818364e-11,0.001256322134649387,0.0006567959464278645
2016-05-13T14:00:00.0,8305.513115279698,24572.7,4413.30319,88.0996665,167.3022645889727,47187.63476210241,3.814502151172863e-11,6.484653656993867e-11,3.242326828496933e-11,6712.612180697729,82.95687600988536,5058.346098163741,1592.9009345819045,3495.8103291531065,0.025,32878.2131152797,3.814502151172863e-11,0.001256322134649095,0.0006567959464185611
2016-05-13T15:00:00.0,6950.923115285292,25927.29,4568.3333299999995,77.67102779999999,162.16073042102573,51328.48865621521,3.814499263833034e-11,6.484648748516157e-11,3.242324374258079e-11,6165.289723494821,76.1928681993093,4645.90659751886,785.6333917904057,1724.1658073791987,0.021,32878.213115285296,3.814499263833034e-11,0.001256322134647787,0.0006567959464267837
2016-05-13T16:00:00.0,5700.613115286031,27177.6,4857.78699,71.256167,160.6838271425015,53130.228387909214,3.8144964684268004e-11,6.48464399632556e-11,3.24232199816278e-11,5501.406677211453,67.98836269935506,4145.6318719118935,199.20643807451293,437.18219302662715,0.02,32878.21311528603,3.8144964684268004e-11,0.0012563221346466676,0.0006567959464424711
2016-05-13T17:00:00.0,4887.343115285533,27990.87,5038.2106,65.230723,157.4172791640235,52855.25611964368,3.8144906950439066e-11,6.48463418157464e-11,3.24231709078732e-11,4887.343087600466,60.39954396616126,3682.8990223269057,2.768500226155608e-5,6.0758026294948156e-5,0.02,32878.213115285536,3.8144906950439066e-11,0.001256322134645478,0.0006567959464526511
2016-05-13T18:00:00.0,4666.6631152853,28211.55,5496.09252,58.673444,152.587356452352,51499.94525952456,3.814493853716974e-11,6.484639551318855e-11,3.242319775659427e-11,4666.663088146695,57.67230114924566,3516.60372861254,2.7138539616967253e-5,5.9558749104523666e-5,0.02,32878.213115285296,3.814493853716974e-11,0.001256322134644013,0.0006567959464795204
2016-05-13T19:00:00.0,4656.213115285284,28222.0,6018.4999,52.506916,151.5874699237646,49520.4571844918,3.814500565987013e-11,6.484650962177922e-11,3.242325481088961e-11,4656.213011626696,57.5431553444789,3508.7289844194447,0.00010365852368321855,0.0002274909443076385,0.02,32878.21311528528,3.814500565987013e-11,0.0012563221346424257,0.0006567959465124748
2016-05-13T20:00:00.0,4446.623115283707,28431.59,7027.55087,46.399694,156.62496559041023,47010.68715319813,3.814493077728306e-11,6.484638232138121e-11,3.2423191160690603e-11,4446.623090281309,54.95296770218259,3350.7907135477185,2.5002334350189335e-5,5.487059287668291e-5,0.021,32878.21311528371,3.814493077728306e-11,0.0012563221346408744,0.0006567959465830976
2016-05-13T21:00:00.0,4488.163115281897,28390.05,8540.93275,38.639945,165.1794956147595,43333.92770841239,3.8144991177543e-11,6.48464850018231e-11,3.242324250091155e-11,4488.162909313563,55.46633172861048,3382.0933980860045,0.00020596826953562353,0.0004520218354378781,0.022,32878.21311528189,3.8144991177543e-11,0.001256322134638963,0.0006567959467612113
2016-05-13T22:00:00.0,4579.373115280318,28298.84,9873.03463,37.696778,182.00713866553681,38175.089465316174,3.81449770739966e-11,6.484646102579421e-11,3.2423230512897106e-11,4422.352870391611,54.653027594230004,3332.501682575,157.02024488864276,344.5995805834235,0.023,32878.21311528032,3.81449770739966e-11,0.0012563221346381093,0.0006567959469528309
2016-05-13T23:00:00.0,4959.583115272376,27918.63,9613.74996,37.493694,198.96464458193392,31979.156755270546,3.8144945940535054e-11,6.484640809890959e-11,3.2423204049454794e-11,4332.342338871262,53.540645066845364,3264.6734796856927,627.2407764010495,1376.5543967015967,0.026,32878.21311527238,3.8144945940535054e-11,0.001256322134637518,0.0006567959469131161
2016-05-14T00:00:00.0,5999.593115275534,26878.62,9077.56248,37.195445,215.01285197094668,27006.635328453784,3.814498760687818e-11,6.48464789316929e-11,3.242323946584645e-11,4403.531411951847,54.420425240320384,3318.318612214657,1596.0617033236224,3502.7470116394293,0.026,32878.21311527553,3.814498760687818e-11,0.001256322134636974,0.0006567959468343351
2016-05-14T01:00:00.0,7206.85311448325,25671.36,7921.30316,39.21175,232.23908853343383,24750.13912910381,3.814570763292356e-11,6.484770297597005e-11,3.242385148798503e-11,4389.64377735286,54.248796856244866,3307.853466844199,2817.2093371303254,6182.700559913807,0.032,32878.21311448325,3.814570763292356e-11,0.001256322134636922,0.0006567959466792701
2016-05-14T02:00:00.0,4.191862807292069e-8,25020.53,6610.78229,44.237972,247.27739171184626,26319.390652657763,3.8026564850534e-11,6.46451602459078e-11,3.23225801229539e-11,2.095540193385442e-8,2.5897439523809626e-10,1.5791121660859527e-8,2.0898580978820364e-8,4.586441859900005e-8,0.037000000000000005,25020.53000004192,3.8026564850534e-11,0.0012563221346388663,0.0006567959465516996
2016-05-14T03:00:00.0,3.151279236007442e-8,25054.62,5599.56938,50.429222,203.04067603427274,19708.609019515367,3.7988336751837686e-11,6.458017247812406e-11,3.229008623906203e-11,1.5726939258828344e-8,1.9435917270197654e-10,1.185116906719369e-8,1.572127292876795e-8,3.45022010463239e-8,0.040999999999999995,25054.62000003151,3.7988336751837686e-11,0.001256322134639071,0.0006567959464841155
2016-05-14T04:00:00.0,4.933471672090198e-8,24227.59,5019.74766,57.932417,152.61271035663356,14109.040296357663,3.8044856272258877e-11,6.467625566284008e-11,3.233812783142004e-11,2.4641974433773353e-8,3.045343843369212e-10,1.8569169776641535e-8,2.4628066031465787e-8,5.4049216590145694e-8,0.035,24227.59000004934,3.8044856272258877e-11,0.0012563221346388502,0.0006567959464488815
2016-05-14T05:00:00.0,1.5478258833443786e-7,23411.92,4589.29395,64.682806,94.68154967910536,9089.293293226228,3.811262717348627e-11,6.479146619492666e-11,3.239573309746333e-11,7.837726501179179e-8,9.686144351186556e-10,5.9061855799918017e-8,7.634053185645113e-8,1.6753836601073416e-7,0.027999999999999997,23411.92000015478,3.811262717348627e-11,0.001256322134637133,0.0006567959464230667
2016-05-14T06:00:00.0,5012.020880497327,22621.24,4019.06244,59.864360999999995,30.000000002240927,4500.000000248775,3.762224377475286e-11,6.395781441707987e-11,3.1978907208539934e-11,4843.942697513693,59.863186333351486,3650.1942886189927,168.07818298357026,368.8675393573503,0.024,27633.260880497328,3.762224377475286e-11,0.0011746657867954266,0.0006119471058020549
2016-05-14T07:00:00.0,5156.040200595938,22128.76583,4053.310167,62.28108332,30.000000001411184,4500.000000172224,3.6817894322737855e-11,6.259042034865435e-11,3.1295210174327175e-11,5039.506838544891,62.280038337129625,3797.563313239611,116.53336205098394,255.7463065684588,0.021,27284.806030595937,3.6817894322737855e-11,0.0010449975557004553,0.0005471647537661262
2016-05-14T08:00:00.0,6486.6253384227775,21623.82104,4183.898104,80.16508298,30.0000000161278,4500.000000145047,3.676077231630301e-11,6.249331293771511e-11,3.1246656468857556e-11,6486.625338310882,80.16404931900948,4888.05178774448,1.1183232721148774e-7,2.4542932715508876e-7,0.02,28110.446378422774,3.676077231630301e-11,0.0010336516826117764,0.0004702466572253111
2016-05-14T09:00:00.0,6024.841623502961,21306.2,4431.98608,74.458167,30.00000000685115,5204.154154381614,3.659769198407184e-11,6.221607637292213e-11,3.1108038186461065e-11,6024.841623365413,74.45716005550167,4540.070735091565,1.3748570133694594e-7,3.0172870415868395e-7,0.021,27331.041623502962,3.659769198407184e-11,0.0010069428656928909,0.0004702466572937376
2016-05-14T10:00:00.0,5531.312126037572,21103.34,4364.77775,68.358917,30.000000005249614,5312.239280021565,3.638664196119753e-11,6.18572913340358e-11,3.09286456670179e-11,5531.312125846724,68.35794499126668,4168.167377516261,1.907864851744652e-7,4.1870360614156426e-7,0.021,26634.652126037574,3.638664196119753e-11,0.0009720858226597148,0.00047024665725033316
2016-05-14T11:00:00.0,10155.262988810537,21039.81,4375.8495299999995,64.768945,30.00000008236989,5115.629378203187,3.638486957786482e-11,6.18542782823702e-11,3.09271391411851e-11,9952.777128515341,122.99999999678953,7499.9999998042385,202.48586029513436,444.3792746678101,0.02,31195.072988810538,3.638486957786482e-11,0.0009698643681348648,0.0004702466572293304
2016-05-14T12:00:00.0,388.65545299570636,21127.84,4477.0346899999995,63.0361387,88.23202494355851,8684.159592921893,3.637187550192277e-11,6.183218835326871e-11,3.0916094176634354e-11,388.65545282076135,4.803143894254659,292.8746276984548,1.7488318035695825e-7,3.838019144909763e-7,0.022,21516.495452995707,3.637187550192277e-11,0.000969864368135896,0.00047024665726403444
2016-05-14T13:00:00.0,5453.478449678607,21397.72,4458.49074,64.4041668,30.000000002212232,4500.000001250806,3.5886569589360566e-11,6.100716830191296e-11,3.050358415095648e-11,5211.312916447568,64.40327965044435,3927.0292469783135,242.1655332309782,531.4610306609713,0.021,26851.19844967861,3.5886569589360566e-11,0.0008871490867420918,0.00046132725424640906
2016-05-14T14:00:00.0,11357.533115205177,21520.68,4445.05319,65.8715005,30.000000001773927,4500.00000021736,3.5302177042749444e-11,6.001370097267405e-11,3.000685048633703e-11,7970.404657310677,98.50112789271962,6006.166334921928,3387.1284578944396,7433.455773810384,0.018000000000000002,32878.21311520517,3.5302177042749444e-11,0.0007839944932577985,0.0004100014804244703
2016-05-14T15:00:00.0,10735.013115267991,22143.2,4756.21754,62.5095001,62.63041138901414,13494.569328951182,3.530171273577719e-11,6.001291165082122e-11,3.000645582541061e-11,7463.642563277686,92.23837964069192,5624.291441505604,3271.370551990245,7179.411297876147,0.012,32878.21311526799,3.530171273577719e-11,0.0007839944932524936,0.00041000148046587624
2016-05-14T16:00:00.0,10041.223115278015,22836.99,5230.61805,54.129583,92.3600749242286,21542.05493833442,3.530168560974759e-11,6.00128655365709e-11,3.000643276828545e-11,6918.678906383558,85.5035227328464,5213.629434929659,3122.544208894397,6852.794208169242,0.009000000000000001,32878.21311527801,3.530168560974759e-11,0.0007839944932494389,0.0004100014805349327
2016-05-14T17:00:00.0,9648.953115279297,23229.26,6083.35182,46.571555,123.73479865160938,28377.860941434883,3.530171065221068e-11,6.001290810875815e-11,3.0006454054379076e-11,6521.888428739157,80.59984327546589,4914.624589967431,3127.064686540081,6862.714933371551,0.008,32878.21311527929,3.530171065221068e-11,0.0007839944932472633,0.00041000148067387246
2016-05-14T18:00:00.0,9222.663115281119,23655.55,7087.106409999999,41.325861,157.76387092158654,34071.84905477527,3.5301706875361963e-11,6.001290168811534e-11,3.000645084405767e-11,6105.544219656047,75.45451177103935,4600.884864087765,3117.1188956250116,6840.88771370103,0.006999999999999999,32878.21311528112,3.5301706875361963e-11,0.0007839944932457745,0.0004100014808593048
2016-05-14T19:00:00.0,8805.963115283328,24072.25,8240.363459999999,40.064917,191.89330568724867,38426.51563256553,3.530169393321698e-11,6.001287968646886e-11,3.000643984323443e-11,5691.48975403766,70.33747774002319,4288.870593903853,3114.4733612456093,6835.081774229929,0.006,32878.213115283324,3.530169393321698e-11,0.000783994493245112,0.00041000148121076135
2016-05-14T20:00:00.0,8574.9731152835,24303.24,9055.70597,39.191389,222.1666504217227,41310.10495070083,3.5301687655083755e-11,6.001286901364238e-11,3.000643450682119e-11,5367.659765494702,66.33547025252248,4044.8457471050287,3207.313349788738,7038.830157987837,0.006,32878.2131152835,3.5301687655083755e-11,0.0007839944932446789,0.0004100014815014017
2016-05-14T21:00:00.0,8621.033115283695,24257.18,9889.33097,38.232222,249.31151566865827,43338.07529579521,3.530170577798676e-11,6.001289982257749e-11,3.0006449911288745e-11,5179.78825886891,64.0136865919437,3903.273572679493,3441.2448564147253,7552.22063910531,0.006,32878.213115283696,3.530170577798676e-11,0.0007839944932443382,0.0004100014818248229
2016-05-14T22:00:00.0,8692.133115284116,24186.08,9864.69216,37.096556,275.0937642552303,44904.23894758149,3.530168611611417e-11,6.001286639739408e-11,3.000643319869704e-11,5001.870201782551,61.814911241257676,3769.201904954736,3690.262913501505,8098.720347411458,0.006,32878.21311528412,3.530168611611417e-11,0.0007839944932440964,0.0004100014818145925
2016-05-14T23:00:00.0,9062.58311527505,23815.63,10013.7684,34.294971999999994,299.8129034908547,46907.46944994917,3.530171622097254e-11,6.001291757565332e-11,3.000645878782666e-11,4971.060390358753,61.43415250868536,3745.98490906618,4091.522724916238,8979.33267110617,0.01,32878.21311527505,3.530171622097254e-11,0.0007839944932436214,0.00041000148187511046
2016-05-15T00:00:00.0,9311.95311521113,23566.26,9646.21287,34.805111,326.95286799403743,49619.01904012297,3.5302395263228474e-11,6.001407194748841e-11,3.0007035973744205e-11,4877.144201055318,60.27350245746252,3675.2135644794216,4434.808914155752,9732.714993977423,0.017,32878.213115211125,3.5302395263228474e-11,0.0007839944932438854,0.0004100014817276434
2016-05-15T01:00:00.0,1.404841054212684e-7,23346.19,8500.4143,34.120306,352.4220434460194,53380.735138581294,3.5270891044247037e-11,5.996051477521996e-11,2.998025738760998e-11,7.028689178025376e-8,8.686306924301818e-10,5.2965286123791566e-8,7.013725312623944e-8,1.5392453392055358e-7,0.026,23346.19000014048,3.5270891044247037e-11,0.000783994493245674,0.00041000148130143394
2016-05-15T02:00:00.0,3.254678459986601e-8,23233.83,7743.791590000001,37.215111,318.3025214413885,44880.321248789645,3.517176268485135e-11,5.979199656424729e-11,2.9895998282123646e-11,1.624354212533626e-8,2.0074353676020129e-10,1.2240459558548858e-8,1.6243450477965505e-8,3.564818170997126e-8,0.032,23233.830000032547,3.517176268485135e-11,0.0007839944932463151,0.00041000148104684516
2016-05-15T03:00:00.0,1.984682269438705e-8,23610.71,6651.8517600000005,40.745861,281.0881944360042,37136.53006883903,3.5088864174002976e-11,5.965106909580505e-11,2.9825534547902526e-11,9.893602813626487e-9,1.2226870252703246e-10,7.45540869067271e-9,9.893568811664761e-9,2.1712612060889175e-8,0.043,23610.710000019848,3.5088864174002976e-11,0.0007839944932467697,0.00041000148077586937
2016-05-15T04:00:00.0,2.991361485139061e-8,23319.5,5975.2684899999995,41.600972,240.34311743057273,30484.678718869684,3.516034725785246e-11,5.977259033834918e-11,2.988629516917459e-11,1.4926959832060993e-8,1.8447273917500636e-10,1.1248337754573558e-8,1.4926882428991265e-8,3.2758816725170665e-8,0.033,23319.50000002991,3.516034725785246e-11,0.0007839944932465782,0.0004100014806547175
2016-05-15T05:00:00.0,4.5195480494346834e-8,22921.75,5588.75919,44.600528,198.742929425158,24509.410638915168,3.52080813614295e-11,5.985373831443015e-11,2.9926869157215074e-11,2.2567901846835108e-8,2.7890224921597726e-10,1.7006234708291295e-8,2.2567724909197293e-8,4.9527553239690324e-8,0.027000000000000003,22921.75000004519,3.52080813614295e-11,0.000783994493246396,0.00041000148059026534
2016-05-15T06:00:00.0,7.506371949340763e-8,22402.88,5180.85185,43.481361,154.14318541997238,18920.651858983183,3.524530582416006e-11,5.991701990107209e-11,2.9958509950536045e-11,3.750214554080075e-8,4.634650049765737e-10,2.826006127905937e-8,3.750165693270581e-8,8.230184113748366e-8,0.023,22402.880000075063,3.524530582416006e-11,0.0007839944932452133,0.0004100014805259326
2016-05-15T07:00:00.0,1.2906429834443218e-7,22044.42716,4988.256903,47.14794437,110.66260841502519,13739.800419095232,3.5268826717410397e-11,5.995700541959767e-11,2.9978502709798834e-11,6.462963388143405e-8,7.987162642709267e-10,4.8702211236032116e-8,6.437470745757853e-8,1.4127794289070475e-7,0.02,22044.42716012906,3.5268826717410397e-11,0.000783994493243815,0.00041000148049617617
2016-05-15T08:00:00.0,922.9302197589511,21532.34417,4964.911985,44.76874991,63.51544804035996,8751.543926286682,3.530099756166005e-11,6.001169585482208e-11,3.000584792741104e-11,910.5187202074903,11.252517878826877,686.1291389528583,12.411499551400794,27.238510186105415,0.017,22455.27438975895,3.530099756166005e-11,0.0007839944932380149,0.00041000148049005075
2016-05-15T09:00:00.0,11722.393114028559,21155.82,5033.26382,47.42925,30.000000003711705,4500.000000427119,3.503041622111199e-11,5.955170757589038e-11,2.977585378794519e-11,6756.739471128151,83.5022169386247,5091.598593818579,4965.653642900348,10897.716812755889,0.015,32878.21311402856,3.503041622111199e-11,0.0007346970815463113,0.0003838833681891161
2016-05-15T10:00:00.0,6423.034158584204,21002.94,5395.6041,45.439833,66.0737016394475,15456.051970884953,3.502924249464221e-11,5.954971224089175e-11,2.9774856120445875e-11,4223.843347922705,52.19977550712331,3182.9131406782503,2199.19081066144,4826.385486242901,0.015,27425.974158584202,3.502924249464221e-11,0.0007346970815422698,0.0003838833682647432
2016-05-15T11:00:00.0,1598.8073939118844,20897.48,5094.759239999999,62.59375,72.83437884368357,18069.746881689476,3.5028072572245596e-11,5.954772337281752e-11,2.977386168640876e-11,1598.8073862447281,19.75863680696158,1204.7949272537548,7.667096813239086e-6,1.6826354767236724e-5,0.015,22496.287393911884,3.5028072572245596e-11,0.00073469708154089,0.00038388336820156896
2016-05-15T12:00:00.0,11848.883115044373,21029.33,4802.3194,68.7331943,30.00000034775768,14179.782969652952,3.50270333360661e-11,5.954595667131237e-11,2.9772978335656184e-11,7142.089641423593,88.2645129624454,5381.982497710084,4706.793473620721,10329.617420051618,0.014,32878.213115044375,3.50270333360661e-11,0.0007341695978959961,0.0003838833681405185
2016-05-15T13:00:00.0,11940.293115273384,20937.92,4560.81014,70.11675,49.53205317983059,25089.063871298018,3.502633016819716e-11,5.954476128593518e-11,2.977238064296759e-11,7538.676489312338,93.16567589005523,5680.833895735074,4401.616625960986,9659.87057446558,0.01,32878.213115273385,3.502633016819716e-11,0.0007341695978869365,0.00038388336809423376
2016-05-15T14:00:00.0,11803.233115284826,21074.98,4099.1203399999995,67.44227790000001,72.58171323951579,35868.95858538206,3.5026332775119936e-11,5.954476571770389e-11,2.9772382858851946e-11,7753.665767409091,95.82259072535759,5842.840897887657,4049.567347875675,8887.256612113582,0.006999999999999999,32878.21311528482,3.5026332775119936e-11,0.0007341695978827495,0.00038388336801447145
2016-05-15T15:00:00.0,11396.86311528974,21481.35,5083.84485,60.14100010000001,100.9627602344945,46499.9361392667,3.5026328177460143e-11,5.954475790168225e-11,2.977237895084112e-11,7766.638716209767,95.98291509330407,5852.616773981955,3630.224399079914,7966.958695255045,0.002,32878.213115289735,3.5026328177460143e-11,0.0007341695978799975,0.00038388336819614687
2016-05-15T16:00:00.0,10793.31311528835,22084.9,5944.52771,47.178694,136.8054093974473,55235.667142387065,3.5026311443232457e-11,5.954472945349517e-11,2.9772364726747586e-11,7613.657754141987,94.09232133330369,5737.336666664858,3179.655361146305,6978.13141628913,0.002,32878.21311528835,3.5026311443232457e-11,0.000734169597877464,0.00038388336838432506
2016-05-15T17:00:00.0,10225.163115287876,22653.05,6956.805490000001,41.619333000000005,183.71977090038547,62006.60789922442,3.502630420637896e-11,5.954471715084423e-11,2.9772358575422114e-11,7411.0142345159975,91.58797982223598,5584.632915989998,2814.1488807718206,6175.984024869026,0.002,32878.21311528788,3.502630420637896e-11,0.0007341695978761003,0.00038388336863713304
2016-05-15T18:00:00.0,9794.553115287237,23083.66,8026.42359,38.968056,233.68915189223287,66810.41973396682,3.502630536824275e-11,5.954471912601267e-11,2.9772359563006334e-11,7209.778154759032,89.10103195935812,5432.989753619398,2584.774960528146,5672.595708484717,0.002,32878.21311528723,3.502630536824275e-11,0.0007341695978754399,0.0003838833690560498
2016-05-15T19:00:00.0,9485.073115287072,23393.14,9110.37725,37.467721999999995,283.82286202125204,69889.58198995431,3.5026303405992794e-11,5.954471579018775e-11,2.9772357895093874e-11,7001.744545735223,86.5300777845732,5276.224255156902,2483.3285695517893,5449.959552191962,0.002,32878.21311528707,3.5026303405992794e-11,0.0007341695978752167,0.000383883369582306
