Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-05-15T20:00:00.0,9323.983115288454,23554.23,10005.1782,35.963389,332.88595197551575,71505.38893118655,3.5026309668536705e-11,5.95447264365124e-11,2.97723632182562e-11,6800.543103514461,84.04355798482767,5124.607194196808,2523.4400117739347,5537.9888771758215,0.001,32878.213115288454,3.5026309668536705e-11,0.0007341695978752212,0.00038388337006299946
2016-05-15T21:00:00.0,9223.793115288609,23654.42,10273.0694,35.013721999999994,380.96685512995674,72162.80718644256,3.502630302552979e-11,5.954471514340065e-11,2.9772357571700324e-11,6562.429233016161,81.10086111817982,4945.1744584255985,2661.363882272388,5840.679195611613,0.001,32878.21311528861,3.502630302552979e-11,0.0007341695978756116,0.0003838833702153382
2016-05-15T22:00:00.0,9277.84311528916,23600.37,9735.06479,35.145167,427.054728417768,72675.59182436315,3.5026322858803395e-11,5.954474885996577e-11,2.9772374429982885e-11,6334.0728185695925,78.27875040340038,4773.094536792706,2943.7702967195096,6460.453620505442,0.001,32878.21311528916,3.5026322858803395e-11,0.0007341695978765651,0.000383883369915169
2016-05-15T23:00:00.0,9206.103115282178,23672.11,8823.2731,35.803028000000005,470.18904599081384,74174.07557554467,3.502631786303544e-11,5.954474036716025e-11,2.9772370183580125e-11,5975.458845727623,73.84686992533419,4502.857922276475,3230.644269554496,7090.032633003766,0.006,32878.213115282175,3.502631786303544e-11,0.000734169597878262,0.00038388336944001147
2016-05-16T00:00:00.0,9079.233115273859,23798.98,8542.97917,35.025417,508.23362208576094,76943.69341470828,3.502629160822226e-11,5.954469573397784e-11,2.977234786698892e-11,5521.917308867645,68.24184046350771,4161.087833140714,3557.3158064061545,7806.952127476966,0.01,32878.21311527386,3.502629160822226e-11,0.0007341695978808886,0.0003838833693040161
2016-05-16T01:00:00.0,9268.213113970425,23610.0,7774.608759999999,35.207528,541.4507797189015,80368.75458920933,3.502698362730175e-11,5.954587216641298e-11,2.977293608320649e-11,5158.938203693593,63.75601410984325,3887.5618359660516,4109.274910276772,9018.29195074567,0.02,32878.21311397042,3.502698362730175e-11,0.0007341695978871111,0.00038388336895042204
2016-05-16T02:00:00.0,4.442976757600617e-8,23565.34,6556.06709,37.565,569.9999999983731,85499.99999980442,3.555692512282895e-11,6.044677270880921e-11,3.0223386354404606e-11,2.2260635919810448e-8,2.7510494635919316e-10,1.6774691851170313e-8,2.2108684883486914e-8,4.8520135371739706e-8,0.027999999999999997,23565.34000004443,3.555692512282895e-11,0.0008466488141475406,0.00044092384686637734
2016-05-16T03:00:00.0,2.154609512372108e-8,23880.59,5991.87028,40.471806,532.4358466474927,78943.93335079357,3.5454712267577694e-11,6.027301085488207e-11,3.0136505427441036e-11,1.0756614298310764e-8,1.329341088998194e-10,8.105738347549962e-9,1.0729207814555434e-8,2.3546521122230244e-8,0.040999999999999995,23880.590000021548,3.5454712267577694e-11,0.0008466488141524991,0.0004409238464755369
2016-05-16T04:00:00.0,3.399385358448634e-8,23755.31,5359.47447,43.007417,491.9648872964697,72952.06351174906,3.552783076550948e-11,6.039731230136611e-11,3.0198656150683055e-11,1.7000908335463705e-8,2.1010334082698247e-10,1.2811179318718443e-8,1.693254793672127e-8,3.7160487944347255e-8,0.031,23755.310000033995,3.552783076550948e-11,0.0008466488141548076,0.0004409238460719574
2016-05-16T05:00:00.0,7.72995798999504e-8,23292.57,5130.58101,46.557860999999995,448.9583169455243,67592.58948272289,3.559887993346132e-11,6.051809588688424e-11,3.025904794344212e-11,3.8796617237331346e-8,4.794625518535085e-10,2.923552145448222e-8,3.844244456673217e-8,8.436651136095372e-8,0.023,23292.5700000773,3.559887993346132e-11,0.0008466488141563454,0.00044092384593584825
2016-05-16T06:00:00.0,1.9905579665246173e-7,22826.43,4810.44903,49.549139,402.4013025948481,62462.008913760335,3.563267802545389e-11,6.057555264327161e-11,3.0287776321635806e-11,1.0228049293200496e-7,1.2640191242969065e-9,7.707433684737234e-8,9.67147281678135e-8,2.1225196016287033e-7,0.02,22826.43000019906,3.563267802545389e-11,0.0008466488141573083,0.0004409238457533789
2016-05-16T07:00:00.0,4789.313600269941,22153.79793,4497.569450999999,48.44402755,352.85301024495686,57651.5603249735,3.5654470590729525e-11,6.061260000424019e-11,3.0306300002120096e-11,4789.313593239824,59.18806021139111,3609.0280616701893,7.030056876698492e-6,1.5428294949520457e-5,0.017,26943.11153026994,3.5654470590729525e-11,0.0008466488141557068,0.00044092384558416537
2016-05-16T08:00:00.0,11336.86751523714,21541.3456,5223.2615909999995,48.86852789,363.59788955519315,56763.01939199583,3.5655196763530805e-11,6.061383449800237e-11,3.0306917249001185e-11,9756.489467090487,120.57420646771968,7352.085760226809,1580.3780481465928,3468.3273672180853,0.014,32878.21311523714,3.5655196763530805e-11,0.0008466488141535187,0.0004409238459908392
2016-05-16T09:00:00.0,11840.01311525992,21038.2,4871.87266,73.334055,435.30441478175675,62360.17136936457,3.565503958361568e-11,6.061356729214666e-11,3.030678364607333e-11,9952.777124571347,122.99999994804821,7499.999996832207,1887.2359906885138,4141.76357522827,0.013,32878.21311525992,3.565503958361568e-11,0.0008466488141569857,0.00044092384578743333
2016-05-16T10:00:00.0,11944.583115255486,20933.63,4527.09718,70.782472,484.97120637864896,69130.0627223489,3.5654879243690336e-11,6.061329471427357e-11,3.0306647357136787e-11,9952.777118089709,122.9999998679458,7499.999991947914,1991.8059971657165,4371.254876806646,0.014,32878.21311525548,3.5654879243690336e-11,0.0008466488141585317,0.0004409238456000625
2016-05-16T11:00:00.0,11710.903115199122,21167.31,4103.29625,75.005472,537.1895808954392,76474.2208520273,3.56555942349072e-11,6.061451019934225e-11,3.0307255099671123e-11,8724.057793425634,107.81504445517642,6574.088076535147,2986.845321773428,6554.986880071606,0.016,32878.21311519912,3.56555942349072e-11,0.0008466488141646284,0.0004409238453926742
2016-05-16T12:00:00.0,16.085624615503622,21619.88,4171.19206,76.8055277,569.9999999994601,85499.9999995579,3.7712807699684334e-11,6.411177308946337e-11,3.205588654473168e-11,16.085624567281336,0.19879193477118481,12.121459437267365,4.815817286648278e-8,1.0568883129193428e-7,0.025,21635.965624615506,3.7712807699684334e-11,0.0011855908609517505,0.00046615791960739173
2016-05-16T13:00:00.0,7488.136839550389,22856.91,4080.24998,87.3597502,493.39444982512407,81340.92986525876,3.77165095102976e-11,6.411806616750592e-11,3.205903308375296e-11,7488.136839498876,92.54108871738728,5642.749312035809,5.144877629770272e-8,1.1291045142804441e-7,0.026,30345.04683955039,3.77165095102976e-11,0.001185590860950614,0.00046615791958475776
2016-05-16T14:00:00.0,8592.973115271234,24285.24,4169.15273,85.8498612,498.57697393340703,82903.4296635654,3.771592514070903e-11,6.411707273920535e-11,3.2058536369602675e-11,8592.973115220353,106.19505284774515,6475.308100472264,5.081698639409931e-8,1.1152391343128497e-7,0.022,32878.21311527123,3.771592514070903e-11,0.001185590860952348,0.00046615791961481375
2016-05-16T15:00:00.0,6889.493115280539,25988.72,4901.2222,70.76561120000001,518.9233511720442,85209.5855003071,3.771546662601513e-11,6.411629326422571e-11,3.205814663211286e-11,6889.493115230105,85.14283422697243,5191.636233351976,5.0370683410689645e-8,1.1054444851575659e-7,0.018000000000000002,32878.213115280545,3.771546662601513e-11,0.0011855908609552635,0.00046615791995784973
2016-05-16T16:00:00.0,5395.103115284136,27483.11,5766.39114,58.06975,533.3017597899097,85499.99999992753,3.769025236363778e-11,6.407342901818422e-11,3.203671450909211e-11,5170.445268460776,63.898222555591666,3896.2330826580283,224.65784682329627,493.03833301868997,0.019,32878.21311528414,3.769025236363778e-11,0.0011855908609595424,0.0006201264394996561
2016-05-16T17:00:00.0,4626.763115281306,28251.45,7442.402690000001,49.7755,539.1314179363942,84122.88089573069,3.769028044583313e-11,6.407347675791632e-11,3.203673837895816e-11,3946.1612766583175,48.76808058181726,2973.6634501108083,680.6018386229251,1493.6615867597004,0.02,32878.21311528131,3.769028044583313e-11,0.0011855908609647594,0.0006201264396917233
2016-05-16T18:00:00.0,4242.353115281081,28635.86,9539.16898,47.537111,538.1251841091042,81147.80386272763,3.769029316093437e-11,6.407349837358843e-11,3.2036749186794214e-11,3045.5811066450838,37.63838688141585,2295.0235903302346,1196.7720086359327,2626.4583431416686,0.02,32878.21311528108,3.769029316093437e-11,0.001185590860970194,0.0006201264401005147
2016-05-16T19:00:00.0,4087.1631152833024,28791.05,11709.1781,39.802305,528.2276455814133,76530.11743632598,3.7690304397185326e-11,6.407351747521505e-11,3.203675873760753e-11,2391.3497491987105,29.55316042404341,1802.0219770758174,1695.8133660845276,3721.66388553862,0.019,32878.2131152833,3.7690304397185326e-11,0.0011855908609734681,0.0006201264405928502
2016-05-16T20:00:00.0,4024.413115285309,28853.8,12623.5554,37.961,517.9796865963506,70344.62581906686,3.769028815044254e-11,6.407348985575232e-11,3.203674492787616e-11,1915.0771970065564,23.667212897873444,1443.12273767521,2109.3359182786885,4629.188250622588,0.018000000000000002,32878.21311528531,3.769028815044254e-11,0.0011855908609764935,0.0006201264408165298
2016-05-16T21:00:00.0,4252.473115285449,28625.74,13693.0021,35.934444,503.68708508511713,63793.3820274911,3.769032947633376e-11,6.407356010976739e-11,3.2036780054883694e-11,1715.9484334357176,21.206308006473805,1293.0675613703538,2536.5246818496676,5566.7047400466745,0.018000000000000002,32878.213115285456,3.769032947633376e-11,0.001185590860978606,0.0006201264410955642
2016-05-16T22:00:00.0,4267.473115284109,28610.74,14613.1479,34.770083,488.9601346824847,56960.15284903457,3.7690312950892963e-11,6.407353201651804e-11,3.203676600825902e-11,1542.028450123135,19.05694228968312,1162.0086762001902,2725.4446651609096,5981.312086118837,0.019,32878.21311528411,3.7690312950892963e-11,0.001185590860980321,0.0006201264413096641
2016-05-16T23:00:00.0,4271.153115289529,28607.06,14702.8957,34.795806,473.24817956305964,49490.32633148004,3.769027184107324e-11,6.407346212982451e-11,3.2036731064912255e-11,1494.1870522121176,18.46570108464879,1125.957383210292,2776.966063077347,6094.38191431626,0.016,32878.21311528953,3.769027184107324e-11,0.0011855908609818195,0.0006201264413193029
2016-05-17T00:00:00.0,4765.013115282726,28113.2,14507.0392,33.646972,456.9192602385971,42007.770549133034,3.769025990411662e-11,6.407344183699825e-11,3.203672091849912e-11,1823.1747385076562,22.53144925631827,1373.8688570925772,2941.8383767750056,6456.2137926853475,0.021,32878.21311528273,3.769025990411662e-11,0.0011855908609826914,0.0006201264412984128
2016-05-17T01:00:00.0,5894.673115265873,26983.54,13321.6665,35.067611,445.8049230858053,35330.8146190374,3.7690887926962424e-11,6.407450947583612e-11,3.203725473791806e-11,2601.8012403124094,32.15399565546296,1960.6094911867654,3292.8718749533996,7226.598505362331,0.027000000000000003,32878.21311526588,3.7690887926962424e-11,0.0011855908609837342,0.0006201264409966902
2016-05-17T02:00:00.0,6.215984095135988e-8,26291.77,10819.8147,35.565278,442.892493332163,31196.35673571294,3.7612209534770956e-11,6.394075620911062e-11,3.197037810455531e-11,3.101671581744501e-8,3.833157314972701e-10,2.3372910457150615e-8,3.1079184377705745e-8,6.820696215973696e-8,0.033,26291.770000062163,3.7612209534770956e-11,0.0011855908609857203,0.0006201264403905993
2016-05-17T03:00:00.0,3.426675416388929e-8,26226.44,8576.8726,33.8535,407.32840092341775,20376.542655930964,3.754962598336236e-11,6.383436417171601e-11,3.1917182085858006e-11,1.709884415048639e-8,2.1131366685879553e-10,1.2884979686511921e-8,1.7104075649231176e-8,3.753692588603603e-8,0.04,26226.44000003427,3.754962598336236e-11,0.0011855908609860438,0.000620126439904203
2016-05-17T04:00:00.0,9.038166036032296e-8,25519.62,7299.671240000001,37.123583,373.4760865145332,11799.670676107824,3.763635730124972e-11,6.398180741212453e-11,3.1990903706062264e-11,4.51994740614669e-8,5.585913597408801e-10,3.4060448764687805e-8,4.511820449144394e-8,9.901725956073375e-8,0.03,25519.62000009038,3.763635730124972e-11,0.001185590860987027,0.0006201264396703941
2016-05-17T05:00:00.0,6772.446236505751,24315.44,6349.49066,38.781611,336.35368910596,4500.000056367342,3.769070803627771e-11,6.40742036616721e-11,3.203710183083605e-11,3811.305618956771,47.101485853263185,2872.0418203209256,2961.1406175489155,6498.574853067891,0.025,31087.88623650575,3.769070803627771e-11,0.0011855908609861678,0.000619928425714636
2016-05-17T06:00:00.0,9485.25311524934,23392.96,6058.24298,44.415389000000005,344.6747495501369,7521.126689684586,3.769053813830368e-11,6.407391483511626e-11,3.203695741755813e-11,5536.191706745749,68.41824860731418,4171.844427275255,3949.0614085035268,8666.684388586944,0.021,32878.21311524934,3.769053813830368e-11,0.0011855908609865737,0.0006199284256819854
2016-05-17T07:00:00.0,10210.472525246367,22667.74059,5737.1665969999995,44.67605542,368.6787947483523,14301.413145475211,3.769037395332099e-11,6.407363572064567e-11,3.2036817860322836e-11,6210.684072339384,76.75386789172062,4680.113895836623,3999.7884529069183,8778.010913634987,0.021,32878.21311524637,3.769037395332099e-11,0.0011855908609867236,0.0006199284256508088
2016-05-17T08:00:00.0,10951.232655262418,21926.98046,5145.076335,56.3436667,400.75779281095885,22022.371977875246,3.769037911840916e-11,6.407364450129557e-11,3.2036822250647785e-11,6836.347026441844,84.48603574385794,5151.587545357191,4114.88562882051,9030.605339113614,0.02,32878.21311526241,3.769037911840916e-11,0.0011855908609882805,0.0006199284255983656
2016-05-17T09:00:00.0,11644.333115271631,21233.88,4822.81939,56.089889,428.90134744571697,31059.48914727447,3.769041165450475e-11,6.407369981265807e-11,3.203684990632904e-11,7381.58030504001,91.22422473371104,5562.452727665307,4262.752810231557,9355.117434559885,0.018000000000000002,32878.21311527163,3.769041165450475e-11,0.0011855908609888842,0.0006199284255717209
2016-05-17T10:00:00.0,11895.743115272131,20982.47,4672.64578,55.2495,464.0368687703152,41154.2405394281,3.7690407831724584e-11,6.407369331393179e-11,3.2036846656965895e-11,7649.369280495984,94.53365722224285,5764.247391600174,4246.373834776084,9319.171827187121,0.018000000000000002,32878.213115272134,3.7690407831724584e-11,0.0011855908609899992,0.0006199284255597487
2016-05-17T11:00:00.0,11742.05311525515,21136.16,4539.1620299999995,62.839,503.32221158345266,51565.01459814385,3.769041741051926e-11,6.407370959788274e-11,3.203685479894137e-11,7658.011373896054,94.64045932124047,5770.759714709784,4084.041741359033,8962.914763988572,0.02,32878.21311525515,3.769041741051926e-11,0.001185590860993008,0.0006199284255494742
2016-05-17T12:00:00.0,11078.33311520445,21799.88,4493.23606,65.73769449999999,535.1248564955856,61759.527666770606,3.769042364149972e-11,6.407372019054953e-11,3.203686009527476e-11,7355.034881333198,90.89616683854348,5542.449197472163,3723.2982338711886,8171.220282384209,0.022,32878.21311520445,3.769042364149972e-11,0.001185590860998224,0.0006199284255464457
2016-05-17T13:00:00.0,9824.543115211716,23053.67,4602.45365,73.0919445,560.2845144250217,70979.96170655542,3.769038896855423e-11,6.40736612465422e-11,3.20368306232711e-11,6700.423533926322,82.80624432854803,5049.161239545611,3124.1195812853307,6856.251550027061,0.025,32878.213115211714,3.769038896855423e-11,0.0011855908610174256,0.0006199284255555745
2016-05-17T14:00:00.0,8404.833115282674,24473.38,4884.81478,72.9927776,569.9999998444629,78282.9214660565,3.7698074260117525e-11,6.40867262421998e-11,3.20433631210999e-11,5906.252320426841,72.99159079048995,4450.70675551768,2498.580794855769,5483.432372505309,0.022,32878.21311528268,3.7698074260117525e-11,0.0011867660991453225,0.0006199284255793283
2016-05-17T15:00:00.0,6620.22311528629,26257.99,6181.08559,53.0003609,569.9999998010841,83332.24643400793,3.7704013956125016e-11,6.409682372541253e-11,3.2048411862706264e-11,4288.528137997248,52.99917341146963,3231.6569153335136,2331.694977288977,5117.181620701788,0.019,32878.21311528629,3.7704013956125016e-11,0.0011876871702761875,0.0006199284256998219
2016-05-17T16:00:00.0,5190.483115299715,27687.73,8870.657309999999,44.233778,569.999999999756,85499.99999997167,4.315927101177026e-11,7.337076072000944e-11,3.668538036000472e-11,1749.0423863878873,21.615294981711923,1318.0057915678,3441.440728911754,7552.650504568656,0.02,32878.21311529971,4.315927101177026e-11,0.0019376948874870934,0.0010137917883318423
2016-05-17T17:00:00.0,4348.163115300843,28530.05,11877.2013,36.622222,547.3834546763921,85499.99999989993,4.3090230540787136e-11,7.325339191933813e-11,3.6626695959669064e-11,7.021066218067829e-8,8.676886196170899e-10,5.290784265957865e-8,4348.163115230559,9542.560495173066,0.021,32878.21311530084,4.3090230540787136e-11,0.0019376948874944009,0.001125277748703077
2016-05-17T18:00:00.0,3710.193115300685,29168.02,13707.0809,39.945083,510.7631703721836,83165.36032040363,4.3089807448132026e-11,7.325267266182444e-11,3.662633633091222e-11,6.898620520974153e-8,8.525563399049491e-10,5.198514267713104e-8,3710.1931152316256,8142.459542710849,0.022,32878.213115300685,4.3089807448132026e-11,0.0019376948874976403,0.0011252777487076935
2016-05-17T19:00:00.0,3501.7731153006944,29376.44,14968.7684,38.116389,470.82002506796016,77600.74008844422,4.3089885296674435e-11,7.325280500434654e-11,3.662640250217327e-11,6.910376565895464e-8,8.540091942255194e-10,5.207373135521459e-8,3501.7731152315173,7685.057093516037,0.022,32878.21311530069,4.3089885296674435e-11,0.0019376948874987858,0.001125277748708986
2016-05-17T20:00:00.0,3359.723115300338,29518.49,15858.1689,34.950528000000006,432.7055737637376,70317.02990729008,4.308985856656845e-11,7.325275956316635e-11,3.662637978158318e-11,6.90633415582117e-8,8.535096186470602e-10,5.204326942969879e-8,3359.7231152312015,7373.311493726027,0.024,32878.21311530034,4.308985856656845e-11,0.0019376948874991226,0.0011252777487096655
2016-05-17T21:00:00.0,3408.6031153003823,29469.61,16697.2057,34.448139000000005,397.75698345951724,61832.173626345895,4.3089920884091875e-11,7.325286550295618e-11,3.662643275147809e-11,6.915763266792656e-8,8.54674902099595e-10,5.211432329875579e-8,3408.6031152311516,7480.584460411605,0.024,32878.21311530039,4.3089920884091875e-11,0.001937694887499594,0.0011252777487100068
2016-05-17T22:00:00.0,3358.3031153001357,29519.91,17406.8562,32.285111,363.31078215529703,52615.55351208736,4.30898434778253e-11,7.3252733912303e-11,3.66263669561515e-11,6.90405394689007e-8,8.532278222249196e-10,5.2026086721031674e-8,3358.303115231022,7370.195135037136,0.025,32878.21311530014,4.30898434778253e-11,0.0019376948874995049,0.001125277748710215
2016-05-17T23:00:00.0,3569.383115300266,29308.83,17904.8332,30.554528,331.0276088510725,42578.893572454275,4.308980866113899e-11,7.325267472393628e-11,3.662633736196814e-11,6.898800112796667e-8,8.525785345084085e-10,5.198649600661027e-8,3569.383115231205,7833.435270226057,0.025,32878.21311530027,4.308980866113899e-11,0.0019376948874992872,0.001125277748710154
2016-05-18T00:00:00.0,4204.453115299766,28673.76,17817.6828,30.103833,300.4750185468491,32507.496768010064,4.3089869581235536e-11,7.325277828810041e-11,3.6626389144050205e-11,6.907997992034449e-8,8.537152415114985e-10,5.205580740923771e-8,4204.453115230613,9227.171828184639,0.027999999999999997,32878.21311529977,4.3089869581235536e-11,0.0019376948874991861,0.0011252777487097245
2016-05-18T01:00:00.0,4979.283115295216,27898.93,17108.4095,30.162056,270.37312324262444,23916.98692152451,4.308996765086514e-11,7.325294500647074e-11,3.662647250323537e-11,6.922856529797367e-8,8.55551513057814e-10,5.216777518645207e-8,4979.283115225914,10927.628308883628,0.034,32878.21311529521,4.308996765086514e-11,0.0019376948874990493,0.0011252777487090872
2016-05-18T02:00:00.0,5436.303115275643,27441.91,15328.949,29.495666999999997,240.21300493840627,17736.20685573805,4.3090841909658556e-11,7.325443124641955e-11,3.662721562320977e-11,7.058191466246376e-8,8.722766913350419e-10,5.318760313018547e-8,5436.303115204988,11930.612990398517,0.038,32878.21311527564,4.3090841909658556e-11,0.0019376948874985762,0.001125277748708261
2016-05-18T03:00:00.0,1496.6213318513903,27500.73,13122.3864,29.800721999999997,210.71927563420059,14337.871971467503,4.30884184714593e-11,7.32503114014808e-11,3.66251557007404e-11,6.762488229179588e-8,8.357326215858469e-10,5.095930619425896e-8,1496.621331783692,3284.51330330442,0.047,28997.35133185139,4.30884184714593e-11,0.0019376948874981457,0.0011252777487082927
2016-05-18T04:00:00.0,6651.413115259744,26226.8,11450.6341,29.779583,180.9204913299584,4500.000000100633,4.315950393613036e-11,7.337115669142161e-11,3.6685578345710803e-11,2183.5888439331766,26.985576420401035,1645.4619768537216,4467.824271326494,9805.171117338574,0.035,32878.21311525974,4.315950393613036e-11,0.0019376948874966634,0.0010144034412613381
2016-05-18T05:00:00.0,7846.503115290507,25031.71,9815.91199,30.252417,178.12842244528343,4500.000008696373,4.31596317107551e-11,7.337137390828367e-11,3.6685686954141833e-11,3465.809858364946,42.8317249611066,2611.690546408939,4380.693256925487,9613.951755531507,0.026,32878.213115290506,4.31596317107551e-11,0.0019376948874955965,0.0010131207007525306
2016-05-18T06:00:00.0,8888.053115294646,23990.16,8290.68052,26.747721999999996,190.70966810131287,6909.731333757519,4.3159619204942775e-11,7.337135264840272e-11,3.668567632420136e-11,4529.715983059949,55.979859561563615,3413.4060708270495,4358.337132234623,9564.888584107937,0.022,32878.213115294646,4.3159619204942775e-11,0.0019376948874936814,0.0010131207007423408
2016-05-18T07:00:00.0,9888.820555295197,22989.39256,7337.953639,29.95275008,219.94374335780014,11597.346481813205,4.315963475357852e-11,7.337137908108348e-11,3.668568954054174e-11,5431.685157067881,67.12671907298815,4093.092626401716,4457.135398227242,9781.713115540626,0.022,32878.2131152952,4.315963475357852e-11,0.0019376948874937174,0.0010131207007377245
2016-05-18T08:00:00.0,10705.902865296546,22172.31025,6709.048542,38.58983334,257.11965004571425,18134.19959787625,4.315962201624223e-11,7.33713574276118e-11,3.66856787138059e-11,6100.266589187299,75.38928891522164,4596.907860684246,4605.636276109173,10107.615933172043,0.02,32878.213115296545,4.315962201624223e-11,0.0019376948874948769,0.0010131207007355537
2016-05-18T09:00:00.0,11457.74311529642,21420.47,6300.9166399999995,35.78,293.9210433158572,26129.675862853237,4.3159681574686e-11,7.337145867696619e-11,3.6685729338483096e-11,6594.681809872251,81.49945006496027,4969.478662497577,4863.061305424096,10672.565740736723,0.02,32878.21311529642,4.3159681574686e-11,0.0019376948874941468,0.0010131207007342473
2016-05-18T10:00:00.0,11589.903115296514,21288.31,5934.61336,36.937528,339.6424310757414,35470.80463920823,4.3159646997465557e-11,7.337139989569145e-11,3.6685699947845723e-11,6637.7118001985045,82.03123016428825,5001.904278310259,4952.191315097936,10868.172135140096,0.02,32878.213115296516,4.3159646997465557e-11,0.0019376948874945358,0.0010131207007333242
2016-05-18T11:00:00.0,11424.753115296107,21453.46,5590.49064,47.889583,384.73807093495407,45406.268705779294,4.315965475793004e-11,7.337141308848106e-11,3.668570654424053e-11,6390.5413675890395,78.97660904521716,4815.646893001046,5034.211747706994,11048.175718094619,0.021,32878.2131152961,4.315965475793004e-11,0.001937694887496628,0.0010131207007326466
2016-05-18T12:00:00.0,10889.38311529481,21988.83,5296.29626,51.667389,415.82703467509197,55679.60168999565,4.3159685349193e-11,7.33714650936281e-11,3.668573254681405e-11,5816.715628639113,71.88506414497209,4383.235618595859,5072.667486655623,11132.571405555947,0.024,32878.213115294806,4.3159685349193e-11,0.001937694887497938,0.0010131207007323018
2016-05-18T13:00:00.0,9700.29311529658,23177.92,5413.24069,58.331861200000006,436.04664751498825,65899.11346726815,4.3159643965313503e-11,7.337139474103295e-11,3.6685697370516474e-11,4774.48492475859,59.004802192087276,3597.8537922004434,4925.808190537915,10810.271234117357,0.025,32878.213115296574,4.3159643965313503e-11,0.0019376948874997694,0.001013120700733131
2016-05-18T14:00:00.0,8242.033115299597,24636.18,5959.25225,53.3387498,436.721526202001,74893.99881670666,4.315965918488706e-11,7.3371420614308e-11,3.6685710307154e-11,3456.1240109922182,42.7120237750526,2604.391693600768,4785.909104307305,10503.246070112156,0.022,32878.21311529959,4.315965918488706e-11,0.0019376948875006882,0.0010131207007352898
2016-05-18T15:00:00.0,6373.10311529951,26505.11,7948.14808,42.0479999,426.0967378719797,82042.38534354029,4.3159572904536005e-11,7.33712739377112e-11,3.66856369688556e-11,1790.8828704711336,22.132374734996088,1349.5350448168344,4582.220244828303,10056.226670825403,0.021,32878.21311529951,4.3159572904536005e-11,0.0019376948875008246,0.001013120700743447
2016-05-18T16:00:00.0,4896.213115299614,27982.0,10485.7637,39.836973,406.1830504019011,85499.99999230323,4.315896692804575e-11,7.337024377767777e-11,3.668512188883889e-11,180.11643034149873,2.2259436381783875,135.72827062063337,4716.096684958043,10350.034422503715,0.02,32878.213115299615,4.315896692804575e-11,0.0019376948875017535,0.001014570138009005
2016-05-18T17:00:00.0,3806.5631153072977,29071.65,13680.604,37.019028000000006,368.57395873500263,85499.99999999772,4.031060290235467e-11,6.852802493400294e-11,3.426401246700147e-11,1.5810546877105996e-9,1.953924257242329e-11,1.1914172300258104e-9,3806.5631153056484,8353.95495612002,0.022,32878.2131153073,4.031060290235467e-11,0.0019376948875017513,0.005910559315218634
2016-05-18T18:00:00.0,2821.603115307284,30056.61,15490.236,36.012694,331.5568684299441,80173.35686667831,4.03104136623676e-11,6.852770322602492e-11,3.426385161301246e-11,1.5808529051273999e-9,1.9536748870674278e-11,1.1912651750411145e-9,2821.6031153056347,6192.343228077151,0.024,32878.213115307284,4.03104136623676e-11,0.00193769488750174,0.005910559315221133
2016-05-18T19:00:00.0,2770.3931153072926,30107.82,16743.7197,35.441583,295.5461121248854,70875.47000531605,4.0310600751742256e-11,6.852802127796183e-11,3.4264010638980914e-11,1.5810221806014657e-9,1.9538840837875063e-11,1.191392734016772e-9,2770.3931153056433,6079.956799599796,0.023,32878.21311530729,4.0310600751742256e-11,0.0019376948875016171,0.005910559315222033
2016-05-18T20:00:00.0,2654.9731153072917,30223.24,17512.7384,33.968389,260.1064668198261,60211.71301547639,4.0310511698268804e-11,6.852786988705696e-11,3.426393494352848e-11,1.5809416038300665e-9,1.9537845041148795e-11,1.1913320147041947e-9,2654.9731153056423,5826.653898313748,0.023,32878.21311530729,4.0310511698268804e-11,0.0019376948875011399,0.005910559315222558
2016-05-18T21:00:00.0,2950.4531153072985,29927.76,17691.9605,31.698917,226.14001551476798,48525.63442435066,4.031058186918534e-11,6.852798917761508e-11,3.426399458880754e-11,1.5810050987086633e-9,1.9538629733699062e-11,1.1913798618109183e-9,2950.453115305649,6475.119859776257,0.023,32878.2131153073,4.031058186918534e-11,0.0019376948875002812,0.0059105593152224845
2016-05-18T22:00:00.0,3282.613115307299,29595.6,17574.4859,30.816221999999996,194.44303620971033,37308.79969468744,4.0310613357475194e-11,6.852804270770783e-11,3.4264021353853915e-11,1.5810335953170176e-9,1.9538981905035987e-11,1.191401335672926e-9,3282.6131153056494,7204.084438628911,0.025,32878.2131153073,4.0310613357475194e-11,0.0019376948874994628,0.005910559315222178
2016-05-18T23:00:00.0,3483.5631153072877,29394.65,17519.4767,31.066194,163.62875190465422,26938.404143876847,4.031049398915274e-11,6.852783978155966e-11,3.426391989077983e-11,1.5809255927394235e-9,1.953764717033107e-11,1.1913199494104311e-9,3483.5631153056383,7645.093085426937,0.027000000000000003,32878.21311530729,4.031049398915274e-11,0.0019376948874985996,0.005910559315221773
2016-05-19T00:00:00.0,4189.663115307289,28688.55,17068.979,30.064583,132.56449559959475,17064.02643986432,4.031053494458978e-11,6.852790940580263e-11,3.4263954702901315e-11,1.5809626567388141e-9,1.953810522056831e-11,1.1913478793029457e-9,4189.66311530564,9194.713416375454,0.027999999999999997,32878.213115307284,4.031053494458978e-11,0.0019376948874970064,0.005910559315220733
2016-05-19T01:00:00.0,5182.533115307273,27695.68,15243.3124,31.706166999999997,102.50185029453648,9189.766766800272,4.0310721426333e-11,6.85282264247661e-11,3.426411321238305e-11,1.5812402813886483e-9,1.954153620585893e-11,1.1915570857231053e-9,5182.533115305623,11373.684579084456,0.033,32878.21311530727,4.0310721426333e-11,0.00193769488749524,0.00591055931521804
2016-05-19T02:00:00.0,6109.253115305426,26768.96,13303.4328,31.28475,70.7976209894781,5320.144856445251,4.21370748564642e-11,7.163302725598915e-11,3.5816513627994573e-11,641.3331153069364,7.925825341219243,483.2820330011733,5467.9199999984185,11999.99999999653,0.036000000000000004,32878.21311530543,4.21370748564642e-11,0.0019376948874907948,0.0059105593152042665
2016-05-19T03:00:00.0,5406.576559845125,26620.51,10601.8725,28.278221999999996,47.44063402562065,4500.000000002279,4.3158977157252424e-11,7.337026116732912e-11,3.668513058366456e-11,876.7870917197529,10.835650279933672,660.7103829227848,4529.789468125299,9941.161102851465,0.043,32027.086559845124,4.3158977157252424e-11,0.0019376948874798674,0.0010142787237570434
2016-05-19T04:00:00.0,6129.412925574554,26131.77,9438.57403,34.417861,30.00000000047852,4500.000000055254,4.019455306273437e-11,6.833074020664843e-11,3.4165370103324215e-11,2784.8603274385778,34.41630570472754,2098.5552258980206,3344.552598135908,7340.017991783145,0.032,32261.182925574558,4.019455306273437e-11,0.001555295475796986,0.0008123475022882797
2016-05-19T05:00:00.0,5474.882407884763,24948.73,7561.86569,38.19325,30.000000000716028,4500.000000083922,3.842918873154488e-11,6.532962084362629e-11,3.2664810421813145e-11,3090.373732277587,38.19195026191887,2328.7774549950527,2384.5086756071105,5233.087555649191,0.026,30423.612407884764,3.842918873154488e-11,0.001299738407886917,0.0006793974223220063
2016-05-19T06:00:00.0,8966.593114056135,23911.62,6861.192040000001,32.79575,30.00000000107544,4500.0000001255885,3.7338301219037057e-11,6.3475112072363e-11,3.17375560361815e-11,5204.239667804029,64.31586589929745,3921.6991402010635,3762.3534462520433,8256.931585506833,0.022,32878.21311405613,3.7338301219037057e-11,0.0011295882663307992,0.0005905577407246662
2016-05-19T07:00:00.0,9832.162575082702,23046.05054,7154.273085,38.79230559,61.52124548867112,9817.439276391226,3.7338104394935304e-11,6.347477747139002e-11,3.173738873569501e-11,5865.558463100639,72.48868146313734,4420.041552630325,3966.6041119819997,8705.183935350919,0.022,32878.213115082704,3.7338104394935304e-11,0.0011295882663261475,0.0005905577407655204
2016-05-19T08:00:00.0,10517.42552523952,22360.78759,6430.583265,42.82244454,95.21875095010577,15788.39226993021,3.7338079905155555e-11,6.347473583876444e-11,3.173736791938222e-11,6297.247521817415,77.82365013923169,4745.344520684858,4220.178003422041,9261.681963354345,0.02,32878.21311523952,3.7338079905155555e-11,0.001129588266324129,0.0005905577406611108
2016-05-19T09:00:00.0,11326.58311525653,21551.63,5889.87955,42.663167,130.22108613763606,23364.836079527155,3.733813972739627e-11,6.347483753657367e-11,3.1737418768286834e-11,6651.407422441977,82.20048559060307,5012.224731134333,4675.17569281449,10260.228444047074,0.019,32878.213115256534,3.733813972739627e-11,0.0011295882663225484,0.0005905577405892796
2016-05-19T10:00:00.0,11516.003115233252,21362.21,5374.20136,44.91275,169.759534316535,32747.4102952663,3.733811595629768e-11,6.347479712570605e-11,3.173739856285303e-11,6556.2219224816645,81.0241489416823,4940.496886687944,4959.781192751523,10884.829023288248,0.021,32878.21311523325,3.733811595629768e-11,0.0011295882663220295,0.0005905577405260111
2016-05-19T11:00:00.0,11381.11311523992,21497.1,5397.0740000000005,51.689028,205.87206284651788,43198.53543580024,3.733899474748858e-11,6.347629107073059e-11,3.1738145535365297e-11,6159.404976032553,76.12014237329173,4641.472095932422,5221.708139207302,11459.658822822505,0.021,32878.21311523992,3.733899474748858e-11,0.0011295882663223868,0.0005905577405287028
2016-05-19T12:00:00.0,4.764061386578632e-7,22084.07,5184.97681,60.7499443,230.30430680810716,53902.592945112905,3.732664823145603e-11,6.345530199347525e-11,3.1727650996737623e-11,2.4317617286672267e-7,3.0052586203432813e-9,1.8324747685020006e-7,2.3316651048914708e-7,5.117116062176778e-7,0.026,22084.070000476404,3.732664823145603e-11,0.0011295882663252634,0.0005905577405061386
2016-05-19T13:00:00.0,7135.435148030256,23217.4,5106.95598,70.79127779999999,169.55549209940946,48717.6167263656,3.7338561415842416e-11,6.34755544069321e-11,3.173777720346605e-11,4259.399041580168,52.639185559542135,3209.706436557447,2876.036106450024,6311.802893495203,0.027000000000000003,30352.835148030255,3.7338561415842416e-11,0.001129588266323233,0.00059055774049662
2016-05-19T14:00:00.0,8410.153115268959,24468.06,5043.432879999999,65.2896937,151.4045294472484,53132.170666975995,3.7338341113402206e-11,6.347517989278375e-11,3.1737589946391875e-11,5448.962922559447,67.34024391414214,4106.112433789154,2961.1901927094477,6498.683651646947,0.024,32878.21311526896,3.7338341113402206e-11,0.001129588266321421,0.0005905577404895861
2016-05-19T15:00:00.0,6562.013115279611,26316.2,5281.05783,52.578610999999995,153.4562092496917,58693.53446296983,3.733803822607567e-11,6.347466498432864e-11,3.173733249216432e-11,4937.621401935163,61.020901460974244,3720.7866744496487,1624.3917133443847,3564.920584085469,0.02,32878.213115279614,3.733803822607567e-11,0.0011295882663195373,0.0005905577405171012
2016-05-19T16:00:00.0,5355.423115280793,27522.79,5971.23606,47.599945,161.89962929896035,60698.18448206269,3.733805816051753e-11,6.347469887287981e-11,3.1737349436439904e-11,4607.57839076803,56.942111204917005,3472.0799515193294,747.8447245126996,1641.2340879442997,0.019,32878.2131152808,3.733805816051753e-11,0.0011295882663182111,0.0005905577406017083
2016-05-19T17:00:00.0,4542.55311527686,28335.66,7120.90965,43.185972,171.2429250921747,59840.26305208406,3.733805875702746e-11,6.347469988694668e-11,3.173734994347334e-11,4334.918901010713,53.572487148613305,3266.6150700373964,207.634214266083,455.67794905430145,0.02,32878.213115276856,3.733805875702746e-11,0.0011295882663169545,0.0005905577407613274
2016-05-19T18:00:00.0,4115.883115279607,28762.33,8401.68052,40.342167,181.6305698290822,56441.647011733505,3.7338062102597095e-11,6.347470557441506e-11,3.173735278720753e-11,4115.882973786772,50.865562367724486,3101.55868095881,0.00014149277223118127,0.0003105226972549297,0.019,32878.213115279614,3.7338062102597095e-11,0.0011295882663159167,0.0005905577410629842
2016-05-19T19:00:00.0,3929.6931152796137,28948.52,10095.7106,38.204917,192.1550947851088,51141.52607377275,3.7338049474528516e-11,6.347468410669847e-11,3.1737342053349235e-11,3929.6930775382502,48.56456065310189,2961.253698359871,3.774129984474955e-5,8.282776597627519e-5,0.019,32878.21311527962,3.7338049474528516e-11,0.0011295882663150231,0.0005905577415469505
2016-05-19T20:00:00.0,3854.893115279767,29023.32,10138.7315,35.01025,202.51586802650473,44007.06984551813,3.733803034357839e-11,6.347465158408326e-11,3.173732579204163e-11,3854.893079241355,47.64015536687095,2904.88752237018,3.603834808646782e-5,7.909043604105654e-5,0.019,32878.21311527977,3.733803034357839e-11,0.0011295882663139645,0.0005905577415601869
2016-05-19T21:00:00.0,4110.743115280196,28767.47,9145.56714,38.381667,215.1469029816746,36773.22653753649,3.733810108304773e-11,6.347477184118114e-11,3.173738592059057e-11,4010.2681242464378,49.560336065017175,3021.9717112815347,100.47499103369466,220.50430372140337,0.019,32878.2131152802,3.733810108304773e-11,0.0011295882663139886,0.0005905577412651828
2016-05-19T22:00:00.0,4226.703115279136,28651.51,8752.42819,38.607471999999994,226.32670163499583,30870.136003097166,3.73380687739982e-11,6.347471691579693e-11,3.173735845789847e-11,3956.2216010442235,48.892409689508106,2981.244493262689,270.48151423484927,593.6038147628698,0.02,32878.21311527914,3.73380687739982e-11,0.0011295882663136404,0.0005905577411561174
2016-05-19T23:00:00.0,4604.113115279612,28274.1,8149.018440000001,39.485945,236.61276891279672,25692.556711680463,3.733805224556496e-11,6.347468881746042e-11,3.173734440873021e-11,3893.4236645081323,48.116330199934545,2933.92257316674,710.6894507714164,1559.6924258688857,0.02,32878.213115279614,3.733805224556496e-11,0.001129588266313452,0.0005905577409973062
2016-05-20T00:00:00.0,5447.493115271477,27430.72,7410.19904,42.449583,245.24428370103334,22037.15386127383,3.7338092771658583e-11,6.347475771181959e-11,3.1737378855909794e-11,3924.134634014258,48.49586740853256,2957.0650858861313,1523.3584812571555,3343.191154055997,0.023,32878.21311527148,3.7338092771658583e-11,0.0011295882663135554,0.0005905577408172446
2016-05-20T01:00:00.0,6255.033115135104,26623.18,6055.70597,46.147417,251.29169769786606,20927.211651773698,3.7338658077368366e-11,6.347571873152622e-11,3.173785936576311e-11,3797.448805471994,46.93023836760414,2861.599900463667,2457.5843096630456,5393.460715584088,0.029,32878.213115135106,3.7338658077368366e-11,0.001129588266313782,0.0005905577406113397
2016-05-20T02:00:00.0,4.600149651701009e-8,26345.08,5299.18512,50.071445,252.0756486537705,23126.56688837919,3.7234690285140334e-11,6.329897348473857e-11,3.164948674236928e-11,2.299808939435772e-8,2.8421866167660603e-10,1.733040619979305e-8,2.294010814916763e-8,5.0344792496966226e-8,0.034,26345.080000046004,3.7234690285140334e-11,0.0011295882663154048,0.0005905577405187314
2016-05-20T03:00:00.0,2.474744481311999e-8,26277.61,4934.49531,55.318583,202.0053332423515,17827.38235900461,3.7147045310974806e-11,6.314997702865717e-11,3.1574988514328585e-11,1.2343589976005882e-8,1.5254652519638747e-10,9.301617390023626e-9,1.234070486008545e-8,2.708314282597869e-8,0.044,26277.610000024746,3.7147045310974806e-11,0.0011295882663154293,0.0005905577404770167
2016-05-20T04:00:00.0,5.0225531248510396e-8,25389.81,4264.944420000001,59.497417000000006,146.68787983080307,12892.887639598734,3.7243833886170023e-11,6.331451760648903e-11,3.165725880324452e-11,2.5087065634173233e-8,3.1003498150099364e-10,1.890457204274351e-8,2.507515109673068e-8,5.503039787721257e-8,0.032,25389.810000050227,3.7243833886170023e-11,0.0011295882663147456,0.000590557740406874
2016-05-20T05:00:00.0,1.586237506106581e-7,24358.69,4127.9444,57.192722,87.19159241941159,8627.943810230408,3.730779353482769e-11,6.342324900920707e-11,3.1711624504603535e-11,8.028324499745466e-8,9.921692214062678e-10,6.049812325647974e-8,7.827708236419424e-8,1.7178835615194278e-7,0.026,24358.690000158622,3.730779353482769e-11,0.001129588266311677,0.0005905577403912068
2016-05-20T06:00:00.0,5242.09614294124,23406.71,4540.61804,59.72169399999999,30.00000000870127,4500.000001020435,3.7207514490964057e-11,6.325277463463889e-11,3.1626387317319446e-11,4832.403876639268,59.72058543420637,3641.4991118418516,409.6922663019083,899.1183476756975,0.023,28648.806142941237,3.7207514490964057e-11,0.0011085584902556466,0.0005796240410396161
2016-05-20T07:00:00.0,9885.075693740644,22651.90853,4616.807855,74.05100006,30.000000001429527,4500.000000162024,3.643266402788884e-11,6.193552884741102e-11,3.096776442370551e-11,9285.348457292672,114.75167638839264,6997.053438316624,599.7272364479098,1316.1726648112844,0.02,32536.984223740645,3.643266402788884e-11,0.0009805541126643817,0.0005107642046781557
2016-05-20T08:00:00.0,10784.818905234019,22093.39421,4517.067077000001,72.88469467,70.70165688396563,8196.418759054137,3.6432618158426254e-11,6.193545086932463e-11,3.0967725434662315e-11,9952.777123550326,122.99999993543007,7499.999996062808,832.0417816836306,1826.0145320713482,0.017,32878.213115234015,3.6432618158426254e-11,0.0009805541126598394,0.0005107642046504171
2016-05-20T09:00:00.0,11358.743115262103,21519.47,4333.261570000001,71.89416700000001,120.81794270353939,13005.366720952496,3.643272745350621e-11,6.193563667096056e-11,3.096781833548028e-11,9952.777125268203,122.99999995666022,7499.999997357329,1405.965989993838,3085.559386371062,0.015,32878.21311526211,3.643272745350621e-11,0.0009805541126581537,0.0005107642046056731
2016-05-20T10:00:00.0,11560.863115252994,21317.35,4170.18053,68.19425,171.92475621434377,19257.665045445097,3.6432703867824526e-11,6.19355965753017e-11,3.096779828765085e-11,9952.777125134762,122.9999999550111,7499.999997256774,1608.0859901181707,3529.1357374317927,0.016,32878.213115253,3.6432703867824526e-11,0.0009805541126570126,0.0005107642045678595
2016-05-20T11:00:00.0,11549.573115249968,21328.64,4044.39579,71.17325,226.73148672349873,26116.620760897873,3.643253110604095e-11,6.193530288026962e-11,3.096765144013481e-11,9952.777119260878,122.99999988241953,7499.999992830459,1596.795995989028,3504.3585041237498,0.016,32878.21311524997,3.643253110604095e-11,0.0009805541126568689,0.0005107642045461175
2016-05-20T12:00:00.0,11073.293114182474,21804.92,4045.16893,82.98966690000002,278.5592171600591,33076.58397861629,3.643318903495125e-11,6.193642135941713e-11,3.0968210679708563e-11,8582.590719650805,106.06674346851045,6467.484357836002,2490.7023945316078,5466.142287081613,0.02,32878.21311418248,3.643318903495125e-11,0.0009805541126581365,0.0005107642045459039
2016-05-20T13:00:00.0,1.540868514686143e-7,22993.22,4173.504620000001,95.7621387,301.6372742827103,40965.042204298115,3.640191471716329e-11,6.188325501917758e-11,3.094162750958879e-11,7.97992339102874e-8,9.861876382811467e-10,6.013339257811869e-8,7.42257343033077e-8,1.6289719155358753e-7,0.027000000000000003,22993.220000154088,3.640191471716329e-11,0.0009805541126657485,0.0005107642045691588
2016-05-20T14:00:00.0,3938.8200658558403,24348.98,4188.34254,91.8658049,205.87611613785154,36791.538095285345,3.6432232088532326e-11,6.193479455050496e-11,3.096739727525248e-11,3938.8200605358875,48.677355192172165,2968.131414156839,5.319891200243676e-6,1.1675133213895616e-5,0.027000000000000003,28287.80006585584,3.6432232088532326e-11,0.00098055411265969,0.0005107642045720898
2016-05-20T15:00:00.0,7004.333114899969,25873.88,4449.07173,80.3428057,162.68864698417244,35571.32749188152,3.64326989643959e-11,6.193558823947303e-11,3.096779411973652e-11,6911.296125968865,85.4122836767259,5208.06607784914,93.03698893104148,204.18072451178833,0.025,32878.21311489997,3.64326989643959e-11,0.0009805541126570846,0.0005107642046317599
2016-05-20T16:00:00.0,5869.90311521681,27008.31,4639.73379,72.382,167.7591055150384,36534.50307500665,3.643205803148573e-11,6.193449865352574e-11,3.096724932676287e-11,5869.903111444658,72.54237419024255,4423.315499405034,3.7720903340268223e-6,8.278300342419396e-6,0.022,32878.213115216815,3.643205803148573e-11,0.0009805541126560859,0.0005107642046774972
2016-05-20T17:00:00.0,4998.113115234591,27880.1,4885.38886,63.876555,167.9204602594269,36318.08530345419,3.643200036148393e-11,6.193440061452268e-11,3.096720030726134e-11,4998.113111867268,61.76847977257306,3766.3707178398204,3.367260728898624e-6,7.389853682347855e-6,0.021,32878.2131152346,3.643200036148393e-11,0.0009805541126549353,0.0005107642047387969
2016-05-20T18:00:00.0,4672.313115258446,28205.9,5000.77078,59.29225,165.8133655861423,35199.06767944807,3.643202298773737e-11,6.193443907915353e-11,3.0967219539576765e-11,4672.31311177343,57.74212617366816,3520.8613520529366,3.4849534486835533e-6,7.64814433718903e-6,0.019,32878.21311525845,3.643202298773737e-11,0.0009805541126538051,0.0005107642047683722
2016-05-20T19:00:00.0,4744.803115269746,28133.41,5503.99763,65.31102800000001,164.26422231395253,33719.15876991335,3.64320923159616e-11,6.193455693713471e-11,3.0967278468567356e-11,4744.803111366756,58.63798366496078,3575.4868088390717,3.902928570331477e-6,8.565440394881e-6,0.017,32878.21311526975,3.64320923159616e-11,0.0009805541126533086,0.0005107642049049565
2016-05-20T20:00:00.0,4760.283115273977,28117.93,5862.76843,54.39730600000001,157.59215853305778,31790.648468082072,3.643206823363654e-11,6.193451599718211e-11,3.096725799859106e-11,4760.283111527043,58.82929107545332,3587.151894844714,3.746872437975191e-6,8.222956673781308e-6,0.016,32878.21311527398,3.643206823363654e-11,0.0009805541126514732,0.0005107642050090354
2016-05-20T21:00:00.0,4881.473115269956,27996.74,6230.44205,47.549167,162.02512416265566,29515.032451913943,3.64320783974988e-11,6.193453327574796e-11,3.096726663787398e-11,4881.473111458677,60.32700068943574,3678.475651794862,3.8112176789439373e-6,8.364169948961808e-6,0.017,32878.213115269966,3.64320783974988e-11,0.0009805541126498359,0.0005107642051214528
2016-05-20T22:00:00.0,5039.173115271514,27839.04,5990.7268,47.136167,174.80393840623483,26963.06657283718,3.643204270652753e-11,6.19344726010968e-11,3.09672363005484e-11,5039.1731116769015,62.27591402044578,3797.3118305149865,3.5945501665139137e-6,7.888667353978654e-6,0.017,32878.213115271516,3.643204270652753e-11,0.000980554112648939,0.0005107642050468331
2016-05-20T23:00:00.0,5466.293115275221,27411.92,6021.0277,46.661417,189.94466598082388,24769.652122005038,3.6431991298323175e-11,6.19343852071494e-11,3.09671926035747e-11,5466.293111952682,67.554416628731,4119.171745654329,3.3224772899236594e-6,7.29157110548141e-6,0.017,32878.213115275226,3.6431991298323175e-11,0.0009805541126480806,0.0005107642050556
2016-05-21T00:00:00.0,6498.3731152729915,26379.84,5802.38653,47.824861,210.83864616370124,22867.79668571514,3.643228920374689e-11,6.193489164636971e-11,3.0967445823184854e-11,6498.373105189388,80.3092324480357,4896.9044175631525,1.0083541117187714e-5,2.2129528853065254e-5,0.018000000000000002,32878.21311527299,3.643228920374689e-11,0.0009805541126473303,0.0005107642049892285
2016-05-21T01:00:00.0,7218.573115246758,25659.64,5731.9304600000005,52.251083,243.3239981658799,21962.315106172027,3.64329853496026e-11,6.193607509432442e-11,3.096803754716221e-11,6190.828700604812,76.50848806539139,4665.151711304353,1027.7444146418843,2255.5072085368133,0.023,32878.21311524676,3.64329853496026e-11,0.000980554112647605,0.0005107642049677762
2016-05-21T02:00:00.0,6.472496371823091e-8,25127.48,5258.80085,57.769889,267.58238378540733,23151.044076777398,3.63621624151375e-11,6.181567610573375e-11,3.0907838052866876e-11,3.265061261977837e-8,4.035080159307241e-10,2.460414731284903e-8,3.201253542234681e-8,7.025531190437346e-8,0.027000000000000003,25127.480000064726,3.63621624151375e-11,0.0009805541126503277,0.0005107642048342096
2016-05-21T03:00:00.0,3.05717528563867e-8,25191.26,4677.82173,62.151889,209.81347533995554,17892.24373763646,3.628506023791864e-11,6.168460240446169e-11,3.0842301202230845e-11,1.5285276068788425e-8,1.889009401230666e-10,1.151835000750406e-8,1.5224792185193807e-8,3.341261507526183e-8,0.036000000000000004,25191.260000030572,3.628506023791864e-11,0.000980554112650289,0.0005107642046828132
2016-05-21T04:00:00.0,4.79455669425516e-8,24626.14,4421.2777399999995,60.410611,147.66256689427337,13214.422518445599,3.6338372941451625e-11,6.177523400046776e-11,3.088761700023388e-11,2.4016385855071298e-8,2.968031356427366e-10,1.8097752173337598e-8,2.3867405853479835e-8,5.2379857467146195e-8,0.03,24626.140000047948,3.6338372941451625e-11,0.0009805541126489804,0.0005107642046197549
2016-05-21T05:00:00.0,1.607241971142727e-7,23548.93,4293.1458,57.253917,87.2529364487161,8793.145289280283,3.6403494999025755e-11,6.188594149834378e-11,3.094297074917189e-11,8.330329531960004e-8,1.0294920896688264e-9,6.277390790663575e-8,7.73590158531743e-8,1.6977355013205967e-7,0.023,23548.930000160723,3.6403494999025755e-11,0.0009805541126458241,0.0005107642045869717
2016-05-21T06:00:00.0,10148.07970752664,22555.71,3950.97683,56.32325,30.000000003888836,4500.000000277035,3.616250169874872e-11,6.147625288787283e-11,3.0738126443936415e-11,9952.777127732053,122.99999998710936,7499.999999213985,195.30257979452497,428.6147122734604,0.018000000000000002,32703.78970752664,3.616250169874872e-11,0.0009335000582163993,0.0004704927095630196
