Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-05-21T07:00:00.0,2.443373674533721e-7,22017.047980000003,3977.638823,63.45580568,96.67768349108695,8477.638352257189,3.6139699169941735e-11,6.143748858890094e-11,3.071874429445047e-11,1.4646335241368055e-7,1.8100467953611047e-9,1.103687070342137e-7,9.781257755110268e-8,2.1466132105320343e-7,0.021,22017.047980244344,3.6139699169941735e-11,0.0009335000582190966,0.00047049270956616443
2016-05-21T08:00:00.0,6623.951187185825,21617.9089,4168.328661,85.08491637,33.22281131298604,4500.00000007493,3.6180590118768256e-11,6.150700320190604e-11,3.075350160095302e-11,6623.9511871384375,81.86117155808327,4991.534851102638,4.732577626206834e-8,1.0386203805922911e-7,0.017,28241.860087185825,3.6180590118768256e-11,0.0009335000581612432,0.0003216127068251055
2016-05-21T09:00:00.0,7565.282113916555,21191.55,4347.060170000001,72.022889,30.000000001158195,5323.206511894136,3.5266261987084317e-11,5.995264537804334e-11,2.997632268902167e-11,7565.282113825119,93.49447776843857,5700.882790758449,9.137594243421259e-8,2.0053536065095157e-7,0.015,28756.832113916553,3.5266261987084317e-11,0.0007755078693707184,0.000321612706877787
2016-05-21T10:00:00.0,9952.777128659878,20964.43,4225.4096899999995,66.014055,51.4723642774961,6677.029454465827,3.527550737391224e-11,5.996836253565081e-11,2.9984181267825404e-11,9952.777128507661,122.9999999966946,7499.9999997984505,1.5215727322421885e-7,3.339272115705106e-7,0.014,30917.207128659877,3.527550737391224e-11,0.0007755078693610136,0.00032161270682388716
2016-05-21T11:00:00.0,4466.180861949299,20881.56,4085.3958,68.232,108.45908478209017,9951.620086210913,3.526632305973462e-11,5.995274920154885e-11,2.9976374600774426e-11,4466.180861857621,55.19466967870243,3365.52863894527,9.161793516401238e-8,2.0106644244395463e-7,0.015,25347.7408619493,3.526632305973462e-11,0.0007755078693613731,0.0003216127067741148
2016-05-21T12:00:00.0,2.492538285636116e-6,21084.71,4122.185170000001,65.42330550000001,95.42252996869168,9231.753246969954,3.5264151753436855e-11,5.994905798084265e-11,2.9974528990421324e-11,2.408739652382265e-6,2.976807110313348e-8,1.8151262867764315e-6,8.373868419587011e-8,1.8377449018099045e-7,0.015,21084.710002492535,3.5264151753436855e-11,0.0007755078693608772,0.0003216127067809435
2016-05-21T13:00:00.0,5565.863852984555,21290.25,4261.16205,68.7856944,30.00000000635905,5109.568400581563,3.510533099963241e-11,5.967906269937509e-11,2.9839531349687545e-11,5565.863852868731,68.78494766285466,4194.204125783821,1.1576412334570051e-7,2.540581208482213e-7,0.017,26856.113852984552,3.510533099963241e-11,0.0007467321497297191,0.00032161270681020524
2016-05-21T14:00:00.0,11415.973113709075,21462.24,4321.4421,73.634194,30.000000001393307,5042.610798232148,3.438732474241651e-11,5.845845206210806e-11,2.922922603105403e-11,9330.30551981699,115.30727193915644,7030.931215802221,2085.667593892026,4577.245301084199,0.015,32878.21311370908,3.438732474241651e-11,0.0006154002935733771,0.00032161270680753387
2016-05-21T15:00:00.0,10679.763115231706,22198.45,4279.4490399999995,68.1914441,71.67369334087263,12329.345536731274,3.438688032470637e-11,5.845769655200082e-11,2.922884827600041e-11,9563.097016329893,118.18419299351255,7206.35323131174,1116.6660989017546,2450.656408071269,0.01,32878.21311523171,3.438688032470637e-11,0.000615400293568823,0.0003216127067896637
2016-05-21T16:00:00.0,9869.493115221294,23008.72,4726.91433,63.776862,121.66705763470839,17706.90645772699,3.438684529834723e-11,5.845763700719029e-11,2.9228818503595145e-11,9520.367736409917,117.65612918155779,7174.154218387669,349.1253788113197,766.1971180514412,0.01,32878.2131152213,3.438684529834723e-11,0.0006154002935668718,0.0003216127069711072
2016-05-21T17:00:00.0,9497.623115267006,23380.59,5589.74763,68.66875,175.5469402165881,20920.34378577881,3.438687088161858e-11,5.845768049875158e-11,2.922884024937579e-11,9458.34797095104,116.88966661008244,7127.418695736734,39.27514431590847,86.19396988085079,0.006,32878.213115267004,3.438687088161858e-11,0.0006154002935665364,0.0003216127073651097
2016-05-21T18:00:00.0,9189.92311526591,23688.29,5849.24993,51.835,223.76847222699487,22544.209143009102,3.438685050456179e-11,5.845764585775505e-11,2.922882292887752e-11,9189.923076521718,113.57237520612334,6925.144829641667,3.874413399156089e-5,8.502860464284969e-5,0.006,32878.213115265906,3.438685050456179e-11,0.0006154002935645836,0.00032161270749417873
2016-05-21T19:00:00.0,8863.913115269577,24014.3,5775.31016,58.303167,285.5064628334436,23620.104449292077,3.4386823021258954e-11,5.845759913614022e-11,2.922879956807011e-11,8863.913086838966,109.54342648034057,6679.47722441101,2.8430553721502227e-5,6.239422754137345e-5,0.005,32878.21311526958,3.4386823021258954e-11,0.0006154002935654432,0.0003216127074561111
2016-05-21T20:00:00.0,8784.953115277465,24093.26,5787.4490000000005,63.023166,336.7473377141055,24524.271897710023,3.438685922133391e-11,5.845766067626765e-11,2.9228830338133826e-11,8681.999997377632,107.29527908245969,6542.395066003639,102.9531178997741,225.94284751739036,0.003,32878.21311527746,3.438685922133391e-11,0.0006154002935661563,0.00032161270746170525
2016-05-21T21:00:00.0,8940.543115279064,23937.67,5938.72217,56.559639,381.02006619688933,25505.161132843758,3.43868840691209e-11,5.845770291750553e-11,2.9228851458752766e-11,8378.871460857541,103.54910758584548,6313.969974746675,561.6716544214654,1232.6551692522175,0.003,32878.21311527906,3.43868840691209e-11,0.0006154002935661635,0.00032161270753844107
2016-05-21T22:00:00.0,8966.683115276495,23911.53,6121.7267600000005,50.40475,428.01015018306003,27113.064428455356,3.438687721565181e-11,5.845769126660808e-11,2.922884563330404e-11,7772.527362088623,96.0556890973562,5857.054213253426,1194.1557531878143,2620.7166597634514,0.004,32878.21311527649,3.438687721565181e-11,0.0006154002935666512,0.00032161270763375713
2016-05-21T23:00:00.0,8963.863115270568,23914.35,5488.11102,46.147667,473.6617046807378,29469.10886308494,3.438686313581429e-11,5.845766733088429e-11,2.9228833665442146e-11,6913.212681816701,85.43596916332262,5209.510314836745,2050.650433453808,4500.395982648923,0.006,32878.21311527057,3.438686313581429e-11,0.0006154002935680412,0.00032161270731264464
2016-05-22T00:00:00.0,9138.52311519735,23739.69,4955.3935,43.453417,512.9506222443836,33690.904462183316,3.438751083189402e-11,5.845876841421983e-11,2.9229384207109913e-11,5904.147411721959,72.965577571531,4449.120583629939,3234.3757034753316,7098.221708017671,0.012,32878.213115197344,3.438751083189402e-11,0.0006154002935709434,0.000321612707066081
2016-05-22T01:00:00.0,3.968068316203044e-7,23380.72,5324.39811,42.128417,542.4633982162374,40282.85357544363,3.437611722226683e-11,5.843939927785362e-11,2.921969963892681e-11,2.025762410752678e-7,2.503510058536238e-9,1.526530523497706e-7,1.941721511457588e-7,4.2613385231479346e-7,0.018000000000000002,23380.72000039681,3.437611722226683e-11,0.0006154002935791167,0.00032161270723552555
2016-05-22T02:00:00.0,3.4779383857913505e-8,23104.96,5235.17358,44.241167,500.33559661906355,34958.45578763513,3.427147401480436e-11,5.826150582516741e-11,2.9130752912583704e-11,1.7365441870007408e-8,2.1460837737796104e-10,1.3085876669387866e-8,1.7355680482080934e-8,3.808910258104932e-8,0.025,23104.96000003478,3.427147401480436e-11,0.0006154002935816413,0.00032161270719383445
2016-05-22T03:00:00.0,2.1344168170653657e-8,23363.26,4870.73837,53.802917,456.0950450196013,29723.28252929901,3.41990341357827e-11,5.8138358030830586e-11,2.9069179015415293e-11,1.0644849268472069e-8,1.3155287645662376e-10,8.021516857111205e-9,1.0641180544150757e-8,2.3353334820152652e-8,0.034,23363.260000021342,3.41990341357827e-11,0.000615400293583963,0.0003216127070299172
2016-05-22T04:00:00.0,2.9048372372358667e-8,23440.42,4516.87489,59.05080600000001,402.29274342005624,24852.544480943092,3.4248752339710296e-11,5.822287897750751e-11,2.9111439488753753e-11,1.4498477245086639e-8,1.7917739723014642e-10,1.0925451050618684e-8,1.4491672248294521e-8,3.180369628296212e-8,0.027000000000000003,23440.420000029044,3.4248752339710296e-11,0.0006154002935851334,0.0003216127068803831
2016-05-22T05:00:00.0,4.2323194130561536e-8,23090.27,4300.745370000001,65.775278,343.24255282055833,20335.66991259853,3.429201494685813e-11,5.829642540965881e-11,2.9148212704829407e-11,2.113968084505436e-8,2.6125178031206327e-10,1.59299866043941e-8,2.1125216860097516e-8,4.636179796360777e-8,0.022,23090.270000042325,3.429201494685813e-11,0.0006154002935860822,0.0003216127067934407
2016-05-22T06:00:00.0,7.614857679702428e-8,22446.65,4076.7245,76.318139,277.4678902211427,16034.924864273527,3.433411968653689e-11,5.836800346711271e-11,2.9184001733556355e-11,3.806854439603166e-8,4.704647657761986e-10,2.868687596196332e-8,3.8021664397525506e-8,8.344305929316926e-8,0.018000000000000002,22446.650000076148,3.433411968653689e-11,0.0006154002935872196,0.0003216127067130899
2016-05-22T07:00:00.0,6.747472193992473e-8,22023.62154,3672.078672,70.8801667,201.15036662193558,11958.200685998365,3.432734385417602e-11,5.835648455209922e-11,2.917824227604961e-11,3.372658332770525e-8,4.1680524899066844e-10,2.5414954206748075e-8,3.368978212766738e-8,7.393622904724439e-8,0.019,22023.621540067477,3.432734385417602e-11,0.0006154002935859726,0.00032161270658932696
2016-05-22T08:00:00.0,2.0274290326163503e-7,21572.17674,3786.122649,76.54961106,130.2708153226745,8286.122335710423,3.436674822124368e-11,5.842347197611426e-11,2.921173598805713e-11,1.0280548517962089e-7,1.2705071673447171e-9,7.746994922833641e-8,9.987899461003802e-8,2.1919631876846338e-7,0.014,21572.176740202744,3.436674822124368e-11,0.0006154002935852689,0.0003216127066280071
2016-05-22T09:00:00.0,4384.6952473575275,21148.44,3782.65274,73.806278,53.72181966426895,4500.000008619795,3.438741605564485e-11,5.845860729459624e-11,2.922930364729812e-11,4052.6286710443114,50.08384294040721,3053.8928622199514,332.0665763131578,728.7595494736378,0.012,25533.135247357528,3.438741605564485e-11,0.0006154002935751699,0.0003203187388018784
2016-05-22T10:00:00.0,5882.502789759413,21049.98,2916.46294,59.841667,30.000000004998917,4500.0000006321225,3.419410444239152e-11,5.812997755206558e-11,2.906498877603279e-11,5192.198668468524,64.16705889808519,3912.6255425661698,690.3041212908305,1514.9543986543267,0.011,26932.482789759415,3.419410444239152e-11,0.0005787952177970742,0.0003026745079714357
2016-05-22T11:00:00.0,11959.223113768829,20918.99,3686.39349,79.84136099999999,34.32597069833098,7011.117304527127,3.419482915315094e-11,5.8131209560356604e-11,2.9065604780178302e-11,8569.131136057242,105.90040509273973,6457.341773947544,3390.0919777115296,7439.959570099481,0.011,32878.21311376883,3.419482915315094e-11,0.0005787952177553088,0.0003026745082996668
2016-05-22T12:00:00.0,11872.613114889715,21005.6,4005.78235,107.174389,60.385593586317526,17222.02546124866,3.419441700614936e-11,5.813050891045391e-11,2.9065254455226956e-11,8812.304571243112,108.90562987983824,6640.587187795014,3060.3085436465444,6716.210647514692,0.011,32878.21311488972,3.419441700614936e-11,0.0005787952177508821,0.000302674508426853
2016-05-22T13:00:00.0,11729.863115232498,21148.35,3861.82636,108.920362,62.11741326140258,26573.041249232876,3.419441430951794e-11,5.8130504326180493e-11,2.9065252163090247e-11,8975.314102404622,110.92016030420568,6763.424408793028,2754.5490128278175,6045.185034516564,0.012,32878.213115232495,3.419441430951794e-11,0.0005787952177455668,0.0003026745083813975
2016-05-22T14:00:00.0,11570.543115273205,21307.67,3931.5694,82.7038607,64.117790360855,35519.82463521698,3.419443110499908e-11,5.813053287849844e-11,2.906526643924922e-11,9077.944747858464,112.18850673932535,6840.7626060564235,2492.5983674146823,5470.3032248050795,0.006,32878.2131152732,3.419443110499908e-11,0.0005787952177392881,0.0003026745084029276
2016-05-22T15:00:00.0,11145.383115261371,21732.83,4222.89118,70.8088333,93.60301519542729,43899.32136875299,3.419442147947339e-11,5.813051651510475e-11,2.9065258257552376e-11,8995.561313568718,111.1703826231586,6778.681867265768,2149.821801692595,4718.039331283401,0.006,32878.21311526137,3.419442147947339e-11,0.0005787952177360653,0.0003026745085123339
2016-05-22T16:00:00.0,10596.783115269016,22281.43,4753.65736,65.535917,133.9651433138323,51173.15168997667,3.4194407476651485e-11,5.8130492710307524e-11,2.9065246355153762e-11,8799.364020253783,108.74570589569862,6630.835725347476,1797.4190950151744,3944.6497279005716,0.004,32878.21311526901,3.4194407476651485e-11,0.0005787952177344123,0.0003026745087903153
2016-05-22T17:00:00.0,10132.19311527196,22746.02,5067.761579999999,61.384778,177.17551100477743,56994.980085899224,3.4194404192785204e-11,5.8130487127734846e-11,2.9065243563867423e-11,8593.07782648375,106.19634690720525,6475.387006536906,1539.115288788153,3377.7713400082366,0.003,32878.21311527196,3.4194404192785204e-11,0.0005787952177333846,0.00030267450896803505
2016-05-22T18:00:00.0,9800.213115271654,23078.0,5320.81244,54.502972,221.98765870722892,61780.37715511888,3.419440547311336e-11,5.813048930429271e-11,2.9065244652146355e-11,8401.002744768914,103.82261395355351,6330.647192289848,1399.2103705026814,3070.733376865824,0.003,32878.213115271654,3.419440547311336e-11,0.0005787952177323964,0.00030267450911838803
2016-05-22T19:00:00.0,9582.803115271367,23295.41,5782.00225,45.809861,271.3078794560314,65860.94558694906,3.4194422231684734e-11,5.8130517793864044e-11,2.9065258896932022e-11,8214.118956781378,101.51303687521137,6189.819321659229,1368.6841584899296,3003.739978251173,0.003,32878.21311527136,3.4194422231684734e-11,0.000578795217731318,0.0003026745094085437
2016-05-22T20:00:00.0,9230.0131152755,23648.2,6165.38648,42.848721999999995,327.011634126487,69272.50293953397,3.419439765760281e-11,5.813047601792477e-11,2.9065238008962386e-11,7907.4511808647585,97.72312618498914,5958.727206401776,1322.5619344106835,2902.5192784327865,0.002,32878.2131152755,3.419439765760281e-11,0.0005787952177312202,0.00030267450966559695
2016-05-22T21:00:00.0,9106.343115275922,23771.87,6227.75915,39.979222,381.88661710672284,71968.36324704305,3.419440091982822e-11,5.813048156370797e-11,2.9065240781853986e-11,7663.249267272181,94.70519109177324,5774.706773888612,1443.0938480036837,3167.040881366992,0.002,32878.213115275925,3.419440091982822e-11,0.0005787952177313736,0.0003026745097093286
2016-05-22T22:00:00.0,9163.753115273377,23714.46,6371.88422,41.327721999999994,436.6131649937425,74682.35205497316,3.419441416367085e-11,5.8130504078240446e-11,2.9065252039120223e-11,7457.49347186992,92.16238695710527,5619.6577412869065,1706.2596434033992,3744.5894820774242,0.003,32878.21311527338,3.419441416367085e-11,0.0005787952177326262,0.0003026745098114179
2016-05-22T23:00:00.0,9206.063115267243,23672.15,6290.39348,45.566695,487.4484087460958,77674.71536101201,3.4194413746295404e-11,5.8130503368702184e-11,2.9065251684351092e-11,7192.093778325917,88.8824820739212,5419.663541092756,2013.9693369412673,4419.894958831733,0.005,32878.213115267245,3.4194413746295404e-11,0.0005787952177351628,0.0003026745097556539
2016-05-23T00:00:00.0,9239.603115187405,23638.61,6100.89346,45.669944,530.7647746152643,81223.880683611,3.419478795472516e-11,5.8131139523032766e-11,2.9065569761516383e-11,6870.215181558004,84.90459058793695,5177.109182191277,2369.387933629342,5199.90329111474,0.011,32878.213115187405,3.419478795472516e-11,0.0005787952177396188,0.00030267450962806995
2016-05-23T01:00:00.0,3719.3423190695507,23511.33,5847.67352,45.965667,569.999999998448,85499.99999959153,3.482681697877471e-11,5.9205588863917e-11,2.96027944319585e-11,3719.3423188337597,45.96497030903111,2802.7420920140917,2.3573191042328248e-7,5.173416811290929e-7,0.018000000000000002,27230.67231906955,3.482681697877471e-11,0.0006966917592410367,0.000329979913552479
2016-05-23T02:00:00.0,5.1187764516180064e-8,23261.87,5096.8402399999995,50.326056,569.9999999992679,82455.06890210287,3.618643752659901e-11,6.151694379521831e-11,3.0758471897609156e-11,3.2144587424464765e-8,3.9725437453815006e-10,2.4222827715740854e-8,1.8981660147920075e-8,4.1657508115524895e-8,0.025,23261.87000005119,3.618643752659901e-11,0.0009466112792505177,0.0003299799132337044
2016-05-23T03:00:00.0,2.4769163116203183e-8,23776.9,4639.7059899999995,55.591111,519.6748906109751,77358.22899214867,3.609693896153944e-11,6.136479623461705e-11,3.0682398117308524e-11,1.3953572013230845e-8,1.724432623599415e-10,1.051483307072814e-8,1.0754226306737721e-8,2.3601427175388933e-8,0.036000000000000004,23776.900000024772,3.609693896153944e-11,0.0009466112792543709,0.0003299799130572141
2016-05-23T04:00:00.0,4.092152300743772e-8,23848.68,4400.60412,62.39125,464.0847262224577,72718.52333216269,3.616608864816168e-11,6.148235070187485e-11,3.0741175350937425e-11,2.468632629425621e-8,3.0508250058315154e-10,1.8602591498972653e-8,1.6173714362479635e-8,3.549513752025553e-8,0.027000000000000003,23848.680000040924,3.616608864816168e-11,0.0009466112792564096,0.00032997991297073806
2016-05-23T05:00:00.0,9.737749809629587e-8,23439.29,4211.54628,69.486389,401.694422834073,68317.9195421967,3.62228859890592e-11,6.157890618140064e-11,3.078945309070032e-11,6.978707094386486e-8,8.624537267370495e-10,5.2588641874210334e-8,2.752884824624962e-8,6.041532775808633e-8,0.021,23439.29000009738,3.62228859890592e-11,0.0009466112792577878,0.00032997991290499335
2016-05-23T06:00:00.0,9952.777128290254,22849.04,3673.17591,66.523556,332.2089804462449,64106.37359228962,3.626205019535278e-11,6.164548533209972e-11,3.082274266604986e-11,9952.777128236963,122.99999999334923,7499.9999995944645,5.3229677559658935e-8,1.1681885080906583e-7,0.017,32801.817128290255,3.626205019535278e-11,0.0009466112792533344,0.0003299799127556698
2016-05-23T07:00:00.0,9952.777128714008,22190.478580000003,3931.351829,78.28911098,388.6863710509059,67933.19801198081,3.6273135072157855e-11,6.166432962266836e-11,3.083216481133418e-11,9952.777128641635,122.9999999983503,7499.999999899408,7.231064345889256e-8,1.5869429719284677e-7,0.016,32143.255708714012,3.6273135072157855e-11,0.000946611279254771,0.0003299799128333417
2016-05-23T08:00:00.0,9952.777128927733,21661.2992,4258.6805380000005,98.10197195,433.39820668056586,71501.84651301883,3.629354791970611e-11,6.169903146350039e-11,3.0849515731750194e-11,9952.777128714928,122.99999999925608,7499.999999954638,2.127440198276738e-7,4.6689202437710966e-7,0.014,31614.07632892774,3.629354791970611e-11,0.000946611279256787,0.0003299799129223833
2016-05-23T09:00:00.0,10067.555645618722,21172.61,4056.46526,81.686194,458.29718134113284,74743.16630542027,3.6304129006986147e-11,6.171701931187644e-11,3.085850965593822e-11,9952.777128728256,122.9999999994208,7499.999999964682,114.77851689040558,251.89509039723825,0.013,31240.165645618723,3.6304129006986147e-11,0.0009466112792570932,0.0003299799128626796
2016-05-23T10:00:00.0,9952.777130328457,21159.47,3944.3472,85.523945,499.61193395186353,78438.59646576211,3.6302677773028323e-11,6.171455221414815e-11,3.085727610707407e-11,9952.777128726788,122.99999999940265,7499.999999963576,1.6016078030048828e-6,3.514918586237288e-6,0.013,31112.247130328462,3.6302677773028323e-11,0.0009466112792595392,0.00032997991283963607
2016-05-23T11:00:00.0,9952.777129159624,21242.47,3994.24994,95.057666,537.0889355625764,81994.24959922051,3.629897787333924e-11,6.17082623846767e-11,3.085413119233835e-11,9952.777128721693,122.99999999933969,7499.999999959737,4.3786912967286064e-7,9.609558216057162e-7,0.013,31195.247129159627,3.629897787333924e-11,0.0009466112792652565,0.00032997991285425626
2016-05-23T12:00:00.0,5223.054156739127,21772.26,3935.87728,96.733945,565.0322161732262,85499.99999012113,3.625629135946998e-11,6.163569531109897e-11,3.0817847655549483e-11,5223.054156691765,64.548382120976,3935.876958596097,4.730124529031166e-8,1.0380820192755927e-7,0.018000000000000002,26995.314156739125,3.625629135946998e-11,0.0009466112793034098,0.00033110892036724427
2016-05-23T13:00:00.0,1.534097570234225e-6,23081.96,3833.11799,113.651111,532.8475999055122,85499.99999992995,3.622815979256397e-11,6.158787164735874e-11,3.079393582367937e-11,1.117420413639127e-6,1.3809483433547711e-8,8.420416727772994e-7,4.166155687234508e-7,9.143123572915129e-7,0.024,23081.960001534095,3.622815979256397e-11,0.0009466112793354015,0.0004903495462926423
2016-05-23T14:00:00.0,8414.923115223379,24463.29,3946.63883,114.947778,419.1974355306333,81666.88250203583,3.6233599626575986e-11,6.159711936517917e-11,3.0798559682589585e-11,8230.929842568436,101.72079184902968,6202.487307867663,183.99327265488105,403.7950942695893,0.022,32878.21311522338,3.6233599626575986e-11,0.0009466112793084723,0.000490349546318174
2016-05-23T15:00:00.0,7192.75311526203,25685.46,4246.68745,96.6777777,405.9713959909734,84326.52656452263,3.6232235077804975e-11,6.159479963226845e-11,3.079739981613423e-11,7192.753113519649,88.89063037542334,5420.160388745326,1.7423196064174047e-6,3.823727354644702e-6,0.018000000000000002,32878.21311526203,3.6232235077804975e-11,0.0009466112793086588,0.0004903495463965058
2016-05-23T16:00:00.0,5890.433115270695,26987.78,4600.64579,76.337805,398.1851952777076,85499.99999744123,3.6231501225788966e-11,6.159355208384124e-11,3.079677604192062e-11,5890.433097905007,72.79609114802736,4438.786045611424,1.7365626171253263e-5,3.811092957743331e-5,0.016,32878.213115270686,3.6231501225788966e-11,0.0009466112793086139,0.0004947096983813793
2016-05-23T17:00:00.0,4829.633115273612,28048.58,5141.45597,60.54125,394.64442803704645,85338.14078587329,3.623144184300607e-11,6.159345113311032e-11,3.079672556655516e-11,4829.633103394763,59.68634322173998,3639.4111720573155,1.1878787541161157e-5,2.606941039626291e-5,0.015,32878.21311527361,3.623144184300607e-11,0.0009466112793084619,0.0004947096986358891
2016-05-23T18:00:00.0,4402.223115273269,28475.99,6347.3471,49.901889,393.79046787009736,83836.0965087097,3.6231500688159644e-11,6.159355116987139e-11,3.0796775584935696e-11,4402.223097976677,54.404256625584644,3317.332721072234,1.7296529725986093e-5,3.795928922000196e-5,0.015,32878.21311527327,3.6231500688159644e-11,0.0009466112793082165,0.0004947096990675816
2016-05-23T19:00:00.0,4219.833115273059,28658.38,7630.273040000001,44.667833,398.2937821069926,80806.08266245092,3.623151219584602e-11,6.159357073293824e-11,3.079678536646912e-11,4219.8330962801165,52.150215374744555,3179.8911813868626,1.899288094801064e-5,4.1682133494295396e-5,0.015,32878.21311527306,3.623151219584602e-11,0.0009466112793082793,0.0004947096996892482
2016-05-23T20:00:00.0,4212.123115273061,28666.09,8539.451309999999,42.778361,405.77711109304505,76355.70134022963,3.623149908432523e-11,6.159354844335288e-11,3.079677422167644e-11,4212.123098187981,52.05493244485849,3174.0812466377124,1.7085018012595274e-5,3.749510163849202e-5,0.015,32878.21311527306,3.623149908432523e-11,0.0009466112793086795,0.0004947097003396598
2016-05-23T21:00:00.0,4454.59311527366,28423.62,9292.12959,37.378917,415.0546291492165,70990.33180907214,3.623153288767131e-11,6.159360590904122e-11,3.079680295452061e-11,4454.593092229154,55.05146385324687,3356.796576417492,2.3044444679571928e-5,5.0573771407566885e-5,0.015,32878.213115273655,3.623153288767131e-11,0.0009466112793085453,0.0004947097009293226
2016-05-23T22:00:00.0,4729.523115270112,28148.69,7877.699309999999,30.231777,432.72812261377334,65054.999340773116,3.6231585901388224e-11,6.159369603235998e-11,3.079684801617999e-11,4729.522861486316,58.44914484028137,3563.97224635862,0.0002537837338842755,0.0005569585521754718,0.016,32878.21311527011,3.6231585901388224e-11,0.0009466112793079666,0.0004947096998603044
2016-05-23T23:00:00.0,4918.27311527266,27959.94,8751.567,36.778721999999995,460.946437065365,60741.27332879999,3.6231547991441165e-11,6.159363158544998e-11,3.079681579272499e-11,4687.555564104054,57.930497882630306,3532.3474318677013,230.71755116854436,506.33707406518977,0.016,32878.21311527265,3.6231547991441165e-11,0.0009466112793105015,0.0004947097005016955
2016-05-24T00:00:00.0,5578.923115271572,27299.29,8999.45368,40.547806,482.0991595593053,56028.39132944259,3.623157836402257e-11,6.159368321883836e-11,3.079684160941918e-11,4578.306306398789,56.58035625644066,3450.0217229536984,1000.6168088727208,2195.972455060178,0.017,32878.21311527157,3.623157836402257e-11,0.0009466112793127807,0.000494709700695231
2016-05-24T01:00:00.0,6311.193115245016,26567.02,8398.05776,40.288056,498.13265642705585,52674.93232216616,3.6232117430252174e-11,6.15945996314287e-11,3.079729981571435e-11,4201.634980434346,51.92531651284215,3166.1778361489114,2109.5581348106084,4629.675931200036,0.022,32878.21311524501,3.6232117430252174e-11,0.0009466112793150231,0.0004947097002353115
2016-05-24T02:00:00.0,5.959180218685645e-8,25805.98,7252.23372,44.818195,509.770863551208,52072.72882422481,3.6156287148357586e-11,6.146568815220789e-11,3.0732844076103945e-11,2.9846335371601274e-8,3.6885174893479756e-10,2.2490960300902287e-8,2.968400112710297e-8,6.514506677589205e-8,0.027000000000000003,25805.98000005959,3.6156287148357586e-11,0.0009466112793197609,0.0004947096994428343
2016-05-24T03:00:00.0,2.9890257066807676e-8,25681.11,6146.26616,46.803278000000006,464.953615162887,44820.49559902214,3.6082570109017335e-11,6.134036918532947e-11,3.0670184592664736e-11,1.4919038123602897e-8,1.843748398522607e-10,1.1242368283674432e-8,1.4909878574019445e-8,3.2721499745466897e-8,0.036000000000000004,25681.11000002989,3.6082570109017335e-11,0.0009466112793213347,0.0004947096989979471
2016-05-24T04:00:00.0,5.652974423128125e-8,25183.5,5554.97214,51.050111,418.1512837743812,38674.2299337758,3.6152715492758563e-11,6.145961633768956e-11,3.072980816884478e-11,2.8250554966813477e-8,3.4913052065355546e-10,2.1288446381314356e-8,2.8217729648130084e-8,6.192715982998306e-8,0.027000000000000003,25183.500000056527,3.6152715492758563e-11,0.0009466112793225746,0.0004947096987871004
2016-05-24T05:00:00.0,1.5291706811596212e-7,24216.13,5008.31012,48.788889000000005,367.10211938603953,33119.258288568715,3.620167204742649e-11,6.154284248062502e-11,3.077142124031251e-11,7.696891939377486e-8,9.51209593356927e-10,5.800058496078822e-8,7.588660587970665e-8,1.6654217153076122e-7,0.022,24216.13000015292,3.620167204742649e-11,0.0009466112793226687,0.0004947096986082728
2016-05-24T06:00:00.0,9711.343114974356,23166.87,4915.30087,52.170139,318.3141769983004,28110.948663502957,3.623266776125624e-11,6.15955351941356e-11,3.07977675970678e-11,5916.984033531735,73.124217161484,4458.79372935878,3794.359081442558,8327.171754032739,0.018000000000000002,32878.21311497435,3.623266776125624e-11,0.0009466112793209699,0.0004947096985778147
2016-05-24T07:00:00.0,5115.795370749834,22442.19206,4906.835625,68.49033309999999,339.2692017710924,35981.61377160417,3.623078504115715e-11,6.159233456996715e-11,3.079616728498358e-11,4377.29050462826,54.09613066815826,3298.544552936479,738.5048661215114,1620.7366591790183,0.021,27557.987430749836,3.623078504115715e-11,0.0009466112793229273,0.0004947096985759772
2016-05-24T08:00:00.0,11064.064915230836,21814.1482,4812.381907,60.1480554,324.8759459505596,35994.05985342937,3.623199004163327e-11,6.159438307077657e-11,3.079719153538828e-11,7806.27350038122,96.47273601363736,5882.48390327057,3257.7914148495533,7149.610268291167,0.018000000000000002,32878.21311523083,3.623199004163327e-11,0.0009466112793212955,0.00049470969854616
2016-05-24T09:00:00.0,11650.633115257506,21227.58,4656.84718,60.016361,361.2015731755077,44213.772612700806,3.623161599793271e-11,6.15937471964856e-11,3.07968735982428e-11,8251.17366116827,101.97097224145308,6217.7422098447,3399.4594540891735,7460.51760981691,0.016,32878.2131152575,3.623161599793271e-11,0.0009466112793214142,0.0004947096984997137
2016-05-24T10:00:00.0,11812.573115269151,21065.64,4614.5347,59.913194,403.1571310282707,53235.18574707211,3.623159666715947e-11,6.15937143341711e-11,3.079685716708555e-11,8180.527493533026,101.09790148876715,6164.50618833946,3632.0456217360625,7970.95558472559,0.014,32878.21311526914,3.623159666715947e-11,0.0009466112793220437,0.0004947096984874083
2016-05-24T11:00:00.0,11804.973115241026,21073.24,4653.879620000001,57.803667,444.34278512834743,62756.11331484686,3.623163405485997e-11,6.159377789326195e-11,3.079688894663097e-11,7721.879300853439,95.42976213734053,5818.88793520369,4083.093814387525,8960.834425640884,0.017,32878.21311524102,3.623163405485997e-11,0.0009466112793230725,0.0004947096984991706
2016-05-24T12:00:00.0,11134.569498579913,21595.78,4035.57633,60.526583200000005,481.9698268769981,72881.95655040114,3.623237663317138e-11,6.159504027639134e-11,3.079752013819567e-11,6628.597176508209,81.91858836598402,4995.035875974635,4505.972322071643,9888.891546485633,0.021,32730.34949857991,3.623237663317138e-11,0.0009466112793253876,0.0004947096983376986
2016-05-24T13:00:00.0,1.5665873589138168e-7,22985.23,4121.77311,72.6272218,503.3627786542925,83730.3081375711,3.620216286379889e-11,6.154367686845812e-11,3.077183843422906e-11,7.9131627773246e-8,9.779371214863232e-10,5.963031228575141e-8,7.746556444126723e-8,1.700073836660388e-7,0.027000000000000003,22985.230000156662,3.620216286379889e-11,0.0009466112793317244,0.0004947096983628163
2016-05-24T14:00:00.0,1273.8626318437541,24302.1,4397.44901,77.16541679999999,430.73650346657973,79608.53552251044,3.623116796224788e-11,6.159298553582139e-11,3.0796492767910696e-11,1273.8626178906911,15.74285246954365,959.9300286307102,1.39530014438e-5,3.0621519211254005e-5,0.026,25575.962631843755,3.623116796224788e-11,0.0009466112793319325,0.0004947096984385009
2016-05-24T15:00:00.0,6982.083115185166,25896.13,4561.1666399999995,71.15566650000001,369.3148857474349,76171.01706647237,3.623211239353866e-11,6.159459106901572e-11,3.079729553450786e-11,4989.46609240328,61.66161679550552,3759.8546826527754,1992.6170227818245,4373.0347688667525,0.022,32878.213115185164,3.623211239353866e-11,0.0009466112793302326,0.0004947096984856094
2016-05-24T16:00:00.0,5714.173115256714,27164.04,5600.24068,66.168583,359.8217826542484,79742.74037270159,3.623155677474099e-11,6.159364651705968e-11,3.079682325852984e-11,4913.772113596191,60.726163376544285,3702.814840033188,800.4010016604603,1756.5750815530446,0.018000000000000002,32878.21311525671,3.623155677474099e-11,0.0009466112793302504,0.0004947096988166769
2016-05-24T17:00:00.0,4803.793115263076,28074.42,5621.82868,55.211278,354.380309642105,79601.89010899753,3.6231535859415584e-11,6.159361096100649e-11,3.0796805480503244e-11,4713.611085247089,58.25250138568551,3551.981791810092,90.18203001592506,197.9151780185337,0.017,32878.21311526307,3.6231535859415584e-11,0.0009466112793297702,0.0004947096988262738
2016-05-24T18:00:00.0,4527.023115264641,28351.19,7053.201359999999,56.797583,357.42247963909927,77729.95889353586,3.623154126421729e-11,6.15936201491694e-11,3.07968100745847e-11,4527.0230854642705,55.94657976437908,3411.376814901163,2.9800308997747253e-5,6.540031821478131e-5,0.017,32878.21311526463,3.623154126421729e-11,0.0009466112793302639,0.0004947096993741822
2016-05-24T19:00:00.0,4318.413115264504,28559.8,7532.870290000001,54.977472,356.57242301478556,74088.13490854704,3.6231506305182145e-11,6.159356071880964e-11,3.079678035940482e-11,4318.413097196108,53.36850248755556,3254.1769809485095,1.8068334861901924e-5,3.9653107277140684e-5,0.017,32878.2131152645,3.6231506305182145e-11,0.0009466112793304733,0.0004947096996457739
2016-05-24T20:00:00.0,4318.613115263839,28559.6,8376.63882,41.518389,354.9644001136511,69809.44213385833,3.6231525590118445e-11,6.159359350320136e-11,3.079679675160068e-11,4318.613093852406,53.370974118177486,3254.327690132773,2.1411371154286865e-5,4.698979755582422e-5,0.017,32878.21311526383,3.6231525590118445e-11,0.0009466112793293374,0.0004947097002397456
2016-05-24T21:00:00.0,4400.163115265026,28478.05,8844.69205,41.313333,366.81793184314137,64687.13154569062,3.6231537139102e-11,6.15936131364734e-11,3.07968065682367e-11,4400.163091185632,54.37879832062913,3315.780385404215,2.407933225731696e-5,5.284495513610359e-5,0.017,32878.21311526502,3.6231537139102e-11,0.000946611279329641,0.0004947097005945549
2016-05-24T22:00:00.0,4486.943115258971,28391.27,9257.99065,40.58025,379.884343775081,59158.2204286495,3.623153495191561e-11,6.159360941825654e-11,3.079680470912827e-11,4486.943067381095,55.451256483203856,3381.174175805113,4.787781489077034e-5,0.00010507355240918742,0.018000000000000002,32878.21311525897,3.623153495191561e-11,0.0009466112793299526,0.0004947097009228254
2016-05-24T23:00:00.0,4911.883115261421,27966.33,9206.26617,38.887444,394.75629686959405,53281.404554237866,3.6231568545637943e-11,6.159366652758451e-11,3.0796833263792253e-11,4593.393411168168,56.76680812435885,3461.3907392901738,318.4897040931909,698.9634905262495,0.018000000000000002,32878.21311526142,3.6231568545637943e-11,0.0009466112793302179,0.000494709700881177
2016-05-25T00:00:00.0,5539.093115268711,27339.12,8592.00928,37.838389,412.6366076052639,48235.49310876399,3.623157571041543e-11,6.159367870770622e-11,3.079683935385311e-11,4497.746525504654,55.58476950494689,3389.315213716274,1041.3465897639953,2285.3587977088077,0.018000000000000002,32878.21311526871,3.623157571041543e-11,0.0009466112793307756,0.0004947097004013338
2016-05-25T01:00:00.0,6274.123115246837,26604.09,7588.4004,40.073417,430.3839347215195,45318.15833489877,3.623211491576787e-11,6.159459535680538e-11,3.079729767840269e-11,4152.777585712517,51.32151925374241,3129.3609301062443,2121.345529534258,4655.544769201286,0.022,32878.213115246836,3.623211491576787e-11,0.0009466112793320716,0.0004947096996840823
2016-05-25T02:00:00.0,5.096415593104202e-8,26031.58,6656.68975,42.650695,441.6329835865733,45514.664128916,3.6143639653208734e-11,6.144418741045484e-11,3.072209370522742e-11,2.5509363616383877e-8,3.152538918754392e-10,1.9222798285087753e-8,2.5393348127247685e-8,5.57287190608078e-8,0.03,26031.580000050966,3.6143639653208734e-11,0.0009466112793348572,0.0004947096992154098
2016-05-25T03:00:00.0,2.5102394638730038e-8,26145.38,5460.43744,53.247639,398.9832351981993,38857.97487370065,3.605421850325405e-11,6.129217145553187e-11,3.064608572776594e-11,1.2523778740960294e-8,1.5477336277173267e-10,9.437400169008089e-9,1.251732372631421e-8,2.7470753909305644e-8,0.039,26145.380000025107,3.605421850325405e-11,0.0009466112793367292,0.0004947096987758039
2016-05-25T04:00:00.0,3.418668279114778e-8,25319.84,5063.7546,57.304832999999995,345.73654280966724,33397.53792844726,3.610126360453214e-11,6.137214812770463e-11,3.0686074063852315e-11,1.7068649284539383e-8,2.109405078436354e-10,1.2862226088026548e-8,1.7056661358480695e-8,3.7432869592416924e-8,0.033,25319.840000034186,3.610126360453214e-11,0.0009466112793374106,0.0004947096986464666
2016-05-25T05:00:00.0,1.1060322787482815e-7,24373.83,4823.77542,52.398444,288.432656421188,28333.783823207257,3.619053556698924e-11,6.15239104638817e-11,3.076195523194085e-11,5.536519418897899e-8,6.842229859197605e-10,4.172091377559515e-8,5.517650977538528e-8,1.210914053798562e-7,0.023,24373.830000110607,3.619053556698924e-11,0.000946611279336812,0.000494709698572062
2016-05-25T06:00:00.0,9482.413114272767,23395.8,4830.00688,44.141223,236.03515903318237,23510.00889807977,3.6233020745622904e-11,6.159613526755893e-11,3.079806763377947e-11,4892.822621083821,60.467262012062655,3687.0281714672346,4589.590493188884,10072.401556399253,0.019,32878.21311427276,3.6233020745622904e-11,0.0009466112793337511,0.0004947096985719453
2016-05-25T07:00:00.0,4.689232883706673e-7,22582.21021,4980.657368,47.91022224,252.36214465655488,32439.432240655962,3.622051282011579e-11,6.157487179419684e-11,3.078743589709842e-11,2.389552663614495e-7,2.9530951393940703e-9,1.8006677679232134e-7,2.2990644713742358e-7,5.045570099140227e-7,0.022,22582.210210468926,3.622051282011579e-11,0.0009466112793357013,0.0004947096986195156
2016-05-25T08:00:00.0,10996.929365191774,21881.28375,4955.692075999999,56.09152781,204.4528690308188,27458.775368050283,3.6232368087960044e-11,6.159502574953207e-11,3.0797512874766036e-11,6256.544986748895,77.3206335692179,4714.672778610848,4740.384378442817,10403.336651105687,0.019,32878.21311519177,3.6232368087960044e-11,0.0009466112793337049,0.0004947096986095735
2016-05-25T09:00:00.0,11643.113115240656,21235.1,4734.21291,55.995305,225.68292140135043,37621.09321647652,3.623161775167263e-11,6.159375017784347e-11,3.0796875088921734e-11,7034.4851023859865,86.93469736119377,5300.896180560595,4608.628012854607,10114.181654862412,0.017,32878.21311524065,3.623161775167263e-11,0.0009466112793330104,0.0004947096985420351
2016-05-25T10:00:00.0,11842.563115258487,21035.65,4662.32636,56.682639,256.6232603738549,48301.95863660922,3.6231601187718185e-11,6.159372201912091e-11,3.0796861009560454e-11,7285.826323462965,90.04086258447481,5490.296499053342,4556.736791795461,10000.30020584528,0.016,32878.213115258484,3.6231601187718185e-11,0.0009466112793327499,0.0004947096985207713
2016-05-25T11:00:00.0,11813.363115228589,21064.85,4528.03237,54.954333,289.98243056963827,59130.229476217544,3.623162278305107e-11,6.159375873118682e-11,3.079687936559341e-11,7119.610147956221,87.98670329578535,5365.04288388935,4693.752967272307,10300.998479726784,0.018000000000000002,32878.21311522859,3.623162278305107e-11,0.0009466112793326087,0.0004947096984819508
2016-05-25T12:00:00.0,11270.753112044324,21607.46,4615.81941,53.052583299999995,323.01574747673277,70268.23896454337,3.6232396677334984e-11,6.159507435146947e-11,3.0797537175734734e-11,6393.4568912186405,79.0126401350126,4817.8439106714995,4877.296220825621,10703.805953618095,0.021,32878.21311204432,3.6232396677334984e-11,0.0009466112793328217,0.0004947096985081047
2016-05-25T13:00:00.0,1.7703645268811323e-7,23181.87,4734.451370000001,62.4615833,348.976750923054,81174.06991354267,3.62048855541104e-11,6.154830544198768e-11,3.077415272099384e-11,8.957275267455505e-8,1.106972298929211e-9,6.749831091031774e-8,8.740215170811619e-8,1.9181440483719483e-7,0.026,23181.870000177038,3.62048855541104e-11,0.0009466112793364646,0.0004947096985481889
2016-05-25T14:00:00.0,8454.783115027629,24423.43,4741.967570000001,82.68333340000001,286.51611423547445,76439.6190385117,3.623234281558289e-11,6.159498278649091e-11,3.0797491393245455e-11,5207.85643169371,64.36056316847919,3924.424583443853,3246.926683333856,7125.766324307282,0.025,32878.213115027625,3.623234281558289e-11,0.0009466112793354129,0.0004947096985506442
2016-05-25T15:00:00.0,6892.393115250895,25985.82,5018.99995,76.2546666,268.19429061526665,82747.84287097253,3.623156238631164e-11,6.159365605672979e-11,3.079682802836489e-11,5103.894122904336,63.07575955882912,3846.0828999286045,1788.498992346497,3925.0735029331013,0.02,32878.21311525089,3.623156238631164e-11,0.0009466112793349267,0.0004947096986406666
2016-05-25T16:00:00.0,5613.803115252954,27264.41,5347.44438,67.75580500000001,255.01633018540483,85499.99981854393,3.623153548576496e-11,6.159361032580043e-11,3.0796805162900216e-11,4838.599748327045,59.79715624532131,3646.168063739104,775.2033669258471,1701.27587878209,0.019,32878.21311525295,3.623153548576496e-11,0.0009466112793342576,0.0004947712104577497
2016-05-25T17:00:00.0,4734.753115271114,28143.46,6046.25922,54.491917,247.05862804203935,85499.99987583634,3.6231508469799095e-11,6.159356439865846e-11,3.079678219932923e-11,4528.3524432303375,55.96300844585267,3412.378563771504,206.40067204071545,452.9707941024348,0.016,32878.21311527111,3.6231508469799095e-11,0.0009466112793330833,0.0004948610782137718
2016-05-25T18:00:00.0,4262.023115270386,28616.19,7110.66198,48.516889,248.53066609920336,83319.09050857135,3.6231469985368224e-11,6.159349897512598e-11,3.079674948756299e-11,4262.02307935075,52.671614362237655,3211.6838025754664,3.591957510148937e-5,7.882977461591838e-5,0.016,32878.21311527038,3.6231469985368224e-11,0.0009466112793323333,0.0004948610786386459
2016-05-25T19:00:00.0,4292.773115274499,28585.44,8408.6944,42.907278000000005,252.6863380727539,79420.11290483768,3.623152715873857e-11,6.159359616985557e-11,3.0796798084927783e-11,4292.773053637671,53.05163360594765,3234.8557076797347,6.163676613138184e-5,0.0001352692053974056,0.015,32878.2131152745,3.623152715873857e-11,0.0009466112793314415,0.0004948610795029612
2016-05-25T20:00:00.0,4245.223115278941,28632.99,9334.82632,35.808167,262.83164029000795,74246.27484264769,3.623148066887502e-11,6.159351713708753e-11,3.0796758568543765e-11,4245.223082907626,52.46399396284883,3199.0240221249287,3.23712526414645e-5,7.104255945543717e-5,0.014,32878.21311527894,3.623148066887502e-11,0.0009466112793302337,0.0004948610802237897
2016-05-25T21:00:00.0,4515.7531152790525,28362.46,9939.77776,34.761111,279.4884138641705,68110.47311067626,3.6231560679513185e-11,6.159365315517241e-11,3.0796826577586207e-11,4424.82468075919,54.68357511591954,3334.364336336557,90.92843451980008,199.553251371198,0.014,32878.21311527905,3.6231560679513185e-11,0.0009466112793298872,0.0004948610807316707
2016-05-25T22:00:00.0,4503.253115272123,28374.96,10449.7106,36.312583,299.4118245914056,61704.613433245104,3.623151365952278e-11,6.159357322118872e-11,3.079678661059436e-11,4303.669166325388,53.18629168612453,3243.066566227105,199.58394894667347,438.01068548188005,0.016,32878.21311527212,3.623151365952278e-11,0.0009466112793301922,0.0004948610811824268
2016-05-25T23:00:00.0,4828.4831152730885,28049.73,9982.72679,43.104471999999994,316.28647988884245,54935.980579815165,3.623151362387695e-11,6.159357316059081e-11,3.079678658029541e-11,4192.136629858352,51.807932479649075,3159.0202731493337,636.346485414675,1396.5379568421083,0.016,32878.21311527309,3.623151362387695e-11,0.0009466112793312835,0.0004948610807692841
2016-05-26T00:00:00.0,5491.973115273102,27386.24,9089.13425,41.921917,324.99088697979954,49508.81251466768,3.6231528187559175e-11,6.15935979188506e-11,3.07967989594253e-11,4090.492000856947,50.5517715905414,3082.4250969842315,1401.481114416094,3075.716794136185,0.017,32878.2131152731,3.6231528187559175e-11,0.0009466112793312919,0.0004948610800267398
2016-05-26T01:00:00.0,6301.4931152577865,26576.72,8287.053170000001,38.670333,333.621688181654,46577.82065064918,3.623207800008838e-11,6.159453260015024e-11,3.079726630007512e-11,3902.620307059168,48.22998561682386,2940.85278151365,2398.8728081985564,5264.611351004161,0.021,32878.213115257786,3.623207800008838e-11,0.0009466112793310724,0.0004948610794153536
2016-05-26T02:00:00.0,9.307832870440318e-8,25869.46,6728.293909999999,42.037945,343.1822874097921,46496.23210802807,3.618314279248178e-11,6.151134274721902e-11,3.075567137360951e-11,4.664221841834562e-8,5.764213134914793e-10,3.5147641066553615e-8,4.637459894331034e-8,1.0177456643837585e-7,0.027000000000000003,25869.460000093077,3.618314279248178e-11,0.0009466112793331361,0.0004948610784866086
2016-05-26T03:00:00.0,3.097497067125968e-8,25709.77,5888.32632,44.570778,301.1452890216776,39767.93869302607,3.608773378223259e-11,6.13491474297954e-11,3.06745737148977e-11,1.545939416084402e-8,1.9105275413896766e-10,1.1649558179205344e-8,1.5454227362985868e-8,3.391613782861315e-8,0.037000000000000005,25709.770000030974,3.608773378223259e-11,0.0009466112793334854,0.0004948610781677763
2016-05-26T04:00:00.0,5.5268001774512666e-8,25165.9,5465.53234,49.205583,256.5754576331785,33879.612867932716,3.615087262542693e-11,6.145648346322578e-11,3.072824173161289e-11,2.7611511621445954e-8,3.412329931129303e-10,2.0806889823959164e-8,2.759503366960349e-8,6.056057953211493e-8,0.029,25165.90000005527,3.615087262542693e-11,0.0009466112793338374,0.0004948610780209966
2016-05-26T05:00:00.0,2.100499473859043e-7,24239.67,5157.06016,53.372389,207.37082124482993,28414.08102287516,3.620957342598882e-11,6.1556274824181e-11,3.07781374120905e-11,1.0588219095730454e-7,1.3085302041070869e-9,7.978842707970041e-8,1.0410620015377558e-7,2.2847342350387476e-7,0.023,24239.670000210048,3.620957342598882e-11,0.0009466112793337882,0.000494861077919595
2016-05-26T06:00:00.0,9540.963114996355,23337.25,4876.03238,56.39875,153.99937885744816,23257.021358044505,3.62322172410561e-11,6.159476930979537e-11,3.0797384654897685e-11,5797.68379845372,71.64986194135443,4368.894020814294,3743.2793165425733,8215.071141953591,0.02,32878.21311499635,3.62322172410561e-11,0.0009466112793308519,0.0004948610778300144
2016-05-26T07:00:00.0,10132.92444519381,22745.28867,4857.562482,55.93861114,169.25143741011192,30964.954635673468,3.623153031130714e-11,6.159360152922214e-11,3.079680076461107e-11,6961.624618542411,86.03426129226484,5245.991542211271,3171.2998266513373,6959.794203246582,0.019,32878.21311519381,3.623153031130714e-11,0.0009466112793295458,0.0004948610778242223
2016-05-26T08:00:00.0,10842.711095263836,22035.50202,4684.615713,46.02491662,199.3480341736861,38313.1783939924,3.623154155495881e-11,6.159362064342997e-11,3.079681032171499e-11,8025.236004018643,99.17875339943183,6047.484963379989,2817.47509124513,6183.28378888893,0.016,32878.21311526383,3.623154155495881e-11,0.0009466112793273902,0.0004948610777723248
2016-05-26T09:00:00.0,11521.813115277759,21356.4,4444.7014,66.90316700000001,252.50281756442737,45859.33192812239,3.623156643213869e-11,6.159366293463577e-11,3.0796831467317883e-11,8914.262989821771,110.16566869341895,6717.418822769448,2607.550125455926,5722.578513487964,0.013,32878.21311527776,3.623156643213869e-11,0.0009466112793288015,0.0004948610777030802
2016-05-26T10:00:00.0,11841.903115279281,21036.31,4347.14345,58.599639,295.76626586915563,53854.62835924088,3.623156888602082e-11,6.15936671062354e-11,3.07968335531177e-11,9464.54187101556,116.96621305516796,7132.0861619004845,2377.3612442636595,5217.401668488916,0.012,32878.21311527928,3.623156888602082e-11,0.0009466112793277136,0.0004948610776759426
2016-05-26T11:00:00.0,11770.573115269292,21107.64,4325.002289999999,60.077583,354.13378653563194,61856.973234491365,3.623157006514337e-11,6.159366911074372e-11,3.079683455537186e-11,9659.868684485935,119.38013207957727,7279.276346315686,2110.7044307832953,4632.191613886001,0.014,32878.21311526929,3.623157006514337e-11,0.0009466112793280224,0.0004948610776701825
2016-05-26T12:00:00.0,11292.18311521064,21586.03,4560.425929999999,67.9765,413.4372822265224,69443.43939955413,3.6231603749074557e-11,6.159372637342674e-11,3.079686318671337e-11,9492.42333557153,117.310782223754,7153.09647705817,1799.7597796390485,3949.786638368627,0.018000000000000002,32878.21311521064,3.6231603749074557e-11,0.0009466112793295532,0.0004948610777372929
2016-05-26T13:00:00.0,9962.313115156314,22915.9,4528.9074,76.0433056,462.77251106158513,75985.897079842,3.6231536534871504e-11,6.159361210928155e-11,3.0796806054640777e-11,8739.995924754681,108.0120136154528,6586.098391186146,1222.3171904015712,2682.520279158959,0.022,32878.21311515631,3.6231536534871504e-11,0.0009466112793317564,0.0004948610777296694
2016-05-26T14:00:00.0,8668.213115137678,24210.0,4191.16432,70.7941665,494.7421656883485,80725.60884504819,3.6231560809194245e-11,6.159365337563021e-11,3.0796826687815106e-11,7846.21142838891,96.96630329454666,5912.579469179674,822.0016867487068,1803.980351026438,0.024,32878.213115137674,3.6231560809194245e-11,0.0009466112793337919,0.0004948610776387539
2016-05-26T15:00:00.0,7089.623115262025,25788.59,4725.62032,57.34836120000001,520.9152490942051,84251.00484011538,3.623151761825428e-11,6.159357995103227e-11,3.0796789975516134e-11,6650.939843721587,82.19470708457767,5011.872383205955,438.6832715403764,962.7425526497309,0.018000000000000002,32878.21311526202,3.623151761825428e-11,0.0009466112793365791,0.0004948610778013654
2016-05-26T16:00:00.0,5796.873115257339,27081.34,5757.8517600000005,58.57666700000001,545.762541590093,85499.99995083213,3.62314387564706e-11,6.159344588600001e-11,3.0796722943000006e-11,5439.346252676375,67.22139764839002,4098.865710267684,357.5268625809018,784.6351722356621,0.018000000000000002,32878.213115257335,3.62314387564706e-11,0.000946611279344279,0.0004950879638730026
