Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-05-26T17:00:00.0,4948.243115253624,27929.97,7243.319390000001,46.674695,554.4082188497931,84625.64956842345,3.623145046661959e-11,6.15934657932533e-11,3.079673289662665e-11,4506.381192186665,55.691479821891186,3395.8219403592184,441.8619230668966,969.7184810316828,0.018000000000000002,32878.213115253624,3.623145046661959e-11,0.0009466112793548582,0.0004950879644659024
2016-05-26T18:00:00.0,4389.973115262118,28488.24,9335.98139,45.288528,563.4259502829944,81747.87109490231,3.623145246210487e-11,6.159346918557828e-11,3.079673459278914e-11,3775.1648867407466,46.654845683885846,2844.8076636515757,614.80822852131,1349.2696934585215,0.017,32878.213115262115,3.623145246210487e-11,0.0009466112793824168,0.0004950879659917704
2016-05-26T19:00:00.0,4097.393115262298,28780.82,11092.4999,42.825722,564.7932145781905,76605.96755710038,3.6231467774513946e-11,6.15934952166737e-11,3.079674760833685e-11,3233.362287090218,39.95905425856167,2436.5276986927847,864.0308281720183,1896.2182947197873,0.017,32878.2131152623,3.6231467774513946e-11,0.000946611279417077,0.0004950879674979052
2016-05-26T20:00:00.0,3870.403115254093,29007.81,12210.3263,38.682306,561.9274934480624,69846.21414560093,3.62314344246526e-11,6.159343852190942e-11,3.079671926095471e-11,2780.9233578192866,34.36765121795391,2095.588488899629,1089.479757434745,2390.99275212822,0.018000000000000002,32878.21311525409,3.62314344246526e-11,0.0009466112794389712,0.0004950879685090063
2016-05-26T21:00:00.0,4150.473115269234,28727.74,12851.3563,36.590111,557.6137852773265,62122.46958171674,3.623149174350942e-11,6.159353596396601e-11,3.0796767981983006e-11,2638.583071754204,32.60855875969048,1988.3267536396631,1511.8900435149685,3318.0223050409704,0.016,32878.21311526923,3.623149174350942e-11,0.0009466112794531143,0.0004950879691248977
2016-05-26T22:00:00.0,4181.953115258214,28696.26,13033.7799,34.167028,553.6331796483273,54577.46283548534,3.62314642670914e-11,6.159348925405538e-11,3.079674462702769e-11,2428.516443524727,30.012479802238172,1830.0292562340346,1753.4366717334253,3848.1250751293187,0.018000000000000002,32878.21311525821,3.62314642670914e-11,0.0009466112794635921,0.0004950879693048269
2016-05-26T23:00:00.0,4328.193115253033,28550.02,13454.1873,33.424389,549.4795780618758,47221.837761936666,3.623144303543138e-11,6.159345316023335e-11,3.0796726580116675e-11,2332.398421758196,28.824618713386656,1757.5987020357716,1995.7946934947759,4380.008544736812,0.019,32878.213115253035,3.623144303543138e-11,0.0009466112794720475,0.0004950879697285679
2016-05-27T00:00:00.0,4870.013115260284,28008.2,12785.1133,34.543222,544.8807543865727,39905.258203797224,3.623147401713235e-11,6.1593505829125e-11,3.07967529145625e-11,2490.63917713797,30.78021489120517,1876.8423714149492,2379.373938122253,5221.818764258994,0.019,32878.21311526028,3.623147401713235e-11,0.0009466112794791312,0.000495087969060797
2016-05-27T01:00:00.0,5398.863115243742,27479.35,10733.9212,33.977805,541.118693889088,34218.80653455913,3.6231922149603335e-11,6.159426765432567e-11,3.0797133827162834e-11,2698.96355612474,33.354762505789026,2033.8269820603061,2699.8995591189405,5925.250316286135,0.022,32878.213115243736,3.6231922149603335e-11,0.00094661127948494,0.000495087967191156
2016-05-27T02:00:00.0,6.546192108804259e-8,26875.65,8623.117970000001,37.710583,540.4965980061874,31443.963127993546,3.616294902065612e-11,6.14770133351154e-11,3.07385066675577e-11,3.269608585437024e-8,4.040699905215777e-10,2.463841405619376e-8,3.270435822033723e-8,7.17735992194558e-8,0.029,26875.650000065463,3.616294902065612e-11,0.0009466112794923635,0.0004950879654349026
2016-05-27T03:00:00.0,2.9070861625554327e-8,26447.47,6861.32172,41.511361,502.78696161790174,22820.845653177923,3.607826917116927e-11,6.133305759098775e-11,3.066652879549388e-11,1.4503956639927192e-8,1.792451135626502e-10,1.0929580095283548e-8,1.4505571928036149e-8,3.1834200781363624e-8,0.037000000000000005,26447.470000029072,3.607826917116927e-11,0.0009466112794952778,0.0004950879643125024
2016-05-27T04:00:00.0,4.807883360381239e-8,25789.63,6005.43745,46.111417,461.2765472293927,15959.52442830865,3.613876035120923e-11,6.143589259705569e-11,3.0717946298527843e-11,2.4006486140028105e-8,2.966807914030779e-10,1.809029215872426e-8,2.4010911571187235e-8,5.2694797812375973e-8,0.029,25789.63000004808,3.613876035120923e-11,0.0009466112794971525,0.0004950879639822946
2016-05-27T05:00:00.0,1.544618927779443e-7,24604.83,5454.0879,47.713111,415.16607684099563,9954.0874734674,3.6201895194476104e-11,6.154322183060937e-11,3.0771610915304686e-11,7.742111474980015e-8,9.567979862317462e-10,5.8341340623886957e-8,7.697923480631355e-8,1.6894007550874237e-7,0.022,24604.830000154463,3.6201895194476104e-11,0.0009466112794980577,0.0004950879637876734
2016-05-27T06:00:00.0,9172.113113683667,23706.1,5156.92821,48.314083,367.4539124532534,4500.000068782644,3.623213443723708e-11,6.159462854330303e-11,3.0797314271651516e-11,5188.6361115774425,64.12303153849163,3909.9409474690015,3983.477002106162,8742.213497138573,0.019,32878.21311368366,3.623213443723708e-11,0.0009466112794966176,0.0004949256771530157
2016-05-27T07:00:00.0,10245.881615223592,22632.3315,5208.858754999999,42.92191649,383.2638076030699,11995.226798315896,3.6231548753199087e-11,6.159363288043845e-11,3.0796816440219225e-11,6230.303422309377,76.99633087618074,4694.898224157361,4015.578192914153,8812.663373818534,0.016,32878.21311522359,3.6231548753199087e-11,0.0009466112794960706,0.000494925677167969
2016-05-27T08:00:00.0,10953.712295266167,21924.500819999997,4956.909648,60.68658362,417.3391686005581,20293.93013621747,3.6231532799771995e-11,6.159360575961239e-11,3.0796802879806194e-11,6991.205950797656,86.39983803736001,5268.282807156098,3962.506344468448,8696.190897749304,0.014,32878.21311526616,3.6231532799771995e-11,0.0009466112794983017,0.0004949256770876484
2016-05-27T09:00:00.0,11505.80311527254,21372.41,4702.4929999999995,64.478667,443.05336962923394,29301.494688048548,3.623155170256411e-11,6.159363789435899e-11,3.0796818947179495e-11,7576.442387205285,93.6324004414774,5709.292709846182,3929.360728067193,8623.448905032685,0.013,32878.213115272534,3.623155170256411e-11,0.000946611279499375,0.0004949256770102855
2016-05-27T10:00:00.0,11651.343115270849,21226.87,4629.5648,63.83675,472.20804968201475,38931.743797853094,3.6231533251132706e-11,6.15936065269256e-11,3.07968032634628e-11,7860.60698779861,97.1442087961452,5923.427365618609,3790.736127472177,8319.220751156952,0.013,32878.213115270846,3.6231533251132706e-11,0.000946611279500674,0.0004949256769887562
2016-05-27T11:00:00.0,11634.75311526081,21243.46,4348.45367,66.26263900000001,505.51645508947263,48544.82760955433,3.6231554501426786e-11,6.159364265242554e-11,3.079682132621277e-11,7965.910381151598,98.44558601125134,6002.779634832398,3668.84273410915,8051.7112191308215,0.014,32878.213115260805,3.6231554501426786e-11,0.0009466112795032674,0.0004949256769088231
2016-05-27T12:00:00.0,11175.633115226461,21702.58,4404.68051,71.4311944,537.7003487120326,58250.86528844323,3.623157523794713e-11,6.159367790451012e-11,3.079683895225506e-11,7752.152380510983,95.80388774567072,5841.700472296995,3423.4807347154165,7513.235163752395,0.016,32878.21311522646,3.623157523794713e-11,0.0009466112795090068,0.0004949256769248179
2016-05-27T13:00:00.0,10000.733114978788,22877.48,4484.46061,81.4836108,562.0739886690137,67201.1209094183,3.623153053526629e-11,6.15936019099527e-11,3.079680095497635e-11,7082.708126328627,87.53065483800654,5337.2350510979595,2918.024988650099,6403.952483540576,0.022,32878.21311497878,3.623153053526629e-11,0.0009466112795325569,0.0004949256769480442
2016-05-27T14:00:00.0,8701.303115256329,24176.91,4465.72912,76.868861,568.1219793183305,74457.84832898252,3.623153376946476e-11,6.159360740809008e-11,3.079680370404504e-11,6253.202603463382,77.27932719424349,4712.154097209968,2448.1005117928858,5372.6473945329535,0.02,32878.21311525632,3.623153376946476e-11,0.0009466112796296822,0.0004949256769439104
2016-05-27T15:00:00.0,7238.023115261656,25640.19,4532.73146,63.34127779999999,568.5333921238845,80076.92119565111,3.623150166309917e-11,6.159355282726858e-11,3.079677641363429e-11,5243.975763229495,64.80693886055182,3951.6426134482813,1994.0473520320988,4376.173796322036,0.018000000000000002,32878.21311526165,3.623150166309917e-11,0.0009466112797535537,0.0004949256769654862
2016-05-27T16:00:00.0,6040.073115256575,26838.14,5474.88886,52.766417,569.9999997957468,83872.0066403471,3.6236890055789794e-11,6.160271309484265e-11,3.0801356547421325e-11,4269.617560519944,52.76546969243592,3217.4066885631655,1770.4555547365687,3885.4750356330787,0.018000000000000002,32878.21311525657,3.6236890055789794e-11,0.0009475073724042354,0.0004949256772675553
2016-05-27T17:00:00.0,5215.613115255535,27662.6,7211.67357,46.195306,569.999999995586,85499.99999946903,3.648207633717272e-11,6.201952977319363e-11,3.100976488659681e-11,2938.537402961723,36.31550228521734,2214.359895440082,2277.075712293751,4997.313155189727,0.019,32878.21311525554,3.648207633717272e-11,0.0009889653479543715,0.0005159391649384061
2016-05-27T18:00:00.0,4843.753115243989,28034.46,9680.76613,43.177361,560.121185246182,85499.99999603801,3.648125136617855e-11,6.201812732250352e-11,3.100906366125176e-11,658.8385601502395,8.142163925703478,496.47341010387055,4184.914555093687,9184.292136886466,0.02,32878.21311524399,3.648125136617855e-11,0.000988965347972991,0.0005187550080282115
2016-05-27T19:00:00.0,4706.743115244217,28171.47,11615.9559,37.745583,525.0869771372604,85499.99993178334,3.648104369334013e-11,6.201777427867821e-11,3.1008887139339106e-11,6.8570632063978655e-6,8.474205374784033e-8,5.167198399258556e-6,4706.7431083870915,10329.506887563295,0.02,32878.21311524422,3.648104369334013e-11,0.0009889653479761764,0.000518919995909817
2016-05-27T20:00:00.0,4709.893115229198,28168.32,12833.5971,35.359611,487.3423831874072,84213.5514434339,3.6480945428844346e-11,6.201760722903538e-11,3.100880361451769e-11,4.272731985445701e-6,5.280395887599862e-8,3.2197535899999158e-6,4709.893110956404,10336.41994240531,0.021,32878.213115229206,3.6480945428844346e-11,0.0009889653479775824,0.0005189199967991404
2016-05-27T21:00:00.0,4842.833115232585,28035.38,13991.1133,33.837639,451.9837612055793,81716.37480797892,3.648097879366737e-11,6.201766394923453e-11,3.100883197461727e-11,4.560284801993874e-6,5.635764002225555e-8,3.4364414647716795e-6,4842.833110672239,10628.172564351136,0.021,32878.21311523259,3.648097879366737e-11,0.0009889653479784166,0.0005189199977048147
2016-05-27T22:00:00.0,4883.563115179207,27994.65,14785.7245,30.667139,418.1471112273904,78353.43459468649,3.6480944901107187e-11,6.201760633188222e-11,3.100880316594111e-11,4.2685677430533034e-6,5.275249567053971e-8,3.216615589667055e-6,4883.563110910577,10717.559388382955,0.023,32878.21311517921,3.6480944901107187e-11,0.0009889653479784907,0.0005189199981520144
2016-05-27T23:00:00.0,5053.663115155999,27824.55,15086.6943,31.218778000000004,387.4809612453129,74285.27000520607,3.6480927197643264e-11,6.201757623599355e-11,3.1008788117996774e-11,4.7015252210923915e-6,5.810313992889875e-8,3.54287438590846e-6,5053.663110454411,11090.864044362927,0.024,32878.213115156,3.6480927197643264e-11,0.0009889653479791037,0.0005189199982488375
2016-05-28T00:00:00.0,5900.853115263939,26977.36,15058.4073,32.467639,356.26317226886187,70289.44027203186,3.648137943844446e-11,6.201834504535558e-11,3.100917252267779e-11,432.93312171116327,5.3503432540970195,326.24044232298894,5467.919993552714,11999.999985850665,0.02,32878.21311526394,3.648137943844446e-11,0.0009889653479794997,0.0005189199982404105
2016-05-28T01:00:00.0,6956.353115234038,25921.86,14292.449,33.041554999999995,329.1468654882978,67557.2739191255,3.648186587339559e-11,6.20191719847725e-11,3.100958599238625e-11,1488.4331525486975,18.394592322798342,1121.6214830974598,5467.919962685279,11999.999918108411,0.024,32878.21311523404,3.648186587339559e-11,0.0009889653479793973,0.0005189199979538902
2016-05-28T02:00:00.0,4.745087193904961e-8,25259.89,13186.2567,32.303917,314.5008917763801,66386.44683925137,3.638544832431627e-11,6.185526215133765e-11,3.092763107566883e-11,2.3555340486492987e-8,2.911053711292343e-10,1.775032750788014e-8,2.3833676190405287e-8,5.2305833714623376e-8,0.031,25259.89000004745,3.638544832431627e-11,0.000988965347979851,0.0005189199970774503
2016-05-28T03:00:00.0,2.8834176187215462e-8,24905.86,11318.0624,33.197167,282.19796374187126,53200.19065824142,3.6324626254170144e-11,6.175186463208925e-11,3.0875932316044624e-11,1.4362868705236269e-8,1.775014981131682e-10,1.082326208007123e-8,1.4409555617347104e-8,3.162348158132622e-8,0.036000000000000004,24905.860000028835,3.6324626254170144e-11,0.0009889653479799422,0.0005189199957255663
2016-05-28T04:00:00.0,5.0527005299904824e-8,24555.11,8816.16888,30.408972,249.00178570731592,41882.12877720386,3.6391773352063603e-11,6.186601469850812e-11,3.093300734925406e-11,2.5160758524799537e-8,3.109457047523793e-10,1.896010394831581e-8,2.530438076040678e-8,5.5533469605422416e-8,0.027999999999999997,24555.11000005053,3.6391773352063603e-11,0.0009889653479790836,0.0005189199941034122
2016-05-28T05:00:00.0,1.2154123414168062e-7,23715.55,7760.49762,26.867028,218.5938026727967,33065.96041619836,3.6444007065377834e-11,6.195481201114232e-11,3.097740600557116e-11,6.032354414674972e-8,7.455000583302884e-10,4.545732062989563e-8,6.115573518291976e-8,1.3421352583707095e-7,0.022,23715.55000012154,3.6444007065377834e-11,0.0009889653479777337,0.0005189199935146387
2016-05-28T06:00:00.0,3.350508137049971e-7,23230.23,6961.16892,38.606389,191.72776363880328,25305.46331529802,3.6467712178611994e-11,6.199511070364039e-11,3.0997555351820194e-11,1.6433135592063032e-7,2.0308660102313664e-9,1.2383329330679062e-7,1.706574626736632e-7,3.745280750420559e-7,0.02,23230.23000033505,3.6467712178611994e-11,0.0009889653479795326,0.0005189199931615273
2016-05-28T07:00:00.0,1.6646071440152662e-7,22737.286,6297.789255,38.23533327,153.12236360627537,18344.294914716374,3.645404408581881e-11,6.197187494589197e-11,3.0985937472945984e-11,8.241869881724676e-8,1.0185599278830595e-9,6.21073126757963e-8,8.398004370933398e-8,1.8430418230552161e-7,0.022,22737.28600016646,3.645404408581881e-11,0.0009889653479784265,0.0005189199929598902
2016-05-28T08:00:00.0,9.212845344737219e-7,22205.78782,5771.661972,41.29561102,114.8880193026608,12046.506178882779,3.647615681199379e-11,6.200946658038943e-11,3.1004733290194716e-11,4.255809558736658e-7,5.259482543934258e-9,3.2070015511794255e-7,4.956415691334758e-7,1.0877443030625374e-6,0.02,22205.787820921287,3.647615681199379e-11,0.0009889653479771368,0.000518919992811157
2016-05-28T09:00:00.0,1601.3937862154999,21816.11,5268.61571,43.771722,73.59339725327158,6274.844727211217,3.648080173097894e-11,6.20173629426642e-11,3.10086814713321e-11,14.349459848622427,0.17733578663966054,10.81315772193052,1587.0443263668153,3482.9573066909875,0.02,23417.5037862155,3.648080173097894e-11,0.0009889653479736448,0.000518919992672619
2016-05-28T10:00:00.0,8644.780164875501,21240.67,5329.80553,48.400472,30.00000000529096,4500.000000544128,3.62780013470487e-11,6.167260228998279e-11,3.0836301144991395e-11,4410.059834383948,54.50110583315983,3323.238160558526,4234.720330491491,9293.596827659858,0.019,29885.4501648755,3.62780013470487e-11,0.0009543779024971757,0.0004984160591799137
2016-05-28T11:00:00.0,6756.367806140164,20833.59,5119.53005,51.820528,36.10158821638412,11787.029957178569,3.627687496317092e-11,6.167068743739056e-11,3.083534371869528e-11,3699.357070124296,45.71798541632644,2787.68203758088,3057.0107360158063,6708.9732169069175,0.019,27589.957806140166,3.627687496317092e-11,0.0009543779024680938,0.0004984160591130743
2016-05-28T12:00:00.0,10764.165672623698,20925.29,4786.12264,41.6833612,30.00000001064386,16164.155660082426,3.617505884832318e-11,6.149760004214941e-11,3.0748800021074703e-11,5296.245673699028,65.452909216822,3991.031049806219,5467.919998924607,11999.999997639923,0.019,31689.4556726237,3.617505884832318e-11,0.0009371862013071259,0.0004984160590116675
2016-05-28T13:00:00.0,12074.09311517639,20804.12,5120.95596,45.9551665,53.77048521369791,27369.064565944627,3.617528281954053e-11,6.14979807932189e-11,3.074899039660945e-11,6606.173116013652,81.64146375994254,4978.138034142838,5467.919999162676,11999.999998162391,0.021,32878.21311517638,3.617528281954053e-11,0.0009371862012998251,0.0004984160591103939
2016-05-28T14:00:00.0,11614.013115262602,21264.2,5486.14811,53.250166799999995,89.45771965987254,39226.247136665916,3.6175048939808655e-11,6.149758319767471e-11,3.0748791598837356e-11,6146.09311618068,75.95562962066045,4631.440830528076,5467.919999081859,11999.999997985029,0.019,32878.213115262595,3.6175048939808655e-11,0.0009371862012980708,0.0004984160592252694
2016-05-28T15:00:00.0,10932.233115266768,21945.98,6584.35178,41.3935,112.16411966676502,50371.54035359508,3.6175016886462666e-11,6.149752870698653e-11,3.0748764353493264e-11,5464.313116197153,67.52994712893423,4117.6797029837935,5467.919999069554,11999.999997958026,0.017,32878.213115266764,3.6175016886462666e-11,0.0009371862012951605,0.000498416059611247
2016-05-28T16:00:00.0,10240.883115261768,22637.33,8540.74996,41.655667,138.3015039819312,59904.868772952956,3.617499336651739e-11,6.149748872307956e-11,3.074874436153978e-11,4772.963116201394,58.98599513450795,3596.707020396826,5467.919999060313,11999.999997937744,0.017,32878.213115261766,3.617499336651739e-11,0.00093718620129417,0.0004984160607392831
2016-05-28T17:00:00.0,9695.633115248296,23182.58,10394.3286,38.314389,155.6327693026713,66960.82632970359,3.617500072674816e-11,6.149750123547187e-11,3.0748750617735935e-11,4227.713116185007,52.247599495353384,3185.8292375215474,5467.919999063227,11999.99999794414,0.018000000000000002,32878.21311524829,3.617500072674816e-11,0.0009371862012928634,0.0004984160622086716
2016-05-28T18:00:00.0,9247.723115246443,23630.49,11872.0601,35.204417,169.56691698425672,71752.32746358534,3.617499782189792e-11,6.149749629722646e-11,3.074874814861323e-11,3779.8031161843,46.71216659182698,2848.302840965059,5467.919999062082,11999.999997941626,0.018000000000000002,32878.21311524644,3.617499782189792e-11,0.0009371862012916511,0.0004984160634583338
2016-05-28T19:00:00.0,8916.353115234011,23961.86,13067.9443,33.735056,181.07560376231567,74728.57070090808,3.6174984535661186e-11,6.149747371062402e-11,3.074873685531201e-11,3448.43311617715,42.61697693033643,2598.5961542888062,5467.9199990568,11999.999997930036,0.019,32878.21311523401,3.6174984535661186e-11,0.0009371862012907522,0.0004984160645612344
2016-05-28T20:00:00.0,8789.453115213233,24088.76,14383.067,31.441444,189.95846187888412,76259.223051543,3.6175017709895724e-11,6.149753010682273e-11,3.0748765053411364e-11,3321.533116143289,41.04870108107245,2502.9695781141736,5467.9199990698835,11999.999997958748,0.02,32878.21311521323,3.6175017709895724e-11,0.0009371862012896755,0.0004984160658733155
2016-05-28T21:00:00.0,8647.38311506389,24230.83,15201.1943,31.384139,199.5666561461885,76379.12612603199,3.617501043732335e-11,6.14975177434497e-11,3.074875887172485e-11,3179.4631159967807,39.292948913418805,2395.9115191109026,5467.919999067048,11999.999997952526,0.022,32878.21311506389,3.617501043732335e-11,0.0009371862012891237,0.0004984160662009055
2016-05-28T22:00:00.0,8538.28311492057,24339.93,15780.4466,27.941694,207.476403245839,75573.84384151148,3.617500166847912e-11,6.14975028364145e-11,3.074875141820725e-11,3070.363115856902,37.94465186591358,2313.698284506925,5467.919999063606,11999.999997944971,0.023,32878.21311492057,3.617500166847912e-11,0.000937186201287825,0.0004984160664408286
2016-05-28T23:00:00.0,8523.07311508327,24355.14,15666.2197,27.733695,217.48029829798523,74107.09602237945,3.61749833341943e-11,6.149747166813031e-11,3.0748735834065156e-11,3055.153116026885,37.75668121662784,2302.2366595504777,5467.919999056325,11999.999997928991,0.023,32878.21311508327,3.61749833341943e-11,0.0009371862012873184,0.0004984160663942948
2016-05-29T00:00:00.0,8717.403112430255,24160.81,14418.1526,28.82125,227.50422170084522,72743.11347827499,3.6175535593203586e-11,6.14984105084461e-11,3.074920525422305e-11,3249.483113497806,40.158281230338275,2448.6756847767238,5467.919998932388,11999.999997656998,0.025,32878.213112430254,3.6175535593203586e-11,0.000937186201287141,0.0004984160658930369
2016-05-29T01:00:00.0,1.3645594547289389e-6,23746.48,13875.898,27.86925,238.84219011741533,72773.63705912478,3.616940809936309e-11,6.148799376891725e-11,3.0743996884458626e-11,4.3473161501633975e-7,5.372569681321753e-9,3.275957122757166e-7,9.297663517188303e-7,2.040482710176075e-6,0.027000000000000003,23746.480001364558,3.616940809936309e-11,0.0009371862012876399,0.0004984160653650857
2016-05-29T02:00:00.0,3.56331770284407e-8,23375.43,12800.6966,28.607833000000003,210.97387730901937,58897.73955990892,3.60491681277933e-11,6.128358581724862e-11,3.064179290862431e-11,1.7616071118275115e-8,2.1770574378515213e-10,1.3274740474704396e-8,1.7955822324348336e-8,3.9406185147584465e-8,0.034,23375.430000035634,3.60491681277933e-11,0.0009371862012873302,0.0004984160643174085
2016-05-29T03:00:00.0,2.391684891480797e-8,23508.71,11176.4374,29.017945,182.36698149546928,46097.043458377666,3.598827087398395e-11,6.118006048577272e-11,3.059003024288636e-11,1.1851429383966054e-8,1.46464227558487e-10,8.930745582834574e-9,1.2004239470356144e-8,2.6344729557907527e-8,0.04,23508.71000002392,3.598827087398395e-11,0.0009371862012867042,0.0004984160628683278
2016-05-29T04:00:00.0,3.5868820424224504e-8,23508.54,9360.23831,29.143666999999997,153.34997368184779,34920.60655682901,3.6049985473894563e-11,6.128497530562075e-11,3.0642487652810375e-11,1.7731634237432506e-8,2.1913391438240818e-10,1.3361824047707815e-8,1.807590121148638e-8,3.9669712530146114e-8,0.032,23508.54000003587,3.6049985473894563e-11,0.0009371862012856909,0.0004984160613670469
2016-05-29T05:00:00.0,6.753531069446788e-8,22889.1,7905.73608,29.743971999999996,124.20724386829875,25560.3687452981,3.610798169617852e-11,6.138356888350349e-11,3.069178444175174e-11,3.3125900351439253e-8,4.0938179269050606e-10,2.496230443234793e-8,3.434802677414512e-8,7.538082511992521e-8,0.025,22889.100000067538,3.610798169617852e-11,0.0009371862012843043,0.0004984160603082196
2016-05-29T06:00:00.0,1.9421327459348952e-7,22221.56,6960.877240000001,31.187889,94.46420905493994,17654.633163814502,3.615085778727997e-11,6.145645823837595e-11,3.0728229119187975e-11,9.202855278108378e-8,1.1373219600534131e-9,6.93489000032569e-8,1.0212326535416737e-7,2.2412163752395947e-7,0.021,22221.560000194215,3.615085778727997e-11,0.0009371862012821803,0.0004984160597677596
2016-05-29T07:00:00.0,8.22381745399539e-7,21775.58864,6193.756922,33.27819443,63.27725724230931,10693.756422524033,3.616749367015719e-11,6.148473923926722e-11,3.074236961963361e-11,3.5199598049421837e-7,4.350092947988798e-9,2.652495699993169e-7,4.703242801660813e-7,1.0321825048634536e-6,0.02,21775.588640822385,3.616749367015719e-11,0.0009371862012774779,0.0004984160594759445
2016-05-29T08:00:00.0,10636.994794559849,21370.60483,5896.756885,35.32824994,30.00000000289141,4500.0000002375255,3.581294481434245e-11,6.088200618438216e-11,3.044100309219108e-11,7964.820148122873,98.43211251930049,6001.958080445152,2672.1746464369144,5864.404701832319,0.018000000000000002,32007.599624559847,3.581294481434245e-11,0.0008739002305759569,0.0004514465112645739
2016-05-29T09:00:00.0,3.676175975291303e-6,20985.92,5397.45598,31.603694,93.10473648245292,10469.606348961508,3.5807419843130755e-11,6.087261373332228e-11,3.043630686666114e-11,3.107677698464215e-6,3.840579890068741e-8,2.341817006139476e-6,5.68437404213355e-7,1.2475034109058397e-6,0.019,20985.920003676176,3.5807419843130755e-11,0.0008739002305759103,0.00045144651098146313
2016-05-29T10:00:00.0,12092.683114271413,20785.53,5031.91893,44.411472,61.50191642111974,5072.15082399734,3.581316028234685e-11,6.088237247998964e-11,3.044118623999482e-11,8692.664316403518,107.42707257318216,6550.431254462326,3400.0187978678346,7461.745156186267,0.018000000000000002,32878.21311427141,3.581316028234685e-11,0.0008739002305690579,0.00045144651075924684
2016-05-29T11:00:00.0,4.6055315381171854e-7,20689.64,4874.48841,44.200972,124.51839089456284,14052.408756092444,3.5800865656343877e-11,6.086147161578459e-11,3.0430735807892295e-11,2.583950830843114e-7,3.1933393874039007e-9,1.9471581630511588e-7,2.0209720925579133e-7,4.435263337922822e-7,0.02,20689.640000460553,3.5800865656343877e-11,0.000873900230571024,0.00045144651068006956
2016-05-29T12:00:00.0,9.782305227973161e-7,20724.14,4677.92125,50.3191667,80.3182927980173,9177.920798177198,3.580584437019427e-11,6.086993542933025e-11,3.0434967714665124e-11,5.818234699327709e-7,7.190383736698639e-9,4.384380327255267e-7,3.9634618292911594e-7,8.698287822699292e-7,0.019,20724.14000097823,3.580584437019427e-11,0.0008739002305685168,0.00045144651058056235
2016-05-29T13:00:00.0,12196.513115185417,20681.7,4605.77079,52.9794443,30.00000000546867,4500.000000931974,3.561997096095125e-11,6.055395063361712e-11,3.027697531680856e-11,6728.593131130382,83.15437434404711,5070.388679515067,5467.919984054974,11999.999965006746,0.019,32878.21311518541,3.561997096095125e-11,0.0008404394625535162,0.0004394760165320765
2016-05-29T14:00:00.0,11895.293115259952,20982.92,4762.90046,60.5858336,60.17577048900864,16964.618294929805,3.561899131994185e-11,6.055228524390114e-11,3.027614262195057e-11,6709.194794652745,82.91464272382917,5055.770897794461,5186.098320607146,11381.508845646196,0.016,32878.21311525995,3.561899131994185e-11,0.0008404394625484762,0.0004394760166181221
2016-05-29T15:00:00.0,11546.723115253497,21331.49,5663.82399,50.1069444,82.50542005233063,28638.998017846483,3.561901257118652e-11,6.055232137101708e-11,3.027616068550854e-11,6628.41876309738,81.9163834688736,4994.901431028878,4918.304352156056,10793.803169372022,0.015,32878.21311525349,3.561901257118652e-11,0.0008404394625444545,0.0004394760171635179
2016-05-29T16:00:00.0,10862.543115245535,22015.67,6326.91891,46.587722,114.31569956069707,38763.87906772341,3.561897802197253e-11,6.05522626373533e-11,3.027613131867665e-11,6342.134712478526,78.37838218837545,4779.169645632649,4520.408402766947,9920.573240501573,0.015,32878.213115245526,3.561897802197253e-11,0.0008404394625424115,0.00043947601761536187
2016-05-29T17:00:00.0,10314.49311522146,22563.72,7729.03003,40.940417,146.10720018856543,47136.70348333365,3.561898609599174e-11,6.055227636318596e-11,3.027613818159298e-11,6086.212596841688,75.21560462227062,4586.317355016501,4228.280518379711,9279.463894964909,0.016,32878.21311522146,3.561898609599174e-11,0.0008404394625406464,0.00043947601891306545
2016-05-29T18:00:00.0,9792.22311511721,23085.99,9560.80549,38.998528,180.38322825032887,53273.45514279108,3.561896653822372e-11,6.055224311498032e-11,3.027612155749016e-11,5805.477422915755,71.74617835600203,4374.766972926953,3986.745692201395,8749.38702585567,0.018000000000000002,32878.21311511721,3.561896653822372e-11,0.0008404394625397263,0.00043947602152039897
2016-05-29T19:00:00.0,9562.963115205495,23315.25,11171.743,35.959194000000004,213.1317190458237,56836.804091049715,3.561897564171093e-11,6.055225859090858e-11,3.027612929545429e-11,5633.54426699896,69.62136656687595,4245.205278468045,3929.4188482064746,8623.576456582703,0.017,32878.21311520549,3.561897564171093e-11,0.0008404394625388141,0.00043947602413363206
2016-05-29T20:00:00.0,9501.953115154482,23376.26,12188.1943,32.504944,246.7947320521923,58533.843265576485,3.561899647214267e-11,6.055229400264254e-11,3.027614700132127e-11,5508.032787269513,68.0702505510166,4150.625033598572,3993.920327884907,8765.13261617194,0.018000000000000002,32878.213115154475,3.561899647214267e-11,0.0008404394625379334,0.0004394760258657604
2016-05-29T21:00:00.0,9324.633115153527,23553.58,12721.7985,31.358167,282.3608790427014,59261.40705482303,3.5618977883784284e-11,6.055226240243328e-11,3.027613120121664e-11,5286.663213741972,65.33448572964168,3983.8101054659564,4037.969901411494,8861.804638132586,0.018000000000000002,32878.21311515353,3.5618977883784284e-11,0.0008404394625376907,0.0004394760268252576
2016-05-29T22:00:00.0,9285.533114241323,23592.68,13128.3217,30.572971999999996,316.3380382118359,59385.2237378976,3.561898760560634e-11,6.055227892953077e-11,3.0276139464765384e-11,5096.70069147632,62.98686054559914,3840.662228390191,4188.832422764944,9192.890362913013,0.02,32878.21311424132,3.561898760560634e-11,0.0008404394625376733,0.0004394760275800731
2016-05-29T23:00:00.0,9251.49311491997,23626.72,12372.5022,28.969945000000003,348.752767196928,59290.455068676834,3.561966289895359e-11,6.05534269282211e-11,3.027671346411055e-11,4871.565121834247,60.204554189525545,3671.009401800338,4379.927993085661,9612.27229312571,0.02,32878.21311491997,3.561966289895359e-11,0.0008404394625376321,0.00043947602619399435
2016-05-30T00:00:00.0,4.698037817607564e-6,23710.85,11184.1249,30.882583,379.988216825946,60201.23500307891,3.5617390600411905e-11,6.054956402070024e-11,3.027478201035012e-11,2.45490584985924e-6,3.0338609578595834e-8,1.849915218207063e-6,2.243071418184304e-6,4.922686692236105e-6,0.022,23710.850004698037,3.5617390600411905e-11,0.0008404394625401551,0.000439476024156547
2016-05-30T01:00:00.0,1.6111982858161437e-7,23381.83,9686.09257,32.033306,349.10647429577705,49017.11054932754,3.559222529743415e-11,6.050678300563805e-11,3.025339150281903e-11,8.054623614832254e-8,9.954193606526522e-10,6.069630247882025e-8,8.051308565028619e-8,1.7669553098864545e-7,0.027000000000000003,23381.83000016112,3.559222529743415e-11,0.0008404394625406587,0.0004394760217196442
2016-05-30T02:00:00.0,3.669390089276332e-8,23114.92,8777.70593,33.078278000000005,317.0740087362655,39331.01841904095,3.550162538302377e-11,6.03527631511404e-11,3.01763815755702e-11,1.8317631592659587e-8,2.2637588049501636e-10,1.3803407347257093e-8,1.8315916536952598e-8,4.0196454674434e-8,0.034,23114.920000036695,3.550162538302377e-11,0.0008404394625409585,0.0004394760203463947
2016-05-30T03:00:00.0,2.2470394933950103e-8,23242.6,7428.37262,35.774028,283.99657117598423,30553.31292857097,3.5427537559885935e-11,6.022681385180609e-11,3.0113406925903043e-11,1.120540497086084e-8,1.3848042547150906e-10,8.443928382409087e-9,1.1204763149237458e-8,2.459018379765057e-8,0.040999999999999995,23242.60000002247,3.5427537559885935e-11,0.0008404394625413825,0.0004394760185382076
2016-05-30T04:00:00.0,3.30271834996184e-8,23361.45,6745.79625,37.588083000000005,248.22338361561526,23124.940748080022,3.5488619655992136e-11,6.033065341518663e-11,3.0165326707593316e-11,1.6484120891919806e-8,2.037166956993504e-10,1.2421749737765267e-8,1.648273195428341e-8,3.6173313335125766e-8,0.033,23361.45000003303,3.5488619655992136e-11,0.0008404394625414212,0.0004394760179262476
2016-05-30T05:00:00.0,8.907937227768622e-8,22947.59,5942.02771,39.469694,210.6361410553113,16379.144937604633,3.557059645034799e-11,6.047001396559158e-11,3.023500698279579e-11,4.4514514834056696e-8,5.501263872129738e-10,3.354429190323011e-8,4.450438742966394e-8,9.767016510043441e-8,0.023,22947.59000008908,3.557059645034799e-11,0.0008404394625412149,0.000439476017349994
2016-05-30T06:00:00.0,2.717934976939232e-7,22302.91,5937.118,41.8785,171.16728749535423,10437.117667211864,3.560234933151394e-11,6.05239938635737e-11,3.026199693178685e-11,1.3683947437503403e-7,1.691111448629473e-9,1.0311655174569956e-7,1.3489349932502563e-7,2.960398089036247e-7,0.02,22302.910000271793,3.560234933151394e-11,0.0008404394625407315,0.00043947601734457424
2016-05-30T07:00:00.0,10531.516352372793,21802.78474,5797.1990000000005,42.44955556,129.28962793653784,4500.000107087037,3.561973142452639e-11,6.055354342169486e-11,3.027677171084743e-11,6004.465163813731,74.20534043848134,4524.715880395203,4527.051188559002,9935.151623050086,0.018000000000000002,32334.301092372796,3.561973142452639e-11,0.0008404394625372832,0.000439371897177134
2016-05-30T08:00:00.0,11315.041195016032,21563.171919999997,5349.7059420000005,39.00361128,161.04625325451195,13162.669049904223,3.56190379430454e-11,6.055236450317718e-11,3.027618225158859e-11,6998.188308121865,86.48612852088694,5273.5444220053005,4316.852886894107,9473.846479599057,0.018000000000000002,32878.21311501603,3.56190379430454e-11,0.0008404394625353907,0.0004393718968880324
2016-05-30T09:00:00.0,11821.403115109053,21056.81,4986.460620000001,42.189167,208.52961093489134,22560.354448880476,3.56190507231527e-11,6.055238622935959e-11,3.0276193114679794e-11,7716.583688098123,95.36431704995675,5814.897381094924,4104.819427010869,9008.513863430779,0.018000000000000002,32878.21311510905,3.56190507231527e-11,0.0008404394625349754,0.0004393718966685663
2016-05-30T10:00:00.0,11876.023115232467,21002.19,5164.02078,53.94094499999999,261.70560142433993,32397.305512778075,3.561904014946739e-11,6.055236825409457e-11,3.027618412704728e-11,8072.361804540868,99.76115099451864,6082.997011860893,3803.6613106915374,8347.5866011753,0.016,32878.213115232465,3.561904014946739e-11,0.0008404394625360426,0.0004393718967736425
2016-05-30T11:00:00.0,11623.183115236032,21255.03,5312.68513,51.8365,307.5266478583518,41663.86878518617,3.561902778197749e-11,6.055234722936173e-11,3.0276173614680865e-11,8137.6637099698455,100.56817543240564,6132.205819049123,3485.5194052661254,7649.386396142135,0.016,32878.21311523603,3.561902778197749e-11,0.0008404394625358229,0.0004393718968641511
2016-05-30T12:00:00.0,11231.923115224745,21646.29,5435.45831,53.9866943,356.2591637302502,50132.77630974932,3.5619013361438625e-11,6.055232271444566e-11,3.027616135722283e-11,7997.009155216257,98.8299158480859,6026.214380980848,3234.9139600084272,7099.40297592158,0.017,32878.213115224746,3.5619013361438625e-11,0.000840439462536417,0.000439371896940574
2016-05-30T13:00:00.0,10899.233115266274,21978.98,5406.53464,57.7826943,401.1032257178287,57822.935796023645,3.561901783260578e-11,6.055233031542982e-11,3.027616515771491e-11,7748.893380091496,95.76361184614937,5839.244624765205,3150.3397351747167,6913.794792553036,0.017,32878.21311526627,3.561901783260578e-11,0.0008404394625374818,0.0004393718969223681
2016-05-30T14:00:00.0,10563.843115267191,22314.37,5786.13882,57.3479167,439.0849837034707,65169.44101271379,3.5619031175319e-11,6.055235299804229e-11,3.0276176499021146e-11,7362.681080889309,90.99066132317155,5548.211056290947,3201.1620343778213,7025.330365574818,0.015,32878.21311526719,3.5619031175319e-11,0.0008404394625385528,0.00043937189716703454
2016-05-30T15:00:00.0,10044.073115257199,22834.14,6365.61336,49.2195,472.72856876613525,71956.84405395144,3.561902671901038e-11,6.055234542231765e-11,3.0276172711158823e-11,6747.532555980871,83.3884345692957,5084.66064446925,3296.540559276267,7234.649868929172,0.015,32878.2131152572,3.561902671901038e-11,0.0008404394625394765,0.0004393718975674749
2016-05-30T16:00:00.0,9400.663115250942,23477.55,7398.5046,43.999167,506.8983437749238,77910.54164672176,3.561902334311308e-11,6.055233968329223e-11,3.027616984164612e-11,5933.8177651176,73.33225447190213,4471.4789312135445,3466.8453501332806,7608.403963774043,0.015,32878.21311525094,3.561902334311308e-11,0.0008404394625417034,0.0004393718984237196
2016-05-30T17:00:00.0,8679.863115208193,24198.35,9436.05081,39.582889,536.2322716863187,82591.92038108125,3.561899113311842e-11,6.055228492630132e-11,3.027614246315066e-11,4944.661687805532,61.10790784631285,3726.091941848344,3735.2014274025996,8197.343254625377,0.017,32878.213115208186,3.561899113311842e-11,0.0008404394625465238,0.00043937190125979914
2016-05-30T18:00:00.0,8321.923114998412,24556.29,12078.2406,37.19475,557.7581309721244,85079.30520692687,3.561901440728699e-11,6.055232449238788e-11,3.027616224619394e-11,4000.1893208354977,49.43577858688763,3014.376743102904,4321.733794162854,9484.558210426314,0.019,32878.213114998405,3.561901440728699e-11,0.0008404394625610766,0.00043937190564964277
2016-05-30T19:00:00.0,8009.973115245308,24868.24,14028.7082,36.358833,569.9999999985048,85499.999999828,3.63265998410595e-11,6.175521972980115e-11,3.0877609864900576e-11,2941.965668333749,36.357870021910664,2216.9432940189427,5068.007446911497,11122.344394749367,0.019,32878.21311524531,3.63265998410595e-11,0.0009628188373485951,0.0005042332053519823
2016-05-30T20:00:00.0,8048.953115229877,24829.26,14882.3725,34.427944000000004,569.9999998392836,84810.57999282952,3.633353930996421e-11,6.176701682693915e-11,3.0883508413469573e-11,2753.7696067609204,34.03207539454652,2075.126548447958,5295.183508468895,11620.909249152646,0.02,32878.213115229875,3.633353930996421e-11,0.0009639559678912258,0.0005042332058968378
2016-05-30T21:00:00.0,7853.8031152497315,25024.41,15299.3516,34.178444,569.605095189829,83624.24379466333,3.6333508734084796e-11,6.176696484794415e-11,3.088348242397208e-11,2577.52129989764,31.853935417764834,1942.313135229563,5276.281815352029,11579.427238186432,0.019,32878.213115249724,3.6333508734084796e-11,0.000963955968366798,0.0005042332060616048
2016-05-30T22:00:00.0,7813.703115222471,25064.51,15798.6919,33.769444,567.281550563593,81846.63307231253,3.633352304528565e-11,6.17669891769856e-11,3.08834945884928e-11,2607.8098786420624,32.22825256938606,1965.1373517918328,5205.893236580347,11424.951140280795,0.021,32878.21311522247,3.633352304528565e-11,0.0009639559684338204,0.0005042332062587159
2016-05-30T23:00:00.0,7747.583115235857,25130.63,15984.4814,33.579,565.7413230889783,79438.03016861837,3.633351735449622e-11,6.176697950264357e-11,3.0883489751321784e-11,2754.100146080515,34.03616031836066,2075.3756291683326,4993.4829691552795,10958.791575199226,0.021,32878.213115235856,3.633351735449622e-11,0.0009639559684763692,0.0005042332063342938
2016-05-31T00:00:00.0,7731.493115250016,25146.72,15384.0578,33.948,566.1994473633384,76487.71647721915,3.6333635329327405e-11,6.176718005985658e-11,3.088359002992829e-11,3054.4173380131915,37.74758820725836,2301.6822077596557,4677.075777236762,10264.39840503174,0.021,32878.213115250015,3.6333635329327405e-11,0.0009639559685241353,0.0005042332061017255
2016-05-31T01:00:00.0,6219.605889421534,24905.71,14156.4975,33.811556,569.9999995265962,73669.73979424375,3.6336221788216706e-11,6.17715770399684e-11,3.08857885199842e-11,2735.847797823474,33.810591232811134,2061.621416634825,3483.758091597998,7645.520984062674,0.026,31125.315889421534,3.6336221788216706e-11,0.000964342881943886,0.0005042332055102784
2016-05-31T02:00:00.0,4.6593593405110394e-8,24275.37,12213.0647,33.834722,569.9999991023202,69220.38519917445,3.624040423773981e-11,6.160868720415767e-11,3.0804343602078834e-11,2.3258304896489824e-8,2.8743449845744914e-10,1.7526493808381043e-8,2.3273679821416412e-8,5.107685515826803e-8,0.032,24275.37000004659,3.624040423773981e-11,0.0009645467362269361,0.0005042332037546858
2016-05-31T03:00:00.0,2.7502554027393663e-8,24446.13,9759.05541,33.430639,536.1662416493746,57007.321003476245,3.6174233172119946e-11,6.14961963926039e-11,3.074809819630195e-11,1.3722635306624838e-8,1.6958926346646535e-10,1.0340808747955204e-8,1.3718422524376223e-8,3.0106707905842566e-8,0.038,24446.130000027504,3.6174233172119946e-11,0.000964546736231904,0.0005042332017975308
2016-05-31T04:00:00.0,5.912498227989854e-8,24388.02,8096.111040000001,36.608,502.7365671963105,47248.266097749896,3.6261248425777296e-11,6.16441223238214e-11,3.08220611619107e-11,2.9541427431015733e-8,3.650835869226499e-10,2.2261194324551823e-8,2.952191072655898e-8,6.478934013641527e-8,0.027000000000000003,24388.020000059125,3.6261248425777296e-11,0.0009645467362348168,0.0005042332006278065
2016-05-31T05:00:00.0,1.6878866669658877e-7,23586.24,7189.42589,37.088833,466.12953174344415,39152.15556207015,3.631051065243168e-11,6.172786810913385e-11,3.086393405456693e-11,8.444310569511785e-8,1.0435782763054545e-9,6.363282172594235e-8,8.428383313336181e-8,1.8497088428512884e-7,0.022,23586.240000168793,3.631051065243168e-11,0.0009645467362362398,0.0005042332000872943
2016-05-31T06:00:00.0,1.2547652393405064e-6,22960.6,6909.828640000001,37.328195,429.0416632912545,31962.730176551955,3.633352034807824e-11,6.176698459173301e-11,3.0883492295866505e-11,6.31755303353384e-7,7.807459295738236e-9,4.760645912035509e-7,6.229481690025308e-7,1.367133759826473e-6,0.021,22960.600001254767,3.633352034807824e-11,0.0009645467362371191,0.0005042331999826898
2016-05-31T07:00:00.0,1.2773530755245018e-6,22368.7926,6051.259212,37.77336098,391.71443284583233,25052.90204262835,3.633272842118229e-11,6.176563831600989e-11,3.0882819158004945e-11,6.609553201363295e-7,8.168323607058777e-9,4.980685126255352e-7,6.163359897498565e-7,1.3526225469645272e-6,0.021,22368.792601277353,3.633272842118229e-11,0.0009645467362377124,0.0005042331996819384
2016-05-31T08:00:00.0,11170.944125222688,21707.26899,5479.361039,33.1308888,353.9420364207687,19001.643336712244,3.633789463379768e-11,6.177442087745606e-11,3.088721043872803e-11,6227.257884046372,76.95869301877643,4692.603232852221,4943.686241176254,10849.50674006113,0.018000000000000002,32878.21311522269,3.633789463379768e-11,0.0009645467362349652,0.0005042331994982152
2016-05-31T09:00:00.0,11889.943115250124,20988.27,5287.38656,49.457221999999994,397.7708051863112,29064.392774858792,3.6337135247829575e-11,6.177312992131028e-11,3.088656496065514e-11,7063.737648786664,87.29621085242634,5322.939686123557,4826.205466463399,10591.681223858575,0.017,32878.213115250124,3.6337135247829575e-11,0.0009645467362375705,0.0005042331994404144
2016-05-31T10:00:00.0,12122.163115265204,20756.05,5120.09026,54.909806,435.6107585855059,39691.62762907412,3.6337130349236797e-11,6.177312159370255e-11,3.0886560796851274e-11,7492.022280982299,92.58910640092199,5645.677219568413,4630.140834282844,10161.394097096176,0.015,32878.2131152652,3.6337130349236797e-11,0.0009645467362388538,0.0005042331993917018
2016-05-31T11:00:00.0,11931.713115241808,20946.5,4881.6504,58.013639000000005,473.2910235331913,50378.60918997192,3.6337121281310994e-11,6.177310617822868e-11,3.088655308911434e-11,7544.1664130476465,93.23352234242786,5684.970874538284,4387.546702194099,9628.992455326557,0.017,32878.2131152418,3.6337121281310994e-11,0.0009645467362405941,0.0005042331993248236
2016-05-31T12:00:00.0,11438.083115112146,21440.13,4855.3240399999995,57.7629999,508.51187142238683,60810.92262406996,3.633715812216531e-11,6.177316880768102e-11,3.088658440384051e-11,7279.914759880878,89.96780535520215,5485.84178995135,4158.168355231205,9125.59442398105,0.019,32878.21311511214,3.633715812216531e-11,0.0009645467362432711,0.0005042331993179475
2016-05-31T13:00:00.0,10157.873114435248,22720.34,5142.55549,59.9023334,540.7176414243563,70567.03530223556,3.633711293588111e-11,6.177309199099788e-11,3.088654599549894e-11,6457.567492649545,79.80494200955198,4866.155000582437,3700.3056217856415,8120.760263761667,0.023,32878.213114435246,3.633711293588111e-11,0.0009645467362496362,0.0005042331993994727
2016-05-31T14:00:00.0,8684.433115244574,24193.78,6122.08093,57.033528,560.6212145806754,78411.39558081287,3.633712201157189e-11,6.17731074196722e-11,3.08865537098361e-11,5373.799613055443,66.41134869732235,4049.4724815440454,3310.6335021890695,7265.57850631846,0.022,32878.213115244565,3.633712201157189e-11,0.0009645467362689258,0.000504233199705483
2016-05-31T15:00:00.0,6899.963115254965,25978.25,7526.5624,49.060083299999995,569.999999824765,83604.36614290856,3.634340136031138e-11,6.178378231252935e-11,3.0891891156264676e-11,3969.711109198034,49.0591178837589,2991.409627058469,2930.252006056868,6430.786125744784,0.02,32878.21311525496,3.634340136031138e-11,0.0009655909726470292,0.0005042332002813007
2016-05-31T16:00:00.0,5425.083115289587,27453.13,8971.61333,40.578610999999995,569.9999999995275,85499.99999994502,3.8783378955348105e-11,6.593174422409178e-11,3.296587211204589e-11,2036.262324155055,25.164862292249037,1534.442822698112,3388.820791134466,7437.169800145868,0.021,32878.21311528959,3.8783378955348105e-11,0.0013528498425227934,0.0007071700645497938
2016-05-31T17:00:00.0,4273.263115298841,28604.95,12013.2313,43.973471999999994,554.587604141652,85499.99999995907,3.8647077143932854e-11,6.570003114468585e-11,3.285001557234292e-11,2.862109238331589e-8,3.5370975533751405e-10,2.1567668008385002e-8,4273.263115270154,9378.183547535782,0.021,32878.21311529884,3.8647077143932854e-11,0.0013528498425355567,0.0009797215612415745
2016-05-31T18:00:00.0,3855.6631152985547,29022.55,14311.148,39.848333,510.61548499188035,82864.95322723797,3.864683996912993e-11,6.569962794752088e-11,3.284981397376044e-11,2.8432565215800815e-8,3.513798687838092e-10,2.1425601755110316e-8,3855.6631152700566,8461.710738862434,0.022,32878.21311529855,3.864683996912993e-11,0.0013528498425376741,0.0009797215612620284
2016-05-31T19:00:00.0,3511.8731152978958,29366.34,16232.817,37.631917,470.7685048421071,77015.5169458434,3.864681684237596e-11,6.569958863203913e-11,3.2849794316019563e-11,2.8425201395306322e-8,3.5128886404120285e-10,2.1420052685439197e-8,3511.873115269405,7707.22274342581,0.024,32878.21311529789,3.864681684237596e-11,0.0013528498425387546,0.0009797215612695892
2016-05-31T20:00:00.0,3376.073115297131,29502.14,17526.9328,35.655944,433.1379406923398,68489.92366901218,3.8646841899712244e-11,6.569963122951082e-11,3.284981561475541e-11,2.843317593390927e-8,3.5138741625788283e-10,2.1426061966944072e-8,3376.073115268632,7409.193511101769,0.026,32878.213115297134,3.8646841899712244e-11,0.0013528498425393017,0.000979721561274512
2016-05-31T21:00:00.0,3303.0331152958247,29575.18,18056.222,31.150833,397.48334954255597,58372.185359856936,3.864681102258552e-11,6.569957873839538e-11,3.284978936919769e-11,2.8423347260622767e-8,3.512659499778086e-10,2.1418655486451744e-8,3303.0331152673357,7248.898554332914,0.029,32878.213115295825,3.864681102258552e-11,0.001352849842538977,0.000979721561276707
2016-05-31T22:00:00.0,3471.813115296484,29406.4,18369.7731,30.011528,366.3338693927819,47564.86289393283,3.864684092619815e-11,6.569962957453686e-11,3.284981478726843e-11,2.8432864603393284e-8,3.5138356872337355e-10,2.142582736118131e-8,3471.8131152679853,7619.306314506398,0.027999999999999997,32878.21311529649,3.864684092619815e-11,0.0013528498425390736,0.0009797215612778844
2016-05-31T23:00:00.0,3708.9431152950983,29169.27,18561.5068,29.957721999999997,336.3236942429947,36814.39708818221,3.8646766568185313e-11,6.569950316591503e-11,3.2849751582957514e-11,2.8409208786582264e-8,3.510912216296821e-10,2.1408001318883055e-8,3708.9431152666234,8139.716269294262,0.031,32878.2131152951,3.8646766568185313e-11,0.0013528498425392466,0.0009797215612784092
2016-06-01T00:00:00.0,4445.733115294248,28432.48,18222.9351,30.551194,306.3673250932314,26392.607537219443,3.8646822779834905e-11,6.569959872571934e-11,3.284979936285967e-11,2.842708760821291e-8,3.513121745388166e-10,2.142147405724491e-8,4445.733115265755,9756.689451050685,0.033,32878.213115294246,3.8646822779834905e-11,0.0013528498425394151,0.0009797215612764897
2016-06-01T01:00:00.0,5356.153115289044,27522.06,16926.0994,31.020028000000003,275.81748394345414,17926.362868013108,3.8646990421268065e-11,6.569988371615571e-11,3.284994185807786e-11,2.848054217709222e-8,3.5197278532986363e-10,2.1461755203040463e-8,5356.1531152604975,11754.714294123904,0.036000000000000004,32878.21311528904,3.8646990421268065e-11,0.001352849842539398,0.0009797215612710258
2016-06-01T02:00:00.0,5467.919999974258,26772.06,14429.6595,33.107139000000004,244.7988087936841,12754.978741880032,3.868221498856602e-11,6.575976548056224e-11,3.287988274028112e-11,4.7055539159500417e-8,5.815292798916369e-10,3.5459102432416884e-8,5467.919999927137,11999.999999840093,0.039,32239.97999997426,3.868221498856602e-11,0.001352849842539546,0.0009797215612619902
2016-06-01T03:00:00.0,2778.6581038977715,26676.44,11923.4165,31.949917,211.69302264414085,10325.320221477146,3.864604845380517e-11,6.569828237146879e-11,3.2849141185734395e-11,2.818276175146735e-8,3.4829270771153093e-10,2.123736022631286e-8,2778.658103869523,6098.095298840194,0.040999999999999995,29455.09810389777,3.864604845380517e-11,0.001352849842538813,0.0009797215612431926
