Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-06-01T04:00:00.0,4754.636582507226,25835.8,10434.6156,32.422360999999995,179.74445849436066,4500.000000060138,3.8740028064039286e-11,6.585804770886678e-11,3.292902385443339e-11,9.187727180475025e-8,1.1354523753286407e-9,6.92349009346732e-8,4754.636582415283,10434.614805809775,0.031,30590.436582507224,3.8740028064039286e-11,0.0013528498425381583,0.0007941891392831373
2016-06-01T05:00:00.0,8045.063115177869,24833.15,9183.53003,34.148389,147.32345034536945,4500.00000012829,3.8783604632789867e-11,6.593212787574278e-11,3.296606393787139e-11,3007.5115124903145,37.16790914234355,2266.3359233136307,5037.551602687488,11055.505426606434,0.025,32878.21311517787,3.8783604632789867e-11,0.0013528498425363514,0.000707218945945903
2016-06-01T06:00:00.0,8869.623115263981,24008.59,7714.567059999999,34.34725,150.34432333759332,8638.3120272673,3.878331117235876e-11,6.593162899300989e-11,3.2965814496504943e-11,4564.238580746765,56.40650224234883,3439.4208684359037,4305.38453451715,9448.67781792817,0.022,32878.213115263985,3.878331117235876e-11,0.0013528498425347943,0.0007072189458248584
2016-06-01T07:00:00.0,10608.934809720122,23271.08074,7109.62492,34.383,172.40492842981735,13811.844360850322,3.878346361222632e-11,6.593188814078475e-11,3.2965944070392374e-11,6360.49040926136,78.60522849218356,4793.001737328265,4248.444400458697,9323.715929549877,0.022,33880.01554972013,3.878346361222632e-11,0.0013528498425332551,0.0007072189457836743
2016-06-01T08:00:00.0,11506.515309733368,22373.50024,6478.583254,32.906,216.6285097718756,20818.93781494741,3.878339494907015e-11,6.593177141341925e-11,3.296588570670963e-11,7518.025336876754,92.91046151956229,5665.272043875749,3988.489972856548,8753.215056964727,0.02,33880.01554973337,3.878339494907015e-11,0.001352849842531821,0.0007072189457552979
2016-06-01T09:00:00.0,12353.535549737211,21526.48,5784.96522,44.226000000000006,276.63432414130637,28758.842369006834,3.87834504843001e-11,6.593186582331017e-11,3.296593291165508e-11,8432.429014709694,104.210991102233,6354.328725745914,3921.1065350274516,8605.33409785246,0.019,33880.01554973721,3.87834504843001e-11,0.0013528498425331272,0.0007072189457268113
2016-06-01T10:00:00.0,12510.0555497373,21369.96,5424.7384,43.888000000000005,336.6206680934093,37933.540679824146,3.878341061113875e-11,6.593179803893587e-11,3.2965899019467936e-11,8783.73131336293,108.55251128049764,6619.055565884002,3726.324236374305,8177.8612043504045,0.019,33880.0155497373,3.878341061113875e-11,0.001352849842532999,0.0007072189457131403
2016-06-01T11:00:00.0,12432.695549730895,21447.32,5005.09254,47.04,401.2865322237723,47305.7197572775,3.878341928188916e-11,6.593181277921157e-11,3.2965906389605783e-11,8800.24317415589,108.75657079587272,6631.498219260531,3632.45237557494,7971.848254345214,0.021,33880.015549730895,3.878341928188916e-11,0.0013528498425340546,0.0007072189456982231
2016-06-01T12:00:00.0,12027.645549722229,21852.37,4838.26846,64.917,463.0044558695185,56903.97439810219,3.8783453574855064e-11,6.59318710772536e-11,3.29659355386268e-11,8435.058184257032,104.24348332527167,6356.309958858028,3592.587365465131,7884.359753906709,0.022,33880.01554972223,3.8783453574855064e-11,0.0013528498425374263,0.0007072189456927761
2016-06-01T13:00:00.0,10896.285549722783,22983.73,5202.60876,71.22800000000001,502.33229204466267,66306.37635808586,3.878341177423102e-11,6.593180001619274e-11,3.296590000809637e-11,7488.866857505739,92.55011054252034,5643.299423324411,3407.418692216979,7477.985103403807,0.026,33880.01554972278,3.878341177423102e-11,0.0013528498425405535,0.0007072189457058707
2016-06-01T14:00:00.0,9520.865549739006,24359.15,5625.54391,61.49,523.6557554370592,74225.05283203303,3.878343057123556e-11,6.593183197110045e-11,3.2965915985550226e-11,6202.7943717511225,76.6563641337443,4674.168544740506,3318.0711779878193,7281.9013694153955,0.025,33880.01554973901,3.878343057123556e-11,0.0013528498425438929,0.0007072189457223102
2016-06-01T15:00:00.0,7685.045549740587,26194.97,6743.574009999999,50.126000000000005,538.8234724206782,80555.57954340788,3.878334505609542e-11,6.593168659536221e-11,3.296584329768111e-11,4468.670671891572,55.22543964674388,3367.404856508773,3216.37487784895,7058.716757777619,0.023,33880.01554974059,3.878334505609542e-11,0.0013528498425489904,0.000707218945770228
2016-06-01T16:00:00.0,6374.3755497365355,27505.64,8722.3564,43.24100000000001,543.9242649172971,84238.12785491321,3.878337061640083e-11,6.59317300478814e-11,3.29658650239407e-11,2779.2706731032017,34.34722674572387,2094.3430942514556,3595.104876633268,7889.884731232208,0.025,33880.015549736534,3.878337061640083e-11,0.0013528498425554275,0.0007072189459151119
2016-06-01T17:00:00.0,5294.7955497341845,28585.22,10868.0184,43.071000000000005,535.0318445128962,85499.99998761583,3.878303300274542e-11,6.593115610466722e-11,3.296557805233361e-11,987.5644793281914,12.204677085170173,744.1876271445227,4307.231070405927,9452.730260294797,0.026,33880.015549734184,3.878303300274542e-11,0.0013528498425608938,0.0007081199051310253
2016-06-01T18:00:00.0,4829.725549735893,29050.29,12303.2684,34.994,504.16687444794366,84828.90018317505,3.878307521010652e-11,6.593122785718107e-11,3.2965613928590537e-11,142.18759446177103,1.7572054405030362,107.14667320140464,4687.537955274056,10287.358897586042,0.025,33880.015549735894,3.878307521010652e-11,0.0013528498425623813,0.0007081199052879513
2016-06-01T19:00:00.0,4492.885549730806,29387.13,13523.7985,34.222,470.9314327383225,82920.1380620824,3.8782978204292545e-11,6.593106294729732e-11,3.296553147364866e-11,1.3150944600537073e-5,1.6252410407035126e-7,9.910006345753125e-6,4492.885536579795,9860.171041082815,0.027000000000000003,33880.01554973081,3.8782978204292545e-11,0.0013528498425637277,0.0007081199054221982
2016-06-01T20:00:00.0,4282.145549728409,29597.87,14796.7569,35.263000000000005,436.71078575071897,79256.51132119514,3.8782916478598473e-11,6.59309580136174e-11,3.29654790068087e-11,9.104788188260062e-6,1.1252024763201052e-7,6.860990709268934e-6,4282.145540623555,9397.67708515901,0.027999999999999997,33880.01554972841,3.8782916478598473e-11,0.0013528498425648427,0.0007081199055396286
2016-06-01T21:00:00.0,4410.995549720691,29469.02,14999.8262,30.195,401.4491387131173,73857.43222133504,3.878298959602195e-11,6.593108231323731e-11,3.2965541156618657e-11,1.2309521539002357e-5,1.5212549519669843e-7,9.275944829066976e-6,4410.995537411103,9680.453709807978,0.03,33880.015549720694,3.878298959602195e-11,0.0013528498425644025,0.0007081199055495276
2016-06-01T22:00:00.0,4457.885549715764,29422.13,15506.2521,32.995,371.2554917151093,68538.06044853886,3.8782954556947834e-11,6.593102274681131e-11,3.2965511373405656e-11,1.4395640734505836e-5,1.7790650663973337e-7,1.084795772193496e-5,4457.885535320057,9783.359380503132,0.031,33880.01554971577,3.8782954556947834e-11,0.0013528498425653894,0.0007081199055731961
2016-06-01T23:00:00.0,5000.525549663141,28879.49,15415.5461,31.373,338.26184474288726,62815.16844800986,3.8783072834415454e-11,6.593122381850627e-11,3.2965611909253134e-11,375.2265769444489,4.63718501550001,282.7551838719518,4625.298972718626,10150.768056705934,0.035,33880.01554966314,3.8783072834415454e-11,0.0013528498425651064,0.0007081199055692777
2016-06-02T00:00:00.0,5699.035549643332,28180.98,15005.1527,32.317,311.5273826082651,57833.14629670765,3.878364173492518e-11,6.59321909493728e-11,3.29660954746864e-11,1467.462517280666,18.135429668536702,1105.8188822278476,4231.5730323626,9286.689708033622,0.036000000000000004,33880.01554964333,3.878364173492518e-11,0.0013528498425649854,0.0007081199055508021
2016-06-02T01:00:00.0,1.4329098513740942e-7,27239.22,13900.9328,33.673,297.34716512667535,53220.50289508903,3.874691570803554e-11,6.586975670366041e-11,3.2934878351830205e-11,7.090887489074801e-8,8.763173834512847e-10,5.3433986795810035e-8,7.231624048995775e-8,1.5870658054241703e-7,0.038,27239.22000014329,3.874691570803554e-11,0.0013528498425657632,0.0007081199054704214
2016-06-02T02:00:00.0,4.612882415017514e-8,26321.32,11642.9606,34.504,263.6755179774173,39319.57080342108,3.8672380761732555e-11,6.574304729494534e-11,3.287152364747267e-11,2.3008523673989673e-8,2.8434761225774787e-10,1.7338269040106576e-8,2.305455742889053e-8,5.059596503728773e-8,0.039,26321.32000004613,3.8672380761732555e-11,0.0013528498425657354,0.0007081199052315366
2016-06-02T03:00:00.0,3.4199689983938524e-8,25864.73,9487.19436,35.49,229.1728708275732,27676.61091160891,3.8633840592237046e-11,6.567752900680298e-11,3.283876450340149e-11,1.7054367161194105e-8,2.1076400422572657e-10,1.2851463672300399e-8,1.7079645293737613e-8,3.7483310568708276e-8,0.042,25864.7300000342,3.8633840592237046e-11,0.0013528498425655333,0.000708119905029309
2016-06-02T04:00:00.0,7.86041165710365e-8,25579.69,7381.80548,34.964,193.68422367766217,18189.41725977915,3.871802085427058e-11,6.582063545225999e-11,3.2910317726129994e-11,3.920158367206674e-8,4.84467272729699e-10,2.9540687361567014e-8,3.933671226351749e-8,8.632908805582559e-8,0.033,25579.690000078604,3.871802085427058e-11,0.0013528498425648067,0.0007081199048605821
2016-06-02T05:00:00.0,685.4349861074493,24443.59,7326.95135,47.733999999999995,158.72157652802736,10807.612488014925,3.8782320285623406e-11,6.59299444855598e-11,3.29649722427799e-11,336.5094050181767,4.158704277378875,253.57952910846794,348.9255810892067,765.7586382153506,0.027000000000000003,25129.024986107448,3.8782320285623406e-11,0.0013528498425655346,0.0007081199048549929
2016-06-02T06:00:00.0,10195.985549687308,23684.03,7019.13422,40.511,115.14763365528519,4500.000013458649,3.878414084431773e-11,6.593303943534014e-11,3.296651971767007e-11,5724.650948788494,70.74729571359762,4313.859494731562,4471.334600898748,9812.874952593487,0.024,33880.015549687305,3.878414084431773e-11,0.0013528498425610087,0.0007072909095765954
2016-06-02T07:00:00.0,10785.5045397184,23094.51101,6900.185106999999,45.988,145.3852822187617,11607.60094807461,3.8783349927819246e-11,6.593169487729272e-11,3.296584743864636e-11,6502.872173333926,80.36483355058408,4900.294728694151,4282.63236638441,9398.745482123533,0.023,33880.0155497184,3.8783349927819246e-11,0.0013528498425602606,0.0007072909095697428
2016-06-02T08:00:00.0,11564.686629722371,22315.32892,6358.606422999999,40.775,179.76346861922465,19006.456759183206,3.878336485926646e-11,6.593172026075298e-11,3.296586013037649e-11,7226.5201962049,89.30793613004312,5445.605861587995,4338.166433517407,9520.621589600596,0.023,33880.015549722375,3.878336485926646e-11,0.001352849842558476,0.0007072909095456096
2016-06-02T09:00:00.0,12361.765549735415,21518.25,6533.55782,34.418,228.29775759915657,27614.078494662706,3.878341959397151e-11,6.593181330975156e-11,3.296590665487578e-11,7809.712155152059,96.51523214625851,5885.075130869421,4552.053394583291,9990.021934300335,0.019,33880.01554973541,3.878341959397151e-11,0.0013528498425565793,0.0007072909095525623
2016-06-02T10:00:00.0,12545.785549737331,21334.23,6639.71986,28.734,290.39634259529583,36955.618447123365,3.8783392213915466e-11,6.593176676365629e-11,3.2965883381828146e-11,7936.970023223809,98.08793065746808,5980.971381552931,4608.815526513457,10114.593175862392,0.018000000000000002,33880.015549737334,3.8783392213915466e-11,0.001352849842554988,0.0007072909095569781
2016-06-02T11:00:00.0,12432.185549728243,21447.83,6470.54854,50.91,359.7516261026311,46411.4638518296,3.8783395670123005e-11,6.59317726392091e-11,3.296588631960455e-11,7766.013210627963,95.97518487031542,5852.145418921671,4666.172339100214,10240.469514770255,0.021,33880.01554972825,3.8783395670123005e-11,0.0013528498425593905,0.000707290909549746
2016-06-02T12:00:00.0,11980.985549723004,21899.03,6588.17355,46.478,404.81816382282705,56033.530952812434,3.878344105793285e-11,6.593184979848585e-11,3.296592489924292e-11,7276.851774412504,89.92995187895774,5483.533651155959,4704.133775310434,10323.780396151591,0.022,33880.01554972301,3.878344105793285e-11,0.0013528498425597296,0.0007072909095550048
2016-06-02T13:00:00.0,10670.265549724118,23209.75,6733.571690000001,48.553,448.2714685516601,65252.672157410896,3.878334749202147e-11,6.59316907364365e-11,3.296584536821825e-11,6208.525990630856,76.72719754165504,4678.487654978966,4461.739559093196,9791.817493510942,0.026,33880.015549724114,3.878334749202147e-11,0.0013528498425614765,0.0007072909095619031
2016-06-02T14:00:00.0,9574.095549738766,24305.92,7092.21525,52.731,476.44701894319405,72989.40632319172,3.87834202302184e-11,6.593181439137128e-11,3.296590719568564e-11,5098.069604061698,63.003778059758545,3841.6937841316185,4476.025945677004,9823.170666016336,0.025,33880.01554973877,3.87834202302184e-11,0.0013528498425638149,0.00070729090957883
2016-06-02T15:00:00.0,7861.425549734788,26018.59,8113.74066,48.553,486.7211498528278,79562.05623063058,3.8783340946484475e-11,6.593167960902361e-11,3.2965839804511804e-11,3529.9596769644995,43.62451149552347,2660.031188751431,4331.465872770223,9505.916413049692,0.026,33880.01554973479,3.8783340946484475e-11,0.0013528498425657007,0.0007072909096518308
2016-06-02T16:00:00.0,6442.435549733804,27437.58,9429.50686,42.097,481.7940141982239,83614.26387972261,3.878335209310305e-11,6.593169855827519e-11,3.2965849279137596e-11,1959.2850677162064,24.213549666690064,1476.4359552859794,4483.150482017531,9838.80630737289,0.026,33880.015549733806,3.878335209310305e-11,0.0013528498425671319,0.0007072909097677556
2016-06-02T17:00:00.0,5188.7355497306,28691.28,10923.4907,38.016,463.9119167147889,85499.99998967239,3.878292545809922e-11,6.593097327876867e-11,3.296548663938433e-11,321.85090685927025,3.977549284132543,242.53349293491115,4866.884642871263,10680.956508956817,0.027000000000000003,33880.0155497306,3.878292545809922e-11,0.0013528498425684444,0.0007083707591903976
2016-06-02T18:00:00.0,4810.865549744867,29069.15,13631.2684,34.111,429.8748188487958,85499.99999993488,3.869686599867665e-11,6.578467219775031e-11,3.2892336098875154e-11,4.4988965398668384e-8,5.559898179612136e-10,3.390181816836668e-8,4810.865549699813,10558.01595421984,0.027999999999999997,33880.015549744865,3.869686599867665e-11,0.0013528498425687439,0.0008796976015062589
2016-06-02T19:00:00.0,4790.565549743142,29089.45,14425.2475,35.082,395.7651716992226,82426.74843388621,3.8696872829753354e-11,6.57846838105807e-11,3.289234190529035e-11,4.4950202920354317e-8,5.555107773104544e-10,3.387260837258868e-8,4790.565549698125,10513.465192683416,0.03,33880.01554974314,3.8696872829753354e-11,0.001352849842569474,0.0008796976015265592
2016-06-02T20:00:00.0,4763.835549742229,29116.18,14920.8702,34.023,360.6845245496515,78514.9670063011,3.869687327216768e-11,6.578468456268506e-11,3.289234228134253e-11,4.495055290654328e-8,5.555151025656756e-10,3.387287210766314e-8,4763.835549697213,10454.80303229867,0.031,33880.01554974223,3.869687327216768e-11,0.0013528498425695974,0.000879697601532276
2016-06-02T21:00:00.0,4728.335549739865,29151.68,16524.7151,32.473,326.66287740009375,74048.90071833124,3.869687515685151e-11,6.578468776664756e-11,3.289234388332378e-11,4.495204858834062e-8,5.555335867393583e-10,3.3873999191424284e-8,4728.335549694847,10376.894065081084,0.033,33880.01554973987,3.869687515685151e-11,0.001352849842569426,0.0008796976015476207
2016-06-02T22:00:00.0,4673.295549735077,29206.72,16872.5253,32.22,294.1912302505207,67901.0805631438,3.869683185568303e-11,6.578461415466116e-11,3.289230707733058e-11,4.4917703592315324e-8,5.551091389237935e-10,3.384811822706058e-8,4673.295549690093,10256.102246609518,0.036000000000000004,33880.01554973508,3.869683185568303e-11,0.0013528498425693447,0.0008796976015513994
2016-06-02T23:00:00.0,4849.575549727865,29030.44,17149.2661,31.888,261.9725831009564,61284.658389484764,3.869679544366859e-11,6.578455225423659e-11,3.2892276127118297e-11,4.489768760641451e-8,5.548617741698213e-10,3.3833035010354955e-8,4849.5755496829015,10642.969647726159,0.039,33880.01554972786,3.869679544366859e-11,0.0013528498425690804,0.0008796976015542948
2016-06-03T00:00:00.0,5532.325549616746,28347.69,17423.4119,31.725,230.08593595138038,54778.362816942354,3.8753611078645017e-11,6.588113883369653e-11,3.2940569416848264e-11,64.40554966201482,0.7959469508791019,48.53335066335987,5467.919999954665,11999.999999900509,0.04,33880.01554961674,3.8753611078645017e-11,0.0013528498425686448,0.0008796976015569781
2016-06-03T01:00:00.0,3177.0530756023763,27313.39,16168.6456,35.145,199.15823575211377,49403.48514720383,3.86970250072017e-11,6.578494251224289e-11,3.2892471256121446e-11,4.508021208462236e-8,5.571174773297622e-10,3.397057788596111e-8,3177.0530755572304,6972.42039142613,0.043,30490.443075602376,3.86970250072017e-11,0.0013528498425687528,0.0008796976015456805
2016-06-03T02:00:00.0,6.092418734983576e-8,26563.14,14008.0647,33.78,164.01458860255315,40207.26081836153,3.8632525133695493e-11,6.567529272728234e-11,3.283764636364117e-11,2.102327169604692e-8,2.598131541735839e-10,1.5842265498389262e-8,3.983524036106157e-8,8.742316718838952e-8,0.043,26563.140000060925,3.8632525133695493e-11,0.001352849842567583,0.0008796976015233989
2016-06-03T03:00:00.0,4.493761429301912e-8,25935.42,11692.3448,33.222,130.23594145268683,26199.1969981624,3.8605268433649874e-11,6.562895633720478e-11,3.281447816860239e-11,1.7147736723097116e-8,2.1191789885890053e-10,1.292182310115247e-8,2.77242486135848e-8,6.084415707673441e-8,0.044,25935.42000004494,3.8605268433649874e-11,0.0013528498425660648,0.0008796976014752443
2016-06-03T04:00:00.0,6.495173126025819e-5,25576.54,10006.8541,32.607,97.0152943027708,14506.853077933767,3.86961766006885e-11,6.578350022117045e-11,3.2891750110585225e-11,4.4404324706319085e-8,5.487646179764719e-10,3.346125719368731e-8,6.490726115205165e-5,0.00014244669523779058,0.034,25576.540064951732,3.86961766006885e-11,0.0013528498425635976,0.0008796976014435672
2016-06-03T05:00:00.0,3795.415372625803,24533.49,8329.49069,34.411,64.40964715319504,4500.000000111526,3.87474210861688e-11,6.587061584648696e-11,3.293530792324348e-11,1.1278258056653921e-7,1.393807701126687e-9,8.498827445894432e-8,3795.4153725129545,8329.489910268521,0.029,28328.905372625803,3.87474210861688e-11,0.0013528498425589945,0.0007796537307545278
2016-06-03T06:00:00.0,9848.195491058112,23634.7,7527.7522,25.153,30.000000004464255,4500.000000118764,3.8510165303909404e-11,6.546728101664598e-11,3.273364050832299e-11,4510.793023949317,55.746002825851285,3399.1465137714194,5337.402467108728,11713.563769276934,0.025,33482.895491058116,3.8510165303909404e-11,0.0013118606750297719,0.0006857077105298858
2016-06-03T07:00:00.0,11040.812369608428,22839.20318,6717.870281,43.203,60.59431469102333,12084.958768874829,3.8509796845692704e-11,6.54666546376776e-11,3.27333273188388e-11,6299.639967229892,77.85321684025665,4747.147368308332,4741.17240237847,10405.066063245557,0.024,33880.015549608426,3.8509796845692704e-11,0.0013118606750270614,0.0006857077104743623
2016-06-03T08:00:00.0,11677.799699668403,22202.21585,5852.300876,42.46,95.24584339198749,20519.302605136425,3.850975196045894e-11,6.54665783327802e-11,3.27332891663901e-11,7518.8077073001805,92.9201303346916,5665.861605773878,4158.991992368157,9127.401993521831,0.024,33880.0155496684,3.850975196045894e-11,0.0013118606750239712,0.0006857077104296893
2016-06-03T09:00:00.0,12283.365549715834,21596.65,5285.58101,44.732,145.70728558738742,29460.266014139845,3.8509782272464817e-11,6.546662986319018e-11,3.273331493159509e-11,8430.400296469734,104.18591947244701,6352.799967832134,3852.965253246035,8455.789960158967,0.021,33880.015549715834,3.8509782272464817e-11,0.0013118606750225955,0.0006857077104032381
2016-06-03T10:00:00.0,12503.255549713063,21376.76,5299.52772,44.043,205.16251692054075,38983.275617838655,3.850976909314537e-11,6.546660745834713e-11,3.2733303729173565e-11,8857.290560519546,109.4615829178103,6674.486763281116,3645.9649891934523,8001.503290158127,0.021,33880.01554971306,3.850976909314537e-11,0.0013118606750216254,0.0006857077104037606
2016-06-03T11:00:00.0,12489.865549690416,21390.15,5071.0393,50.68600000000001,270.58241169905955,48359.7386369856,3.850977835289047e-11,6.546662319991379e-11,3.2733311599956895e-11,8875.677279077754,109.68881259987774,6688.342231699861,3614.188270612596,7931.7655063262,0.023,33880.01554969042,3.850977835289047e-11,0.0013118606750224097,0.0006857077103937701
2016-06-03T12:00:00.0,12138.065549646459,21741.95,5006.3657,56.558,329.5865361596462,57908.80776071938,3.8509823348710065e-11,6.546669969280711e-11,3.2733349846403554e-11,8432.993556824551,104.21796791676715,6354.7541412662895,3705.0719928218423,8131.220631220301,0.024,33880.015549646465,3.8509823348710065e-11,0.0013118606750234742,0.0006857077103911962
2016-06-03T13:00:00.0,10920.905549666535,22959.11,4918.68053,61.299,377.24781593712265,67388.41751891367,3.850976255528589e-11,6.546659634398601e-11,3.2733298171993006e-11,7265.765654171059,89.79294561708181,5475.179610797671,3655.1398954954107,8021.638711968158,0.027999999999999997,33880.01554966654,3.850976255528589e-11,0.0013118606750248173,0.0006857077103880872
2016-06-03T14:00:00.0,9548.31554973447,24331.7,6044.60178,49.728,405.74307341491374,75966.55599738722,3.8509783927652305e-11,6.546663267700892e-11,3.273331633850446e-11,5728.958137402419,70.80052549988321,4317.105213407513,3819.357412331986,8382.03356083919,0.026,33880.015549734475,3.8509783927652305e-11,0.0013118606750249643,0.0006857077104404615
2016-06-03T15:00:00.0,7770.8255497317405,26109.19,8846.28931,41.227,426.816910775505,82621.09367734163,3.850971859115022e-11,6.546652160495537e-11,3.2733260802477685e-11,3697.8362141637235,45.699190131278854,2786.535983614564,4072.989335567952,8938.658946512645,0.026,33880.01554973174,3.850971859115022e-11,0.0013118606750254615,0.0006857077106607782
2016-06-03T16:00:00.0,6351.875549727162,27528.14,11700.3657,37.481,431.2904127674919,85499.99998317655,3.8509485508292946e-11,6.546612536409801e-11,3.2733062682049005e-11,1554.1198876216285,19.20637262385737,1171.1202819425225,4797.755662105468,10529.244748508687,0.027000000000000003,33880.01554972716,3.8509485508292946e-11,0.0013118606750264702,0.0006863710871104292
2016-06-03T17:00:00.0,5433.935549759974,28446.08,14462.2985,36.726,413.0170972520564,85499.99999999884,3.4278178960890854e-11,5.827290423351445e-11,2.9136452116757225e-11,8.077377107747817e-10,9.98231319156699e-12,6.086776336321335e-10,5433.935549759108,11925.417086773268,0.031,33880.01554975998,3.4278178960890854e-11,0.0013118606750276117,0.010273180361395528
2016-06-03T18:00:00.0,4692.35554975996,29187.66,16022.5856,37.631,376.29240911277026,82963.12885995305,3.427794102963351e-11,5.827249975037697e-11,2.9136249875188484e-11,8.075911757489428e-10,9.980502259005657e-12,6.085672109149791e-10,4692.355549759094,10297.931680988224,0.032,33880.01554975996,3.427794102963351e-11,0.0013118606750281785,0.010273180361400121
2016-06-03T19:00:00.0,4327.045549759947,29552.97,19134.2708,35.881,338.6627209734848,77238.48521412219,3.42779586858521e-11,5.827252976594857e-11,2.9136264882974285e-11,8.075969406834499e-10,9.980573504140077e-12,6.085715551304924e-10,4327.045549759081,9496.215489090728,0.033,33880.01554975995,3.42779586858521e-11,0.00131186067502808,0.010273180361401924
2016-06-03T20:00:00.0,4207.815549759941,29672.2,20407.1319,31.516,302.783032834199,67600.44017639403,3.4277962019113536e-11,5.8272535432493e-11,2.91362677162465e-11,8.07598029283797e-10,9.98058695745476e-12,6.085723754545585e-10,4207.815549759075,9234.551090196803,0.037000000000000005,33880.01554975994,3.4277962019113536e-11,0.001311860675027247,0.01027318036140273
2016-06-03T21:00:00.0,4310.165549759934,29569.85,20315.1132,27.881,271.26834469491666,56427.86963977177,3.427798983925113e-11,5.827258272672692e-11,2.913629136336346e-11,8.076071136424473e-10,9.980699225226814e-12,6.085792210504154e-10,4310.165549759068,9459.170323835904,0.039,33880.01554975993,3.427798983925113e-11,0.0013118606750262326,0.010273180361402817
2016-06-03T22:00:00.0,4428.895549759947,29451.12,20839.0994,25.291,243.38865655563646,45571.93703678872,3.427795394725916e-11,5.827252171034057e-11,2.9136260855170287e-11,8.075953946230904e-10,9.98055439737e-12,6.085703900835365e-10,4428.895549759081,9719.737413332488,0.042,33880.01554975995,3.427795394725916e-11,0.0013118606750251868,0.010273180361402904
2016-06-03T23:00:00.0,4828.615549759975,29051.4,20723.0577,22.6,218.0989684163505,34452.58532330219,3.427795956208811e-11,5.827253125554979e-11,2.9136265627774895e-11,8.076010366162028e-10,9.980624123150437e-12,6.085746416555144e-10,4828.615549759109,10596.970437956172,0.046,33880.01554975998,3.427795956208811e-11,0.0013118606750237953,0.010273180361402528
2016-06-04T00:00:00.0,5553.915549758857,28326.1,20873.9999,24.722,195.5002802770684,24326.508334439368,3.694347668499192e-11,6.280391036448626e-11,3.140195518224313e-11,85.99554975960217,1.062763938504149,64.80267917708225,5467.919999999192,11999.999999998228,0.047,33880.01554975886,3.694347668499192e-11,0.001311860675023903,0.010273180361401929
2016-06-04T01:00:00.0,6704.2355497587405,27175.78,20036.4166,34.034,171.8423560762794,15517.32138679508,3.694364610967746e-11,6.280419838645169e-11,3.140209919322584e-11,1236.3155497594853,15.278832295035164,931.6361155509245,5467.919999999192,11999.999999998228,0.051,33880.01554975874,3.694364610967746e-11,0.001311860675024961,0.010273180361400834
2016-06-04T02:00:00.0,7843.515549758658,26036.5,17433.5669,29.142,153.08850023202012,8412.551175524677,3.694375441309821e-11,6.280438250226695e-11,3.1402191251133476e-11,2375.5955497594036,29.358464360224968,1790.150265867376,5467.919999999192,11999.999999998228,0.052000000000000005,33880.01554975866,3.694375441309821e-11,0.001311860675022517,0.010273180361397724
2016-06-04T03:00:00.0,8284.245549758672,25595.77,14391.4212,30.779,153.30627645295203,4769.144814570692,3.6944157470174694e-11,6.280506769929698e-11,3.140253384964849e-11,2816.3255497594178,34.80516424093186,2122.2661122519426,5467.919999999192,11999.999999998228,0.05,33880.015549758675,3.6944157470174694e-11,0.001311860675021709,0.010273180361356028
2016-06-04T04:00:00.0,5320.130612849521,25289.28,11675.6596,25.843000000000004,157.33375255458986,4500.000000001199,3.8370946108463996e-11,6.52306083843888e-11,3.26153041921944e-11,2.7732067536757732e-8,3.4272286648108583e-10,2.0897735761041816e-8,5320.130612821724,11675.65863323909,0.038,30609.41061284952,3.8370946108463996e-11,0.0013118606750203716,0.0009668114320814843
2016-06-04T05:00:00.0,4933.199384436455,24347.21,10826.4929,34.694,131.49206441564007,4500.0000000726195,3.84467020551007e-11,6.535939349367119e-11,3.267969674683559e-11,6.089973461374444e-8,7.526208273903581e-10,4.5891513865265734e-8,4933.19938437549,10826.492087028682,0.03,29280.409384436454,3.84467020551007e-11,0.0013118606750210657,0.0008131685822474485
2016-06-04T06:00:00.0,4510.416568003412,23661.2,9898.64575,36.382,96.79937627710054,4500.000000315777,3.846420921169412e-11,6.538915565988e-11,3.269457782994e-11,8.443861290792812e-8,1.0435227528252052e-9,6.362943614787836e-8,4510.416567918908,9898.644971950376,0.029,28171.61656800341,3.846420921169412e-11,0.0013118606750190142,0.0007778352035167007
2016-06-04T07:00:00.0,3846.136041775456,22634.35199,8440.803154000001,30.42,60.4186881388517,4500.000000164987,3.849739980935371e-11,6.54455796759013e-11,3.272278983795065e-11,3.276522248315858e-7,4.0492440585017785e-9,2.469051255184011e-7,3846.136041447738,8440.802443593333,0.026,26480.488031775454,3.849739980935371e-11,0.0013118606750121802,0.0007102092528356665
2016-06-04T08:00:00.0,7213.907346306838,21985.45398,7544.35875,31.552,30.00000000360869,4500.000000214478,3.817703711436793e-11,6.490096309442548e-11,3.245048154721274e-11,2552.9875771410875,31.550738846595628,1923.8255394265625,4660.9197691656855,10228.94212607138,0.024,29199.361326306836,3.817703711436793e-11,0.0012611539560839565,0.0006581883558930672
2016-06-04T09:00:00.0,8071.241414565247,21452.12,7082.777709999999,32.174,30.000000004192838,9108.409573900777,3.789059135491719e-11,6.441400530335923e-11,3.2207002651679614e-11,2603.3214149335827,32.17278252027315,1961.7550317239725,5467.9199996316,11999.999999191503,0.024,29523.361414565246,3.789059135491719e-11,0.0012175109875389516,0.0006581883558438159
2016-06-04T10:00:00.0,8252.65748792977,21300.43,6703.22907,34.416,30.000000035485737,15987.387553004608,3.785654579594122e-11,6.435612785310008e-11,3.217806392655004e-11,2784.73748827481,34.41478761415363,2098.4626593996113,5467.919999654896,11999.999999242627,0.024,29553.087487929773,3.785654579594122e-11,0.001212354703131883,0.0006581883558155152
2016-06-04T11:00:00.0,11802.400874698473,21169.92,6618.46522,33.812,30.000000004374677,23382.621799835204,3.7587884826588774e-11,6.389940420520092e-11,3.194970210260046e-11,6334.480874861553,78.28379330984366,4773.402031088028,5467.919999836856,11999.999999641961,0.023,32972.320874698475,3.7587884826588774e-11,0.001170526206166883,0.0006581883558086927
2016-06-04T12:00:00.0,12727.825549506262,21152.19,5778.30553,34.3,74.47296384045643,33537.55926875354,3.7587610966054724e-11,6.389893864229303e-11,3.1949469321146514e-11,7259.905549672436,89.7205243376736,5470.763679126439,5467.9199998337635,11999.999999635174,0.022,33880.015549506265,3.7587610966054724e-11,0.0011705262061627345,0.0006581883557525455
2016-06-04T13:00:00.0,12710.525549720725,21169.49,5604.30781,32.066,129.89465870436823,45230.01807570351,3.7587513219689977e-11,6.389877247347296e-11,3.194938623673648e-11,7242.60554988803,89.50672471713051,5457.7271168982015,5467.919999832631,11999.99999963269,0.022,33880.01554972073,3.7587513219689977e-11,0.001170526206160844,0.0006581883557417629
2016-06-04T14:00:00.0,12344.965549739029,21535.05,7163.96755,35.333,187.33655394773663,57083.438040422756,3.758750961551254e-11,6.389876634637131e-11,3.194938317318566e-11,6877.0455499063755,84.98900273702655,5182.256264452838,5467.919999832589,11999.999999632597,0.02,33880.01554973903,3.758750961551254e-11,0.0011705262061610577,0.0006581883558479998
2016-06-04T15:00:00.0,11655.705549738901,22224.31,8529.79395,33.64,236.99372721100102,67101.72741269655,3.758746767343192e-11,6.389869504483426e-11,3.194934752241713e-11,6187.78554990674,76.4708797143734,4662.858519169109,5467.919999832098,11999.99999963152,0.019,33880.015549738906,3.758746767343192e-11,0.0011705262061607379,0.000658188356012405
2016-06-04T16:00:00.0,10899.925549734251,22980.09,10296.1573,33.446,279.8257774516127,75234.79263968555,3.7587450621220554e-11,6.389866605607493e-11,3.194933302803747e-11,5432.005549902289,67.13067860288844,4093.3340611517333,5467.919999831898,11999.99999963108,0.021,33880.01554973426,3.7587450621220554e-11,0.0011705262061609224,0.0006581883562690766
2016-06-04T17:00:00.0,10182.195549723892,23697.82,12530.7082,32.02,313.51162658073906,81031.9700586567,3.758745052290004e-11,6.389866588893006e-11,3.194933294446503e-11,4714.2755498919305,58.26071307878966,3552.482504804247,5467.919999831897,11999.999999631078,0.024,33880.01554972389,3.758745052290004e-11,0.0011705262061609757,0.0006581883566261311
2016-06-04T18:00:00.0,9503.125549702858,24376.89,13594.5092,31.796,339.7535101857679,84053.7450212804,3.75873799968242e-11,6.389854599460113e-11,3.1949272997300564e-11,4035.205549871731,49.86852174145948,3040.7635208207,5467.919999831063,11999.999999629248,0.027000000000000003,33880.01554970286,3.75873799968242e-11,0.00117052620616137,0.0006581883568214694
2016-06-04T19:00:00.0,9295.175549710619,24584.84,15071.2846,30.213,357.82720245346553,85499.9999999187,3.75652294218263e-11,6.386089001710471e-11,3.1930445008552354e-11,3827.2555497527756,47.29860083559676,2884.061026560778,5467.9199999577795,11999.999999907342,0.029,33880.015549710624,3.75652294218263e-11,0.0011705262061613994,0.0007954242451770534
2016-06-04T20:00:00.0,8958.025549687312,24921.99,16344.2268,30.456,374.91397381530106,85312.77722181106,3.756572194122017e-11,6.386172730007429e-11,3.1930863650037145e-11,3490.105549729106,43.13197985470327,2629.9987716282476,5467.919999958142,11999.99999990814,0.031,33880.01554968731,3.756572194122017e-11,0.0011705262061619726,0.0007954242452648777
2016-06-04T21:00:00.0,5467.920000383568,24814.26,15685.7174,24.214,387.5911241962427,83598.54998877169,3.755907304405726e-11,6.385042417489734e-11,3.192521208744867e-11,4.3085596830340553e-7,5.324673045084146e-9,3.2467518567586254e-7,5467.919999952648,11999.999999896081,0.036000000000000004,30282.180000383567,3.755907304405726e-11,0.0011705262061618823,0.0007954242452574865
2016-06-04T22:00:00.0,5467.919999999928,24996.53,16161.2383,28.472,363.37829472780567,79912.8333844167,3.753719300022162e-11,6.381322810037675e-11,3.1906614050188376e-11,8.556575789052676e-8,1.0574524159801054e-9,6.447880585244545e-8,5467.919999914298,11999.999999811916,0.039,30464.449999999928,3.753719300022162e-11,0.0011705262061634744,0.0007954242452691655
2016-06-04T23:00:00.0,737.4364063148695,24911.17,16632.9905,30.108,334.9074652551017,75751.59587971734,3.750784726826766e-11,6.376334035605502e-11,3.188167017802751e-11,4.1757962170230663e-8,5.160599177980871e-10,3.1467068158419945e-8,737.4364062730477,1618.391797114181,0.043,25648.60640631487,3.750784726826766e-11,0.0011705262061640516,0.0007954242452832998
2016-06-05T00:00:00.0,2.3214965077120814e-7,24640.1,14659.074,30.081,304.80063578185604,60736.99797228724,3.7496261174184404e-11,6.374364399611348e-11,3.187182199805674e-11,3.4730098310302644e-8,4.292070481330019e-10,2.6171161471524506e-8,1.973558088169094e-7,4.331207672758403e-7,0.045,24640.100000232153,3.7496261174184404e-11,0.0011705262061640694,0.0007954242452434459
2016-06-05T01:00:00.0,4.287459112653757e-8,24134.67,13188.7893,30.905,274.7208063085234,46077.92476817077,3.741852702472188e-11,6.361149594202719e-11,3.1805747971013594e-11,1.6290953183705202e-8,2.0132945967437166e-10,1.2276186565510466e-8,2.6520026446890338e-8,5.820134847669389e-8,0.051,24134.670000042872,3.741852702472188e-11,0.001170526206164129,0.0007954242451793306
2016-06-05T02:00:00.0,2.230568038042759e-8,23767.12,11133.0971,30.187,243.81697683496296,32889.13626366549,3.731904579552939e-11,6.344237785239996e-11,3.172118892619998e-11,9.68151256581303e-9,1.1964761495081886e-10,7.295586277488955e-9,1.256072543676216e-8,2.756600411877751e-8,0.055,23767.120000022303,3.731904579552939e-11,0.0011705262061636713,0.0007954242450887884
2016-06-05T03:00:00.0,2.6597283761302265e-8,23760.25,9242.72681,32.635999999999996,213.63114736132098,21756.039959124595,3.7352839188445634e-11,6.349982662035757e-11,3.1749913310178786e-11,1.1232251900353125e-8,1.3881220948363207e-10,8.464159114855613e-9,1.5301532034328783e-8,3.3581029790477074e-8,0.048,23760.250000026594,3.7352839188445634e-11,0.00117052620616372,0.0007954242450128115
2016-06-05T04:00:00.0,8.369876344050747e-8,23865.25,8013.314740000001,33.971,180.9963178876989,12513.313944590882,3.746751516768031e-11,6.369477578505653e-11,3.1847387892528265e-11,2.4492056694941495e-8,3.0268164699158205e-10,1.8456197987291588e-8,5.9143011969780915e-8,1.2979636564495657e-7,0.035,23865.2500000837,3.746751516768031e-11,0.0011705262061632417,0.0007954242449681876
2016-06-05T05:00:00.0,3608.1992562980013,23271.66,7918.62263,33.273,147.02648841423982,4500.00000016338,3.754119937819049e-11,6.382003894292384e-11,3.191001947146192e-11,6.836745682037519e-8,8.449096247311485e-10,5.1518879556777346e-8,3608.19925622957,7918.621902799389,0.027999999999999997,26879.859256298005,3.754119937819049e-11,0.0011705262061619754,0.0007271330576500791
2016-06-05T06:00:00.0,3839.637644403198,22706.26,8426.54159,42.886,113.754658941323,4500.000000147346,3.7576477780755614e-11,6.388001222728454e-11,3.194000611364227e-11,1.9879707558458385e-7,2.4568057719497126e-9,1.4980522999693369e-7,3839.637644204337,8426.540938867438,0.025,26545.897644403198,3.7576477780755614e-11,0.0011705262061617579,0.0006514112474777338
2016-06-05T07:00:00.0,3396.840576653065,22149.16006,7454.770804000001,40.871,70.86982947001802,4500.0000005758375,3.7585722673147274e-11,6.389572854435037e-11,3.1947864272175184e-11,4.445733706352278e-7,5.494197637565581e-9,3.3501205107107195e-7,3396.8405762084276,7454.770171198761,0.025,25546.000636653065,3.7585722673147274e-11,0.0011705262061573627,0.0006320355159482108
2016-06-05T08:00:00.0,5221.837179919319,21801.7182,6386.185131,43.513000000000005,30.0000000017503,4500.000000145125,3.694660267770824e-11,6.2809224552104e-11,3.1404612276052e-11,3520.8502582842802,43.511934022606134,2653.166708695496,1700.9869216349757,3733.0178677851372,0.023,27023.55537991932,3.694660267770824e-11,0.0010659814319165606,0.0005551561553212773
2016-06-05T09:00:00.0,5699.095301144372,21389.84,6076.73142,45.476000000000006,30.000000005819736,4500.000000781912,3.67544532055565e-11,6.248257044944605e-11,3.1241285224723025e-11,4190.885203147581,51.79246689819044,3158.077249889661,1508.2100979967283,3309.9462274431116,0.023,27088.93530114437,3.67544532055565e-11,0.001034538701409724,0.0005408874235319785
2016-06-05T10:00:00.0,12705.725549145822,21174.29,6409.28003,42.342,36.31750144274278,4891.292599002107,3.6755500412972484e-11,6.248435070205323e-11,3.124217535102661e-11,8014.8237258916015,99.05007472080219,6039.638702487938,4690.9018232541575,10294.741305478114,0.023,33880.01554914583,3.6755500412972484e-11,0.0010345387013791325,0.0005408874235717005
2016-06-05T11:00:00.0,12808.005549610201,21072.01,6394.36105,39.692,93.02661070227725,14816.393117855581,3.675496666131032e-11,6.248344332422753e-11,3.1241721662113766e-11,8275.80474327889,102.27537201454226,6236.30317161843,4532.20080633125,9946.453070998661,0.022,33880.0155496102,3.675496666131032e-11,0.0010345387013759955,0.0005408874235671535
2016-06-05T12:00:00.0,12851.70554967857,21028.31,6376.40732,35.779,155.61101725555184,24604.788851360092,3.675496133749135e-11,6.248343427373529e-11,3.1241717136867646e-11,8396.71338831882,103.76960454356318,6327.414911192876,4454.992161359689,9777.009527629567,0.02,33880.015549678574,3.675496133749135e-11,0.001034538701374116,0.0005408874235624947
2016-06-05T13:00:00.0,12900.365549716462,20979.65,6447.865720000001,38.097,223.60265633784513,34332.80651106996,3.675498836529581e-11,6.248348022100288e-11,3.124174011050144e-11,8409.320378330656,103.92540626115341,6336.915015923988,4491.045171385743,9856.132141038806,0.021,33880.01554971647,3.675498836529581e-11,0.0010345387013741636,0.0005408874235787053
2016-06-05T14:00:00.0,12618.825549731831,21261.19,6524.73836,41.903,289.432097137726,44077.98848892017,3.675498166990149e-11,6.248346883883252e-11,3.124173441941626e-11,8146.0444891381685,100.67174811612657,6138.521226593083,4472.781060593599,9816.049380225604,0.018000000000000002,33880.01554973183,3.675498166990149e-11,0.0010345387013749759,0.0005408874235965539
2016-06-05T15:00:00.0,12084.305549734054,21795.71,6483.76847,40.165,348.2018797925877,53507.82127662628,3.675496079622061e-11,6.248343335357503e-11,3.1241716676787515e-11,7645.49582748229,94.4857876965296,5761.328518081073,4438.809722251701,9741.495242618841,0.016,33880.01554973405,3.675496079622061e-11,0.0010345387013752654,0.0005408874235869143
2016-06-05T16:00:00.0,11565.585549725509,22314.43,7560.40735,40.132,402.52370202784937,62526.87710821362,3.675497539841484e-11,6.248345817730523e-11,3.1241729088652613e-11,7042.064404099735,87.02836509822122,5306.607627940318,4523.521145625711,9927.404524482534,0.018000000000000002,33880.01554972551,3.675497539841484e-11,0.0010345387013761926,0.0005408874238983576
2016-06-05T17:00:00.0,10876.195549690756,23003.82,8743.27769,36.402,449.4211016648036,70200.4824515239,3.675494736586712e-11,6.248341052197409e-11,3.1241705260987047e-11,6242.515548122457,77.147252719961,4704.100775607378,4633.680001568236,10169.16122013834,0.022,33880.01554969076,3.675494736586712e-11,0.0010345387013770426,0.000540887424409806
2016-06-05T18:00:00.0,10375.73554966991,23504.28,10417.0415,34.379,490.1673889234976,76330.46729815705,3.675494766078589e-11,6.248341102333602e-11,3.124170551166801e-11,5426.64927838227,67.06448387267011,4089.297797114031,4949.086271287577,10861.357747635466,0.023,33880.01554966991,3.675494766078589e-11,0.0010345387013789144,0.0005408874252505295
2016-06-05T19:00:00.0,10060.565548818857,23819.45,10824.9096,33.422,522.8539073349003,80864.08188379397,3.675553098908837e-11,6.248440268145023e-11,3.1242201340725114e-11,4592.645554117646,56.75756583790714,3460.82718523824,5467.919994701149,11999.999988371042,0.026,33880.01554881886,3.675553098908837e-11,0.0010345387013825523,0.0005408874254638745
2016-06-05T20:00:00.0,5228.6232966051675,23924.4,11474.8355,33.347,546.1905077115404,85499.99999829069,3.675195647944674e-11,6.247832601505945e-11,3.1239163007529723e-11,2.1773031068279865e-6,2.690789502013105e-8,1.6407253061055517e-6,5228.623294427802,11474.834952437786,0.027000000000000003,29153.02329660517,3.675195647944674e-11,0.0010345387013914046,0.0005474145038265804
2016-06-05T21:00:00.0,6784.4964504215295,24215.65,12992.118,30.331,512.8445422771806,85499.9999997837,3.6746344160000265e-11,6.246878507200045e-11,3.123439253600022e-11,1316.576450552137,16.27072537872075,992.1174011415092,5467.91999986933,11999.999999713229,0.027999999999999997,31000.14645042153,3.6746344160000265e-11,0.0010345387013931252,0.0005989957670744328
2016-06-05T22:00:00.0,5467.91999992845,24431.08,14355.685,30.705,498.7853021946345,85499.99999963421,3.672603724045399e-11,6.243426330877179e-11,3.121713165438589e-11,1.5330218890887975e-7,1.894563596855385e-9,1.1552217053996249e-7,5467.919999775086,11999.999999506399,0.031,29898.999999928452,3.672603724045399e-11,0.0010345387013958502,0.0006294971143873292
2016-06-05T23:00:00.0,1.457833794142124e-7,24630.37,15354.9629,29.576,468.0813367352605,83144.31562875325,3.669121516288832e-11,6.237506577691014e-11,3.118753288845507e-11,4.584344755903155e-8,5.665498158758463e-10,3.454572048023453e-8,9.987755678940394e-8,2.191931633002764e-7,0.036000000000000004,24630.37000014578,3.669121516288832e-11,0.0010345387013969657,0.000629497114498703
2016-06-06T00:00:00.0,8.99019551861901e-8,24750.53,14990.4097,29.82,438.5063712745611,67789.3533585041,3.6673956053927824e-11,6.23457252916773e-11,3.117286264583865e-11,3.4062030598732e-8,4.2095082703410726e-10,2.5667733355738247e-8,5.5777578862166424e-8,1.224105228946285e-7,0.039,24750.5300000899,3.6673956053927824e-11,0.0010345387013979673,0.0006294971144623877
2016-06-06T01:00:00.0,3.899414132293324e-8,24266.18,11762.6966,30.893,408.68740581371475,52798.944288149294,3.660923422431618e-11,6.22356981813375e-11,3.111784909066875e-11,1.73265906179376e-8,2.1412823962919435e-10,1.3056599977389899e-8,2.1605315006814302e-8,4.741543037970044e-8,0.046,24266.180000038996,3.660923422431618e-11,0.0010345387013988645,0.0006294971137845618
2016-06-06T02:00:00.0,2.4571199239425466e-8,24054.48,10927.3864,30.936,377.7954403526617,41036.24831770688,3.654100758867488e-11,6.211971290074729e-11,3.1059856450373647e-11,1.1400476555081397e-8,1.408911902810373e-10,8.590926236648614e-9,1.310860297144332e-8,2.87683864535911e-8,0.046,24054.48000002457,3.654100758867488e-11,0.0010345387013993,0.00062949711360986
2016-06-06T03:00:00.0,2.583690768471957e-8,23888.71,9069.23142,32.903,346.8604748915343,30108.86254724135,3.6550059547079163e-11,6.213510123003457e-11,3.1067550615017287e-11,1.1943317926467924e-8,1.4759981922114497e-10,8.999988976899083e-9,1.383145465702161e-8,3.035477034855289e-8,0.042,23888.710000025836,3.6550059547079163e-11,0.001034538701399958,0.0006294971132364946
2016-06-06T04:00:00.0,4.564981954410697e-8,23997.04,7296.10642,35.455,313.9585094304154,21039.63175677782,3.662609299650479e-11,6.226435809405813e-11,3.113217904702907e-11,1.987329576625906e-8,2.456013379605031e-10,1.4975691339055065e-8,2.5714259419753852e-8,5.643299701477824e-8,0.033,23997.04000004565,3.662609299650479e-11,0.0010345387014005117,0.0006294971129344527
2016-06-06T05:00:00.0,1.001443596468478e-7,23484.34,6911.55089,33.0,278.5045439693914,13743.525966346344,3.667858358002497e-11,6.235359208604245e-11,3.1176796043021225e-11,3.6583693177407454e-8,4.52114440281343e-10,2.7567953675691643e-8,6.349831287735432e-8,1.39354590873358e-7,0.027999999999999997,23484.340000100143,3.667858358002497e-11,0.001034538701399939,0.0006294971128927103
2016-06-06T06:00:00.0,2301.743495003537,22981.58,7383.42587,44.382,245.50557850857084,6831.97570601038,3.671485997440895e-11,6.24152619564952e-11,3.12076309782476e-11,9.029340486985699e-8,1.1158783779939039e-9,6.804136451182341e-8,2301.743494913181,5051.449534550281,0.026,25283.32349500354,3.671485997440895e-11,0.0010345387014014753,0.0006294971129414263
2016-06-06T07:00:00.0,11558.53988963426,22321.47566,6628.39114,39.101,201.1246130484189,4500.000000125815,3.6755767413929635e-11,6.248480460368037e-11,3.124240230184019e-11,6090.619901612797,75.27007168004077,4589.638517075657,5467.919988021401,11999.999973711541,0.02,33880.01554963426,3.6755767413929635e-11,0.0010345387013980278,0.000540818702415177
2016-06-06T08:00:00.0,11984.72847971393,21895.28707,5938.243018,41.356,237.29471926719404,14461.247891731715,3.675497494614557e-11,6.248345740844746e-11,3.124172870422373e-11,6975.056421453692,86.20025634437056,5256.113191729912,5009.672058260175,10994.32045441815,0.018000000000000002,33880.015549713935,3.675497494614557e-11,0.0010345387013976366,0.0005408187022567225
2016-06-06T09:00:00.0,12514.845549729078,21365.17,5799.98605,46.462,282.14001015029555,24773.43906069848,3.6755001790539213e-11,6.248350304391666e-11,3.124175152195833e-11,7735.309703536579,95.59573988492318,5829.008529568486,4779.535846192435,10489.25919806969,0.016,33880.015549729076,3.6755001790539213e-11,0.0010345387013978573,0.0005408187022265656
2016-06-06T10:00:00.0,12804.575549728983,21075.44,5704.21058,41.64,331.2747845739491,35291.72127915536,3.675501913318166e-11,6.248353252640882e-11,3.124176626320441e-11,8199.221978199104,101.3289346551062,6178.593576530865,4605.353571529818,10106.995504388837,0.016,33880.01554972899,3.675501913318166e-11,0.0010345387013970448,0.0005408187022061578
2016-06-06T11:00:00.0,12631.275549722324,21248.74,5672.01844,47.335,390.96475376778403,45873.10032089376,3.675500726892065e-11,6.24835123571651e-11,3.124175617858255e-11,8255.47187280401,102.02409108701302,6220.981163842257,4375.803676918253,9603.220991349368,0.017,33880.01554972233,3.675500726892065e-11,0.00103453870139835,0.0005408187021995295
2016-06-06T12:00:00.0,12147.455549675422,21732.56,5837.37259,49.26,445.65487939352835,56025.28457690409,3.675504807566431e-11,6.248358172862933e-11,3.124179086431466e-11,7980.314128198522,98.62359269861595,6013.633701135119,4167.141421476837,9145.28688380994,0.02,33880.01554967542,3.675504807566431e-11,0.0010345387013997766,0.000540818702234848
2016-06-06T13:00:00.0,10829.735548888842,23050.28,6120.44664,53.531000000000006,495.0195066308773,65346.833112667846,3.675498292117851e-11,6.248347096600347e-11,3.124173548300173e-11,7112.058898835148,87.89338224278933,5359.352575779837,3717.6766500536323,8158.883048882132,0.026,33880.01554888885,3.675498292117851e-11,0.0010345387014026783,0.0005408187022973883
2016-06-06T14:00:00.0,9513.915549679357,24366.1,6060.53239,50.36600000000001,529.3829234123992,72744.62263814852,3.675500668908699e-11,6.248351137144788e-11,3.124175568572394e-11,6068.606198280033,74.99801841541964,4573.049903379246,3445.309351399261,7561.140656189397,0.025,33880.01554967935,3.675500668908699e-11,0.0010345387014068996,0.0005408187022849842
2016-06-06T15:00:00.0,7895.455549677028,25984.56,6983.57861,46.573,554.0159763665515,78818.28134853586,3.675494054016471e-11,6.248339891828001e-11,3.124169945914001e-11,4697.686016123474,58.055693652842635,3539.9813202952823,3197.7695335534922,7017.885119504657,0.024,33880.01554967703,3.675494054016471e-11,0.0010345387014180601,0.0005408187025039237
