Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-06-06T16:00:00.0,6823.635549665858,27056.38,6933.74765,37.815,565.4997045581267,82392.56971915452,3.6754975603722835e-11,6.248345852632881e-11,3.1241729263164407e-11,3423.93827742708,42.31426090170679,2580.13785986017,3399.697272238716,7461.039529997621,0.024,33880.01554966586,3.6754975603722835e-11,0.0010345387014576435,0.0005408187024953974
2016-06-06T17:00:00.0,5851.315549709215,28028.7,9924.99992,36.407,569.9999999985662,85499.999999831,3.754239536796998e-11,6.382207212554896e-11,3.191103606277448e-11,2023.7930504472567,25.010762522283837,1525.0464952612094,3827.522499261894,8399.952814076052,0.025,33880.01554970922,3.754239536796998e-11,0.0011621614637855038,0.0006068370326087877
2016-06-06T18:00:00.0,5443.385549699351,28436.63,11873.9998,39.841,558.6049246823458,85499.9999960053,3.754153722625356e-11,6.382061328463104e-11,3.191030664231552e-11,50.07218735187686,0.618810103410687,37.73232337870042,5393.3133623474105,11836.266870797108,0.026,33880.015549699354,3.754153722625356e-11,0.0011621614638024716,0.000609629940593998
2016-06-06T19:00:00.0,5281.395549725126,28598.62,11844.3749,39.887,519.3838969472515,85499.99999981104,3.7513450484141526e-11,6.37728658230406e-11,3.18864329115203e-11,1.2705294842132146e-7,1.5701660404552632e-9,9.574183173507701e-8,5281.39554959801,11590.649935473839,0.026,33880.015549725125,3.7513450484141526e-11,0.0011621614638057413,0.0006686762983089679
2016-06-06T20:00:00.0,5217.705549721224,28662.31,12234.6897,42.391000000000005,479.49805911031814,85246.27570405693,3.751340840671877e-11,6.377279429142191e-11,3.1886397145710954e-11,1.2671478921483546e-7,1.5659869473378734e-9,9.548700898401667e-8,5217.705549594445,11450.874664430596,0.027000000000000003,33880.015549721225,3.751340840671877e-11,0.0011621614638077185,0.000668676298414411
2016-06-06T21:00:00.0,5461.065549716825,28418.95,13101.817,39.581,437.1082212733743,84462.4613372593,3.7513808131408325e-11,6.377347382339415e-11,3.1886736911697076e-11,1.2945563965666029e-7,1.5998593630448195e-9,9.755240018565972e-8,5461.065549587306,11984.957094296857,0.027999999999999997,33880.01554971682,3.7513808131408325e-11,0.0011621614638082371,0.0006686762985599004
2016-06-06T22:00:00.0,3552.414227126989,28331.53,13704.2569,33.539,397.52838343646044,83345.60210033001,3.7513725285542864e-11,6.377333298542286e-11,3.188666649271143e-11,1.2887784215056935e-7,1.59271873361751e-9,9.711699595228718e-8,3552.414226998047,7796.195029184144,0.035,31883.94422712699,3.7513725285542864e-11,0.0011621614638077631,0.0006686762986633176
2016-06-06T23:00:00.0,2.7284913373484533e-7,28114.44,13485.097,31.585,363.9905455995356,77437.54089828758,3.750073956420905e-11,6.375125725915538e-11,3.187562862957769e-11,7.582002719276551e-8,9.37011170253933e-10,5.713482745450811e-8,1.9696535528482063e-7,4.322638706158553e-7,0.037000000000000005,28114.440000272847,3.750073956420905e-11,0.001162161463807704,0.000668676298630587
2016-06-07T00:00:00.0,1.2102320786940486e-7,27417.61,12795.2546,32.801,332.40670776196123,63952.444567453276,3.74812183047203e-11,6.37180711180245e-11,3.185903555901225e-11,4.68190785369143e-8,5.786070144573992e-10,3.5280915515695065e-8,7.414041126137253e-8,1.627099400021343e-7,0.04,27417.61000012103,3.74812183047203e-11,0.001162161463808122,0.000668676298520788
2016-06-07T01:00:00.0,4.414371663164369e-8,26509.28,11834.1156,31.647,299.60686992403646,51157.19063632756,3.741378303783562e-11,6.360343116432056e-11,3.180171558216028e-11,2.0142527944271114e-8,2.4892860606537604e-10,1.5178573540571708e-8,2.3937585256208255e-8,5.2533874503375883e-8,0.048,26509.280000044142,3.741378303783562e-11,0.0011621614638078802,0.000668676298375603
2016-06-07T02:00:00.0,2.9605698611150984e-8,25784.16,10985.8517,31.397,267.96103208578506,39323.07570507158,3.7360988953143336e-11,6.351368122034367e-11,3.1756840610171834e-11,1.391531848013376e-8,1.7197051143725302e-10,1.048600679495445e-8,1.562686644979688e-8,3.429501481323109e-8,0.046,25784.160000029602,3.7360988953143336e-11,0.0011621614638076632,0.0006686762982554146
2016-06-07T03:00:00.0,3.042282570403284e-8,25199.98,9087.31709,33.468,236.56519424745866,28337.224673792658,3.7365298401609076e-11,6.352100728273542e-11,3.176050364136771e-11,1.4276052737835711e-8,1.7642859515833403e-10,1.0757841168191099e-8,1.60832519589144e-8,3.5296607029176135e-8,0.042,25199.98000003042,3.7365298401609076e-11,0.0011621614638077525,0.0006686762979981355
2016-06-07T04:00:00.0,6.791914806820858e-8,25109.55,7627.42355,34.577,203.0983564091195,19249.908252515008,3.745122833121515e-11,6.366708816306576e-11,3.183354408153288e-11,2.9475684778254796e-8,3.6427111557068765e-10,2.221165338845656e-8,3.8379796201790715e-8,8.422902208179501e-8,0.032,25109.55000006792,3.745122833121515e-11,0.0011621614638074056,0.0006686762978270255
2016-06-07T05:00:00.0,1.4824021871973145e-7,24009.59,7122.486040000001,31.978,168.52251857098284,11622.48537129775,3.7487633996633435e-11,6.372897779427683e-11,3.186448889713842e-11,5.3553570683668415e-8,6.618342909585358e-10,4.03557494486912e-8,9.462291905826874e-8,2.0766123657610663e-7,0.029,24009.590000148244,3.7487633996633435e-11,0.0011621614638060267,0.0006686762977772594
2016-06-07T06:00:00.0,3442.468788742553,23247.13,7554.90732,42.724,136.5456807331387,4500.000000222062,3.7537346938533676e-11,6.381348979550725e-11,3.1906744897753624e-11,1.122879835106133e-6,1.38769529279163e-8,8.461556663363597e-7,3442.4687876196094,7554.9067015309865,0.025,26689.598788742558,3.7537346938533676e-11,0.0011621614638065393,0.0006184323849732532
2016-06-07T07:00:00.0,11280.563559705079,22599.45199,7232.937419,38.774,93.82284290851138,4500.000001031589,3.7543019014283385e-11,6.382313232428175e-11,3.1911566162140876e-11,5812.643565046135,71.83474011827525,4380.167080382636,5467.919994658879,11999.999988278274,0.02,33880.01554970508,3.7543019014283385e-11,0.001162161463801468,0.0006076169099750708
2016-06-07T08:00:00.0,11739.951059731278,22140.06449,6254.4374210000005,34.946999999999996,126.88474518828082,13647.23025830941,3.754218769305077e-11,6.382171907818631e-11,3.1910859539093155e-11,6442.528595020301,79.61908590281278,4854.822311147121,5297.422464710914,11625.822904601926,0.017,33880.01554973128,3.754218769305077e-11,0.0011621614637990667,0.0006076169098574258
2016-06-07T09:00:00.0,12286.985549735808,21593.03,6298.44205,40.102,171.5579932525896,23873.438660675365,3.754222843626964e-11,6.382178834165839e-11,3.1910894170829193e-11,7002.241957456686,86.53622497755744,5276.599083997405,5284.743592279058,11597.997612867177,0.016,33880.01554973581,3.754222843626964e-11,0.001162161463798837,0.0006076169098618021
2016-06-07T10:00:00.0,12412.885549735856,21467.13,6518.22679,39.516,217.99338039164184,34449.59391515686,3.754220493593773e-11,6.382174839109414e-11,3.191087419554707e-11,7237.390530526041,89.44227563189278,5453.797294627609,5175.495019209751,11358.238641113443,0.016,33880.01554973586,3.754220493593773e-11,0.0011621614637981692,0.0006076169098867981
2016-06-07T11:00:00.0,12410.365549733166,21469.65,6186.27769,41.354,267.9208181850307,44743.40366851483,3.754221910845622e-11,6.382177248437557e-11,3.1910886242187785e-11,7294.332900511255,90.14598992364878,5496.7067026615105,5116.032649221847,11227.74140635967,0.017,33880.015549733165,3.754221910845622e-11,0.0011621614637982605,0.0006076169098491959
2016-06-07T12:00:00.0,12105.155549723231,21774.86,5848.76385,43.84,316.7139702701725,55281.57469515292,3.754229129411195e-11,6.382189519999031e-11,3.1910947599995154e-11,7085.933703903455,87.57051768599064,5339.665712560404,5019.221845819712,11015.27859768185,0.019,33880.01554972323,3.754229129411195e-11,0.0011621614637987996,0.000607616909812937
2016-06-07T13:00:00.0,10609.915549695792,23270.1,6197.90735,53.549,360.44565011766224,65787.75576301209,3.7542166262534044e-11,6.382168264630787e-11,3.1910841323153936e-11,6168.523122260518,76.2328277043836,4648.343152706317,4441.39242743521,9747.16329595578,0.025,33880.015549695796,3.7542166262534044e-11,0.0011621614638005595,0.0006076169098515257
2016-06-07T14:00:00.0,9461.765549730051,24418.25,6891.4351,54.123000000000005,383.13063998354363,73985.35546929108,3.754223178576133e-11,6.382179403579426e-11,3.191089701789713e-11,5310.6612123312325,65.63106162883922,4001.8940017584887,4151.104337398756,9110.091597679751,0.023,33880.01554973005,3.754223178576133e-11,0.001162161463801359,0.0006076169099330443
2016-06-07T15:00:00.0,7855.24554973016,26024.77,7992.98373,46.06,394.6398637738741,80205.90657634623,3.754216152634808e-11,6.382167459479173e-11,3.1910837297395866e-11,4109.617959045382,50.788137061880654,3096.83762572443,3745.6275906847145,8220.224708521078,0.022,33880.01554973016,3.754216152634808e-11,0.0011621614638014836,0.0006076169101282728
2016-06-07T16:00:00.0,6654.165549724576,27225.85,8314.055540000001,42.298,399.36916299724265,83529.98578820865,3.754217145206419e-11,6.382169146850912e-11,3.191084573425456e-11,2997.2984340745725,37.04169224540286,2258.6397710611495,3656.8671156499395,8025.429301781897,0.023,33880.01554972457,3.754217145206419e-11,0.0011621614638019616,0.0006076169102025526
2016-06-07T17:00:00.0,5736.56554971779,28143.45,9833.22682,40.046,394.1140174041455,85499.9999286686,3.754210898392765e-11,6.382158527267701e-11,3.1910792636338505e-11,1912.7224501259686,23.63811208886659,1441.3482981016211,3823.8430995917574,8391.8779344067,0.024,33880.01554971779,3.754210898392765e-11,0.001162161463802547,0.000607772954274122
2016-06-07T18:00:00.0,5261.655549717436,28618.36,10920.6202,38.065,377.70729165451405,85499.99994894987,3.7542044721061054e-11,6.382147602580379e-11,3.1910738012901894e-11,1083.914819411672,13.395409247352791,816.7932467898042,4177.7407303057,9168.548326176753,0.024,33880.015549717435,3.7542044721061054e-11,0.0011621614638029642,0.0006079918463771302
2016-06-07T19:00:00.0,5168.9255497108825,28711.09,12670.7082,34.853,353.03886306335943,84564.72192990828,3.754206297289652e-11,6.382150705392408e-11,3.191075352696204e-11,688.8175658853597,8.51265526271522,519.0643452875134,4480.107983825459,9832.129183657682,0.025,33880.015549710886,3.754206297289652e-11,0.0011621614638028467,0.0006079918468627277
2016-06-07T20:00:00.0,5234.055549702424,28645.96,13453.2105,36.043,326.699680487569,82245.20786684532,3.75420990024825e-11,6.382156830422025e-11,3.191078415211012e-11,615.2705976055577,7.603735372179205,463.64240074263444,4618.784952096803,10136.472264620117,0.026,33880.015549702424,3.75420990024825e-11,0.0011621614638032182,0.0006079918470961983
2016-06-07T21:00:00.0,5012.575549692141,28867.44,13526.8494,34.739000000000004,298.26157802125107,79392.11264019992,3.7542049928746295e-11,6.38214848788687e-11,3.191074243943435e-11,641.039533191394,7.922197147827139,483.0608016967767,4371.536016500683,9593.855103587506,0.027000000000000003,33880.01554969214,3.7542049928746295e-11,0.0011621614638029705,0.0006079918471200943
2016-06-07T22:00:00.0,5110.59554957736,28769.42,13652.3402,32.994,271.44593733057616,75942.17975347604,3.754204325307439e-11,6.382147353022645e-11,3.1910736765113226e-11,1069.1785548080943,13.213293188408839,805.6886090493193,4041.4169947692017,8869.36969400255,0.03,33880.01554957736,3.754204325307439e-11,0.0011621614638023465,0.0006079918471592756
2016-06-07T23:00:00.0,5608.805533779119,28271.21,13889.655,33.162,251.66639268048388,71964.89846451976,3.754257255545064e-11,6.38223733442661e-11,3.191118667213305e-11,1940.0329652632788,23.97562525915322,1461.928369460562,3668.772568515776,8051.557232400861,0.032,33880.01553377912,3.754257255545064e-11,0.001162161463801842,0.0006079918472329596
2016-06-08T00:00:00.0,1.3898421317463037e-7,27576.68,13874.1387,32.046,242.48118010111736,67588.72967437303,3.750715669449281e-11,6.376216638063777e-11,3.188108319031889e-11,6.909758185759613e-8,8.539327725838755e-10,5.206907149901679e-8,6.98228691506536e-8,1.5323458093897556e-7,0.037000000000000005,27576.680000138986,3.750715669449281e-11,0.0011621614638019893,0.0006079918472311617
2016-06-08T01:00:00.0,4.5279507584563216e-8,26586.54,12703.317,32.665,210.43634226346126,53714.59158257018,3.743639394800239e-11,6.364186971160405e-11,3.182093485580203e-11,2.2599513018595084e-8,2.792929114478518e-10,1.7030055576088523e-8,2.261635269625653e-8,4.9634272695115934e-8,0.044,26586.54000004528,3.743639394800239e-11,0.001162161463801612,0.0006079918468817615
2016-06-08T02:00:00.0,2.411131657816701e-8,25484.7,10886.4026,34.755,177.77250442523473,41011.27519062869,3.7343858987454664e-11,6.348456027867293e-11,3.1742280139336464e-11,1.2021534382689941e-8,1.48566446323393e-10,9.058929653865425e-9,1.2026297635198395e-8,2.639313882104726e-8,0.048,25484.70000002411,3.7343858987454664e-11,0.001162161463801245,0.0006079918463909248
2016-06-08T03:00:00.0,2.990967692506445e-8,25109.62,9222.21057,34.865,143.01866658688186,30124.87319865599,3.7382203155109616e-11,6.354974536368635e-11,3.1774872681843175e-11,1.491939501143186e-8,1.8437925040043178e-10,1.1242637219538523e-8,1.49267321682689e-8,3.275848696016526e-8,0.040999999999999995,25109.620000029907,3.7382203155109616e-11,0.0011621614638000748,0.00060799184597131
2016-06-08T04:00:00.0,5.2422364354543164e-8,24861.66,7925.55311,36.175,108.15482874856305,20902.66323669184,3.745077609812912e-11,6.36663193668195e-11,3.183315968340975e-11,2.616805886255847e-8,3.233942846754783e-10,1.9719163699724284e-8,2.6190639172617877e-8,5.7478468973835484e-8,0.033,24861.660000052423,3.745077609812912e-11,0.0011621614637983635,0.0006079918456832472
2016-06-08T05:00:00.0,1.1652548942616871e-7,23845.47,6985.73143,30.965,71.98099091038068,12977.110734760881,3.7500638808113337e-11,6.375108597379268e-11,3.187554298689634e-11,5.820777050538939e-8,7.193525665779691e-10,4.386296137670543e-8,5.825396783480553e-8,1.2784525267700813e-7,0.027999999999999997,23845.47000011653,3.7500638808113337e-11,0.0011621614637933534,0.0006079918455153305
2016-06-08T06:00:00.0,4134.382399177401,23292.79,7380.414290000001,38.327,41.017153072595825,5991.379912924435,3.754184343154312e-11,6.382113383362331e-11,3.1910566916811655e-11,2209.7337657926932,27.308684769670016,1665.1637054676837,1924.6486333846435,4223.870064049167,0.024,27427.172399177405,3.754184343154312e-11,0.0011621614637776709,0.0006079918455646004
2016-06-08T07:00:00.0,11123.857109683035,22756.15844,7498.733709,38.973,30.00000000376166,4500.000000433132,3.7238686024983365e-11,6.330576624247172e-11,3.165288312123586e-11,6089.634108242823,75.25788889096212,4588.895664083056,5034.2230014401475,11048.200415748908,0.019,33880.015549683034,3.7238686024983365e-11,0.001113516387704885,0.0005822325789530069
2016-06-08T08:00:00.0,11671.812939721865,22208.20261,6358.23373,34.019,66.28600241114299,12638.36295349773,3.7238172409829055e-11,6.330489309670939e-11,3.165244654835469e-11,6684.176205313254,82.60545399701036,5036.917926646973,4987.636734408547,10945.96131854573,0.017,33880.015549721866,3.7238172409829055e-11,0.0011135163876990596,0.0005822325787487179
2016-06-08T09:00:00.0,12191.045549733128,21688.97,5995.46985,41.86,114.87356992457389,22263.009050923072,3.723819094922041e-11,6.33049246136747e-11,3.165246230683735e-11,7199.724198912918,88.97678155637296,5425.413509534936,4991.321350820147,10954.047646973942,0.015,33880.01554973313,3.723819094922041e-11,0.0011135163876983733,0.0005822325786963575
2016-06-08T10:00:00.0,12458.275549734062,21421.74,5774.40269,42.181999999999995,161.9914649973845,32647.000939664493,3.723818548766602e-11,6.330491532903224e-11,3.165245766451612e-11,7524.705409158023,92.99301625578968,5670.305869255468,4933.570140575975,10827.305755554524,0.015,33880.01554973407,3.723818548766602e-11,0.0011135163876973113,0.000582232578665631
2016-06-08T11:00:00.0,12537.365549730544,21342.65,5512.89581,43.625,212.80359476960467,43370.21045670709,3.7238204725318673e-11,6.330494803304175e-11,3.165247401652087e-11,7691.017625442529,95.0483624509588,5795.63185676578,4846.347924287952,10635.886240372101,0.016,33880.015549730546,3.7238204725318673e-11,0.001113516387696939,0.00058223257863069
2016-06-08T12:00:00.0,12187.905549704,21692.11,5498.95596,47.129,264.2280707369739,54288.83332607756,3.72382641950014e-11,6.330504913150237e-11,3.1652524565751186e-11,7578.455709336803,93.65728180061693,5710.809865891276,4609.449840367134,10115.985252967419,0.02,33880.015549704,3.72382641950014e-11,0.0011135163876972772,0.0005822325786291524
2016-06-08T13:00:00.0,10666.95554964198,23213.06,5750.19902,59.613,310.75746605399235,64616.67306716886,3.7238129376670565e-11,6.330481994033995e-11,3.165240997016998e-11,6815.549861525908,84.22901689860878,5135.915664549315,3851.4056881160077,8452.367309213027,0.024,33880.01554964198,3.7238129376670565e-11,0.0011135163876988831,0.0005822325786633935
2016-06-08T14:00:00.0,9659.11554972168,24220.9,5629.52074,60.567,335.37459646898884,72454.75760316376,3.7238213617929626e-11,6.330496315048037e-11,3.1652481575240183e-11,6244.600055431631,77.17301381113293,4705.671573849569,3414.5154942899867,7493.559878615605,0.024,33880.015549721684,3.7238213617929626e-11,0.001113516387699335,0.0005822325786480482
2016-06-08T15:00:00.0,8111.805549726452,25768.21,5759.31704,54.18,351.9817237965308,79024.46889786153,3.72381364763541e-11,6.330483200980196e-11,3.165241600490098e-11,5339.3162876667875,65.98519135772496,4023.487277910058,2772.4892620596006,6084.557042662513,0.022,33880.01554972646,3.72381364763541e-11,0.0011135163876993773,0.0005822325786674379
2016-06-08T16:00:00.0,6988.93554971834,26891.08,6608.80781,45.317,363.78802867068913,83373.19676066669,3.723815589766529e-11,6.3304865026031e-11,3.16524325130155e-11,4581.653568186942,56.62172292170562,3452.5440805918056,2407.281981531334,5283.066280848295,0.023,33880.015549718344,3.723815589766529e-11,0.0011135163876990692,0.0005822325787958459
2016-06-08T17:00:00.0,6047.835549708861,27832.18,8253.8032,40.783,375.09386510880296,85499.99989433937,3.723809306896152e-11,6.330475821723458e-11,3.165237910861729e-11,3850.2769095699036,47.58310708152887,2901.4089683859065,2197.558640138894,4822.803494137941,0.024,33880.01554970886,3.723809306896152e-11,0.001113516387699145,0.0005823380230029799
2016-06-08T18:00:00.0,5661.865549707524,28218.15,9790.20131,36.181,381.8950857067768,84970.40973920125,3.723812351512101e-11,6.330480997570571e-11,3.1652404987852853e-11,3432.1587146111265,42.41585202150736,2586.3324403358147,2229.7068350963345,4893.356527007713,0.024,33880.015549707525,3.723812351512101e-11,0.0011135163876990419,0.0005823380234946266
2016-06-08T19:00:00.0,5452.155549675261,28427.86,10999.7406,35.615,388.1310512446893,82659.89797888279,3.7238123363792025e-11,6.330480971844644e-11,3.165240485922322e-11,3137.8644361585734,38.77885746397738,2364.5644795108155,2314.2911135166237,5078.9867741663165,0.026,33880.01554967526,3.7238123363792025e-11,0.0011135163876995347,0.0005823380239036902
2016-06-08T20:00:00.0,5419.855549678713,28460.16,11800.8703,35.084,391.29602222509425,79103.70921489794,3.723813009756735e-11,6.330482116586449e-11,3.1652410582932244e-11,2967.9689445499134,36.6792278633659,2236.538284351579,2451.8866051287364,5380.956426126359,0.026,33880.01554967871,3.723813009756735e-11,0.0011135163877000142,0.0005823380241803238
2016-06-08T21:00:00.0,5480.86554968356,28399.15,12269.2151,34.567,392.8923636048378,74920.33420771391,3.7238126904396006e-11,6.330481573747321e-11,3.1652407868736605e-11,2880.42218806768,35.597293554178776,2170.566680132852,2600.4433616158162,5706.981875994857,0.026,33880.015549683565,3.7238126904396006e-11,0.0011135163877004795,0.0005823380243494659
2016-06-08T22:00:00.0,5671.385549665854,28208.63,12603.2012,33.445,393.92377067539996,70528.66824617964,3.723814353359633e-11,6.330484400711376e-11,3.165242200355688e-11,2893.3254862615095,35.75675715487093,2180.290070418959,2778.0600634042817,6096.7828279951755,0.027000000000000003,33880.015549665855,3.723814353359633e-11,0.0011135163877008059,0.0005823380244733672
2016-06-08T23:00:00.0,5786.735549643599,28093.28,12687.9119,32.91,396.2366413466842,66202.54052693181,3.7238610255127405e-11,6.330563743371659e-11,3.1652818716858294e-11,2904.338079125226,35.89285473896341,2188.5887035953297,2882.39747051831,6325.76366263949,0.027999999999999997,33880.0155496436,3.7238610255127405e-11,0.0011135163877012539,0.0005823380245056039
2016-06-09T00:00:00.0,3.294838258146761e-7,27265.46,12060.1272,31.708,399.2206096020717,62028.981575504666,3.7223368205634994e-11,6.327972594957949e-11,3.1639862974789744e-11,1.6466221663463267e-7,2.034954905953208e-9,1.24082616216659e-7,1.6475832945409383e-7,3.615817264058593e-7,0.033,27265.46000032948,3.7223368205634994e-11,0.0011135163877025605,0.0005823380242767214
2016-06-09T01:00:00.0,6.402249431282084e-8,26272.41,10538.0647,32.08,367.51372312055423,49968.85495832835,3.716456903469789e-11,6.317976735898642e-11,3.158988367949321e-11,3.197716559189815e-8,3.951853153058121e-10,2.4096665567427566e-8,3.198214895356371e-8,7.018862518887703e-8,0.038,26272.41000006402,3.716456903469789e-11,0.0011135163877030007,0.0005823380237579923
2016-06-09T02:00:00.0,3.0692422927719165e-8,25242.85,8913.3958,34.471,335.43483663736004,39430.79084076065,3.708484359011723e-11,6.304423410319928e-11,3.152211705159964e-11,1.531411792569263e-8,1.8925737816576733e-10,1.1540084034498007e-8,1.5315260767923334e-8,3.361115912725131e-8,0.042,25242.850000030692,3.708484359011723e-11,0.001113516387703654,0.0005823380232282994
2016-06-09T03:00:00.0,3.3334286979753995e-8,24728.23,7659.03003,38.999,300.96495015397363,30517.395623143835,3.709696948979423e-11,6.306484813265019e-11,3.1532424066325096e-11,1.6634936828718466e-8,2.0558053329826566e-10,1.2535398371845466e-8,1.663628530290288e-8,3.651030439999754e-8,0.037000000000000005,24728.230000033334,3.709696948979423e-11,0.0011135163877044286,0.0005823380228755613
2016-06-09T04:00:00.0,5.6953051715871894e-8,24679.31,6817.38418,39.244,261.9670636706111,22858.3661755309,3.7155447334822846e-11,6.316426046919884e-11,3.158213023459942e-11,2.844297248115879e-8,3.515084855128355e-10,2.143344423858753e-8,2.8446914974243904e-8,6.243013425414543e-8,0.03,24679.31000005695,3.7155447334822846e-11,0.0011135163877042718,0.0005823380227011812
2016-06-09T05:00:00.0,8.285980669075787e-8,23627.75,5770.53463,34.968,222.72417718737344,16040.982577952784,3.7181281261448983e-11,6.320817814446327e-11,3.1604089072231635e-11,4.139412393782408e-8,5.115634740410353e-10,3.119289475859971e-8,4.1402474574789326e-8,9.08626488495574e-8,0.027999999999999997,23627.75000008286,3.7181281261448983e-11,0.0011135163877031334,0.0005823380225472664
2016-06-09T06:00:00.0,2.840828423000831e-7,23026.27,5770.44905,46.565,187.7572907042731,10270.448530412863,3.7220635818782875e-11,6.327508089193088e-11,3.163754044596544e-11,1.4301051152780093e-7,1.767375345627209e-9,1.0776678936751274e-7,1.4100905569139022e-7,3.0946112384538956e-7,0.025,23026.27000028408,3.7220635818782875e-11,0.0011135163877041775,0.0005823380225452835
2016-06-09T07:00:00.0,11361.1742396416,22518.84131,5631.011512,42.631,141.19340422244323,4500.000063168114,3.7239053471672585e-11,6.330639090184339e-11,3.1653195450921696e-11,6447.379062366191,79.67902972309784,4858.477422140112,4913.795177275345,10783.907249430156,0.022,33880.015549641605,3.7239053471672585e-11,0.0011135163877001625,0.0005821615865221764
2016-06-09T08:00:00.0,11965.254879724074,21914.76067,5759.317066,42.508,178.24254746193554,14511.373804899975,3.723819493693474e-11,6.330493139278905e-11,3.165246569639453e-11,7384.088376181997,91.25522037909454,5564.342706042349,4581.166503542015,10053.914110393747,0.018000000000000002,33880.01554972408,3.723819493693474e-11,0.00111351638769894,0.0005821615865384183
2016-06-09T09:00:00.0,12539.685549723938,21340.33,5717.96057,52.323,226.990881357417,24370.314137497662,3.723823166258956e-11,6.330499382640225e-11,3.165249691320112e-11,8173.849745067889,101.01537547109544,6159.474114091185,4365.835804655986,9581.345311539275,0.018000000000000002,33880.01554972394,3.723823166258956e-11,0.0011135163876993543,0.0005821615865323789
2016-06-09T10:00:00.0,12625.565549728699,21254.45,4885.82866,50.82,275.6843703449473,34393.17357528971,3.723821185655191e-11,6.330496015613825e-11,3.1652480078069124e-11,8587.21280521536,106.12386486458759,6470.967369791925,4038.3527445132754,8862.644832799182,0.017,33880.015549728705,3.723821185655191e-11,0.0011135163876988248,0.0005821615864267256
2016-06-09T11:00:00.0,12470.345549714544,21409.67,4894.5578399999995,54.31100000000001,330.98934872591457,44840.957700042396,3.7238207437808065e-11,6.33049526442737e-11,3.165247632213685e-11,8747.9029265852,108.10973118840458,6592.056779780766,3722.442623129281,8169.342542969058,0.019,33880.015549714546,3.7238207437808065e-11,0.0011135163876992871,0.0005821615864279004
2016-06-09T12:00:00.0,12129.275549375077,21750.74,5052.49765,56.011,384.78919343065513,54707.799764953816,3.7238241572116044e-11,6.330501067259727e-11,3.1652505336298634e-11,8683.544924737696,107.31437185052123,6543.559259178123,3445.730624637318,7562.065190355349,0.023,33880.01554937508,3.7238241572116044e-11,0.0011135163876999773,0.000582161586447173
2016-06-09T13:00:00.0,11175.735549465528,22704.28,5262.49299,58.998000000000005,436.0936787975723,63760.927146648886,3.723820147127432e-11,6.330494250116635e-11,3.1652471250583174e-11,8180.829047610965,101.10162820253825,6164.733426984039,2994.906501854498,6572.678097385107,0.026,33880.01554946553,3.723820147127432e-11,0.0011135163877014336,0.0005821615864737653
2016-06-09T14:00:00.0,10110.985549707058,23769.03,5475.7823100000005,58.148999999999994,478.19842051653353,71235.84626317961,3.7238226209242925e-11,6.330498455571298e-11,3.165249227785649e-11,7490.385211677347,92.56887490955995,5644.443592046338,2620.6003380296484,5751.218755277287,0.026,33880.01554970706,3.7238226209242925e-11,0.0011135163877032401,0.0005821615865019399
2016-06-09T15:00:00.0,8626.045549714361,25253.97,5525.8865,56.213,512.6194089425146,77155.72688266482,3.723815840889148e-11,6.330486929511552e-11,3.165243464755776e-11,6457.723408888626,79.8068688785212,4866.272492592756,2168.3221408256713,4758.64052325346,0.024,33880.015549714364,3.723815840889148e-11,0.0011135163877062707,0.0005821615865099784
2016-06-09T16:00:00.0,7568.305549710296,26311.71,5859.11102,50.322,536.2143913374554,81254.75398067263,3.7238163417985496e-11,6.330487781057534e-11,3.165243890528767e-11,5506.538690996735,68.05178597181683,4149.499144622977,2061.7668587134976,4524.792298453885,0.024,33880.0155497103,3.7238163417985496e-11,0.0011135163877111067,0.0005821615865576795
2016-06-09T17:00:00.0,6875.605549696407,27004.41,7022.1041,45.95399999999999,553.9452908256899,84069.93498591107,3.723817342279212e-11,6.33048948187466e-11,3.16524474093733e-11,4605.75090043293,56.91952642196559,3470.7028306076577,2269.854649263413,4981.465674545523,0.025,33880.01554969641,3.723817342279212e-11,0.0011135163877219877,0.0005821615867400939
2016-06-09T18:00:00.0,6423.615549695758,27456.4,8984.68507,41.281000000000006,564.9119307640749,85499.99997322584,3.7238037737067954e-11,6.330466415301552e-11,3.165233207650776e-11,3693.195162360747,45.64183434360471,2783.0386794880915,2730.420387334948,5992.2318995192645,0.025,33880.01554969576,3.7238037737067954e-11,0.001113516387757326,0.0005825784507029588
2016-06-09T19:00:00.0,6288.595549673924,27591.42,10035.412,38.865,569.273878624099,85290.58606481165,3.723806330199213e-11,6.330470761338662e-11,3.165235380669331e-11,3203.500148549048,39.59000720837258,2414.0248297788157,3085.0954011248136,6770.608350798432,0.026,33880.015549673924,3.723806330199213e-11,0.0011135163880091044,0.0005825784510989637
2016-06-09T20:00:00.0,6163.8655496458905,27716.15,10899.5786,38.233,569.9999993488912,84439.80782796735,3.723984063243559e-11,6.33077290751405e-11,3.165386453757025e-11,2983.325720403799,36.869012423553315,2248.1105136312995,3180.5398292420286,6980.072486595331,0.027000000000000003,33880.0155496459,3.723984063243559e-11,0.0011137979246660823,0.0005825784514003129
2016-06-09T21:00:00.0,6187.365549679723,27692.65,11212.5068,35.239000000000004,568.6371255704008,82768.41281077242,3.723985284922079e-11,6.330774984367534e-11,3.165387492183767e-11,2961.619578069312,36.60076010838563,2231.7536651454648,3225.7459716103476,7079.282736273422,0.026,33880.01554967973,3.723985284922079e-11,0.0011137979247989973,0.0005825784515090305
2016-06-09T22:00:00.0,6211.545549607637,27668.47,12073.4743,38.789,569.9999994767429,80866.94299476976,3.724257867896743e-11,6.331238375424463e-11,3.1656191877122316e-11,3064.6079232835245,37.87352712581678,2309.361410110779,3146.93762632405,6906.328460527696,0.027999999999999997,33880.01554960764,3.724257867896743e-11,0.0011141479549689978,0.0005825784518118034
2016-06-09T23:00:00.0,1.1612215447857787e-6,27274.22,11836.1203,37.392,569.0856407505463,78009.15914798669,3.7237522395406876e-11,6.330378807219169e-11,3.1651894036095845e-11,5.807791745680967e-7,7.177477958924959e-9,4.376510950563999e-7,5.803790664296099e-7,1.2737108072457752e-6,0.031,27274.22000116122,3.7237522395406876e-11,0.0011141479551699833,0.0005825784517301352
2016-06-10T00:00:00.0,1.1855733084290988e-7,26373.29,11528.0693,36.597,531.6947549057106,66173.0394322765,3.720232578037536e-11,6.324395382663812e-11,3.162197691331906e-11,5.925889526014721e-8,7.3234274441099e-10,4.465504539091402e-8,5.923519162893603e-8,1.2999866485742884e-7,0.036000000000000004,26373.290000118555,3.720232578037536e-11,0.0011141479551742622,0.0005825784516229518
2016-06-10T01:00:00.0,5.369064958389472e-8,25369.15,10881.3517,37.713,495.0988690544298,54644.9707150296,3.7154352920832484e-11,6.316239996541522e-11,3.158119998270761e-11,2.6816171176441514e-8,3.3140388979133456e-10,2.0207554255569178e-8,2.681131600748779e-8,5.884061802108544e-8,0.04,25369.15000005369,3.7154352920832484e-11,0.0011141479551764976,0.000582578451404959
2016-06-10T02:00:00.0,2.872263380852326e-8,24462.93,9228.65035,34.751,457.386983202748,43763.619597687095,3.707826212101184e-11,6.303304560572012e-11,3.151652280286006e-11,1.4330493721405256e-8,1.7710139641695904e-10,1.0798865635180428e-8,1.4329107041512286e-8,3.144692762479104e-8,0.043,24462.930000028722,3.707826212101184e-11,0.001114147955177181,0.0005825784508611407
2016-06-10T03:00:00.0,2.9917828143177203e-8,24285.74,7952.9305,33.883,422.63709735091163,34534.96983030779,3.708479259701102e-11,6.304414741491873e-11,3.152207370745936e-11,1.4928144380926144e-8,1.8448737825599136e-10,1.1249230381462887e-8,1.492663961483614e-8,3.27582838406622e-8,0.04,24285.740000029917,3.708479259701102e-11,0.0011141479551777936,0.0005825784504910654
2016-06-10T04:00:00.0,4.817618349862123e-8,24176.41,6805.06938,34.804,388.75521149908377,26582.03991293025,3.7144324503284346e-11,6.314535165558338e-11,3.157267582779169e-11,2.405847315147503e-8,2.9732326559146136e-10,1.8129467414113498e-8,2.4054564995490618e-8,5.279060043780586e-8,0.032,24176.410000048174,3.7144324503284346e-11,0.001114147955178466,0.0005825784502373253
2016-06-10T05:00:00.0,7.238117752184866e-8,23236.55,6226.36106,38.135,353.9523256473656,19776.971115579625,3.717698633410484e-11,6.320087676797822e-11,3.160043838398911e-11,3.61634031604467e-8,4.4692034506376676e-10,2.7251240552668703e-8,3.615457348463398e-8,7.934550648429525e-8,0.029,23236.55000007238,3.717698633410484e-11,0.0011141479551793195,0.000582578450149854
2016-06-10T06:00:00.0,1.4934790273413683e-7,22625.37,5667.127289999999,35.601,315.81843979579935,13550.61063826467,3.720973488237529e-11,6.325654930003799e-11,3.1628274650018995e-11,7.480268601987698e-8,9.244385020783833e-10,5.636820134624288e-8,7.448196016495982e-8,1.6345950964526142e-7,0.026,22625.370000149345,3.720973488237529e-11,0.001114147955178972,0.0005825784500709481
2016-06-10T07:00:00.0,9803.213648542744,22025.77547,5569.053177000001,36.69,280.21855394471186,7883.483931062948,3.7242662487143075e-11,6.331252622814322e-11,3.165626311407161e-11,5275.830247488953,65.20060803582004,3975.6468314524413,4527.383401053727,9935.880702834847,0.023,31828.989118542744,3.7242662487143075e-11,0.0011141479551772648,0.0005825784500530232
2016-06-10T08:00:00.0,12333.266289697005,21546.74926,5249.414324,37.885,308.73027612851786,16225.958870928685,3.7242248039279315e-11,6.331182166677483e-11,3.1655910833387415e-11,6865.346548186025,84.84442226536676,5173.440382034558,5467.9197415109165,11999.999432715,0.02,33880.01554969701,3.7242248039279315e-11,0.0011141479551768248,0.0005825784500103042
2016-06-10T09:00:00.0,12825.105549703425,21054.91,5013.61107,61.659,355.690812541873,28149.984944256692,3.724213333406233e-11,6.331162666790596e-11,3.165581333395298e-11,7357.185602005275,90.92274621827264,5544.069891358087,5467.919947698087,11999.999885217238,0.02,33880.01554970343,3.724213333406233e-11,0.0011141479551795975,0.0005825784499808512
2016-06-10T10:00:00.0,12936.045549713108,20943.97,4942.6134,53.043,384.955672908132,40680.44423341047,3.724210712329834e-11,6.331158210960718e-11,3.165579105480359e-11,7468.125674678793,92.29378354406496,5627.669728296643,5467.91987503425,11999.999725747817,0.019,33880.015549713105,3.724210712329834e-11,0.0011141479551792625,0.0005825784499722423
2016-06-10T11:00:00.0,12829.745549696141,21050.27,4783.560170000001,53.397,424.20757060018076,53365.50087003338,3.724323392039468e-11,6.331349766467096e-11,3.165674883233548e-11,7361.825558420998,90.98008846875707,5547.566370046163,5467.919991275078,11999.999980852122,0.02,33880.015549696145,3.724323392039468e-11,0.0011141479551801342,0.0005825784499537081
2016-06-10T12:00:00.0,1.5539435319518973e-5,21438.35,4718.525439999999,59.772,461.79177321692475,66129.50763351012,3.724068148992147e-11,6.33091585328665e-11,3.165457926643325e-11,1.1103032522101992e-5,1.372152699240254e-7,8.366784751464963e-6,4.436339488258447e-6,9.7360740206699e-6,0.024,21438.350015539432,3.724068148992147e-11,0.001114147955184846,0.0005825784499491385
2016-06-10T13:00:00.0,1.238740016139441e-6,22299.85,4669.69671,66.16,402.02088750212613,61410.98279419143,3.723746838630922e-11,6.330369625672568e-11,3.165184812836284e-11,6.271085148821018e-7,7.750032612253556e-9,4.725629641618022e-7,6.115681975610825e-7,1.3421590606177468e-6,0.027000000000000003,22299.850001238738,3.723746838630922e-11,0.0011141479551861344,0.0005825784499438612
2016-06-10T14:00:00.0,10055.065549707379,23824.95,4994.0856,56.979,335.862001657863,56741.286668584595,3.7243006566929477e-11,6.331311116378011e-11,3.1656555581890056e-11,5276.200015352071,65.20517776008646,3975.925473176003,4778.865534355245,10487.788119113471,0.026,33880.01554970738,3.7243006566929477e-11,0.0011141479551832465,0.0005825784499803692
2016-06-10T15:00:00.0,8538.955549722641,25341.06,6178.1990399999995,47.032,344.08929356593535,66210.9152434525,3.7242042343959446e-11,6.331147198473106e-11,3.165573599236553e-11,4717.078805079345,58.295356714791026,3554.594921633599,3821.876744643232,8387.562534879586,0.023,33880.015549722644,3.7242042343959446e-11,0.001114147955182716,0.0005825784501372359
2016-06-10T16:00:00.0,7497.275549712083,26382.74,7555.12262,40.884,355.3537644287114,71974.87424254415,3.724205312598747e-11,6.331149031417869e-11,3.1655745157089343e-11,4345.4391530200965,53.70250020732161,3274.5426955683906,3151.8363966919237,6917.079394048026,0.024,33880.01554971209,3.724205312598747e-11,0.00111414795518238,0.00058257845038061
2016-06-10T17:00:00.0,6795.335549679181,27084.68,9417.78008,38.46,368.17337878401963,74611.37429473901,3.724205202832889e-11,6.331148844815911e-11,3.1655744224079553e-11,4093.9360606548353,50.59433452043113,3085.020397587264,2701.3994890242825,5928.5420906471545,0.026,33880.015549679185,3.724205202832889e-11,0.0011141479551824817,0.0005825784509156514
2016-06-10T18:00:00.0,6446.865549707991,27433.15,11067.3355,36.613,380.30882745244026,74207.15728555189,3.724204265389046e-11,6.331147251161378e-11,3.165573625580689e-11,3969.434520425122,49.05569970020792,2991.2012012321898,2477.431029282805,5437.016699475058,0.024,33880.01554970799,3.724204265389046e-11,0.0011141479551826756,0.0005825784514626873
2016-06-10T19:00:00.0,6568.915549715727,27311.1,11413.6457,36.984,392.7526413006329,71568.04026883759,3.724209117847867e-11,6.331155500341373e-11,3.165577750170687e-11,4030.459573278888,49.80986925548831,3037.1871497248967,2538.455976436776,5570.943195445674,0.023,33880.015549715725,3.724209117847867e-11,0.0011141479551832437,0.0005825784515802841
2016-06-10T20:00:00.0,6555.3955496990475,27324.62,10947.537,35.906,405.5796247041086,68762.5254965866,3.7242072501380774e-11,6.331152325234731e-11,3.1655761626173655e-11,3973.9658850538967,49.111699934326275,2994.615849654041,2581.429664645087,5665.254059265872,0.025,33880.01554969905,3.7242072501380774e-11,0.0011141479551837106,0.0005825784514235168
2016-06-10T21:00:00.0,6640.1155497137715,27239.9,11200.611,33.996,418.78643878642174,66474.85898808496,3.7242070666549296e-11,6.33115201331338e-11,3.16557600665669e-11,3916.8588896146434,48.4059511419897,2951.582386706689,2723.2566600990654,5976.510249087182,0.024,33880.015549713775,3.7242070666549296e-11,0.0011141479551841319,0.0005825784515085193
2016-06-10T22:00:00.0,6845.785549682636,27034.23,11395.1341,33.679,433.19750407639873,64202.34120645728,3.7242056210351225e-11,6.331149555759708e-11,3.165574777879854e-11,3870.493452381745,47.83295038995252,2916.6433164605196,2975.2920973008277,6529.631956504471,0.027000000000000003,33880.01554968264,3.7242056210351225e-11,0.0011141479551849717,0.0005825784515750857
2016-06-10T23:00:00.0,7352.415549672134,26527.6,11257.5577,32.284,447.35256861433913,62253.48296200072,3.7242709454575456e-11,6.331260607277828e-11,3.165630303638914e-11,3924.8748914691832,48.50501577644813,2957.6229131980567,3427.5406582028877,7522.145148143106,0.027999999999999997,33880.015549672135,3.7242709454575456e-11,0.0011141479551857352,0.0005825784515286493
2016-06-11T00:00:00.0,1.9009485474786755e-7,25617.9,10054.442,30.896,463.57469853877416,61475.693905920336,3.7216693671848074e-11,6.326837924214172e-11,3.163418962107086e-11,9.519872906123492e-8,1.1765001389087633e-9,7.173781334809532e-8,9.483285730739049e-8,2.0812197100335885e-7,0.033,25617.900000190093,3.7216693671848074e-11,0.0011141479551880385,0.0005825784511273317
2016-06-11T01:00:00.0,6.230563068243955e-8,24449.3,9571.98377,32.900999999999996,432.67981268793847,51421.25248877865,3.7166470665867537e-11,6.318300013197481e-11,3.159150006598741e-11,3.1124494437869394e-8,3.846476984589206e-10,2.345412795481223e-8,3.111795324443818e-8,6.829204504331779e-8,0.036000000000000004,24449.300000062303,3.7166470665867537e-11,0.0011141479551893404,0.0005825784509694865
2016-06-11T02:00:00.0,3.906738004024826e-8,23768.71,8690.43966,36.198,399.77992683630833,41849.26930144885,3.712156928706162e-11,6.310666778800474e-11,3.155333389400237e-11,1.9503421031996138e-8,2.410302929420421e-10,1.4696969081831836e-8,1.9500852340464122e-8,4.279693705935154e-8,0.036000000000000004,23768.710000039064,3.712156928706162e-11,0.001114147955190535,0.0005825784506990095
2016-06-11T03:00:00.0,3.3973112214017226e-8,23535.24,7187.67582,35.201,363.5830409845355,33158.830224084784,3.7103532500155084e-11,6.307600525026364e-11,3.153800262513182e-11,1.6955988877816698e-8,2.095482100108198e-10,1.2777329878708523e-8,1.6954047330950267e-8,3.72076709189972e-8,0.037000000000000005,23535.240000033973,3.7103532500155084e-11,0.0011141479551906965,0.0005825784502985064
2016-06-11T04:00:00.0,4.420434043353671e-8,23577.41,6120.7152399999995,36.526,328.3831551327313,25971.154986713227,3.7135553660653825e-11,6.31304412231115e-11,3.156522061155575e-11,2.2072249950157965e-8,2.7277680477946636e-10,1.6632731998747948e-8,2.206896004215563e-8,4.843295448833698e-8,0.033,23577.4100000442,3.7135553660653825e-11,0.0011141479551910734,0.000582578450135218
2016-06-11T05:00:00.0,6.853172197870336e-8,22703.69,5380.87493,37.295,291.85826928099107,19850.44032935674,3.717333343190198e-11,6.319466683423337e-11,3.1597333417116685e-11,3.423822143659788e-8,4.231282567883462e-10,2.5800503462704034e-8,3.4230305875271256e-8,7.512247262272583e-8,0.029,22703.690000068527,3.717333343190198e-11,0.001114147955191162,0.0005825784500346894
2016-06-11T06:00:00.0,1.7244770743814932e-7,22101.02,4857.16434,40.529,254.5643834293996,14469.565982036116,3.721474469339327e-11,6.326506597876856e-11,3.163253298938428e-11,8.621730956885896e-8,1.0655045259990428e-9,6.496978817067333e-8,8.616713280331159e-8,1.8910400913688185e-7,0.025,22101.020000172444,3.721474469339327e-11,0.0011141479551914323,0.0005825784499694951
2016-06-11T07:00:00.0,1.9384598316155554e-7,21482.7004,5112.402785,54.871,214.03649757845147,9612.402224868638,3.7217181304019186e-11,6.326920821683262e-11,3.163460410841631e-11,9.741697230065917e-8,1.2039139868146253e-9,7.340938943991617e-8,9.636574165267953e-8,2.1148606779765513e-7,0.026,21482.700400193848,3.7217181304019186e-11,0.0011141479551927324,0.0005825784499977534
2016-06-11T08:00:00.0,7245.696210940854,21221.87401,4876.462938000001,57.629,159.16661172764125,4500.000022731983,3.7242364734269224e-11,6.331202004825768e-11,3.165601002412884e-11,4397.726904323114,54.348691047029746,3313.9445760383987,2847.9693066176765,6250.206967075619,0.024,28467.570220940852,3.7242364734269224e-11,0.0011141479551902414,0.0005820876194389657
2016-06-11T09:00:00.0,12848.925544190832,21031.09,4639.73375,63.93600000000001,155.88741692265864,9187.68920993362,3.724345947058553e-11,6.33138810999954e-11,3.16569405499977e-11,7457.634533752292,92.16413025059083,5619.764039670172,5391.291010438476,11831.828579288233,0.024,33880.015544190835,3.724345947058553e-11,0.0011141479551887,0.0005820876194073184
2016-06-11T10:00:00.0,3133.8730674627122,20864.41,4414.15043,60.177,184.116661321237,21999.548660979643,3.724170646109262e-11,6.331090098385745e-11,3.1655450491928725e-11,2341.8153276344487,28.94099622368278,1764.6948916879744,792.0577398282005,1738.264802326736,0.024,23998.28306746271,3.724170646109262e-11,0.001114147955189419,0.0005820876193838786
2016-06-11T11:00:00.0,2.0454485970275916e-6,20805.57,4246.8611,61.455,152.88177169290626,21088.358507081975,3.723965862854041e-11,6.330741966851869e-11,3.1653709834259344e-11,1.113678473753075e-6,1.3763239194374134e-8,8.392219020959836e-7,9.317068158548481e-7,2.0447412892394505e-6,0.024,20805.57000204545,3.723965862854041e-11,0.0011141479551896975,0.000582087619365641
2016-06-11T12:00:00.0,3.2605462503919336e-7,20725.27,4250.84256,61.428999999999995,91.42788585465658,16841.49799205356,3.7226863136578313e-11,6.328566733218313e-11,3.1642833666091564e-11,1.643135174580906e-7,2.030645556094396e-9,1.238198509813656e-7,1.6167782191377058e-7,3.548211866606035e-7,0.025,20725.270000326054,3.7226863136578313e-11,0.0011141479551870983,0.0005820876193651414
2016-06-11T13:00:00.0,11363.922918463211,20546.23,4218.990720000001,72.866,30.000000004673993,12590.65601461982,3.699845373714204e-11,6.289737135314147e-11,3.1448685676570735e-11,5896.00291886351,72.86492499902509,4442.983231647871,5467.919999599639,11999.999999121359,0.024,31910.15291846321,3.699845373714204e-11,0.0010749981691511425,0.0005820876193581257
2016-06-11T14:00:00.0,12913.985549721538,20966.03,4583.60874,61.966,30.00000000189968,24814.649107476664,3.6410272459025116e-11,6.18974631803427e-11,3.094873159017135e-11,7446.065549829748,92.02115658564672,5611.046133271141,5467.9199998917275,11999.999999762384,0.021,33880.01554972154,3.6410272459025116e-11,0.0009786732116229921,0.0005820876193967871
2016-06-11T15:00:00.0,12158.705549725393,21721.31,5811.27078,49.83,60.05613526078988,37842.087082597805,3.640991923180303e-11,6.189686269406515e-11,3.0948431347032575e-11,6690.785549835473,82.687134654149,5041.898454521281,5467.919999889858,11999.999999758282,0.019,33880.015549725395,3.640991923180303e-11,0.0009786732116164568,0.0005820876195501666
2016-06-11T16:00:00.0,11406.295549726723,22473.72,7594.243009999999,45.299,92.9142485881813,49072.71533896499,3.64098638632785e-11,6.189676856757345e-11,3.0948384283786725e-11,5938.375549837102,73.38858121500562,4474.913488719854,5467.919999889559,11999.999999757625,0.018000000000000002,33880.015549726726,3.64098638632785e-11,0.0009786732116137122,0.0005820876198558072
2016-06-11T17:00:00.0,11018.505549713496,22861.51,9922.75457,36.215,121.00480847643045,57953.38639953009,3.6409896913506194e-11,6.189682475296053e-11,3.0948412376480265e-11,5550.585549823697,68.59613289786752,4182.691030357775,5467.919999889738,11999.999999758018,0.02,33880.0155497135,3.6409896913506194e-11,0.0009786732116109638,0.0005820876205468047
2016-06-11T18:00:00.0,10779.285549702528,23100.73,11400.4212,32.333,153.38692004756172,64213.323441733504,3.6409940088144254e-11,6.189689814984524e-11,3.094844907492262e-11,5311.365549812496,65.63976608479905,4002.4247612682343,5467.91999988997,11999.999999758527,0.021,33880.01554970253,3.6409940088144254e-11,0.000978673211609284,0.0005820876210446847
2016-06-11T19:00:00.0,10406.465549702369,23473.55,12390.6573,30.885,186.69466480560527,68815.32758484788,3.640990200196971e-11,6.18968334033485e-11,3.094841670167425e-11,4938.545549812541,61.032322412880106,3721.483073956104,5467.919999889766,11999.999999758078,0.021,33880.01554970237,3.640990200196971e-11,0.0009786732116084276,0.000582087621397929
2016-06-11T20:00:00.0,10148.905549690653,23731.11,13490.9073,29.927,216.84296589170327,72146.15394064969,3.6409899510668055e-11,6.189682916813569e-11,3.0948414584067845e-11,4680.985549800838,57.849303282486076,3527.3965416150045,5467.919999889753,11999.999999758049,0.022,33880.01554969066,3.6409899510668055e-11,0.0009786732116078445,0.000582087621819268
2016-06-11T21:00:00.0,10022.87554969173,23857.14,14528.9234,29.954,244.7662478474475,74182.64376411035,3.640989819822352e-11,6.189682693697998e-11,3.094841346848999e-11,4554.955549801921,56.29177920661294,3432.4255613788373,5467.919999889746,11999.999999758033,0.022,33880.015549691736,3.640989819822352e-11,0.0009786732116076075,0.0005820876222058243
2016-06-11T22:00:00.0,10031.465549675824,23848.55,15107.1596,28.581,271.10500572731826,75086.14650733487,3.6409911753609554e-11,6.189684998113624e-11,3.094842499056812e-11,4563.545549785945,56.397937516435846,3438.898629050966,5467.919999889818,11999.999999758193,0.023,33880.01554967583,3.6409911753609554e-11,0.0009786732116071235,0.0005820876222993137
2016-06-11T23:00:00.0,10097.025549661454,23782.99,15417.03,27.663,298.9229219169421,75417.88611823165,3.640991772307571e-11,6.18968601292287e-11,3.094843006461435e-11,4629.1055497715415,57.20815157969608,3488.301925591224,5467.91999988985,11999.999999758264,0.024,33880.01554966146,3.640991772307571e-11,0.0009786732116068536,0.0005820876223511996
2016-06-12T00:00:00.0,10175.13554935226,23704.88,15167.3378,28.011,328.46905216994804,75489.15862566876,3.6410651889705665e-11,6.189810821249963e-11,3.0949054106249815e-11,4707.215549462902,58.17346305384338,3547.162381331913,5467.919999889296,11999.999999757047,0.027000000000000003,33880.01554935226,3.6410651889705665e-11,0.0009786732116070613,0.0005820876223113697
2016-06-12T01:00:00.0,3.7169229868277165e-7,23243.11,14082.8008,28.687,358.63249389699916,75868.98378884535,3.6380925774758796e-11,6.184757381708995e-11,3.0923786908544976e-11,7.964393327641666e-8,9.84268377182566e-10,6.001636446235158e-8,2.919865178325379e-7,6.407990998387787e-7,0.033,23243.110000371693,3.6380925774758796e-11,0.0009786732116091154,0.0005820876220661047
2016-06-12T02:00:00.0,4.260719546491711e-8,22898.86,12633.3471,28.165,329.9464725712618,61786.18357163379,3.6293144270816015e-11,6.169834526038723e-11,3.0849172630193614e-11,1.9237204672361113e-8,2.377402954055316e-10,1.449635947594705e-8,2.3308292447295616e-8,5.115281667755698e-8,0.037000000000000005,22898.86000004261,3.6293144270816015e-11,0.0009786732116091339,0.0005820876214966414
