Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-06-12T03:00:00.0,2.843056408056631e-8,22897.46,11189.03,26.211,301.7824512447627,49152.83705378706,3.6240938379746316e-11,6.160959524556874e-11,3.080479762278437e-11,1.3274846759995506e-8,1.6405533152739195e-10,1.000337387362146e-8,1.5094107725325235e-8,3.312581250345704e-8,0.040999999999999995,22897.46000002843,3.6240938379746316e-11,0.0009786732116086004,0.0005820876209809917
2016-06-12T04:00:00.0,3.907507551859836e-8,22943.16,9746.53233,29.781,275.5724299181778,37963.80763591781,3.6283696163518806e-11,6.168228347798197e-11,3.0841141738990984e-11,1.7792624200036093e-8,2.1988765027975411e-10,1.3407783553643542e-8,2.1220769035084288e-8,4.657149856270967e-8,0.035,22943.160000039075,3.6283696163518806e-11,0.0009786732116094207,0.0005820876204970569
2016-06-12T05:00:00.0,6.449407113315723e-8,22632.3,8756.324,29.27,245.7924085915766,28217.275888065407,3.632845145113576e-11,6.175836746693079e-11,3.087918373346539e-11,2.760116691703329e-8,3.411051495345708e-10,2.079909448381529e-8,3.683114584865701e-8,8.08303249103652e-8,0.03,22632.300000064493,3.632845145113576e-11,0.0009786732116090144,0.0005820876201878836
2016-06-12T06:00:00.0,1.75181757249371e-7,22036.24,7762.724509999999,29.753,216.52338726517127,19460.95247025466,3.6370421846075425e-11,6.182971713832822e-11,3.091485856916411e-11,5.6995965985605825e-8,7.04376650408557e-10,4.294979575661932e-8,1.1812396154662685e-7,2.592370661164615e-7,0.026,22036.240000175185,3.6370421846075425e-11,0.0009786732116086672,0.0005820876199081965
2016-06-12T07:00:00.0,2.9191343586498734e-7,21699.4143,7198.229125,30.98,186.77136593909063,11698.228542644465,3.6378656699486636e-11,6.184371638912728e-11,3.092185819456364e-11,7.202536925405626e-8,8.901154224217217e-10,5.427533063547083e-8,2.1982622289454192e-7,4.824347603356492e-7,0.025,21699.41430029191,3.6378656699486636e-11,0.000978673211608259,0.0005820876197660516
2016-06-12T08:00:00.0,3763.4416509347548,21400.82919,6324.129575999999,33.37,155.79234461328485,4500.000000268797,3.64087369515404e-11,6.189485281761868e-11,3.094742640880934e-11,3.004577340927209e-7,3.713164759467777e-9,2.26412485333401e-7,3763.441650634235,8259.319779296482,0.023,25164.270840934754,3.64087369515404e-11,0.0009786732116077446,0.0005405802169846456
2016-06-12T09:00:00.0,1783.0127242308588,21033.04,5848.224520000001,34.925,122.42332329024019,6435.190744371908,3.6407118089424206e-11,6.189210075202115e-11,3.0946050376010575e-11,2.611249682584114e-7,3.227076290387844e-9,1.9677294453584413e-7,1783.012723969672,3913.0332352404685,0.024,22816.052724230856,3.6407118089424206e-11,0.0009786732116064685,0.0005405802168725047
2016-06-12T10:00:00.0,7836.149037778935,20972.2,5759.8078399999995,35.397,87.49930196670564,4500.000000389366,3.64211640212409e-11,6.191597883610953e-11,3.0957989418054766e-11,3196.737527674597,39.50643230693602,2408.9287992034156,4639.411510104276,10181.739696493605,0.023,28808.34903777894,3.64211640212409e-11,0.0009786732116026614,0.0005119263795482966
2016-06-12T11:00:00.0,6299.69321696931,20848.69,5427.20131,36.364,91.60971294688613,11330.861168012765,3.6420947634882154e-11,6.191561097929966e-11,3.095780548964983e-11,2725.67839738236,33.68491412399286,2053.9581782922473,3574.0148195868883,7843.600095656604,0.023,27148.38321696931,3.6420947634882154e-11,0.0009786732116003848,0.0005119263794524021
2016-06-12T12:00:00.0,3.51236110948646e-7,20821.83,5153.80553,53.00899999999999,88.93160574412184,15801.218643887996,3.640625106676306e-11,6.18906268134972e-11,3.09453134067486e-11,1.7682647465983607e-7,2.185285182391755e-9,1.3324909648730214e-7,1.7434774566199645e-7,3.826268394460704e-7,0.024,20821.830000351238,3.640625106676306e-11,0.0009786732116008462,0.000511926379378263
2016-06-12T13:00:00.0,13221.195549667984,20658.82,4959.88656,46.131,35.9235844195517,10647.413626330253,3.642187706925079e-11,6.191719101772634e-11,3.095859550886317e-11,7753.275554397434,95.81776833259093,5842.546849548227,5467.919995270488,11999.999989620523,0.022,33880.01554966799,3.642187706925079e-11,0.0009786732115665837,0.0005119263793227769
2016-06-12T14:00:00.0,12645.96554971539,21234.05,5432.56478,51.995,85.61133142538561,23530.07441742539,3.642058623787603e-11,6.191499660438924e-11,3.095749830219462e-11,7178.045647474075,88.70887021941871,5409.07745240358,5467.919902241253,11999.999785456816,0.02,33880.01554971539,3.642058623787603e-11,0.0009786732115646137,0.0005119263794483519
2016-06-12T15:00:00.0,12172.695549727985,21707.32,6463.43515,39.588,122.3261803180566,35506.58738721217,3.6420592522780455e-11,6.191500728872677e-11,3.0957503644363385e-11,6704.775626396996,82.86002905284826,5052.4407959053815,5467.919923330926,11999.99983174061,0.016,33880.015549727985,3.6420592522780455e-11,0.0009786732115617035,0.000511926379756099
2016-06-12T16:00:00.0,11760.325549725454,22119.69,8608.69899,36.045,165.59918804414167,46095.593376784534,3.642060508245647e-11,6.191502864017599e-11,3.0957514320087996e-11,6292.405603399308,77.76381196967142,4741.695851809232,5467.919946326083,11999.999882206212,0.016,33880.01554972545,3.642060508245647e-11,0.0009786732115604105,0.0005119263808082141
2016-06-12T17:00:00.0,11326.845549718688,22553.17,9964.78924,31.866999999999997,207.31897868706218,54228.59063272636,3.642058176383935e-11,6.19149889985269e-11,3.095749449926345e-11,5858.925670936395,72.40671103160389,4415.0433555856025,5467.919878782231,11999.999733973205,0.017,33880.015549718686,3.642058176383935e-11,0.0009786732115592608,0.000511926381716662
2016-06-12T18:00:00.0,11024.415549700614,22855.6,11414.023,31.899,247.85966839187404,60678.84499421154,3.6420581900525775e-11,6.191498923089382e-11,3.095749461544691e-11,5556.495669899289,68.66917228776767,4187.14465169315,5467.919879801264,11999.999736209595,0.019,33880.01554970062,3.6420581900525775e-11,0.0009786732115591263,0.0005119263827614814
2016-06-12T19:00:00.0,10852.175549711395,23027.84,12515.9072,29.373,284.6308193529299,65451.96689404067,3.6420586386590754e-11,6.191499685720428e-11,3.095749842860214e-11,5384.255646613061,66.54056812130288,4057.3517147135904,5467.919903098273,11999.999787337647,0.018000000000000002,33880.015549711396,3.6420586386590754e-11,0.0009786732115585422,0.0005119263836058647
2016-06-12T20:00:00.0,10780.935549701688,23099.08,13590.6595,28.745,321.79936614750414,68993.41170801828,3.6420613781913994e-11,6.191504342925379e-11,3.0957521714626896e-11,5313.015594164911,65.66015792646506,4003.668166247869,5467.919955536716,11999.99990242004,0.019,33880.01554970169,3.6420613781913994e-11,0.0009786732115585248,0.0005119263844916873
2016-06-12T21:00:00.0,10631.615549704165,23248.4,14674.8935,28.66,358.7155027472347,71406.4207886126,3.642059546018189e-11,6.191501228230922e-11,3.095750614115461e-11,5163.695619369217,63.81480796411433,3891.1468270801415,5467.919930334887,11999.999847111634,0.019,33880.01554970417,3.642059546018189e-11,0.0009786732115588744,0.0005119263852816504
2016-06-12T22:00:00.0,10524.00554968028,23356.01,14673.4512,28.416,393.8712893845737,72622.67447473075,3.6420583125682264e-11,6.191499131365985e-11,3.095749565682992e-11,5056.085663960635,62.48492542540179,3810.0564283781578,5467.919885719582,11999.999749198048,0.021,33880.01554968028,3.6420583125682264e-11,0.000978673211559391,0.0005119263852819697
2016-06-12T23:00:00.0,10533.085549637544,23346.93,13954.5925,28.92,427.94119348321254,73759.27996423337,3.642059638676042e-11,6.191501385749271e-11,3.0957506928746356e-11,5065.165626021103,62.59713886281601,3816.8987111473175,5467.9199236163795,11999.99983236707,0.023,33880.015549637545,3.642059638676042e-11,0.0009786732115603441,0.0005119263848074512
2016-06-13T00:00:00.0,10559.305547938899,23320.71,13113.4234,27.968000000000004,461.61931101925484,75621.58651967414,3.6421392744489284e-11,6.191636766563178e-11,3.095818383281589e-11,5115.464867298229,63.21875498031145,3854.8021329458197,5443.840680640607,11947.155073169923,0.026,33880.0155479389,3.6421392744489284e-11,0.000978673211561342,0.0005119263840948162
2016-06-13T01:00:00.0,4.6151054010331415e-7,22915.76,12078.8841,29.061,496.8710446728029,78310.12083771624,3.6410003499959635e-11,6.189700594993138e-11,3.094850297496569e-11,2.296718186693434e-7,2.8383669533456026e-9,1.73071155691805e-7,2.317768244280208e-7,5.086617750691762e-7,0.029,22915.76000046151,3.6410003499959635e-11,0.0009786732115654628,0.0005119263832715153
2016-06-13T02:00:00.0,4.1088388477705805e-8,22683.14,11235.7521,29.66,467.8110233488856,66231.23725032437,3.63109857153976e-11,6.172867571617592e-11,3.086433785808796e-11,2.0509708076414633e-8,2.5346635022153513e-10,1.5455265257410676e-8,2.0516951725574996e-8,4.5026887867214576e-8,0.036000000000000004,22683.14000004109,3.63109857153976e-11,0.000978673211566981,0.0005119263826402144
2016-06-13T03:00:00.0,2.288235779735706e-8,22815.88,9921.30547,29.969,438.15200202238395,54995.48566231123,3.6224023865106735e-11,6.158084057068145e-11,3.079042028534072e-11,1.1409267869030422e-8,1.4099983650125694e-10,8.597551006174203e-9,1.1411509087755957e-8,2.504391232005433e-8,0.044,22815.880000022884,3.6224023865106735e-11,0.0009786732115679934,0.0005119263816950637
2016-06-13T04:00:00.0,3.375394518608039e-8,22944.96,8425.435159999999,32.029,408.1839806957592,45074.18070427125,3.6287215182247243e-11,6.168826580982031e-11,3.0844132904910155e-11,1.6843685863140212e-8,2.0816032895747329e-10,1.2692702985211785e-8,1.684857105713036e-8,3.6976190706075495e-8,0.036000000000000004,22944.960000033752,3.6287215182247243e-11,0.0009786732115690973,0.0005119263807040762
2016-06-13T05:00:00.0,6.977813629221605e-8,22513.64,7851.63188,33.403,376.15595936916293,36648.7460562473,3.635600702334105e-11,6.180521193967979e-11,3.090260596983989e-11,3.484770728545882e-8,4.306605021546324e-10,2.6259786716745876e-8,3.486862379481755e-8,7.652333712596575e-8,0.027999999999999997,22513.64000006978,3.635600702334105e-11,0.0009786732115697916,0.0005119263803643402
2016-06-13T06:00:00.0,3.6800044368391577e-7,22010.04,7220.979109999999,35.117,342.7539380428593,28797.114688276466,3.640737369244469e-11,6.189253527715597e-11,3.094626763857798e-11,1.8545249404842514e-7,2.291888632973295e-9,1.3974930688861553e-7,1.8248605710021348e-7,4.004873306856285e-7,0.023,22010.040000368,3.640737369244469e-11,0.0009786732115703348,0.0005119263800205253
2016-06-13T07:00:00.0,12480.3382970772,21399.67725,6447.67125,32.785,307.63791671832325,21576.136090743083,3.642163577066422e-11,6.191678081012917e-11,3.0958390405064585e-11,7012.418306651371,86.66198796157197,5284.267558632437,5467.919990425768,11999.999978988211,0.022,33880.01554707721,3.642163577066422e-11,0.0009786732115673118,0.0005119263797583138
2016-06-13T08:00:00.0,12740.616169681532,21139.399380000003,6148.583284,35.336999999999996,361.5158833531321,32412.732890290117,3.6420571598950536e-11,6.191497171821591e-11,3.0957485859107953e-11,7272.696454575254,89.878598941645,5480.402374490548,5467.919715106216,11999.999374766747,0.02,33880.01554968154,3.6420571598950536e-11,0.0009786732115680088,0.0005119263796643331
2016-06-13T09:00:00.0,13197.925549662112,20682.09,5880.7384,44.86,416.0584609679503,43744.5518674738,3.6420668506335e-11,6.19151364607695e-11,3.095756823038475e-11,7730.005571047511,95.53018950760494,5825.0115553417645,5467.91997861454,11999.999953067067,0.021,33880.015549662116,3.6420668506335e-11,0.0009786732115700022,0.0005119263795835049
2016-06-13T10:00:00.0,13218.505549696027,20661.51,5539.01843,38.168,466.7296291488039,55688.82548780901,3.6420659371249245e-11,6.191512093112372e-11,3.095756046556186e-11,7750.5855731223455,95.78452457634533,5840.519791240568,5467.919976573618,11999.999948588022,0.019,33880.01554969603,3.6420659371249245e-11,0.000978673211570304,0.0005119263794850559
2016-06-13T11:00:00.0,12865.575549690035,21014.44,5240.46292,45.771,524.3471323983903,67990.32730956399,3.642101433887418e-11,6.191572437608611e-11,3.0957862188043055e-11,7397.655573373458,91.42288868241913,5574.566383074337,5467.919976316514,11999.999948023777,0.019,33880.01554969003,3.642101433887418e-11,0.0009786732115752842,0.0005119263794036683
2016-06-13T12:00:00.0,7494.0772371309,21313.96,5000.9282299999995,53.773,569.9999997540517,80324.43123258847,3.642527369117308e-11,6.192296527499423e-11,3.0961482637497117e-11,4351.064544542579,53.772020819339026,3278.7817572767694,3143.0126925882596,6897.714727183118,0.022,28808.037237130902,3.642527369117308e-11,0.0009794175253392489,0.0005119263793447826
2016-06-13T13:00:00.0,2.419906405859251e-7,22335.58,5014.659720000001,65.218,569.9999999909469,85499.99999897474,3.6525959890104935e-11,6.209413181317839e-11,3.104706590658919e-11,1.2151014767492198e-7,1.5016661149584848e-9,9.15650070096637e-8,1.204183987791899e-7,2.6427248119033907e-7,0.027000000000000003,22335.58000024199,3.6525959890104935e-11,0.0009996302270681265,0.000522808331903478
2016-06-13T14:00:00.0,1.5690128231694758e-6,23558.02,5398.86571,59.117,504.7829996227068,80485.3408021389,3.654172072857985e-11,6.212092523858574e-11,3.106046261929287e-11,7.647778319147863e-7,9.451399554959744e-9,5.763048509121794e-7,8.041728703294509e-7,1.7648528954252094e-6,0.027999999999999997,23558.020001569013,3.654172072857985e-11,0.0009996302270698885,0.000522808331996904
2016-06-13T15:00:00.0,8832.915549522395,25047.1,6255.65043,45.152,445.66699926241637,75086.47561728841,3.654651700027031e-11,6.212907890045953e-11,3.1064539450229764e-11,3999.3607149722784,49.4255383775614,3013.7523400952073,4833.554834550055,10607.810285190832,0.025,33880.015549522395,3.654651700027031e-11,0.0009996302270678704,0.0005228083322195576
2016-06-13T16:00:00.0,1841.787396634355,26209.9,7312.060159999999,42.115,449.94153727023723,82452.38833538277,3.6544355951141754e-11,6.212540511694098e-11,3.106270255847049e-11,141.37937340305524,1.747217153923743,106.53763133681359,1700.4080232312376,3731.7474064680628,0.026,28051.687396634356,3.6544355951141754e-11,0.0009996302270699321,0.0005228083325483574
2016-06-13T17:00:00.0,7063.0955491898585,26816.92,8422.96293,38.419,409.57475405441846,78978.61373599598,3.65457320772618e-11,6.212774453134506e-11,3.106387226567253e-11,2444.295944006386,30.207488545439368,1841.9200332584978,4618.799605183411,10136.504422559388,0.025,33880.01554918986,3.65457320772618e-11,0.0009996302270692257,0.0005228083331149451
2016-06-13T18:00:00.0,6643.015549552079,27237.0,9881.73837,37.099,401.3642422301156,82534.07578462221,3.654526393297758e-11,6.212694868606189e-11,3.106347434303094e-11,1981.1980487723931,24.484358169185153,1492.9486688527531,4661.817500779624,10230.91230474394,0.024,33880.01554955208,3.654526393297758e-11,0.0009996302270697628,0.0005228083339745577
2016-06-13T19:00:00.0,6655.815549672723,27224.2,11201.3239,35.249,388.750600029561,84376.19891102724,3.654531702640801e-11,6.212703894489361e-11,3.106351947244681e-11,1789.2200707176412,22.111825257495152,1348.2820278960457,4866.59547895502,10680.321904391476,0.022,33880.01554967273,3.654531702640801e-11,0.0009996302270700171,0.0005228083348276382
2016-06-13T20:00:00.0,6410.255549638504,27469.76,11577.185,27.827,375.61442491731066,85203.4794661231,3.654527675408725e-11,6.212697048194832e-11,3.106348524097416e-11,1522.741515383239,18.818587412213944,1147.4748422081673,4887.514034255203,10726.23015901155,0.023,33880.015549638505,3.654527675408725e-11,0.0009996302270689366,0.0005228083351188859
2016-06-13T21:00:00.0,6432.83554964699,27447.18,13371.3009,35.760999999999996,366.60701195978345,85499.99999015115,3.654534272722604e-11,6.212708263628426e-11,3.106354131814213e-11,1445.0130938352738,17.85799161802516,1088.9019279283634,4987.822455811654,10946.36890622757,0.023,33880.015549646996,3.654534272722604e-11,0.0009996302270709866,0.0005239410371941947
2016-06-13T22:00:00.0,1456.70315978716,27277.14,13219.2568,31.937,348.70500320806497,84163.97044824813,3.654446318537481e-11,6.212558741513717e-11,3.106279370756859e-11,5.090332906217871e-6,6.290816516473658e-8,3.835863729557108e-6,1456.703154696765,3196.908121618674,0.026,28733.84315978716,3.654446318537481e-11,0.0009996302270710348,0.000523941037093783
2016-06-13T23:00:00.0,8.544852826362106e-7,26764.79,13199.4744,32.001999999999995,316.76900290122893,74141.6222976437,3.65395160570246e-11,6.211717729694182e-11,3.105858864847091e-11,4.042223336816394e-7,4.9955250076980824e-9,3.046051833962245e-7,4.5020083177727427e-7,9.880192068148932e-7,0.027000000000000003,26764.790000854486,3.65395160570246e-11,0.000999630227071133,0.0005239410370819417
2016-06-14T00:00:00.0,2.6033019781858307e-5,25677.07,12001.4559,32.935,284.7680025364797,60942.148422877355,3.65446751293085e-11,6.212594771982445e-11,3.1062973859912225e-11,4.969693721511095e-6,6.141726272344382e-8,3.744955044112428e-6,2.106326393439949e-5,4.622583490848328e-5,0.027000000000000003,25677.07002603302,3.65446751293085e-11,0.000999630227071248,0.0005239410362420822
2016-06-14T01:00:00.0,2.1249406296158466e-7,24823.88,10686.4119,33.086,251.8340022281547,48940.69309678918,3.652359313069853e-11,6.20901083221875e-11,3.104505416109375e-11,1.0534878431992598e-7,1.3019381730037402e-9,7.938647396364269e-8,1.070831885333365e-7,2.350067781533084e-7,0.031,24823.880000212495,3.652359313069853e-11,0.0009996302270710283,0.0005239410353981397
2016-06-14T02:00:00.0,3.9788029193318036e-8,23976.46,8516.91194,34.257,218.74900185971086,38254.281721044616,3.6431010490594435e-11,6.193271783401054e-11,3.096635891700527e-11,1.983271919139636e-8,2.450998780520236e-10,1.4945114515367293e-8,1.9893377284087663e-8,4.365837967802235e-8,0.037000000000000005,23976.460000039788,3.6431010490594435e-11,0.0009996302270708067,0.0005239410340935344
2016-06-14T03:00:00.0,2.739069904677241e-8,23690.18,6719.7314,38.844,184.49300149021374,29737.37030504425,3.6379554655355227e-11,6.184524291410388e-11,3.092262145705194e-11,1.3650073650830217e-8,1.6869252042206076e-10,1.0286129294028094e-8,1.3678780153028088e-8,3.001970801261486e-8,0.04,23690.18000002739,3.6379554655355227e-11,0.0009996302270708825,0.0005239410332954092
2016-06-14T04:00:00.0,3.4455172903466056e-8,23535.03,6338.0902,39.184,145.65000112063865,23017.63942902559,3.641340618661654e-11,6.190279051724812e-11,3.095139525862406e-11,1.717390219260817e-8,2.1224126114343868e-10,1.2941540313624308e-8,1.7219367920340643e-8,3.778994847109828e-8,0.036000000000000004,23535.030000034454,3.641340618661654e-11,0.0009996302270697845,0.0005239410331871314
2016-06-14T05:00:00.0,7.656075829132667e-8,22829.07,6229.60409,38.668,106.46700075110869,16679.549753017352,3.6485695121827856e-11,6.202568170710736e-11,3.101284085355368e-11,3.813690249614729e-8,4.713095597674065e-10,2.873838779069552e-8,3.836183011347229e-8,8.418959336670388e-8,0.027999999999999997,22829.07000007656,3.6485695121827856e-11,0.0009996302270677063,0.0005239410331567435
2016-06-14T06:00:00.0,2.0173500207874175e-7,22200.43,5949.94671,37.801,67.80000038183809,10449.946187071313,3.652150573610694e-11,6.208655975138179e-11,3.1043279875690894e-11,1.0071500081959053e-7,1.2446722096282091e-9,7.589464692854933e-8,1.0095791469939982e-7,2.2156413707457273e-7,0.025,22200.430000201733,3.652150573610694e-11,0.0009996302270630915,0.0005239410330801438
2016-06-14T07:00:00.0,12337.604699526702,21542.41085,5595.02538,40.219,30.00000001334086,4500.000001309806,3.646455702602071e-11,6.19897469442352e-11,3.09948734721176e-11,7125.314627216542,88.05720130251665,5369.3415428363805,5212.290072310099,11438.989756200015,0.021,33880.01554952671,3.646455702602071e-11,0.0009859141893492436,0.0005154231524243134
2016-06-14T08:00:00.0,12896.680199699555,20983.33535,5374.745333,50.663999999999994,77.83918723007713,15713.306435769355,3.6463664560402623e-11,6.198822975268446e-11,3.099411487634223e-11,8213.11797246804,101.50066635099009,6189.065021401834,4683.562227231452,10278.633690101067,0.019,33880.01554969956,3.6463664560402623e-11,0.0009859141893465994,0.0005154231523643489
2016-06-14T09:00:00.0,13307.215549713448,20572.8,5107.04161,49.674,128.6768394952885,26806.260329695408,3.6463680042231e-11,6.19882560717927e-11,3.099412803589635e-11,9078.404565653766,112.1941893330467,6841.109105673579,4228.810984059622,9280.628064915994,0.018000000000000002,33880.015549713455,3.6463680042231e-11,0.0009859141893444816,0.0005154231522950398
2016-06-14T10:00:00.0,13367.325549724254,20512.69,4698.88885,45.805,191.1980147425537,37820.95640570814,3.646367537294789e-11,6.198824813401141e-11,3.0994124067005704e-11,9620.231815666588,118.89028539641541,7249.40764612289,3747.093734057603,8223.442334322966,0.016,33880.01554972426,3.646367537294789e-11,0.0009859141893427464,0.0005154231521956117
2016-06-14T11:00:00.0,13137.795549711349,20742.22,4506.09023,49.782,264.28428605318766,48594.91805157714,3.646365571339894e-11,6.19882147127782e-11,3.09941073563891e-11,9868.992425753113,121.96455850077136,7436.863323217765,3268.803123958174,7173.776772062884,0.018000000000000002,33880.01554971135,3.646365571339894e-11,0.0009859141893429606,0.0005154231521514086
2016-06-14T12:00:00.0,12874.805549122648,21005.21,4420.974520000001,57.93,336.4678304681697,58699.46843228094,3.6463769848790177e-11,6.19884087429433e-11,3.099420437147165e-11,9952.776510719266,122.9999923618434,7499.999534258743,2922.02903840332,6412.739846383971,0.023,33880.015549122654,3.6463769848790177e-11,0.0009859141893441955,0.0005154231521327135
2016-06-14T13:00:00.0,11118.40822673641,21889.45,4526.79631,73.255,401.5388087442425,68191.2338083468,3.64635597965764e-11,6.198805165417987e-11,3.099402582708994e-11,9156.506482299523,113.15940091400877,6899.963470366388,1961.901744436826,4305.626441725905,0.026,33007.85822673642,3.64635597965764e-11,0.0009859141893466526,0.0005154231521576469
2016-06-14T14:00:00.0,10578.655549606241,23301.36,4811.49069,67.569,441.4441955724678,74870.02792586225,3.646371975903326e-11,6.198832359035653e-11,3.099416179517827e-11,8820.312127629793,109.00459014216685,6646.6213501321245,1758.3434219763858,3858.893521433494,0.025,33880.01554960624,3.646371975903326e-11,0.000985914189347366,0.0005154231522254199
2016-06-14T15:00:00.0,9171.01554968538,24709.0,5508.19445,79.215,482.88077162885776,80564.05262285103,3.6463635360236854e-11,6.198818011240265e-11,3.099409005620132e-11,7901.9274376890935,97.65486177980695,5954.564742671155,1269.0881119962257,2785.164622736746,0.022,33880.015549685384,3.6463635360236854e-11,0.0009859141893501758,0.0005154231524055867
2016-06-14T16:00:00.0,7995.475549671921,25884.54,5825.30085,72.319,501.3216193228862,83795.58805368208,3.646362143982246e-11,6.198815644769817e-11,3.099407822384909e-11,6951.346098889056,85.90723564896902,5238.246076156647,1044.1294507828031,2291.466116803764,0.022,33880.01554967193,3.646362143982246e-11,0.0009859141893523618,0.0005154231525010502
2016-06-14T17:00:00.0,7233.675549662752,26646.34,7143.2175099999995,64.812,514.9108408860745,85499.99991206564,3.646358673640905e-11,6.198809745189538e-11,3.099404872594769e-11,6059.388008554139,74.88409671079239,4566.103457975146,1174.2875411085513,2577.11350811691,0.022,33880.015549662756,3.646358673640905e-11,0.0009859141893551046,0.000515550409006519
2016-06-14T18:00:00.0,6844.115549658496,27035.9,8224.96286,53.361,524.9839235110863,85499.99988370811,3.64635448408591e-11,6.198802622946047e-11,3.099401311473023e-11,5326.3459637323695,65.8248994288199,4013.713379806092,1517.7695859260652,3330.925659320689,0.022,33880.0155496585,3.64635448408591e-11,0.0009859141893581312,0.0005156461602451821
2016-06-14T19:00:00.0,6999.60554968693,26880.41,9511.38187,55.435,537.4488088541282,84619.67657848104,3.6463604388783433e-11,6.198812746093184e-11,3.099406373046592e-11,4929.700563111402,60.92301288548251,3714.8178588708843,2069.904986575467,4542.65238681356,0.021,33880.015549686934,3.6463604388783433e-11,0.0009859141893637001,0.0005156461610542859
2016-06-14T20:00:00.0,6924.495549689789,26955.52,9303.54857,42.006,542.9378076538303,83365.76546981165,3.6463574958688337e-11,6.198807742977017e-11,3.0994038714885086e-11,4481.626810211953,55.38555626472776,3377.168064922424,2442.868739477775,5361.16564868054,0.021,33880.01554968979,3.6463574958688337e-11,0.0009859141893688449,0.0005156461609249146
2016-06-14T21:00:00.0,7002.715549661934,26877.3,8871.90738,41.81,556.3183498327785,82800.55112906078,3.646359836686673e-11,6.198811722367344e-11,3.099405861183672e-11,4174.089703083648,51.58490206667311,3145.4208577239697,2828.6258465782244,6207.755446118212,0.022,33880.01554966193,3.646359836686673e-11,0.0009859141893819449,0.0005156461606574337
2016-06-14T22:00:00.0,6930.13554963243,26949.88,8272.77305,43.736999999999995,566.094237813672,83281.82056854911,3.646408700825834e-11,6.198894791403918e-11,3.099447395701959e-11,3855.024234920957,47.64177623593918,2904.98635584995,3075.111314711411,6748.697087107516,0.023,33880.01554963244,3.646408700825834e-11,0.0009859141894287967,0.000515646160305535
2016-06-14T23:00:00.0,342.1053533660028,26475.41,8141.293879999999,35.124,569.9999999638317,84662.73147715275,3.649277003030304e-11,6.203770905151517e-11,3.1018854525757585e-11,342.105351434082,4.227860996177124,257.79640220592216,1.9318587666424654e-6,4.239693558009185e-6,0.026,26817.515353366,3.649277003030304e-11,0.000990973344175729,0.0005156461602480093
2016-06-15T00:00:00.0,8300.945548615564,25579.07,7766.66893,36.609,539.104851933384,76779.23451924454,3.64957239571387e-11,6.204273072713579e-11,3.1021365363567896e-11,5462.14534843575,67.50315707514292,4116.046163118471,2838.800200179753,6230.084273756206,0.026,33880.01554861556,3.64957239571387e-11,0.0009909733441798214,0.0005156461600399843
2016-06-15T01:00:00.0,1.9020246223994946e-7,24615.32,6740.3656900000005,38.659,569.9999999819021,79358.69654176537,3.653176168947291e-11,6.210399487210395e-11,3.105199743605198e-11,1.0044879296924384e-7,1.2413823172525447e-9,7.569404373491126e-8,8.969156527583352e-8,1.968387948817836e-7,0.031,24615.3200001902,3.653176168947291e-11,0.0010010841715932086,0.0005156461596015439
2016-06-15T02:00:00.0,4.118287027269327e-8,23741.45,6050.46755,44.588,531.342001067346,72618.33136768406,3.644618453392447e-11,6.19585137076716e-11,3.09792568538358e-11,2.077515470059869e-8,2.56746835090451e-10,1.5655294822588474e-8,2.0345757058386902e-8,4.465118083304855e-8,0.037000000000000005,23741.450000041186,3.644618453392447e-11,0.001001084171598424,0.0005156461593922108
2016-06-15T03:00:00.0,2.767749193888138e-8,23401.29,5435.5277399999995,47.815,486.755002151806,66567.86433339053,3.63925557592575e-11,6.186734479073776e-11,3.093367239536888e-11,1.3904648992041765e-8,1.718386540653521e-10,1.0477966711301958e-8,1.3710975602048877e-8,3.0090364750140184e-8,0.04,23401.29000002768,3.63925557592575e-11,0.0010010841716006282,0.0005156461592218002
2016-06-15T04:00:00.0,4.1193629185546116e-8,23517.5,4900.98837,47.11600000000001,438.94100323617687,61132.33710907726,3.64462132741288e-11,6.195856256601896e-11,3.097928128300948e-11,2.0780646504437954e-8,2.568147047778246e-10,1.5659433218160036e-8,2.0351024118542144e-8,4.466274002225814e-8,0.033,23517.500000041193,3.64462132741288e-11,0.0010010841716014912,0.0005156461590863301
2016-06-15T05:00:00.0,7.139860846663963e-8,22703.54,4570.037020000001,45.728,391.8260043206324,56231.349254783745,3.6492755235706475e-11,6.203768390070101e-11,3.1018841950350503e-11,3.631428695945962e-8,4.487850213283375e-10,2.7364940324898626e-8,3.502228382327932e-8,7.686056231242444e-8,0.027999999999999997,22703.5400000714,3.6492755235706475e-11,0.0010010841716018384,0.0005156461590085214
2016-06-15T06:00:00.0,1.3628517561200058e-7,22090.68,4717.35645,56.592,346.09900540527406,51661.312750534125,3.652257956501377e-11,6.208838526052341e-11,3.1044192630261705e-11,7.124704417425224e-8,8.804966011040907e-10,5.368881714049333e-8,6.497604305248781e-8,1.42597645289224e-7,0.026,22090.680000136283,3.652257956501377e-11,0.001001084171603335,0.0005156461590429175
2016-06-15T07:00:00.0,4988.999672126798,21543.01836,4634.763868999999,56.2,289.50800649035006,46943.95681637657,3.6555208376824856e-11,6.214385424060225e-11,3.1071927120301125e-11,4988.999670908668,61.65585259089259,3759.503206761743,1.2180678161567292e-6,2.673194522575449e-6,0.022,26532.018032126794,3.6555208376824856e-11,0.0010010841716012711,0.0005156461590233585
2016-06-15T08:00:00.0,12798.145679639332,21081.86987,4786.4235929999995,57.225,294.96486016544225,46068.69667245767,3.655788182865631e-11,6.214839910871573e-11,3.1074199554357864e-11,9952.777127586722,122.99999998531331,7499.99999910447,2845.368552052549,6244.499302226548,0.021,33880.015549639334,3.655788182865631e-11,0.001001084171599054,0.0005156461590579259
2016-06-15T09:00:00.0,13248.5255496606,20631.49,4597.488429999999,53.584,360.740861234953,55026.77289643485,3.655758344775994e-11,6.214789186119189e-11,3.1073945930595946e-11,9952.777127820164,122.99999998819825,7499.9999992803805,3295.7484218403747,7232.911429224366,0.021,33880.01554966061,3.655758344775994e-11,0.0010010841715988959,0.0005156461590136447
2016-06-15T10:00:00.0,13242.4255497011,20637.59,4430.09253,61.94,430.15786230735483,65162.196410585806,3.6557530778712944e-11,6.2147802323812e-11,3.1073901161906e-11,9952.77712779854,122.99999998793102,7499.999999264086,3289.648421902498,7219.524254712939,0.019,33880.01554970111,3.6557530778712944e-11,0.0010010841716007652,0.000515646158976151
2016-06-15T11:00:00.0,13112.68554966015,20767.33,4386.42358,60.473,491.2188633794882,75451.62865020886,3.655797983503251e-11,6.214856571955527e-11,3.1074282859777635e-11,9952.777126943136,122.99999997735962,7499.999998619489,3159.9084227169506,6934.794414073982,0.021,33880.01554966015,3.655797983503251e-11,0.001001084171602532,0.0005156461589677057
2016-06-15T12:00:00.0,8.998657383839866e-7,21176.1,4298.30547,62.57,553.7468644410515,85499.99999854849,3.65479331062675e-11,6.213148628065474e-11,3.106574314032737e-11,4.983470543683357e-7,6.1587521647688105e-9,3.7553366858346403e-7,4.014565525293702e-7,8.810440954425892e-7,0.024,21176.100000899867,3.65479331062675e-11,0.0010010841716179058,0.0005233324284206396
2016-06-15T13:00:00.0,2.001518022721559e-7,22237.65,4409.74305,72.393,491.17786553141207,81201.69505313749,3.653136035019742e-11,6.210331259533561e-11,3.1051656297667805e-11,1.00160344501656e-7,1.2378175673285535e-9,7.547668093466789e-8,9.992935445790455e-8,2.1930683943709027e-7,0.029,22237.650000200152,3.653136035019742e-11,0.0010010841716209357,0.0005233324284461749
2016-06-15T14:00:00.0,1.1724124733765966e-6,23541.35,5683.37494,73.535,418.7858666168556,76791.9525267647,3.6549483079858573e-11,6.213412123575957e-11,3.1067060617879785e-11,6.099250766521411e-7,7.537673501330184e-9,4.596142378859868e-7,5.624252626032197e-7,1.2343090519317465e-6,0.027999999999999997,23541.35000117241,3.6549483079858573e-11,0.0010010841716218146,0.0005233324287391061
2016-06-15T15:00:00.0,8914.12554966852,24965.89,5265.00919,74.203,345.2518677085961,71108.57811179105,3.655481269183677e-11,6.214318157612251e-11,3.1071590788061253e-11,5306.724366473159,65.58240867155124,3998.9273580214167,3607.4011831953007,7916.870436718827,0.023,33880.015549668526,3.655481269183677e-11,0.0010010841716192986,0.0005233324286359071
2016-06-15T16:00:00.0,7957.32554965459,25922.69,5544.60874,66.392,336.6322774643547,77759.36723986374,3.6554029870634955e-11,6.214185078007942e-11,3.107092539003971e-11,5508.053665003508,68.0705085655635,4150.640766192896,2449.2718846510197,5375.218111423034,0.023,33880.01554965459,3.6554029870634955e-11,0.001001084171618933,0.0005233324287055591
2016-06-15T17:00:00.0,7280.615549673042,26599.4,6163.5277399999995,48.166,338.31178711411934,81740.6179008121,3.655402503437376e-11,6.214184255843539e-11,3.1070921279217696e-11,5679.495639705246,70.18925016054472,4279.832326862483,1601.119909967734,3513.847847008151,0.022,33880.015549673044,3.655402503437376e-11,0.0010010841716175498,0.0005233324288699054
2016-06-15T18:00:00.0,6946.665549667412,26933.35,6627.90501,43.187,360.3360383588693,83370.77085801517,3.6554003846632414e-11,6.21418065392751e-11,3.107090326963755e-11,5852.385292603435,72.32588268344082,4410.1147977707815,1094.280257063915,2401.5280188384213,0.022,33880.01554966742,3.6554003846632414e-11,0.001001084171617223,0.0005233324290063234
2016-06-15T19:00:00.0,7231.39554970242,26648.62,7292.38653,37.597,389.4759221265127,83554.5091879568,3.655408340588907e-11,6.214194179001141e-11,3.107097089500571e-11,6164.6828855449485,76.18536867763122,4645.449309611659,1066.7126641574098,2341.027661320743,0.02,33880.01554970242,3.655408340588907e-11,0.001001084171616791,0.0005233324292211135
2016-06-15T20:00:00.0,7100.885549691504,26779.13,7850.0254,48.496,428.06529188834617,83248.60015222164,3.6554028109622535e-11,6.214184778635831e-11,3.1070923893179155e-11,6099.427846839466,75.37892343557222,4596.275819242208,1001.4577028519758,2197.817896791414,0.021,33880.01554969151,3.6554028109622535e-11,0.001001084171619089,0.0005233324294993733
2016-06-15T21:00:00.0,7273.225549704961,26606.79,8150.82633,42.174,454.9492164081214,82192.66899158768,3.6554060196969905e-11,6.214190233484884e-11,3.107095116742442e-11,6015.665381787423,74.34375676117595,4533.155900071704,1257.5601679174765,2759.8651799970953,0.02,33880.01554970497,3.6554060196969905e-11,0.0010010841716195215,0.0005233324296580069
2016-06-15T22:00:00.0,7332.425549577627,26547.59,8504.2453,41.07899999999999,487.11997425349927,81334.86426498891,3.655402201196194e-11,6.214183742033529e-11,3.1070918710167645e-11,5705.400680845767,70.50939397759775,4299.353291316936,1627.0248687317978,3570.6993563880915,0.024,33880.01554957763,3.655402201196194e-11,0.001001084171621298,0.0005233324298499972
2016-06-15T23:00:00.0,7773.815549616414,26106.2,8176.7893,40.308,516.5513693153,80700.67213602638,3.655401879952447e-11,6.214183195919159e-11,3.1070915979595795e-11,5416.298678916961,66.93656744112938,4081.498014703011,2357.516870699391,5173.85083329542,0.024,33880.01554961642,3.655401879952447e-11,0.0010010841716243443,0.0005233324296772708
2016-06-16T00:00:00.0,8639.275549589594,25240.74,7789.877259999999,37.066,543.180937840632,81779.23220735723,3.655478451746838e-11,6.214313367969625e-11,3.107156683984812e-11,5169.299365268127,63.8840610717292,3895.369577544463,3469.9761843214046,7615.274951326438,0.025,33880.0155495896,3.655478451746838e-11,0.0010010841716304075,0.0005233324294819403
2016-06-16T01:00:00.0,2.6719871666656237e-7,24370.4,7288.2569,36.35,569.9999999965639,85499.99999956055,3.685770737137006e-11,6.26581025313291e-11,3.132905126566455e-11,1.376309015579888e-7,1.7008921904509687e-9,1.0371293844213223e-7,1.295051570060422e-7,2.842144515780235e-7,0.032,24370.4000002672,3.685770737137006e-11,0.00105433941069106,0.0005487211095285704
2016-06-16T02:00:00.0,4.420803351521501e-8,23586.13,7112.425840000001,38.681,533.6510543377069,78211.74364866958,3.6771264568228115e-11,6.251114976598779e-11,3.1255574882993896e-11,2.2155711585192518e-8,2.7380825368829104e-10,1.6695625224895793e-8,2.198981078025651e-8,4.8259252030585324e-8,0.038,23586.13000004421,3.6771264568228115e-11,0.0010543394106961135,0.0005487211094833927
2016-06-16T03:00:00.0,2.6962654346104816e-8,23355.35,6234.66431,44.725,494.97110867742316,71099.31835745566,3.670462513837373e-11,6.239786273523533e-11,3.1198931367617666e-11,1.348092904004162e-8,1.666021704767327e-10,1.0158668931508091e-8,1.341932744332796e-8,2.9450308219567134e-8,0.042,23355.350000026963,3.670462513837373e-11,0.0010543394106990209,0.000548721109291029
2016-06-16T04:00:00.0,3.6510891530150434e-8,23286.02,5597.9512700000005,44.911,450.2471630170324,64864.654596216365,3.674928632264734e-11,6.247378674850048e-11,3.123689337425024e-11,1.8280755228221584e-8,2.2592014911801599e-10,1.377561884865951e-8,1.816766251518035e-8,3.987109361186049e-8,0.036000000000000004,23286.02000003651,3.674928632264734e-11,0.0010543394107001376,0.0005487211091650039
2016-06-16T05:00:00.0,6.477648927333912e-8,22604.54,5210.13418,46.909,405.3372173566997,59266.70387499112,3.6804392517220334e-11,6.256746727927457e-11,3.1283733639637284e-11,3.253521262332344e-8,4.020818612625041e-10,2.451718666234781e-8,3.21787091827364e-8,7.061999996211299e-8,0.03,22604.540000064775,3.6804392517220334e-11,0.0010543394107010145,0.0005487211090939547
2016-06-16T06:00:00.0,1.696918040669713e-7,22063.33,4921.2221899999995,47.448,358.42927169654297,54056.570243807364,3.6848444288640404e-11,6.264235529068869e-11,3.1321177645344344e-11,8.608216419910833e-8,1.0638343509047701e-9,6.486794822590061e-8,8.35469975125723e-8,1.8335381098312844e-7,0.026,22063.33000016969,3.6848444288640404e-11,0.0010543394107013888,0.0005487211090438217
2016-06-16T07:00:00.0,176.54648534046711,21510.04055,4758.372674,48.966,310.98232603704855,49135.34860277669,3.6873896735504035e-11,6.268562445035686e-11,3.134281222517843e-11,176.54648395145614,2.1818249564985055,133.0381071035674,1.3889482888562554e-6,3.0482120196116742e-6,0.023,21686.587035340468,3.6873896735504035e-11,0.0010543394107015364,0.0005487211090166017
2016-06-16T08:00:00.0,12726.38689961443,21153.62865,4650.043949,47.743,264.19920533298887,44510.01458764959,3.687664649228656e-11,6.269029903688715e-11,3.1345149518443577e-11,9333.96781704026,115.35253192565406,7033.690971076467,3392.4190825741075,7445.066678168168,0.022,33880.015549614436,3.687664649228656e-11,0.0010543394106973386,0.0005487211089973058
2016-06-16T09:00:00.0,13214.095549658961,20665.92,4553.0509,53.721,331.8097915980835,54338.72883661532,3.687605583786047e-11,6.268929492436279e-11,3.1344647462181396e-11,9952.777125232027,122.99999995621314,7499.999997330069,3261.3184244268728,7157.350709798693,0.022,33880.015549658965,3.687605583786047e-11,0.0010543394106978033,0.0005487211089818124
2016-06-16T10:00:00.0,13322.64554970137,20557.37,4531.3333,53.556,401.08984589373676,64443.0291924652,3.6876057884918205e-11,6.268929840436095e-11,3.1344649202180474e-11,9952.777125381457,122.99999995805986,7499.999997442674,3369.868424319851,7395.576579730174,0.02,33880.01554970137,3.6876057884918205e-11,0.0010543394106983706,0.0005487211089786751
2016-06-16T11:00:00.0,13208.925549653744,20671.09,4600.04626,52.363,470.53490019123586,74807.27301835915,3.6876727585583965e-11,6.269043689549274e-11,3.134521844774637e-11,9503.963034561026,117.45339397496103,7161.792315546404,3704.9625150926568,8130.980369338227,0.022,33880.01554965375,3.6876727585583965e-11,0.0010543394107000266,0.0005487211089905561
2016-06-16T12:00:00.0,6.482275379629662e-7,20978.54,4578.51383,52.262,535.6263485056386,85499.99999196488,3.686705098244066e-11,6.267398667014913e-11,3.133699333507456e-11,3.529915571331092e-7,4.3623966422240005e-9,2.65999795257561e-7,2.9517330684318677e-7,6.477928868963411e-7,0.026,20978.54000064823,3.686705098244066e-11,0.0010543394107089632,0.0005501096274771777
2016-06-16T13:00:00.0,1.4467774397545697e-7,22080.49,5432.01383,74.92,483.36540284944306,80921.4867129883,3.684250531519744e-11,6.263225903583565e-11,3.1316129517917824e-11,7.353433676969474e-8,9.087637857902658e-10,5.541242596282108e-8,7.108077494672638e-8,1.5599520464101827e-7,0.032,22080.49000014468,3.684250531519744e-11,0.0010543394107132115,0.0005501096276248665
2016-06-16T14:00:00.0,10461.285549597578,23418.73,5198.6226799999995,68.709,408.44645718979405,75489.47343330935,3.687621105852204e-11,6.268955879948747e-11,3.1344779399743734e-11,7500.509395390734,92.69399321379149,5652.072756938504,2960.7761542067806,6497.774994967257,0.027000000000000003,33880.01554959758,3.687621105852204e-11,0.0010543394107098852,0.0005501096275830212
2016-06-16T15:00:00.0,9005.52554968313,24874.49,5835.09023,57.746,432.4325047430289,82440.69905532473,3.6875236379606556e-11,6.268790184533114e-11,3.134395092266557e-11,7855.651343286321,97.08296515860313,5919.6929974758,1149.8742063967463,2523.535544916706,0.024,33880.015549683136,3.6875236379606556e-11,0.0010543394107097696,0.0005501096277049177
2016-06-16T16:00:00.0,8052.275549672745,25827.74,6736.5068599999995,48.801,471.77052424107336,85048.83791782687,3.6875264233255064e-11,6.268794919653361e-11,3.1343974598266803e-11,7275.203583551643,89.90958294340709,5482.291642890676,777.0719661210394,1705.376741695649,0.024,33880.015549672746,3.6875264233255064e-11,0.001054339410710574,0.0005501096279201385
2016-06-16T17:00:00.0,7246.745549671145,26633.27,8789.19664,39.904,512.8801615239224,85499.9999925228,3.687479195926999e-11,6.268714633075899e-11,3.134357316537949e-11,5581.7711394500375,68.98153563264292,4206.191197112373,1664.9744102210454,3653.9841333912245,0.024,33880.015549671145,3.687479195926999e-11,0.0010543394107129609,0.0005516017680283743
2016-06-16T18:00:00.0,6800.045549673798,27079.97,9153.05782,37.286,541.9587514960074,84570.97923462816,3.6874771419840514e-11,6.268711141372887e-11,3.1343555706864435e-11,4300.169684246024,53.14304382774365,3240.4295016916853,2499.875865427711,5486.274558722975,0.024,33880.0155496738,3.6874771419840514e-11,0.001054339410719181,0.0005516017681950133
2016-06-16T19:00:00.0,6974.315549704519,26905.7,10124.0508,36.318000000000005,557.8168496631931,84144.62602664459,3.687485434850019e-11,6.268725239245032e-11,3.134362619622516e-11,3561.469221556802,44.013917782302265,2683.7754745306256,3412.846328147654,7489.896695228139,0.022,33880.01554970452,3.687485434850019e-11,0.0010543394107339298,0.0005516017686405241
2016-06-16T20:00:00.0,6713.8055497053065,27166.21,10843.264,34.786,565.5138217849374,84194.24794800513,3.687481596743989e-11,6.268718714464781e-11,3.1343593572323905e-11,2837.794744604939,35.07048827379544,2138.4444069387464,3876.0108051003044,8506.366161392934,0.022,33880.01554970531,3.687481596743989e-11,0.0010543394107742562,0.0005516017689863625
2016-06-16T21:00:00.0,6510.175549694009,27369.84,10401.2152,35.389,565.7993643981749,83995.79506793857,3.6874785371441015e-11,6.268713513144973e-11,3.134356756572486e-11,2374.9762290885255,29.35081057259038,1789.6835714994133,4135.19932060542,9075.186148894834,0.023,33880.01554969401,3.6874785371441015e-11,0.0010543394108175556,0.0005516017687904034
2016-06-16T22:00:00.0,6760.1155496511265,27119.9,11528.479,34.925,559.7622293102072,84459.45013993458,3.687479855750709e-11,6.268715754776205e-11,3.1343578773881025e-11,2371.324561225988,29.305681947556312,1786.9318260705068,4388.790988425076,9631.723189275064,0.025,33880.01554965113,3.687479855750709e-11,0.0010543394108349566,0.0005516017693294549
2016-06-16T23:00:00.0,7288.685549495852,26591.33,11997.0417,30.85,554.1439655972059,84349.62670688194,3.6874783473717354e-11,6.26871319053195e-11,3.134356595265975e-11,2739.437992432315,33.854960149262666,2064.3268383696745,4549.247557063474,9983.864190544427,0.027000000000000003,33880.01554949585,3.6874783473717354e-11,0.0010543394108452255,0.0005516017695704517
2016-06-17T00:00:00.0,8292.795549555345,25587.22,11944.5669,31.366,557.1499800859108,84400.77658739782,3.6875550448206583e-11,6.268843576195119e-11,3.1344217880975596e-11,3577.737381588499,44.21496555600489,2696.0344851222494,4715.058167966783,10347.755273596065,0.027000000000000003,33880.01554955535,3.6875550448206583e-11,0.0010543394108589556,0.0005516017695564619
2016-06-17T01:00:00.0,3.3300739493663724e-7,24665.83,11114.2336,31.446,569.9999999813579,85499.99999771792,3.6920078769875175e-11,6.27641339087878e-11,3.13820669543939e-11,1.6540167373407178e-7,2.044093382787784e-9,1.2463984041388924e-7,1.675429570686567e-7,3.676929225050623e-7,0.032,24665.830000333008,3.6920078769875175e-11,0.0010641552039855747,0.0005564907412152364
2016-06-17T02:00:00.0,4.065500414145554e-8,24131.87,9416.80543,31.978,538.5550641386372,74385.766954701,3.6820747561496985e-11,6.259527085454488e-11,3.129763542727244e-11,2.0296184081167257e-8,2.5082754387878126e-10,1.5294362431633002e-8,2.0296224789433735e-8,4.454247638465903e-8,0.038,24131.870000040653,3.6820747561496985e-11,0.0010641552039911471,0.0005564907404734087
2016-06-17T03:00:00.0,2.2102489037112363e-8,23828.66,8004.58097,36.324,506.5781282941233,64968.96208125158,3.67254065948033e-11,6.243319121116561e-11,3.1216595605582806e-11,1.102002193084599e-8,1.3618939517646688e-10,8.304231413199199e-9,1.1020033915055208e-8,2.4184773548380828e-8,0.046,23828.6600000221,3.67254065948033e-11,0.0010641552039944743,0.0005564907399257975
2016-06-17T04:00:00.0,3.333383855050705e-8,23569.46,7222.7453,37.967,470.25519244949476,56964.38166777481,3.6795776764146305e-11,6.255282049904872e-11,3.127641024952436e-11,1.6635629220665257e-8,2.0558909012701342e-10,1.253592012969594e-8,1.663565650934274e-8,3.650892443783246e-8,0.037000000000000005,23569.460000033334,3.6795776764146305e-11,0.001064155203996167,0.0005564907396609698
2016-06-17T05:00:00.0,5.444097950283778e-8,22598.57,6722.30783,37.782,432.28925660493536,49741.6369243146,3.6849559298820403e-11,6.264425080799469e-11,3.1322125403997344e-11,2.718913119717639e-8,3.3601306388986434e-10,2.0488601456699043e-8,2.7189204054853395e-8,5.966993823213228e-8,0.031,22598.570000054442,3.6849559298820403e-11,0.001064155203997011,0.0005564907395562657
2016-06-17T06:00:00.0,1.2288286696944262e-7,22052.89,6398.53233,36.092,394.508320760507,43019.3296508855,3.689693192461646e-11,6.272478427184798e-11,3.136239213592399e-11,6.140988532187216e-8,7.589254533543309e-10,4.62759422777031e-8,6.14102568632986e-8,1.347721039004929e-7,0.026,22052.89000012288,3.689693192461646e-11,0.0010641552039972672,0.0005564907394917264
2016-06-17T07:00:00.0,1.2097469074771563e-7,21486.62926,5855.439732,30.122,358.41738491650057,36620.797877557285,3.689600161964406e-11,6.27232027533949e-11,3.136160137669745e-11,6.059671637844798e-8,7.488760190359434e-10,4.566317189243557e-8,6.031525116651425e-8,1.323689838180096e-7,0.027000000000000003,21486.629260120975,3.689600161964406e-11,0.0010641552039963786,0.0005564907393893788
2016-06-17T08:00:00.0,4268.396081208718,21074.87931,5791.657336,47.128,328.2964490724847,30765.35870222605,3.6934289503202145e-11,6.278829215544364e-11,3.139414607772182e-11,2702.0248488595735,33.39259506262343,2036.1338452819161,1566.371232349082,3437.587746014752,0.023,25343.275391208717,3.6934289503202145e-11,0.001064155203998251,0.000556490739377173
2016-06-17T09:00:00.0,13208.595549532612,20671.42,5546.013870000001,45.012,314.56210829034376,30447.42351401346,3.693541068434822e-11,6.279019816339197e-11,3.1395099081695987e-11,7740.675566198164,95.66205314591912,5833.052021092629,5467.9199833343855,11999.999963425329,0.022,33880.01554953262,3.693541068434822e-11,0.001064155203996222,0.0005564907393317196
2016-06-17T10:00:00.0,13463.455549576833,20416.56,5346.87261,53.59,365.2132255914977,42734.46218502216,3.693476315089062e-11,6.278909735651405e-11,3.139454867825703e-11,7995.5355714616835,98.81170476996496,6025.103949388107,5467.9199781150855,11999.999951970954,0.022,33880.015549576834,3.693476315089062e-11,0.001064155203997447,0.000556490739297586
2016-06-17T11:00:00.0,13046.776491850542,20587.62,5150.48144,51.055,410.43599451669843,55412.69403287196,3.693578520324027e-11,6.279083484550845e-11,3.139541742275423e-11,7578.856500536113,93.66223492243181,5711.111885514134,5467.919991314366,11999.999980938344,0.023,33634.396491850544,3.693578520324027e-11,0.0010641552039980437,0.0005564907392653862
2016-06-17T12:00:00.0,1.7188433968392793e-7,20990.93,5062.45366,57.202,453.04429359436523,67973.32501581518,3.69066562516577e-11,6.274131562781809e-11,3.1370657813909044e-11,8.643933839258904e-8,1.0682484380715682e-9,6.513709988241269e-8,8.538225997571107e-8,1.8738151247796836e-7,0.026,20990.930000171884,3.69066562516577e-11,0.0010641552040026806,0.0005564907392541636
2016-06-17T13:00:00.0,2.2938886197475076e-7,22117.05,5188.7754,65.655,395.84335775066825,62910.87191255843,3.691361041932523e-11,6.275313771285289e-11,3.1376568856426445e-11,1.1465887404160457e-7,1.4169956108374152e-9,8.64021713925253e-8,1.1466723479543333e-7,2.5165086862009686e-7,0.027999999999999997,22117.050000229385,3.691361041932523e-11,0.001064155204004143,0.0005564907392749058
