Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-06-17T14:00:00.0,10589.10554967231,23290.91,5838.0231,57.172,330.189421907321,57722.09706938723,3.6935605723442625e-11,6.279052972985246e-11,3.139526486492623e-11,5290.569938536888,65.38276643999593,3986.754051219264,5298.535611135358,11628.265836666282,0.026,33880.01554967231,3.6935605723442625e-11,0.001064155204001292,0.0005564907393851291
2016-06-17T15:00:00.0,9132.235549692436,24747.78,6624.42585,49.846,338.40125250255255,67499.09441376351,3.69346312825441e-11,6.278887318032497e-11,3.1394436590162486e-11,4558.876231411065,56.340232400297985,3435.3800244084136,4573.3593182813065,10036.780314886772,0.024,33880.015549692434,3.69346312825441e-11,0.0010641552040010626,0.0005564907395360528
2016-06-17T16:00:00.0,8006.0855497000375,25873.93,8483.645770000001,43.851000000000006,344.896549058088,74346.82945954944,3.693462827983742e-11,6.278886807572362e-11,3.139443403786181e-11,3993.266689079738,49.35022621342027,3009.1601349646503,4012.818860620237,8806.60769130544,0.023,33880.01554970004,3.693462827983742e-11,0.0010641552040008178,0.0005564907401037028
2016-06-17T17:00:00.0,7248.79554969698,26631.22,10986.3078,39.771,350.3968394267441,77678.95207231026,3.693463711793097e-11,6.278888310048265e-11,3.1394441550241324e-11,3612.8113155917285,44.64842184931669,2722.464746909554,3635.9842341051885,7979.599337455972,0.023,33880.01554969698,3.693463711793097e-11,0.001064155204000668,0.0005564907411630443
2016-06-17T18:00:00.0,6748.115549679533,27131.9,12032.03,37.059,355.2753254312969,77394.70891316651,3.693461076515631e-11,6.278883830076573e-11,3.139441915038286e-11,3361.3851132315062,41.541206396767585,2533.0003900468037,3386.7304364479633,7432.582268463248,0.024,33880.015549679534,3.693461076515631e-11,0.0010641552040006308,0.0005564907416409951
2016-06-17T19:00:00.0,6838.265549697248,27041.75,12680.5508,37.521,359.7585959832996,75328.2621281673,3.6934662290015034e-11,6.278892589302555e-11,3.1394462946512775e-11,3406.098085899548,42.09378539728279,2566.694231541633,3432.1674637976375,7532.299222660838,0.023,33880.01554969725,3.6934662290015034e-11,0.001064155204001005,0.0005564907419557232
2016-06-17T20:00:00.0,6854.865549682312,27025.15,12096.133999999998,36.59,364.33244553581784,72746.70533886053,3.6934642065102e-11,6.27888915106734e-11,3.13944457553367e-11,3414.759456593343,42.20082573201074,2573.221081220167,3440.1060930889066,7549.721487707735,0.024,33880.01554968231,3.6934642065102e-11,0.0010641552040011966,0.000556490741672717
2016-06-17T21:00:00.0,7076.495549660007,26803.52,11978.9675,35.73,369.9443354230658,70773.51446427919,3.6934663895227675e-11,6.278892862188705e-11,3.1394464310943525e-11,3526.660772638509,43.583742449171204,2657.545271290927,3549.8347770214355,7790.534119785444,0.025,33880.01554966001,3.6934663895227675e-11,0.001064155204001395,0.0005564907416179245
2016-06-17T22:00:00.0,7214.545548577054,26665.47,11566.6087,34.976,377.79914202747204,69242.6269118463,3.6934625970751065e-11,6.278886415027681e-11,3.1394432075138405e-11,3597.496257971936,44.459152858073196,2710.9239547605607,3617.0492906050563,7938.044354573709,0.027999999999999997,33880.01554857706,3.6934625970751065e-11,0.0010641552040016686,0.0005564907414269518
2016-06-17T23:00:00.0,7751.085549362631,26128.93,11504.0555,34.964,387.2833590407805,68324.9870776713,3.6934617252935053e-11,6.278884932998959e-11,3.1394424664994795e-11,3868.3009236568614,47.80585433126746,2914.9911177602107,3882.784625705707,8521.23211540558,0.027999999999999997,33880.01554936264,3.6934617252935053e-11,0.0010641552040020683,0.0005564907413992502
2016-06-18T00:00:00.0,8796.675549520703,25083.34,10652.6991,34.015,400.12627752728406,68257.15536732784,3.6935432227699135e-11,6.279023478708853e-11,3.1395117393544264e-11,4394.354763249398,54.30701691460415,3311.4034704026917,4402.320786271243,9661.415937916963,0.027999999999999997,33880.01554952071,3.6935432227699135e-11,0.0010641552040023044,0.000556490741024057
2016-06-18T01:00:00.0,8.764549480471476e-8,23993.98,9672.47681,34.813,420.41935859712413,70577.27623213823,3.6881085008135346e-11,6.269784451383009e-11,3.1348922256915046e-11,4.379078496848178e-8,5.411822731919388e-10,3.2998919097069434e-8,4.379201199171916e-8,9.61067725754272e-8,0.034,23993.980000087642,3.6881085008135346e-11,0.001064155204004679,0.0005564907405925316
2016-06-18T02:00:00.0,3.6270259471531304e-8,23176.62,8298.37029,36.787,385.60742275290113,60904.79997875807,3.6807000937236147e-11,6.257190159330145e-11,3.1285950796650724e-11,1.8103827553949495e-8,2.2373361327441215e-10,1.3642293492342203e-8,1.8103860015988507e-8,3.973107144798426e-8,0.036000000000000004,23176.620000036266,3.6807000937236147e-11,0.0010641552040055046,0.0005564907400439963
2016-06-18T03:00:00.0,2.5148938470659312e-8,23016.21,7115.97677,38.273,348.82148690836016,52606.43024530218,3.6750690711300764e-11,6.24761742092113e-11,3.123808710460565e-11,1.254322335843903e-8,1.5501366634921055e-10,9.452052826171374e-9,1.2543238938011072e-8,2.7527627919964605e-8,0.04,23016.21000002515,3.6750690711300764e-11,0.001064155204006002,0.0005564907396489054
2016-06-18T04:00:00.0,3.241573768147562e-8,22746.47,6664.09485,40.029,310.54955106375166,45490.454031829904,3.679185100792617e-11,6.25461467134745e-11,3.127307335673725e-11,1.6176582812594906e-8,1.999160294865405e-10,1.2190001797959785e-8,1.617660872216724e-8,3.550148953642461e-8,0.035,22746.47000003242,3.679185100792617e-11,0.0010641552040063268,0.0005564907395552551
2016-06-18T05:00:00.0,4.7143595291623096e-8,22102.95,6359.17814,41.628,270.5216152191849,38826.35973836834,3.6836404583748645e-11,6.26218877923727e-11,3.131094389618635e-11,2.354045927022788e-8,2.9092146370551474e-10,1.7739113640580165e-8,2.3540514133602847e-8,5.166245475486733e-8,0.03,22102.950000047145,3.6836404583748645e-11,0.0010641552040064105,0.0005564907394947949
2016-06-18T06:00:00.0,7.018121533749072e-8,21550.87,6141.83329,42.551,228.89467937471258,32467.182154928472,3.686862798591911e-11,6.267666757606249e-11,3.1338333788031245e-11,3.5059208491516646e-8,4.33274310140938e-10,2.6419165252496216e-8,3.5059330178398005e-8,7.69418649396436e-8,0.027000000000000003,21550.87000007018,3.686862798591911e-11,0.0010641552040061566,0.0005564907394530602
2016-06-18T07:00:00.0,7.831934803720629e-8,21064.89351,5778.4628920000005,36.177,186.34474353038203,26325.349421522576,3.687548355148962e-11,6.268832203753236e-11,3.134416101876618e-11,3.9128254060734214e-8,4.835610390145057e-10,2.948542920820157e-8,3.912840565443455e-8,8.587193445646874e-8,0.027000000000000003,21064.89351007832,3.687548355148962e-11,0.0010641552040044798,0.0005564907393859117
2016-06-18T08:00:00.0,1.0279087303185421e-7,20795.98485,5360.210603,32.498000000000005,150.16880768610002,20546.88708612867,3.68895624843473e-11,6.27122562233904e-11,3.13561281116952e-11,5.136394976428351e-8,6.347741679798261e-10,3.8705741949989394e-8,5.136421101134731e-8,1.1272486286122835e-7,0.026,20795.984850102792,3.68895624843473e-11,0.0010641552040027006,0.0005564907393126884
2016-06-18T09:00:00.0,2.0677817625118876e-7,20535.11,5619.17818,45.183,117.67187184196973,15186.677039770842,3.691223346869618e-11,6.27507968967835e-11,3.137539844839175e-11,1.0335718395136993e-7,1.2773252592247152e-9,7.788568653809238e-8,1.0335824150292205e-7,2.2683193939104167e-7,0.024,20535.11000020678,3.691223346869618e-11,0.0010641552040030456,0.0005564907393561471
2016-06-18T10:00:00.0,9.127569749750261e-7,20401.64,5067.49997,42.49100000000001,72.48993599848242,9567.4994165663,3.692914847894833e-11,6.277955241421215e-11,3.138977620710608e-11,4.847335624004793e-7,5.990511733944211e-9,3.6527510572830553e-7,4.2796063302213265e-7,9.392104486286543e-7,0.023,20401.640000912757,3.692914847894833e-11,0.0010641552039987472,0.0005564907392611827
2016-06-18T11:00:00.0,5183.124217153011,20363.01,4735.08792,56.944,30.00000015970834,4500.000004361524,3.692822232129439e-11,6.277797794620046e-11,3.138898897310023e-11,4607.645199124215,56.94293684661525,3472.1302955253195,575.4790180287338,1262.9570689301975,0.023,25546.13421715301,3.692822232129439e-11,0.001063009741785424,0.0005539326439880932
2016-06-18T12:00:00.0,10991.633071127097,20319.77,4628.01384,62.357,30.000000016096763,4500.000002749684,3.685877389210395e-11,6.265991561657671e-11,3.1329957808288354e-11,7665.2519632703425,94.72994112933428,5776.215922520382,3326.3811078566923,7300.138497688391,0.023,31311.4030711271,3.685877389210395e-11,0.0010516416026617162,0.0005498751430296464
2016-06-18T13:00:00.0,13630.355549696149,20249.66,4579.340270000001,62.17,62.37399278706504,12948.341132833597,3.6858765477782753e-11,6.265990131223068e-11,3.132995065611534e-11,9069.840275317543,112.08834875229967,6834.655411725589,4560.515274378545,10008.592534737621,0.021,33880.01554969615,3.6858765477782753e-11,0.0010516416026557695,0.0005498751430194793
2016-06-18T14:00:00.0,13206.105549727246,20673.91,4875.722220000001,59.305,112.29339318099872,25212.249359171947,3.685854816640447e-11,6.26595318828876e-11,3.13297659414438e-11,8874.817080267314,109.67818195354505,6687.694021557624,4331.2884694598715,9505.527080410551,0.02,33880.01554972725,3.685854816640447e-11,0.001051641602653784,0.0005498751430673906
2016-06-18T15:00:00.0,12490.485549726644,21389.53,5291.22215,52.43600000000001,162.66762677617788,36529.74879101527,3.685850168610063e-11,6.265945286637107e-11,3.1329726433185537e-11,8465.983635059161,104.62567117087954,6379.614095785338,4024.501914667421,8832.247541297065,0.019,33880.015549726646,3.685850168610063e-11,0.0010516416026523684,0.000549875143139127
2016-06-18T16:00:00.0,12076.23554971989,21803.78,6199.18283,43.36,214.85834958869145,46450.38882797283,3.685852391597064e-11,6.265949065715009e-11,3.1329745328575046e-11,8139.709983277995,100.59346401403926,6133.7478057341,3936.5255664418323,8639.172993990765,0.02,33880.01554971989,3.685852391597064e-11,0.0010516416026509162,0.0005498751433128954
2016-06-18T17:00:00.0,11684.22554971898,22195.79,7324.79165,37.408,272.0928652443648,55024.12734757282,3.6858510790218204e-11,6.265946834337094e-11,3.132973417168547e-11,7756.434615264467,95.8568091431725,5844.927386778811,3927.790934454451,8620.003806466337,0.02,33880.015549718984,3.6858510790218204e-11,0.0010516416026500402,0.000549875143569726
2016-06-18T18:00:00.0,11472.95554970254,22407.06,8251.14812,35.476,330.5427260291711,62164.267440693126,3.685852087908322e-11,6.265948549444147e-11,3.1329742747220736e-11,7395.4003087607725,91.39501731106508,5572.866909211285,4077.555240941704,8948.679368260773,0.022,33880.01554970255,3.685852087908322e-11,0.001051641602650061,0.0005498751439173656
2016-06-18T19:00:00.0,11318.185549704318,22561.83,9506.83092,32.696999999999996,386.46279498187016,68434.66614804033,3.685852912217949e-11,6.265949950770513e-11,3.1329749753852564e-11,6994.490760079421,86.44043289208544,5270.758103175941,4323.694789624834,9488.861847923527,0.022,33880.01554970432,3.685852912217949e-11,0.001051641602650213,0.0005498751444503775
2016-06-18T20:00:00.0,11114.825549672652,22765.19,10818.942,30.634,440.20727951558933,73687.45572901494,3.685852671334725e-11,6.265949541269033e-11,3.1329747706345163e-11,6501.160954407264,80.34368569152363,4899.005225092904,4613.664595265325,10125.235033282108,0.024,33880.01554967265,3.685852671334725e-11,0.0010516416026509832,0.0005498751450692179
2016-06-18T21:00:00.0,10893.675549680005,22986.34,11589.861,29.659,489.918016848747,77892.75453726511,3.685851157288768e-11,6.265946967390905e-11,3.1329734836954525e-11,5930.810887683895,73.29509439893351,4469.213073105701,4962.864661996047,10891.596062845207,0.024,33880.01554968001,3.685851157288768e-11,0.001051641602652921,0.0005498751454394436
2016-06-18T22:00:00.0,10847.985549606099,23032.03,12217.898,30.045,533.5551628893145,81663.70322309116,3.685923295825666e-11,6.266069602903632e-11,3.133034801451816e-11,5380.065553344687,66.48878544141951,4054.1942342328966,5467.91999626135,11999.999991795088,0.026,33880.015549606105,3.685923295825666e-11,0.0010516416026579145,0.0005498751457589065
2016-06-18T23:00:00.0,5716.978218669642,23212.24,12187.6805,29.285,569.999999972368,85499.99999899427,3.6896816451721737e-11,6.272458796792695e-11,3.136229398396348e-11,249.0582208041122,3.0779510846613234,187.67994418666603,5467.919997865467,11999.999995315513,0.029,28929.21821866964,3.6896816451721737e-11,0.0010582638497170344,0.0005609687754131461
2016-06-19T00:00:00.0,2869.8513063027804,23346.5,12235.6666,29.068,543.7940093209104,85499.99999946525,3.6885872030860095e-11,6.270598245246216e-11,3.135299122623108e-11,2.7504315211631245e-7,3.3990822131942873e-9,2.0726111056062725e-7,2869.8513060276746,6298.229614246751,0.031,26216.35130630278,3.6885872030860095e-11,0.0010582638497236988,0.0005818324738622872
2016-06-19T01:00:00.0,7.876082500503458e-8,22957.18,11950.706,30.315,514.7270675881905,79562.56359575172,3.683081320569527e-11,6.261238244968195e-11,3.1306191224840975e-11,3.637325188394072e-8,4.4951373107611297e-10,2.7409373846104448e-8,4.232496073864417e-8,9.28871543226181e-8,0.036000000000000004,22957.18000007876,3.683081320569527e-11,0.0010582638497269288,0.0005818324737622748
2016-06-19T02:00:00.0,3.292904708122888e-8,22599.16,11351.3332,28.228,484.4131258525214,67611.8581777045,3.674970282658207e-11,6.247449480518951e-11,3.1237247402594757e-11,1.5938033490773948e-8,1.9696795115580542e-10,1.2010240924134475e-8,1.6928539095649744e-8,3.715169006638666e-8,0.039,22599.160000032927,3.674970282658207e-11,0.0010582638497281542,0.000581832473552173
2016-06-19T03:00:00.0,2.4018679098613394e-8,22483.92,10208.1203,28.255,456.18618411659935,56260.52555958613,3.669784634474105e-11,6.238633878605978e-11,3.119316939302989e-11,1.1714912276433025e-8,1.447771000352538e-10,8.827871953369133e-9,1.2241380483394307e-8,2.686516368211892e-8,0.042,22483.920000024016,3.669784634474105e-11,0.0010582638497293395,0.000581832473166469
2016-06-19T04:00:00.0,3.3066147716943275e-8,22403.52,8917.35872,30.353,427.9322423806245,46052.405841454296,3.6750282689913335e-11,6.247548057285266e-11,3.123774028642633e-11,1.6002446711815096e-8,1.9776399291234741e-10,1.2058780055630939e-8,1.7001225524555328e-8,3.731120906938359e-8,0.035,22403.520000033066,3.6750282689913335e-11,0.001058263849730679,0.0005818324727499905
2016-06-19T05:00:00.0,4.542994415809927e-8,21852.69,7634.22907,29.956999999999997,397.58030064470347,37135.04770333614,3.6788191968052236e-11,6.25399263456888e-11,3.12699631728444e-11,2.1740836961043982e-8,2.686810838431294e-10,1.638299291726399e-8,2.3626567270709597e-8,5.185130858690602e-8,0.031,21852.690000045426,3.6788191968052236e-11,0.0010582638497311507,0.0005818324723877135
2016-06-19T06:00:00.0,6.57585833048665e-8,21375.92,6942.317040000001,30.103,367.624358908854,29500.819215236843,3.681952531577297e-11,6.259319303681405e-11,3.1296596518407025e-11,3.087457247509211e-8,3.81559072940247e-10,2.3265797130502865e-8,3.482141763673758e-8,7.641973760421713e-8,0.027999999999999997,21375.92000006576,3.681952531577297e-11,0.001058263849731547,0.0005818324722389165
2016-06-19T07:00:00.0,8.695791646040103e-8,21117.78446,6515.064797,32.633,337.52241717311864,22558.502757168997,3.6836568861734424e-11,6.262216706494852e-11,3.131108353247426e-11,4.0004394011951786e-8,4.943886916993222e-10,3.0145651932885496e-8,4.689090028138429e-8,1.0290765105864964e-7,0.027000000000000003,21117.784460086954,3.6836568861734424e-11,0.0010582638497322893,0.0005818324721720831
2016-06-19T08:00:00.0,1.2451744508829053e-7,20920.602430000003,5982.5670789999995,34.411,304.89047543749547,16043.438542134523,3.685245697661547e-11,6.26491768602463e-11,3.132458843012315e-11,5.520997711022928e-8,6.823047574254223e-10,4.160394862350135e-8,6.924481880120101e-8,1.5196598077777512e-7,0.026,20920.60243012452,3.685245697661547e-11,0.001058263849732661,0.0005818324720933738
2016-06-19T09:00:00.0,1.6273467268265e-7,20552.11,5560.87262,34.258,270.4805337020611,10060.872045160566,3.6860655463493e-11,6.26631142879381e-11,3.133155714396905e-11,6.866977374607659e-8,8.486457660493104e-10,5.1746693051787215e-8,9.400223582228545e-8,2.0629907348085294e-7,0.026,20552.110000162735,3.6860655463493e-11,0.0010582638497324823,0.0005818324720336253
2016-06-19T10:00:00.0,3729.880937691713,20479.61,5290.87261,35.067,236.22359196679204,4500.000007251084,3.688684226774575e-11,6.270763185516777e-11,3.1353815927583885e-11,3.577390704096994e-7,4.421068119085702e-9,2.69577324334494e-7,3729.8809373339113,8185.666807123538,0.023,24209.490937691713,3.688684226774575e-11,0.001058263849732293,0.0005802937892190226
2016-06-19T11:00:00.0,13448.245548560257,20431.77,5058.00227,46.339,201.1576502350942,7394.794784937987,3.689604917264825e-11,6.272328359350202e-11,3.136164179675101e-11,7980.325548810407,98.62373383864589,6013.642307234505,5467.919999749787,11999.999999450878,0.022,33880.01554856026,3.689604917264825e-11,0.001058263849730375,0.0005802937891833097
2016-06-19T12:00:00.0,11970.273990778838,20370.13,4854.56709,49.882,253.44344233762166,20350.435401917162,3.689409024219659e-11,6.27199534117342e-11,3.13599767058671e-11,6502.353991084765,80.35842966794688,4899.904248045541,5467.9199996940115,11999.999999328471,0.022,32340.40399077884,3.689409024219659e-11,0.0010582638497312268,0.0005802937891582255
2016-06-19T13:00:00.0,13501.575549717603,20378.44,4873.23608,45.868,283.9209302694502,32395.773139584966,3.6894863489192815e-11,6.272126793162778e-11,3.136063396581389e-11,8033.6555499951455,99.28280517731356,6053.829583982534,5467.919999722396,11999.999999390764,0.019,33880.01554971761,3.6894863489192815e-11,0.0010582638497299598,0.0005802937891596408
2016-06-19T14:00:00.0,13120.625549738772,20759.39,5398.7615399999995,43.17,337.33679371064443,45576.36722325205,3.689459559038129e-11,6.27208125036482e-11,3.13604062518241e-11,7652.705550025532,94.57488804122181,5766.761465928159,5467.919999713178,11999.999999370535,0.016,33880.015549738775,3.689459559038129e-11,0.0010582638497299945,0.000580293789226001
2016-06-19T15:00:00.0,12532.535549736804,21347.48,7244.511509999999,37.193000000000005,388.7427400157478,57944.36772884453,3.689455783601054e-11,6.272074832121792e-11,3.136037416060896e-11,7064.615550024912,87.30706027172987,5323.601236081089,5467.919999711829,11999.999999367576,0.016,33880.0155497368,3.689455783601054e-11,0.00105826384972987,0.000580293789503162
2016-06-19T16:00:00.0,11977.605549730237,21902.41,9191.0439,35.376,438.8578585513596,68023.45803458699,3.689455875014231e-11,6.272074987524193e-11,3.1360374937620965e-11,6509.685550018311,80.44903571057785,4905.429006742551,5467.919999711862,11999.999999367647,0.018000000000000002,33880.01554973024,3.689455875014231e-11,0.0010582638497307739,0.000580293790058431
2016-06-19T17:00:00.0,11450.055549697718,22429.96,10724.0138,35.891,483.9319525258182,75737.84372099099,3.689454424844134e-11,6.272072522235027e-11,3.136036261117514e-11,5982.135549986314,73.92938303832702,4507.889209654086,5467.919999711341,11999.999999366502,0.023,33880.01554969772,3.689454424844134e-11,0.00105826384973283,0.000580293790575375
2016-06-19T18:00:00.0,11042.245549596399,22837.77,12222.3008,31.741,521.9713938280263,81521.71971030536,3.6895171636982426e-11,6.272179178287012e-11,3.136089589143506e-11,5574.325549864046,68.88952035818959,4200.580509645706,5467.919999732291,11999.999999412481,0.026,33880.015549596406,3.6895171636982426e-11,0.0010582638497356315,0.0005802937911063645
2016-06-19T19:00:00.0,6761.282309749339,23128.52,12974.6248,31.865,559.120972450097,85499.99999965733,3.6888703721899464e-11,6.271079632722909e-11,3.135539816361454e-11,1293.3623098854323,15.983836677701875,974.6241876647484,5467.919999863844,11999.99999970119,0.029,29889.80230974934,3.6888703721899464e-11,0.0010582638497535813,0.0006128540119465364
2016-06-19T20:00:00.0,7390.525865463117,23285.47,14311.2059,28.358,543.24086739168,85499.99999987728,3.687489538008091e-11,6.268732214613754e-11,3.134366107306877e-11,1922.605865514983,23.760254891535613,1448.7960299716835,5467.919999948072,11999.999999886037,0.031,30675.995865463115,3.687489538008091e-11,0.0010582638497590585,0.0007037749261505955
2016-06-19T21:00:00.0,10434.255546342403,23445.76,14880.016,30.021,538.6441805470968,84637.59083350994,3.687614141747246e-11,6.268944040970318e-11,3.134472020485159e-11,4966.335546392856,61.37576118731988,3742.4244626414556,5467.919999949486,11999.99999988914,0.031,33880.01554634241,3.687614141747246e-11,0.0010582638497639192,0.0007037749261957759
2016-06-19T22:00:00.0,7953.8351965960865,23535.88,15384.8031,30.723000000000003,569.9999999982978,85499.99999981545,3.75395059060829e-11,6.381716004034093e-11,3.190858002017047e-11,2485.9151966464083,30.721834240966135,1873.2825756686666,5467.919999949615,11999.999999889424,0.035,31489.71519659609,3.75395059060829e-11,0.001165758399147936,0.0007642310029831341
2016-06-19T23:00:00.0,7275.249400810684,23622.66,15161.3563,27.691,569.9999999976949,83988.48023960454,3.8053733181820797e-11,6.469134640909536e-11,3.234567320454768e-11,1807.3294008802459,22.33562687398674,1361.9284679260206,5467.919999930374,11999.999999847196,0.037000000000000005,30897.909400810684,3.8053733181820797e-11,0.0012451415957647454,0.0007642310029848259
2016-06-20T00:00:00.0,717.2620646899383,23914.57,14885.1804,26.274,564.6458720133097,82189.05317160877,3.8016944289748775e-11,6.462880529257292e-11,3.231440264628646e-11,6.775338681268835e-8,8.373207266810648e-10,5.105614187079663e-8,717.2620646221202,1574.1168077560465,0.042,24631.832064689937,3.8016944289748775e-11,0.0012451415957987857,0.0007642310029829831
2016-06-20T01:00:00.0,4.769241138011547e-8,23467.85,14181.6272,26.347,538.3731171557752,68877.99034364687,3.792947879274553e-11,6.44801139476674e-11,3.22400569738337e-11,1.9777359377471638e-8,2.4441572155734496e-10,1.4903397655935666e-8,2.7850571888696163e-8,6.11213885105038e-8,0.048,23467.850000047692,3.792947879274553e-11,0.0012451415958042323,0.0007642310029576611
2016-06-20T02:00:00.0,2.5881994881043664e-8,23365.98,12991.1689,26.776,512.0273622976474,54696.363907953906,3.784433925780065e-11,6.43353767382611e-11,3.216768836913055e-11,1.1702317166940823e-8,1.446214451413989e-10,8.81838080130481e-9,1.411534233736458e-8,3.0977795587421715e-8,0.05,23365.980000025884,3.784433925780065e-11,0.001245141595807133,0.00076423100288037
2016-06-20T03:00:00.0,2.740820022109724e-8,23182.09,11578.736,28.101999999999997,485.25260743942044,41705.1957722247,3.785477292446381e-11,6.435311397158848e-11,3.217655698579424e-11,1.2319974663076298e-8,1.5225467866423305e-10,9.283821869770307e-9,1.5023872444049355e-8,3.2971672835116875e-8,0.046,23182.09000002741,3.785477292446381e-11,0.0012451415958092524,0.0007642310027961213
2016-06-20T04:00:00.0,4.8565204138032e-8,23419.9,9769.32863,29.555999999999997,457.1518525812001,30126.460536497958,3.793135403109859e-11,6.44833018528676e-11,3.22416509264338e-11,2.0081866169477675e-8,2.4817892603104463e-10,1.513286134335638e-8,2.8418854666701457e-8,6.236855257582727e-8,0.037000000000000005,23419.90000004857,3.793135403109859e-11,0.0012451415958108097,0.0007642310026967728
2016-06-20T05:00:00.0,1.0460690711176361e-7,22625.68,8546.54858,30.436,427.59709772307707,20357.13267080646,3.7982521577417855e-11,6.457028668161036e-11,3.228514334080518e-11,3.459613371583824e-8,4.2755146548446836e-10,2.6070211310028556e-8,6.994620310924376e-8,1.5350525196252418e-7,0.032,22625.68000010461,3.7982521577417855e-11,0.0012451415958118404,0.000764231002634911
2016-06-20T06:00:00.0,3.6556430204637165e-7,22035.09,7310.585620000001,29.879,397.1623428651323,11810.58485521704,3.8008795156398866e-11,6.461495176587807e-11,3.2307475882939034e-11,5.494633138396258e-8,6.790465287007935e-10,4.140527614029228e-8,3.105533557106432e-7,6.815462312045015e-7,0.03,22035.090000365566,3.8008795156398866e-11,0.0012451415958122714,0.0007642310025792571
2016-06-20T07:00:00.0,5467.919994641222,21358.04587,6422.46054,32.944,367.2845880074369,4500.000000170992,3.805053590708579e-11,6.468591104204583e-11,3.2342955521022916e-11,1.9527806940576666e-7,2.413316627724519e-9,1.4715345291003162e-7,5467.919994445879,11999.999987810821,0.026,26825.965864641224,3.805053590708579e-11,0.0012451415958132973,0.0006989802253221354
2016-06-20T08:00:00.0,12956.150409557724,20923.86514,5808.870325,28.034,334.34183315147834,10077.540147109194,3.8065576594055496e-11,6.471148020989434e-11,3.235574010494717e-11,7488.230409707816,92.54224509168871,5642.819822663945,5467.919999849843,11999.999999670463,0.024,33880.01554955773,3.8065576594055496e-11,0.0012451415958092888,0.0006989802252923064
2016-06-20T09:00:00.0,13388.945549704295,20491.07,5321.56015,43.694,398.85132338479656,21911.49034342383,3.806446239639196e-11,6.470958607386633e-11,3.2354793036933166e-11,7921.025549865329,97.89088312011059,5968.95628781162,5467.919999838901,11999.999999646448,0.021,33880.015549704294,3.806446239639196e-11,0.0012451415958127767,0.0006989802252718426
2016-06-20T10:00:00.0,13427.885549717113,20452.13,4924.0046,44.138000000000005,453.0494516465335,34558.887179862126,3.8064468565497247e-11,6.470959656134532e-11,3.235479828067266e-11,7959.965549878083,98.37211764788084,5998.2998565781,5467.919999838966,11999.99999964659,0.02,33880.015549717114,3.8064468565497247e-11,0.001245141595813949,0.0006989802252564944
2016-06-20T11:00:00.0,13037.06554971368,20842.95,4694.446739999999,53.461000000000006,507.2848144360446,47633.18313506705,3.8064413482637835e-11,6.470950292048432e-11,3.235475146024216e-11,7569.14554987523,93.54222350091256,5703.794115909302,5467.919999838384,11999.999999645313,0.02,33880.01554971368,3.8064413482637835e-11,0.0012451415958177913,0.0006989802252483425
2016-06-20T12:00:00.0,12545.515549608011,21334.5,4541.1851799999995,64.836,547.3672830785853,60642.53120960189,3.806508030649904e-11,6.471063652104836e-11,3.235531826052418e-11,7077.595549771614,87.46747177780372,5333.3824254758365,5467.919999836334,11999.999999640815,0.023,33880.01554960801,3.806508030649904e-11,0.0012451415958266725,0.0006989802252433909
2016-06-20T13:00:00.0,2838.337963868976,22443.24,4779.41894,69.418,569.9999999980172,73434.72915369876,3.867856381505101e-11,6.575355848558672e-11,3.287677924279336e-11,2498.4108817401475,30.87626041233958,1882.698805630462,339.9270821287628,746.0103632725338,0.032,25281.57796386898,3.867856381505101e-11,0.0013374254851613138,0.0006989802252545884
2016-06-20T14:00:00.0,9906.625549718936,23973.39,5238.15504,50.57899999999999,531.4595978358748,71284.02008158198,3.868076997961204e-11,6.575730896534047e-11,3.287865448267023e-11,5924.326169051218,73.2149539133686,4464.326458132232,3982.2993806676527,8739.62906699656,0.031,33880.01554971893,3.868076997961204e-11,0.001337425485163026,0.0006989802252713027
2016-06-20T15:00:00.0,8199.935549713122,25680.08,6813.50227,40.701,554.0968891747616,79249.821265691,3.867998679666821e-11,6.575597755433595e-11,3.2877988777167976e-11,4580.1200250531565,56.602770844007594,3451.388466098024,3619.8155246599003,7944.115183821052,0.031,33880.01554971312,3.867998679666821e-11,0.0013374254851734903,0.0006989802253412815
2016-06-20T16:00:00.0,6789.205549701181,27090.81,8906.543909999999,37.092,569.9999974442873,83831.8233445903,3.8680456765095215e-11,6.575677650066186e-11,3.287838825033093e-11,3001.261161297325,37.09066505390566,2261.6259179210765,3787.94438840379,8313.093948127529,0.032,33880.01554970118,3.8680456765095215e-11,0.0013374984239169988,0.0006989802255086449
2016-06-20T17:00:00.0,5989.395549721652,27890.62,11258.1596,31.021,569.9999999966498,85499.99999961913,3.904902343804329e-11,6.63833398446736e-11,3.31916699223368e-11,1308.9536940472624,16.176520611752863,986.3732080337112,4680.441855674323,10271.785664035297,0.031,33880.01554972165,3.904902343804329e-11,0.0013921169128174407,0.0007282751911071305
2016-06-20T18:00:00.0,5539.235549737346,28340.78,13850.7036,33.381,555.1569127253487,85499.99999996333,3.8995703237709467e-11,6.629269550410609e-11,3.3146347752053046e-11,71.3155497627938,0.8813432178103212,53.740440110385435,5467.919999974486,11999.999999944006,0.032,33880.01554973734,3.8995703237709467e-11,0.0013921169128303448,0.0010325355740500555
2016-06-20T19:00:00.0,5342.945549747905,28537.07,14907.7938,32.64,522.658648060105,83703.0378725533,3.889447763285558e-11,6.612061197585449e-11,3.306030598792724e-11,2.5423854633699232e-8,3.141971411078767e-10,1.9158362262675407e-8,5342.945549722414,11725.728722561591,0.033,33880.0155497479,3.889447763285558e-11,0.0013921169128337184,0.0010325355740589237
2016-06-20T20:00:00.0,5259.585549747993,28620.43,15301.9768,30.312,490.0200401773649,80520.97382766962,3.889449870781298e-11,6.612064780328206e-11,3.306032390164103e-11,2.5426017664005156e-8,3.14223872614489e-10,1.9159992232590792e-8,5259.585549722501,11542.785299834308,0.033,33880.015549747994,3.889449870781298e-11,0.0013921169128351047,0.0010325355740616541
2016-06-20T21:00:00.0,5097.075549745567,28782.94,16357.5138,29.712,459.7094322946254,76761.78336005866,3.8894469637589927e-11,6.612059838390287e-11,3.3060299191951434e-11,2.541871029668663e-8,3.141335655405388e-10,1.9154485703691388e-8,5097.075549720082,11186.137799499806,0.037000000000000005,33880.01554974556,3.8894469637589927e-11,0.0013921169128361978,0.001032535574064471
2016-06-20T22:00:00.0,5022.025549746443,28857.99,17483.8772,29.745,429.9988244118858,71590.4083921132,3.889441137137623e-11,6.612049933133959e-11,3.3060249665669793e-11,2.540407886621117e-8,3.139527450594613e-10,1.91434600646013e-8,5022.025549720973,11021.431658958374,0.036000000000000004,33880.015549746444,3.889441137137623e-11,0.001392116912837055,0.0010325355740669897
2016-06-20T23:00:00.0,5368.08554974233,28511.93,17685.1387,28.802,400.25521652914813,65127.9638836263,3.889452791561211e-11,6.612069745654058e-11,3.306034872827029e-11,2.543335820246588e-8,3.14314589629347e-10,1.916552375788701e-8,5368.08554971683,11780.901439048479,0.040999999999999995,33880.01554974233,3.889452791561211e-11,0.0013921169128374086,0.0010325355740676244
2016-06-21T00:00:00.0,5467.920000178753,27613.22,17392.4188,28.865,371.45460864641166,59223.72765522952,3.898348161913204e-11,6.627191875252446e-11,3.313595937626223e-11,2.0797108872799404e-7,2.5701815264792756e-9,1.5671838576093142e-7,5467.919999970716,11999.999999935733,0.046,33081.140000178755,3.898348161913204e-11,0.0013921169128378102,0.0010325355740673338
2016-06-21T01:00:00.0,5.0187168683050385e-8,26487.73,15981.4397,29.388,342.5910007659272,53831.30988785755,3.882103115896629e-11,6.59957529702427e-11,3.299787648512135e-11,1.471643635733888e-8,1.818710143442599e-10,1.1089695996601212e-8,3.540473657274126e-8,7.769990030448417e-8,0.058,26487.730000050185,3.882103115896629e-11,0.0013921169128381578,0.0010325355740701577
2016-06-21T02:00:00.0,3.868265250696018e-8,25622.31,13644.5578,29.327,313.20439288305664,37849.87122048191,3.879509660336617e-11,6.595166422572249e-11,3.2975832112861243e-11,1.2807264458820478e-8,1.582767812493746e-10,9.651023246913084e-9,2.5809436383913984e-8,5.664187416914801e-8,0.054000000000000006,25622.31000003868,3.879509660336617e-11,0.0013921169128382094,0.001032535574062139
2016-06-21T03:00:00.0,4.2820560036467484e-8,25307.9,11971.4907,28.439,283.87878500015864,24205.314453083778,3.88063321621473e-11,6.597076467565041e-11,3.2985382337825206e-11,1.3570239309215583e-8,1.6770589891014024e-10,1.0225969445740257e-8,2.9184349962576252e-8,6.404852293942029e-8,0.051,25307.90000004282,3.88063321621473e-11,0.0013921169128379063,0.0010325355740555724
2016-06-21T04:00:00.0,1333.7950941343456,25203.64,10660.9976,29.925,255.44117711727293,12233.824785693629,3.889421487409974e-11,6.612016528596956e-11,3.306008264298478e-11,2.535486211258146e-8,3.133445067137083e-10,1.910637236059197e-8,1333.7950941089246,2927.171781830585,0.042,26537.435094134344,3.889421487409974e-11,0.0013921169128380414,0.0010325355740495837
2016-06-21T05:00:00.0,4214.026550440607,24006.91,9248.18276,30.72,225.51756923453104,4500.000000078895,3.896676826172638e-11,6.624350604493485e-11,3.312175302246742e-11,4.800353559750476e-8,5.932449608885935e-10,3.617347322491423e-8,4214.0265503925375,9248.181868920989,0.035,28220.936550440605,3.896676826172638e-11,0.0013921169128378198,0.0008911129503674556
2016-06-21T06:00:00.0,3591.843965272736,23056.09,7882.729090000001,30.126,194.7989613520693,4500.000000149006,3.9003769868395894e-11,6.630640877627302e-11,3.315320438813651e-11,8.952270431639976e-8,1.1063537833155836e-9,6.746059654363315e-8,3591.8439651831472,7882.728273675871,0.032,26647.933965272736,3.9003769868395894e-11,0.0013921169128370612,0.0008162337898603106
2016-06-21T07:00:00.0,11326.06684922545,22553.9487,6949.016134,25.246,164.67435347012147,4500.000000126126,3.905007857280501e-11,6.638513357376852e-11,3.319256678688426e-11,5858.146855433911,72.39708614946636,4414.456472528436,5467.919993791473,11999.999986374649,0.027000000000000003,33880.01554922545,3.905007857280501e-11,0.0013921169128327457,0.000727771268265832
2016-06-21T08:00:00.0,11754.18650968641,22125.82904,6396.356397,34.067,211.82683173653447,13965.44105280048,3.9049189099398204e-11,6.638362146897695e-11,3.3191810734488474e-11,6678.093390511114,82.53028038355727,5032.334169729102,5076.09311917523,11140.089363067264,0.025,33880.01554968641,3.9049189099398204e-11,0.0013921169128340728,0.0007277712682450925
2016-06-21T09:00:00.0,12609.165549703279,21270.85,5887.34259,43.86,260.2915042370397,23741.50891636811,3.904928566406246e-11,6.638378562890618e-11,3.319189281445309e-11,7512.020661691871,92.83625358360788,5660.747169732188,5097.144888011341,11186.289970616997,0.025,33880.015549703276,3.904928566406246e-11,0.0013921169128350462,0.0007277712682275746
2016-06-21T10:00:00.0,12797.58554972458,21082.43,5916.6203,40.289,309.26914993759294,34701.204194488564,3.904926612569438e-11,6.638375241368045e-11,3.319187620684022e-11,7813.220418316949,96.55858852445309,5887.718812466651,4984.365131407565,10938.781397110926,0.022,33880.01554972458,3.904926612569438e-11,0.0013921169128343833,0.000727771268228375
2016-06-21T11:00:00.0,12539.395549721226,21340.62,5214.627289999999,45.992,365.5401305789928,45611.084831837405,3.904923228576642e-11,6.638369488580291e-11,3.3191847442901455e-11,7691.666578201116,95.05638244259265,5796.120880645893,4847.728971520044,10638.91711258404,0.022,33880.015549721225,3.904923228576642e-11,0.001392116912835632,0.000727771268206833
2016-06-21T12:00:00.0,12218.46554968502,21661.55,4664.08793,48.736999999999995,414.6059051385319,56831.49626283861,3.9049687163567525e-11,6.63844681780648e-11,3.31922340890324e-11,7339.293979142441,90.70163510690593,5530.587506518654,4879.171570542512,10707.921631353449,0.025,33880.01554968501,3.9049687163567525e-11,0.0013921169128368399,0.0007277712681916403
2016-06-21T13:00:00.0,6667.701356226795,22934.34,5164.12265,62.479,456.5719323623827,68405.91819848199,3.904849773943307e-11,6.638244615703622e-11,3.319122307851811e-11,4172.556052921363,51.56594866627838,3144.26516257795,2495.145303305366,5475.892778179708,0.032,29602.041356226793,3.904849773943307e-11,0.0013921169128403449,0.0007277712682071247
2016-06-21T14:00:00.0,9402.265549705247,24477.75,5790.7685,51.477,445.66027314560637,71861.9542170109,3.90496158986303e-11,6.638434702767151e-11,3.3192173513835754e-11,4949.033835381715,61.16194041882126,3729.386610903735,4453.231714323466,9773.146017476773,0.032,33880.01554970525,3.90496158986303e-11,0.0013921169128402226,0.0007277712682262507
2016-06-21T15:00:00.0,7716.275549725764,26163.74,7739.884209999999,38.594,455.3466056813724,79573.71907316269,3.904919572039889e-11,6.638363272467811e-11,3.3191816362339054e-11,3315.786156346478,40.97767808458998,2498.63890759695,4400.489393379219,9657.396728655618,0.031,33880.015549725766,3.904919572039889e-11,0.0013921169128403889,0.0007277712683080928
2016-06-21T16:00:00.0,6384.035549718075,27495.98,10108.287,34.883,457.7316758829076,83989.87122718652,3.904919249791075e-11,6.638362724644827e-11,3.3191813623224133e-11,1659.9648189527838,20.514442360101363,1250.8806317134977,4724.070730765225,10367.534413302077,0.032,33880.015549718075,3.904919249791075e-11,0.0013921169128415173,0.0007277712684801798
2016-06-21T17:00:00.0,5442.405549750957,28437.61,13444.6063,33.444,443.36451035995543,85499.99999997337,3.8837040131538296e-11,6.60229682236151e-11,3.301148411180755e-11,1.8557843429709915e-8,2.2934450478700093e-10,1.3984421023597616e-8,5442.405549732333,11944.005507905747,0.032,33880.015549750955,3.8837040131538296e-11,0.0013921169128428448,0.0011466489286219934
2016-06-21T18:00:00.0,5052.615549750972,28827.4,15069.567,32.327,409.92190247712915,83999.40035454203,3.88368062941186e-11,6.602257070000161e-11,3.3011285350000806e-11,1.848788721340862e-8,2.2847996070109127e-10,1.3931704920798248e-8,5052.615549732418,11088.565047913835,0.032,33880.01554975098,3.88368062941186e-11,0.0013921169128432815,0.001146648928628722
2016-06-21T19:00:00.0,4897.495549747619,28982.52,16555.1179,31.635,377.5962945943055,80018.39954911872,3.883684691408841e-11,6.602263975395029e-11,3.3011319876975144e-11,1.849330326280502e-8,2.2854689418780937e-10,1.3935786230963985e-8,4897.49554972906,10748.13578047022,0.04,33880.015549747615,3.883684691408841e-11,0.0013921169128435602,0.0011466489286303958
2016-06-21T20:00:00.0,4743.745549749581,29136.27,18332.2313,29.396,345.962686711479,74211.4185762518,3.883681293001984e-11,6.602258198103373e-11,3.3011290990516865e-11,1.8488771447439828e-8,2.2849088838332827e-10,1.3932371242885868e-8,4743.745549731027,10410.713140787047,0.036000000000000004,33880.01554974958,3.883681293001984e-11,0.0013921169128432885,0.00114664892863093
2016-06-21T21:00:00.0,4786.2455497478195,29093.77,18136.574,27.701,316.5680788286559,66289.90156370171,3.883683285624987e-11,6.602261585562478e-11,3.301130792781239e-11,1.8491428280719796e-8,2.2852372248472605e-10,1.3934373322239392e-8,4786.245549729262,10503.984439558579,0.04,33880.01554974782,3.883683285624987e-11,0.0013921169128429396,0.001146648928631364
2016-06-21T22:00:00.0,4911.275549745474,28968.74,17451.7106,28.276999999999997,288.86847094583527,58657.31314992316,3.883680726008661e-11,6.602257234214724e-11,3.301128617107362e-11,1.8488015603680244e-8,2.2848154739425296e-10,1.3931801670381276e-8,4911.27554972692,10778.3776274567,0.044,33880.015549745476,3.883680726008661e-11,0.0013921169128430359,0.0011466489286316801
2016-06-21T23:00:00.0,5265.435549740766,28614.58,18818.7916,27.339,260.5928630630085,51983.981324042725,3.883687356708389e-11,6.602268506404261e-11,3.3011342532021306e-11,1.849685902189326e-8,2.2859083753771007e-10,1.3938465703518906e-8,5265.435549722203,11555.623819782739,0.049,33880.01554974077,3.883687356708389e-11,0.0013921169128425833,0.0011466489286314008
2016-06-22T00:00:00.0,5467.920000111343,27788.67,18629.3078,27.421999999999997,233.25525518018324,44720.81469048833,3.8956577582652306e-11,6.622618189050891e-11,3.3113090945254457e-11,1.3293742476729046e-7,1.6428885159200848e-9,1.0017612901951736e-7,5467.91999997834,11999.999999952463,0.05,33256.59000011134,3.8956577582652306e-11,0.001392116912842249,0.0011466489286313913
2016-06-22T01:00:00.0,8.15585435614383e-7,26598.6,17523.185,26.904,205.8346472987733,38091.5080371899,3.8832680714446014e-11,6.601555721455823e-11,3.300777860727911e-11,1.7953769083445936e-8,2.2187913671644978e-10,1.3529215653442059e-8,7.975656509737225e-7,1.7503525676463206e-6,0.058,26598.600000815582,3.8832680714446014e-11,0.0013921169128415672,0.0011466489286544317
2016-06-22T02:00:00.0,5.105819041524154e-8,25846.21,14851.317,29.074,178.93203941594084,20568.32418560271,3.8769529578373833e-11,6.590820028323551e-11,3.2954100141617756e-11,1.2442007446072182e-8,1.5376280369449194e-10,9.375780713078776e-9,3.8550274768886123e-8,8.460315754923874e-8,0.059,25846.210000051058,3.8769529578373833e-11,0.001392116912841379,0.0011466489286345494
2016-06-22T03:00:00.0,5290.247285335129,25293.08,12827.0856,31.188,149.85943153304177,5717.0083323456165,3.8837845733828985e-11,6.602433774750928e-11,3.301216887375464e-11,1.862749148553931e-8,2.3020524051494642e-10,1.403690490944795e-8,5290.247285316435,11610.07612104735,0.049,30583.32728533513,3.8837845733828985e-11,0.0013921169128407796,0.001146648928623466
2016-06-22T04:00:00.0,4844.788707070707,25137.74,10632.4653,29.886,118.67282365021832,4500.000000055932,3.893777862804018e-11,6.619422366766831e-11,3.3097111833834156e-11,3.535423030971121e-8,4.369202958963126e-10,2.664148145709223e-8,4844.788707035286,10632.464352884357,0.038,29982.528707070705,3.893777862804018e-11,0.0013921169128388257,0.0009471650199177411
2016-06-22T05:00:00.0,4047.2012264288787,23912.66,8882.06474,30.328000000000003,88.78821576760133,4500.000000131951,3.898057195214115e-11,6.626697231863995e-11,3.313348615931998e-11,5.743384165729703e-8,7.097880754732562e-10,4.327976069958879e-8,4047.2012263713787,8882.063877389674,0.034,27959.861226428875,3.898057195214115e-11,0.0013921169128361965,0.0008626071920265669
2016-06-22T06:00:00.0,3594.7213663401835,22783.47,7889.04387,28.463,58.46160788525706,4500.000000172095,3.901319290786555e-11,6.632242794337144e-11,3.316121397168572e-11,1.1449432111094815e-7,1.4149620065268935e-9,8.627817112968862e-8,3594.7213662256227,7889.04307208362,0.032,26378.191366340183,3.901319290786555e-11,0.0013921169128296733,0.0007977737459846042
2016-06-22T07:00:00.0,11920.150809509436,21959.86474,6889.113333,27.197,30.00000000361802,4500.000000115738,3.870841344545219e-11,6.580430285726872e-11,3.290215142863436e-11,6452.230814222197,79.73898941782099,4862.133501086645,5467.919995287172,11999.999989657139,0.027000000000000003,33880.01554950944,3.870841344545219e-11,0.0013415399854728861,0.0007013709082821779
2016-06-22T08:00:00.0,12506.04069970028,21373.97485,6448.796257999999,27.804,82.54333096145626,14473.020859230423,3.870748114450015e-11,6.580271794565025e-11,3.2901358972825127e-11,7317.092750483143,90.42726433684231,5513.857581514775,5188.947949217069,11387.762694151494,0.025,33880.01554970028,3.870748114450015e-11,0.0013415399854693909,0.0007013709082609027
2016-06-22T09:00:00.0,13008.7255497232,20871.29,6122.31012,42.063,145.1679368383152,24925.8455782676,3.8707505262555336e-11,6.580275894634407e-11,3.2901379473172034e-11,7985.220853520046,98.68423177520118,6017.33120580495,5023.504696203089,11024.677821628164,0.023,33880.015549723204,3.8707505262555336e-11,0.0013415399854708,0.000701370908246188
2016-06-22T10:00:00.0,13149.235549730369,20730.78,6363.87029,39.368,201.79051015354003,35845.545187071635,3.8707510460883096e-11,6.580276778350126e-11,3.290138389175063e-11,8317.13021379757,102.7860870449333,6267.444332008127,4832.105335932733,10604.629188282344,0.021,33880.01554973037,3.8707510460883096e-11,0.0013415399854695485,0.0007013709082566626
2016-06-22T11:00:00.0,12868.045549726012,21011.97,5745.80775,46.00899999999999,265.2099387382899,46353.74911873303,3.870748894477063e-11,6.580273120611007e-11,3.2901365603055034e-11,8283.058000892803,102.36501038129839,6241.768925688925,4584.9875488331445,10062.299848205119,0.022,33880.01554972601,3.870748894477063e-11,0.0013415399854704408,0.0007013709082305471
2016-06-22T12:00:00.0,12412.56554971337,21467.45,5530.502210000001,50.086000000000006,321.5672906596036,56912.01084399798,3.870754626384756e-11,6.580282864854085e-11,3.2901414324270426e-11,8006.709684923608,98.94979848371277,6033.524297787363,4405.855864789696,9669.174087674353,0.024,33880.01554971337,3.870754626384756e-11,0.0013415399854712223,0.0007013709082222474
2016-06-22T13:00:00.0,11120.735549711279,22759.28,5668.2384,43.458,370.43243068335795,67084.20772083061,3.870749266827708e-11,6.580273753607103e-11,3.290136876803552e-11,7157.055049876298,88.44946086350517,5393.259808750315,3963.6804998349153,8698.76772118447,0.027999999999999997,33880.01554971128,3.870749266827708e-11,0.0013415399854712028,0.0007013709082284767
2016-06-22T14:00:00.0,9612.365549731663,24267.65,5982.6041,54.839,415.42523308690875,75507.99755213631,3.870749638030707e-11,6.580274384652202e-11,3.290137192326101e-11,6043.999107637207,74.69391513751974,4554.507020580471,3568.366442094391,7831.204060251922,0.027999999999999997,33880.01554973167,3.870749638030707e-11,0.001341539985473597,0.0007013709082426234
2016-06-22T15:00:00.0,7844.6255497283,26035.39,7402.46057,42.349,435.28148976450274,81911.10523433961,3.870741979431999e-11,6.580261365034397e-11,3.290130682517199e-11,4646.126857459695,57.41850702306173,3501.1284770159587,3198.4986922685393,7019.48534492503,0.027999999999999997,33880.0155497283,3.870741979431999e-11,0.0013415399854736496,0.0007013709083152977
2016-06-22T16:00:00.0,6703.325549716639,27176.69,9534.85408,38.316,450.35233832759354,85029.25918765152,3.870742949709657e-11,6.580263014506416e-11,3.290131507253208e-11,3406.3432039850786,42.09681465475838,2566.8789423633157,3296.982345731494,7235.619421787065,0.03,33880.015549716634,3.870742949709657e-11,0.0013415399854745816,0.0007013709085230838
2016-06-22T17:00:00.0,6076.245549707151,27803.77,9862.84713,36.83,454.13449452238785,85296.9041731728,3.870745724071856e-11,6.580267730922155e-11,3.2901338654610775e-11,2268.5383231910337,28.035412643349026,1709.4763806920137,3807.7072265160514,8356.465844085615,0.031,33880.015549707154,3.870745724071856e-11,0.0013415399854758577,0.0007013709086135493
2016-06-22T18:00:00.0,5642.495549714997,28237.52,10837.9258,35.126,445.3412487057713,85499.99996932135,3.870732871912333e-11,6.580245882250966e-11,3.290122941125483e-11,1072.2672091482948,13.251463889804963,808.016090841766,4570.228340566636,10029.90901234832,0.03,33880.015549715,3.870732871912333e-11,0.0013415399854769942,0.0007017347106710422
2016-06-22T19:00:00.0,5473.075549696253,28406.94,11724.4698,31.882,423.46805413560526,85499.99997424614,3.870719344792443e-11,6.580222886147153e-11,3.2901114430735764e-11,199.05159375619348,2.4599511990704985,149.99702433356697,5274.023955939993,11574.472097484952,0.032,33880.015549696254,3.870719344792443e-11,0.001341539985477468,0.0007021678272995542
2016-06-22T20:00:00.0,5446.305549703188,28433.71,12487.6642,31.986,394.04734687466595,85499.99999823248,3.8703965148023454e-11,6.579674075163987e-11,3.2898370375819934e-11,1.1511094491260666e-6,1.4225824652815378e-8,8.674283324887425e-7,5446.305548552013,11952.564518614783,0.032,33880.01554970319,3.8703965148023454e-11,0.0013415399854781035,0.0007084807300091316
2016-06-22T21:00:00.0,5538.5055497021685,28341.51,13071.4466,31.031999999999996,362.06268842889364,84964.90102619541,3.8706195032620794e-11,6.580053155545535e-11,3.290026577772767e-11,70.58555083314667,0.8723216284403554,53.19034319758264,5467.919998868956,11999.999997517789,0.032,33880.01554970217,3.8706195032620794e-11,0.0013415399854781996,0.0007084807300925933
2016-06-22T22:00:00.0,5777.6355496721,28102.38,13661.9443,31.555999999999997,331.9043515972491,83946.64547539152,3.870631908566982e-11,6.580074244563869e-11,3.2900371222819346e-11,309.7155510922084,3.827576192196915,233.38879220712894,5467.919998579826,11999.99999688326,0.034,33880.015549672105,3.870631908566982e-11,0.0013415399854783863,0.000708480730164524
2016-06-22T23:00:00.0,2076.052429897979,27830.45,13948.7614,31.041,304.17726932935784,82518.09067296264,3.870371179753371e-11,6.579631005580731e-11,3.289815502790366e-11,1.0357395221722426e-6,1.2800041594306685e-8,7.804903411162612e-7,2076.0524288621737,4556.143679195395,0.038,29906.50242989798,3.870371179753371e-11,0.0013415399854784119,0.0007084807302013542
2016-06-23T00:00:00.0,7.750929708537865e-8,26957.31,13816.4328,30.185,273.137610882307,73125.47366141925,3.863921771547497e-11,6.568667011630745e-11,3.2843335058153724e-11,3.79438383471071e-8,4.689236035639579e-10,2.8592902656338896e-8,3.949977206815524e-8,8.668694216774621e-8,0.046,26957.310000077512,3.863921771547497e-11,0.0013415399854780823,0.0007084807301888417
