Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-06-23T01:00:00.0,5.2630486049691934e-8,26013.85,12970.0231,31.868,242.9539524226222,59309.04157001526,3.8608411263555366e-11,6.563429914804412e-11,3.281714957402206e-11,2.597259817086007e-8,3.20978711135768e-10,1.9571872630229753e-8,2.659225357968382e-8,5.835985949981087e-8,0.048,26013.85000005263,3.8608411263555366e-11,0.0013415399854781547,0.0007084807300962281
2016-06-23T02:00:00.0,2.2235595420683636e-8,25296.01,11846.5392,32.178000000000004,211.08729396303596,46339.01917857392,3.847668702577146e-11,6.541036794381147e-11,3.2705183971905736e-11,1.102997146034849e-8,1.3631235504113312e-10,8.311728965922751e-9,1.1140213592391336e-8,2.444852212700552e-8,0.055,25296.010000022234,3.847668702577146e-11,0.0013415399854777195,0.0007084807299807735
2016-06-23T03:00:00.0,2.9469137355474563e-8,24693.74,9547.39113,31.886999999999997,178.91063550312265,34492.480687087416,3.85326197340034e-11,6.550545354780578e-11,3.275272677390289e-11,1.4604860381546473e-8,1.804921182989754e-10,1.1005616969449718e-8,1.4798771520380283e-8,3.247766211732494e-8,0.045,24693.740000029473,3.85326197340034e-11,0.0013415399854768975,0.0007084807297647228
2016-06-23T04:00:00.0,5.11128854045354e-8,24598.87,7687.68741,34.659,147.0249770433919,24945.090265611623,3.860554548782232e-11,6.562942732929794e-11,3.281471366464897e-11,2.5231429764865203e-8,3.1181908535917953e-10,1.9013358863364604e-8,2.5815826212340895e-8,5.665589740670872e-8,0.037000000000000005,24598.870000051113,3.860554548782232e-11,0.0013415399854763144,0.000708480729613431
2016-06-23T05:00:00.0,7.104757983096166e-8,23364.23,6713.94902,37.193000000000005,112.36731858370267,17257.40356416802,3.863343887151384e-11,6.567684608157353e-11,3.2838423040786764e-11,3.4926047126910175e-8,4.31628654095929e-10,2.6318820371702986e-8,3.605585585796991e-8,7.912885892544859e-8,0.035,23364.230000071046,3.863343887151384e-11,0.0013415399854749372,0.0007084807295576747
2016-06-23T06:00:00.0,2.162048238998312e-7,22433.39,6043.45596,33.674,75.17566012415398,10543.4552527542,3.868044556407911e-11,6.575675745893448e-11,3.287837872946724e-11,1.035879195879926e-7,1.2801767732230078e-9,7.805955934286632e-8,1.1255114755437967e-7,2.470068637896231e-7,0.031,22433.390000216204,3.868044556407911e-11,0.0013415399854706264,0.0007084807295281845
2016-06-23T07:00:00.0,12091.719629621799,21788.29592,6112.828582,27.944000000000003,41.50300166545471,4500.000001559994,3.8708498805191916e-11,6.580444796882625e-11,3.290222398441313e-11,6991.363553030415,86.40178574244558,5268.401569661316,5100.356076591318,11193.337305427991,0.026,33880.0155496218,3.8708498805191916e-11,0.0013415399854510752,0.0007013282283803376
2016-06-23T08:00:00.0,12496.386649720924,21383.6289,5751.247621,38.702,99.96212894792664,14848.910995977538,3.8707468934844095e-11,6.580269718923496e-11,3.290134859461748e-11,7943.475546916678,98.16832825945089,5985.873674356761,4552.91110280418,9991.90427688228,0.023,33880.01554972092,3.8707468934844095e-11,0.0013415399854506142,0.0007013282283643523
2016-06-23T09:00:00.0,13123.775549725382,20756.24,5378.8078399999995,47.997,159.4297987474263,25075.44202754481,3.870753594679066e-11,6.580281110954412e-11,3.290140555477206e-11,8811.223236468008,108.89226635570654,6639.772338762593,4312.552313257308,9464.408359867683,0.023,33880.01554972538,3.870753594679066e-11,0.0013415399854504804,0.0007013282283491657
2016-06-23T10:00:00.0,13198.875549731627,20681.14,5147.79163,53.663,220.32640664316747,35800.8155875033,3.870751208301061e-11,6.580277054111804e-11,3.290138527055902e-11,9207.101220966279,113.78466889454243,6938.089566740392,3991.774328765282,8760.42296617057,0.021,33880.01554973163,3.870751208301061e-11,0.0013415399854504893,0.0007013282283403627
2016-06-23T11:00:00.0,12997.485549726429,20882.53,4940.73373,52.093999999999994,280.44941707779435,46351.53719174251,3.870750688913132e-11,6.580276171152324e-11,3.290138085576162e-11,9269.00905886019,114.54974822490703,6984.74074542116,3728.476490866173,8182.584582509268,0.022,33880.01554972643,3.870750688913132e-11,0.0013415399854501508,0.0007013282283329143
2016-06-23T12:00:00.0,12579.845549704649,21300.17,4782.18744,63.692,342.9065068426059,56578.12949100117,3.870756047681439e-11,6.580285281058446e-11,3.290142640529223e-11,9027.066510426726,111.559735179073,6802.422876772744,3552.779039277857,7796.995653069957,0.025,33880.01554970464,3.870756047681439e-11,0.0013415399854517416,0.0007013282283275772
2016-06-23T13:00:00.0,11326.275549713062,22553.74,5028.89117,61.351000000000006,390.77558356166196,66395.3612821721,3.870750795022857e-11,6.580276351538857e-11,3.290138175769429e-11,8171.433707439173,100.98551720897554,6157.653488352166,3154.8418422738227,6923.675201408556,0.027999999999999997,33880.01554971306,3.870750795022857e-11,0.0013415399854524615,0.0007013282283370642
2016-06-23T14:00:00.0,9844.235549733963,24035.78,5378.30547,53.404,430.41144231059525,74447.79950326106,3.870750302504376e-11,6.580275514257439e-11,3.2901377571287195e-11,7005.840655751283,86.58069898561654,5279.3109137571055,2838.3948939826155,6229.194781158353,0.027000000000000003,33880.015549733966,3.870750302504376e-11,0.0013415399854530897,0.0007013282283512292
2016-06-23T15:00:00.0,8190.745549731005,25689.27,6522.87722,45.025,463.58948283622357,80578.00042950474,3.8707441254780835e-11,6.580265013312742e-11,3.290132506656371e-11,5558.797361254895,68.69761741751151,4188.879110823872,2631.9481884760444,5776.122961146566,0.027000000000000003,33880.015549731004,3.8707441254780835e-11,0.001341539985454036,0.000701328228401444
2016-06-23T16:00:00.0,7080.35554972157,26799.66,8271.74771,38.628,487.2634417937572,84020.12598280341,3.8707467646765683e-11,6.580269499950166e-11,3.290134749975083e-11,4187.578746953139,51.75160452313126,3155.585641654345,2892.776802768366,6348.542340272058,0.029,33880.01554972157,3.8707467646765683e-11,0.001341539985455463,0.000701328228524388
2016-06-23T17:00:00.0,6207.875549720449,27672.14,9428.51386,30.335,500.38838785689904,85252.50695605805,3.8707442359856e-11,6.58026520117552e-11,3.29013260058776e-11,2739.5898975334912,33.85683744714676,2064.441307752851,3468.2856521868925,7611.564877730967,0.029,33880.01554972045,3.8707442359856e-11,0.0013415399854566554,0.000701328228675611
2016-06-23T18:00:00.0,5865.805549714031,28014.21,12614.0092,35.194,503.9115668440581,85499.9999828701,3.8707251526525105e-11,6.580232759509268e-11,3.290116379754634e-11,1361.0808418575186,16.82072665572469,1025.6540643734568,4504.724707856447,9886.153508880408,0.03,33880.01554971403,3.8707251526525105e-11,0.0013415399854604386,0.000701980102582411
2016-06-23T19:00:00.0,5726.495549706189,28153.52,14024.5068,35.311,485.5396350397969,83797.79905810406,3.870728091473713e-11,6.580237755505312e-11,3.290118877752656e-11,508.24085450162795,6.281023305843252,382.98922596605195,5218.254695204496,11452.079829707449,0.031,33880.01554970619,3.870728091473713e-11,0.0013415399854625261,0.0007019801027525238
2016-06-23T20:00:00.0,5450.235549707646,28429.78,14597.4767,32.254,456.51099988567285,81608.36201575768,3.870725887770421e-11,6.580234009209715e-11,3.290117004604858e-11,11.214886700846606,0.13859760410146926,8.451073420821295,5439.020663006733,11936.576971879764,0.031,33880.01554970764,3.870725887770421e-11,0.001341539985463314,0.0007019801028090699
2016-06-23T21:00:00.0,5297.025549682843,28582.99,15756.0855,32.039,424.39693902977615,78955.91406303836,3.870715496307115e-11,6.580216343722095e-11,3.2901081718610476e-11,1.5934404613757094e-5,1.969231041882407e-7,1.2007506352941505e-5,5297.025533748372,11624.951792451327,0.033,33880.015549682845,3.870715496307115e-11,0.0013415399854640657,0.000701980102866854
2016-06-23T22:00:00.0,5535.655549688751,28344.36,16069.3262,30.638,392.3592807666781,74824.78106947729,3.87072569504859e-11,6.580233681582603e-11,3.2901168407913016e-11,145.00965173926616,1.7920814394971603,109.2732585059244,5390.645897949419,11830.412803295043,0.033,33880.01554968875,3.87072569504859e-11,0.0013415399854642305,0.0007019801028835861
2016-06-23T23:00:00.0,5914.6055496953695,27965.41,15504.449,30.456,363.5147037461613,70695.14163325836,3.8707267670125833e-11,6.580235503921391e-11,3.2901177519606955e-11,784.4683077806845,9.694741538827069,591.142776757748,5130.137241914619,11258.695610575032,0.033,33880.01554969537,3.8707267670125833e-11,0.001341539985464298,0.0007019801028560802
2016-06-24T00:00:00.0,6309.950201075067,26994.12,14560.4836,30.647,342.75478682502506,67040.53172257126,3.870784888277546e-11,6.580334310071828e-11,3.290167155035914e-11,1856.4133336333307,22.942223771567672,1398.916083632175,4453.53686744167,9773.815712245249,0.038,33304.07020107506,3.870784888277546e-11,0.0013415399854642084,0.0007019801028113353
2016-06-24T01:00:00.0,1.1341791456512552e-6,26031.15,13229.662,30.724,335.0513521365582,63652.7806204288,3.87022128234609e-11,6.579376179988353e-11,3.2896880899941765e-11,5.29632938340304e-7,6.5453943731456484e-9,3.9910941299668584e-7,6.044804135491514e-7,1.3266040766122796e-6,0.037000000000000005,26031.150001134178,3.87022128234609e-11,0.0013415399854650417,0.0007019801026677315
2016-06-24T02:00:00.0,2.7892365287049946e-8,25297.97,11352.523,31.428,304.3286936832335,50423.11932413462,3.852506818040738e-11,6.549261590669254e-11,3.274630795334627e-11,1.3907865626950641e-8,1.718784063966535e-10,1.0480390633942285e-8,1.3919007044192613e-8,3.054691446296057e-8,0.049,25297.970000027894,3.852506818040738e-11,0.0013415399854652189,0.0007019801024638182
2016-06-24T03:00:00.0,3.232459383547232e-8,25304.87,9597.10177,32.06,272.90203522330273,39070.597026155745,3.854999968694372e-11,6.553499946780432e-11,3.276749973390216e-11,1.6122042817788715e-8,1.9924200461143642e-10,1.2148902720209537e-8,1.61370160182158e-8,3.541459864419918e-8,0.043,25304.870000032326,3.854999968694372e-11,0.001341539985465216,0.0007019801022896152
2016-06-24T04:00:00.0,5.292497014190984e-8,25005.72,8169.192029999999,35.047,240.84337676351376,29473.495958183415,3.8611138266599136e-11,6.563893505321853e-11,3.2819467526609265e-11,2.6409564304078098e-8,3.2637889579683374e-10,1.9901152182733762e-8,2.6449766902778525e-8,5.804715556067797e-8,0.036000000000000004,25005.720000052923,3.8611138266599136e-11,0.0013415399854654869,0.0007019801021623621
2016-06-24T05:00:00.0,8.514273513480847e-8,23436.85,7270.06943,35.934,205.79771830374324,21304.30463024147,3.864748562864367e-11,6.570072556869423e-11,3.285036278434712e-11,4.24864451388405e-8,5.250627723762281e-10,3.201602270586756e-8,4.259058927039927e-8,9.34701076908205e-8,0.033,23436.85000008514,3.864748562864367e-11,0.0013415399854651072,0.0007019801020917148
2016-06-24T06:00:00.0,2.7086443823593937e-7,22586.59,6611.36334,35.299,169.86505984425787,14034.235902347058,3.868826345662759e-11,6.577004787626691e-11,3.2885023938133455e-11,1.3508961468148182e-7,1.66948605307182e-9,1.0179793006535487e-7,1.3570905350658128e-7,2.978296394385754e-7,0.03,22586.590000270862,3.868826345662759e-11,0.0013415399854641438,0.000701980102058934
2016-06-24T07:00:00.0,2354.8359272897574,21814.04125,6140.560071,27.7,134.56740138591752,7422.873264726793,3.870659648090075e-11,6.580121401753128e-11,3.290060700876564e-11,1353.3653626723735,16.725375988519545,1019.8399992999722,1001.4705646173182,2197.846123463368,0.029,24168.877177289753,3.870659648090075e-11,0.0013415399854606914,0.0007019801020339513
2016-06-24T08:00:00.0,12488.203159670742,21391.81239,5918.101777000001,37.266,123.59411891443506,4500.000018470231,3.870830467817842e-11,6.580411795290332e-11,3.290205897645166e-11,7020.285472148196,86.75921322278191,5290.195928218409,5467.917687522479,11999.99492499337,0.026,33880.01554967074,3.870830467817842e-11,0.001341539985459046,0.0007013756936343258
2016-06-24T09:00:00.0,13004.425549721216,20875.59,5739.036929999999,37.566,173.0886736772294,15872.089796057706,3.8707510864952735e-11,6.580276847041965e-11,3.2901384235209823e-11,7721.221898951092,95.42163772814875,5818.392544399314,5283.203650770059,11594.618028288765,0.023,33880.01554972122,3.8707510864952735e-11,0.0013415399854578667,0.0007013756936261349
2016-06-24T10:00:00.0,13074.925549723308,20805.09,5585.03234,45.43899999999999,230.94565294538097,27546.064140121456,3.8707502851836276e-11,6.580275484812167e-11,3.2901377424060834e-11,8048.717299729676,99.46894369859031,6065.179493816482,5026.208249993567,11030.61109158927,0.023,33880.015549723306,3.8707502851836276e-11,0.0013415399854585326,0.0007013756936198648
2016-06-24T11:00:00.0,12792.605549721045,21087.41,5298.87726,46.449,284.97693818402865,39056.8230869029,3.87074749733867e-11,6.580270745475739e-11,3.2901353727378696e-11,8049.315867071988,99.47634100912504,6065.630549336892,4743.289682648992,10409.712686320923,0.023,33880.01554972104,3.87074749733867e-11,0.0013415399854585916,0.0007013756936089521
2016-06-24T12:00:00.0,12479.20554967576,21400.81,5364.83561,55.842,338.005620733156,50233.28976393641,3.8707551952180634e-11,6.580283831870707e-11,3.2901419159353536e-11,7883.701613427073,97.42962048732917,5940.830517520071,4595.503936248621,10085.379309679633,0.026,33880.015549675765,3.8707551952180634e-11,0.0013415399854599219,0.0007013756936118294
2016-06-24T13:00:00.0,11244.955549716346,22635.06,5865.12261,58.75899999999999,379.59458276043955,60894.66468251179,3.870747576347745e-11,6.580270879791166e-11,3.290135439895583e-11,7107.082562017416,87.83188288229312,5355.60261477397,4137.872987698863,9081.053828948916,0.027000000000000003,33880.01554971635,3.870747576347745e-11,0.0013415399854609378,0.0007013756936325131
2016-06-24T14:00:00.0,9970.955549736202,23909.06,6182.53699,54.475,408.66880718271756,69466.19921761038,3.870750382766429e-11,6.580275650702928e-11,3.290137825351464e-11,6160.008721751629,76.12760368006927,4641.92705366276,3810.9468279845073,8363.575534355676,0.026,33880.01554973621,3.870750382766429e-11,0.0013415399854615597,0.0007013756936467601
2016-06-24T15:00:00.0,8332.715549733732,25547.3,6533.900360000001,51.808,430.3227524028203,76289.16551700451,3.870741421557454e-11,6.580260416647671e-11,3.290130208323836e-11,4880.235085381174,60.31170071782355,3677.5427266965576,3452.480464352492,7576.878515455585,0.026,33880.01554973373,3.870741421557454e-11,0.001341539985462591,0.0007013756936636254
2016-06-24T16:00:00.0,7366.725549729539,26513.29,7417.95598,43.373999999999995,438.82779466071025,81009.68710053236,3.870745995080894e-11,6.58026819163752e-11,3.29013409581876e-11,3786.006574892299,46.78883116606704,2852.977510126039,3580.7189748371748,7858.313160771572,0.027000000000000003,33880.01554972954,3.870745995080894e-11,0.0013415399854629817,0.0007013756937126124
2016-06-24T17:00:00.0,6544.055549728764,27335.96,9399.44436,40.034,442.24396736682706,84303.02249280567,3.8707453312510514e-11,6.580267063126787e-11,3.2901335315633936e-11,2612.858306705704,32.2906428594321,1968.9416377702498,3931.1972430229944,8627.479355271462,0.027000000000000003,33880.01554972876,3.8707453312510514e-11,0.0013415399854639029,0.0007013756938907992
2016-06-24T18:00:00.0,5941.5355497196715,27938.48,11023.067,37.318000000000005,434.50195176631394,85499.99982722309,3.870741171094524e-11,6.58025999086069e-11,3.290129995430345e-11,1399.2052592715368,17.291881920355976,1054.3830439241449,4542.330290448069,9968.683427222202,0.029,33880.01554971967,3.870741171094524e-11,0.001341539985464794,0.0007014396740729859
2016-06-24T19:00:00.0,5788.475549721024,28091.54,12612.2359,35.405,414.4771752266849,85499.9999998091,3.8697222384817564e-11,6.578527805418986e-11,3.289263902709493e-11,320.55554985590555,3.9615407963152878,241.55736562898093,5467.919999865053,11999.999999703843,0.03,33880.01554972102,3.8697222384817564e-11,0.0013415399854655643,0.0007598857996624058
2016-06-24T20:00:00.0,5643.285549715621,28236.73,13882.8818,32.722,383.0350575629829,85129.32222502773,3.8697353222418155e-11,6.578550047811086e-11,3.289275023905543e-11,175.36554984845367,2.1672305480444725,132.14820414905319,5467.919999867101,11999.999999708338,0.031,33880.01554971562,3.8697353222418155e-11,0.0013415399854655734,0.0007598857997776025
2016-06-24T21:00:00.0,5673.665549722632,28206.35,14369.6804,31.096,352.4816296509501,83378.58938877092,3.869735545212528e-11,6.578550426861297e-11,3.2892752134306487e-11,205.74554985544918,2.5426775165149023,155.04131198261598,5467.919999867117,11999.999999708372,0.03,33880.01554972263,3.869735545212528e-11,0.0013415399854654938,0.0007598857998166856
2016-06-24T22:00:00.0,5868.515549711323,28011.5,15711.4049,32.138000000000005,323.9296487074987,81163.95106034771,3.869736846983644e-11,6.578552639872194e-11,3.289276319936097e-11,400.59554984404997,4.95070390839568,301.87218953632197,5467.9199998672075,11999.99999970857,0.032,33880.01554971132,3.869736846983644e-11,0.0013415399854657644,0.0007598857998567218
2016-06-24T23:00:00.0,6151.605549673864,27728.41,16591.6064,29.955,296.7436941558339,77754.4191094784,3.869755082116877e-11,6.578583639598691e-11,3.2892918197993454e-11,683.6855498053391,8.449231961894235,515.1970708472094,5467.919999868459,11999.999999711317,0.035,33880.01554967386,3.869755082116877e-11,0.0013415399854651696,0.0007598857998836356
2016-06-25T00:00:00.0,5467.920000057128,26801.22,16670.0995,29.906999999999996,275.23926765770545,73678.01053992273,3.8689116919829324e-11,6.577149876370985e-11,3.2885749381854925e-11,3.123438670334064e-7,3.8600578660638696e-9,2.3536938207706518e-7,5467.919999744719,11999.999999439755,0.04,32269.140000057127,3.8689116919829324e-11,0.0013415399854652802,0.0007598857998868447
2016-06-25T01:00:00.0,2.661461930485184e-7,25614.54,15595.8633,30.438,245.3336092015573,69007.91179948364,3.8663892552489534e-11,6.572861733923221e-11,3.2864308669616105e-11,7.594614519450678e-8,9.385697818869944e-10,5.722986474920697e-8,1.901343192366724e-7,4.172723505172111e-7,0.040999999999999995,25614.540000266148,3.8663892552489534e-11,0.0013415399854651172,0.00075988579986046
2016-06-25T02:00:00.0,3.332473334064362e-8,24353.39,13737.4791,30.35,214.89695074247055,53412.049259843945,3.853479388687976e-11,6.550914960769559e-11,3.275457480384779e-11,1.5591581568534884e-8,1.9268637367405894e-10,1.1749169126467008e-8,1.766764262250104e-8,3.8773740557654924e-8,0.049,24353.390000033323,3.853479388687976e-11,0.0013415399854646225,0.0007598857997806875
2016-06-25T03:00:00.0,3.652400444475663e-8,24224.99,11904.7245,31.359,184.54829228260814,39674.570919780264,3.854806239974182e-11,6.55317060795611e-11,3.276585303978055e-11,1.698287677923227e-8,2.098805003687093e-10,1.2797591485896908e-8,1.94755959594448e-8,4.274150893088004e-8,0.043,24224.990000036523,3.854806239974182e-11,0.001341539985464139,0.0007598857996624393
2016-06-25T04:00:00.0,8.849078843960006e-8,24150.95,10279.2361,30.445,153.190633822939,27769.847179721604,3.862877709565705e-11,6.566892106261699e-11,3.283446053130849e-11,3.704038358727529e-8,4.5775838464852255e-10,2.791209662490991e-8,5.1384735931262147e-8,1.1276990723623347e-7,0.034,24150.950000088495,3.862877709565705e-11,0.001341539985462889,0.0007598857995683405
2016-06-25T05:00:00.0,1.3079767647841053e-7,22875.96,8991.91885,30.604,122.74697536344912,17490.611839748086,3.864646360699927e-11,6.569898813189876e-11,3.284949406594938e-11,4.992879215151131e-8,6.170379739420214e-10,3.762426670378179e-8,8.080318533876733e-8,1.7733218921732723e-7,0.033,22875.960000130795,3.864646360699927e-11,0.001341539985461361,0.0007598857994971189
2016-06-25T06:00:00.0,1712.0875250534614,22272.29,7756.07397,31.17,92.14431690407903,8498.693749848844,3.8678253857946014e-11,6.575303155850822e-11,3.287651577925411e-11,1.3301059517793186e-7,1.643792782175869e-9,1.0023126720584566e-7,1712.087524920385,3757.3794603879755,0.031,23984.377525053464,3.8678253857946014e-11,0.001341539985458926,0.0007598857994344991
2016-06-25T07:00:00.0,3154.2036861370784,21635.90096,6922.2754,30.976999999999997,60.97565844573987,4500.000000222849,3.8703467282058104e-11,6.579589437949877e-11,3.2897947189749386e-11,1.2769088224254435e-6,1.5780498560973877e-8,9.622255220106022e-7,3154.2036848601037,6922.274689154421,0.029,24790.10464613708,3.8703467282058104e-11,0.0013415399854533356,0.0007098187390945878
2016-06-25T08:00:00.0,6527.0113977319215,21082.629569999997,5818.05084,27.767,30.0000000015398,4500.000000158236,3.792727156606185e-11,6.447636166230514e-11,3.223818083115257e-11,3077.749304633276,38.035933043793804,2319.264209987427,3449.2620930985804,7569.815417413379,0.026,27609.640967731917,3.792727156606185e-11,0.0012227031301030224,0.0006393080185680208
2016-06-25T09:00:00.0,13183.63554959733,20696.38,5435.88886,38.246,40.27015574849597,8571.029426867059,3.792826401509596e-11,6.447804882566313e-11,3.2239024412831564e-11,7715.7155561838945,95.35358836347373,5814.243192894739,5467.919993413369,11999.999985544857,0.025,33880.01554959733,3.792826401509596e-11,0.0012227031300857448,0.000639308018535541
2016-06-25T10:00:00.0,13404.955549699454,20475.06,5119.377329999999,41.735,97.37896681513095,20949.38438461467,3.792756198695309e-11,6.447685537782024e-11,3.223842768891012e-11,7937.036247450955,98.08874908028952,5981.021285383506,5467.919302248434,11999.9984687013,0.023,33880.015549699456,3.792756198695309e-11,0.0012227031300838557,0.0006393080185126406
2016-06-25T11:00:00.0,13433.645549590652,20446.37,5322.39117,46.378,153.7339385985796,33811.02744800749,3.7928858265231656e-11,6.447905905089381e-11,3.2239529525446906e-11,7965.7255558163615,98.44330187327257,6002.640358126376,5467.919993774225,11999.999986336798,0.026,33880.01554959065,3.7928858265231656e-11,0.0012227031300834621,0.0006393080185266499
2016-06-25T12:00:00.0,1.0495493005944526e-6,20638.73,4798.88425,50.98,205.80046317501197,46491.27726177868,3.7920624628826645e-11,6.446506186900529e-11,3.2232530934502646e-11,5.717185098034622e-7,7.065503004434322e-9,4.3082335392892206e-7,4.777663257291213e-7,1.0485149579272293e-6,0.027999999999999997,20638.73000104955,3.7920624628826645e-11,0.0012227031300864905,0.0006393080184936586
2016-06-25T13:00:00.0,13340.47554969252,20539.54,5258.87496,51.3,154.8216858852365,41692.39365256604,3.792889865410448e-11,6.44791277119776e-11,3.22395638559888e-11,7872.555555720175,97.2918734966943,5932.431310774042,5467.91999397228,11999.999986771452,0.026,33880.01554969252,3.792889865410448e-11,0.0012227031300825369,0.0006393080185221435
2016-06-25T14:00:00.0,12808.225549731982,21071.79,5691.58559,46.661,200.81478208510242,54365.95062941955,3.792757859803274e-11,6.447688361665566e-11,3.223844180832783e-11,7505.213013153532,92.75212221410351,5655.617208177043,5303.012536578385,11638.090981386089,0.024,33880.01554973198,3.792757859803274e-11,0.0012227031300816025,0.000639308018553817
2016-06-25T15:00:00.0,11859.935549724338,22020.08,7564.354109999999,42.122,246.90712700235858,65968.0738682907,3.7927521482409764e-11,6.44767865200966e-11,3.22383932600483e-11,6848.159137329934,84.63201405930062,5160.4886621524765,5011.77641239434,10998.938709551727,0.025,33880.01554972434,3.7927521482409764e-11,0.0012227031300810413,0.0006393080187281238
2016-06-25T16:00:00.0,11183.56554971564,22696.45,9462.02535,35.588,289.4183637648269,74563.14776930293,3.792753118917919e-11,6.447680302160463e-11,3.2238401510802314e-11,6245.374041464423,77.18257900894673,4706.254817618703,4938.191508251152,10837.447895911759,0.026,33880.015549715645,3.792753118917919e-11,0.0012227031300802245,0.000639308019031951
2016-06-25T17:00:00.0,10662.075549714391,23217.94,11714.2939,31.019,331.01416547692196,80644.82577214141,3.792754022598239e-11,6.447681838417006e-11,3.223840919208503e-11,5638.337468502097,69.68060267527643,4248.817236297343,5023.738081212229,11025.190012755627,0.026,33880.01554971439,3.792754022598239e-11,0.0012227031300797299,0.000639308019452495
2016-06-25T18:00:00.0,10186.715549693818,23693.3,13894.5739,30.846,369.6769908553568,84204.53976050239,3.792754706241003e-11,6.447683000609706e-11,3.223841500304853e-11,4972.6746520312745,61.4541021351214,3747.201349702524,5214.040897662478,11442.832150424609,0.027999999999999997,33880.01554969382,3.792754706241003e-11,0.0012227031300803357,0.0006393080199183472
2016-06-25T19:00:00.0,9675.125549689277,24204.89,15351.0901,29.069000000000003,400.2863156936387,85499.99999993754,3.789793944209781e-11,6.442649705156628e-11,3.221324852578314e-11,4207.20554973269,51.994159612092844,3170.375586103222,5467.919999956523,11999.999999904583,0.032,33880.01554968928,3.789793944209781e-11,0.0012227031300807844,0.0008179524091496535
2016-06-25T20:00:00.0,9564.235549669584,24315.78,16120.9536,28.241999999999997,423.2126980088915,85319.28630389777,3.7898708702311143e-11,6.442780479392894e-11,3.221390239696447e-11,4096.315549712377,50.62374110216113,3086.8134818390927,5467.919999957142,11999.999999905942,0.033,33880.01554966958,3.7898708702311143e-11,0.0012227031300813967,0.0008179524092262187
2016-06-25T21:00:00.0,5467.920000755048,24552.4,17166.9119,28.4,445.59566181421815,84285.14700359521,3.789432260239969e-11,6.442034842407946e-11,3.221017421203973e-11,8.014165938325447e-7,9.904194554543834e-9,6.039143021063313e-7,5467.919999953567,11999.999999898097,0.037000000000000005,30020.32000075505,3.789432260239969e-11,0.0012227031300838169,0.0008179524092537479
2016-06-25T22:00:00.0,5467.9199998849845,24781.15,17404.7221,27.453000000000003,417.1968845272825,79118.23592204963,3.785590290823515e-11,6.435503494399975e-11,3.2177517471999875e-11,5.7869861164107174e-8,7.1517656138465e-10,4.3608326913698166e-8,5467.919999827051,11999.999999620442,0.042,30249.06999988499,3.785590290823515e-11,0.0012227031300842913,0.0008179524092595938
2016-06-25T23:00:00.0,5467.919999927962,24960.28,18051.986,28.125,389.74510723116043,73713.51463966609,3.7859756388190433e-11,6.436158585992373e-11,3.2180792929961866e-11,6.370007986186382e-8,7.872285013151407e-10,4.800173788506955e-8,5467.919999864197,11999.999999701964,0.042,30428.19999992796,3.7859756388190433e-11,0.0012227031300849772,0.0008179524092724166
2016-06-26T00:00:00.0,5467.919999964457,24992.07,17246.0995,27.229,361.62132993509647,67661.52945736845,3.786499112765893e-11,6.437048491702018e-11,3.218524245851009e-11,7.379754145323957e-8,9.120165639502846e-10,5.5610766094529544e-8,5467.919999890595,11999.999999759897,0.042,30459.989999964455,3.786499112765893e-11,0.0012227031300850626,0.0008179524092580884
2016-06-26T01:00:00.0,1.3712660025784698e-7,24903.59,16642.1481,25.87,334.3935526391652,62415.43077513638,3.7818093703026835e-11,6.429075929514561e-11,3.214537964757281e-11,3.047358877530722e-8,3.76603572135256e-10,2.2963632447271706e-8,1.0658872072324462e-7,2.33921609803899e-7,0.046,24903.59000013713,3.7818093703026835e-11,0.0012227031300848451,0.0008179524092557695
2016-06-26T02:00:00.0,4.2835273612069644e-8,24609.98,14359.2313,26.106,308.5247753426907,45773.28349334567,3.7749737742350626e-11,6.417455416199606e-11,3.208727708099803e-11,1.6398665888098553e-8,2.0266061202199915e-10,1.2357354391585313e-8,2.6372433169809097e-8,5.787743749683777e-8,0.046,24609.980000042837,3.7749737742350626e-11,0.0012227031300849588,0.0008179524092130304
2016-06-26T03:00:00.0,5.052274149740491e-8,24658.22,12001.4976,27.091,282.41999804605507,31414.053011368313,3.776598187626673e-11,6.420216918965344e-11,3.210108459482672e-11,1.8423626406706625e-8,2.2768580253577947e-10,1.3883280642425577e-8,3.203491292150864e-8,7.030442198461273e-8,0.040999999999999995,24658.220000050525,3.776598187626673e-11,0.0012227031300851541,0.0008179524091229426
2016-06-26T04:00:00.0,1.3218779834732615e-7,24086.59,9551.51842,28.237,255.33022074943986,19412.55622940491,3.781770100895719e-11,6.429009171522722e-11,3.214504585761361e-11,3.032433494478694e-8,3.7475903960765445e-10,2.2851160951686246e-8,1.0179917331082398e-7,2.2341037903442036e-7,0.035,24086.590000132186,3.781770100895719e-11,0.0012227031300852318,0.0008179524090414195
2016-06-26T05:00:00.0,1345.646164977249,23402.04,8314.219809999999,30.101999999999997,227.0944434529708,9861.03862760358,3.7841708481259244e-11,6.433090441814071e-11,3.2165452209070354e-11,4.327363721486926e-8,5.347911752228668e-10,3.2609218001394317e-8,1345.6461649339112,2953.1803646006038,0.033,24747.68616497725,3.7841708481259244e-11,0.0012227031300852953,0.0008179524090027547
2016-06-26T06:00:00.0,3377.1701123029175,22725.69,7411.60176,31.752,196.99366615666455,4500.000000189204,3.78704691380417e-11,6.437979753467088e-11,3.218989876733544e-11,6.541848610580504e-8,8.084651838279725e-10,4.9296657550486125e-8,3377.1701122374348,7411.601001267249,0.031,26102.86011230292,3.78704691380417e-11,0.0012227031300850572,0.000758982021306624
2016-06-26T07:00:00.0,3058.700722795965,22295.84643,6712.68283,32.484,165.24288886062493,4500.000000487771,3.788102260367037e-11,6.439773842623963e-11,3.219886921311982e-11,7.997612356269202e-8,9.88373704236835e-10,6.026668928273383e-8,3058.7007227159243,6712.682093481816,0.031,25354.547152795967,3.788102260367037e-11,0.0012227031300843095,0.000736107740460917
2016-06-26T08:00:00.0,2922.1951744350263,21430.4058,5866.666603,28.718000000000004,132.7601115647776,4500.000000137594,3.792007056777927e-11,6.446411996522476e-11,3.223205998261238e-11,5.025014902899372e-7,6.210094178334011e-9,3.7866427916670793e-7,2922.1951739324604,6413.104450538692,0.027000000000000003,24352.60097443503,3.792007056777927e-11,0.001222703130082092,0.0006550186903885736
2016-06-26T09:00:00.0,2372.812811943913,21033.62,5753.85875,39.328,104.04333427415122,5046.438503073641,3.791939715286747e-11,6.44629751598747e-11,3.223148757993735e-11,5.692723814334688e-7,7.0352728701093694e-9,4.289800530554493e-7,2372.812811374576,5207.419592184032,0.027999999999999997,23406.432811943912,3.791939715286747e-11,0.001222703130082078,0.0006550186903591537
2016-06-26T10:00:00.0,12963.075549516707,20916.94,5538.7916399999995,38.755,64.71655698434884,4500.000000705343,3.792870441664984e-11,6.447879750830473e-11,3.223939875415236e-11,7495.155554396803,92.62782852088887,5648.038324444443,5467.919995119839,11999.999989289907,0.026,33880.015549516706,3.792870441664984e-11,0.0012227031300742668,0.0006392003051617556
2016-06-26T11:00:00.0,13012.705549553462,20867.31,5189.28467,40.791,118.59060820840016,16609.247313640008,3.792760455827663e-11,6.447692774907027e-11,3.2238463874535134e-11,8027.291789008776,99.20415952985297,6049.034117673961,4985.413760544621,10941.082738323797,0.026,33880.015549553464,3.792760455827663e-11,0.0012227031300726117,0.0006392003051361715
2016-06-26T12:00:00.0,12751.405549638675,21128.61,4834.36341,34.516,177.00499044141102,28410.080138838126,3.792753298755129e-11,6.447680607883719e-11,3.223840303941859e-11,8219.821786999764,101.58351450248924,6194.1167379566605,4531.5837626388475,9945.098895314153,0.025,33880.01554963868,3.792753298755129e-11,0.0012227031300704838,0.000639200305112253
2016-06-26T13:00:00.0,13037.025549728169,20842.99,4698.56477,45.545,244.07372764705693,39714.93300130931,3.792761348428865e-11,6.44769429232907e-11,3.223847146164535e-11,8501.639235485301,105.06631590708444,6406.482677261246,4535.3863142428045,9953.444046532073,0.023,33880.015549728174,3.792761348428865e-11,0.001222703130071945,0.0006392003051037492
2016-06-26T14:00:00.0,12910.68554973828,20969.33,5668.07403,49.93,303.5962662572991,51376.29559430296,3.792760970642488e-11,6.447693650092229e-11,3.223846825046114e-11,8393.36716457435,103.72825070681549,6324.893335781431,4517.318385163866,9913.79182979385,0.021,33880.01554973829,3.792760970642488e-11,0.001222703130072612,0.0006392003051708875
2016-06-26T15:00:00.0,12410.835549733682,21469.18,7096.0948,49.99,357.39573966726454,61946.90736907853,3.7927606861412454e-11,6.447693166440117e-11,3.2238465832200587e-11,7914.198773789129,97.80651536561271,5963.81191253736,4496.636775944489,9868.403581496048,0.022,33880.01554973368,3.7927606861412454e-11,0.0012227031300731854,0.0006392003052884606
2016-06-26T16:00:00.0,11574.435549725844,22305.58,8943.222179999999,39.823,405.21347773603384,70683.0287023123,3.792755487891071e-11,6.44768432941482e-11,3.22384216470741e-11,7082.629513324204,87.52968331021897,5337.175811598718,4491.8060364015755,9857.801949702794,0.024,33880.015549725846,3.792755487891071e-11,0.0012227031300728792,0.0006392003055610396
2016-06-26T17:00:00.0,11021.315549714376,22858.7,10352.493,35.515,452.9213837494208,76934.78492281405,3.792755383779619e-11,6.447684152425353e-11,3.223842076212676e-11,6208.543160741106,76.727409736054,4678.500593661829,4812.772388973206,10562.20073952773,0.026,33880.01554971438,3.792755383779619e-11,0.0012227031300737045,0.0006392003058148433
2016-06-26T18:00:00.0,10768.275549675276,23111.74,12317.1226,34.066,494.1350161886367,81822.99389520395,3.7927919926726034e-11,6.447746387543425e-11,3.223873193771713e-11,5300.355561783296,65.50370069218856,3994.1280909871066,5467.919987891916,11999.999973427372,0.029,33880.01554967528,3.7927919926726034e-11,0.001222703130075832,0.0006392003061929149
2016-06-26T19:00:00.0,7622.249772185833,23488.66,13623.4142,30.425,525.5739395839881,85499.99999881873,3.7925204730837344e-11,6.447284804242348e-11,3.223642402121174e-11,2154.32977332928,26.623982300718165,1623.4135549218392,5467.919998856488,11999.999997490426,0.033,31110.909772185834,3.7925204730837344e-11,0.001222703130079893,0.0006486456766837607
2016-06-26T20:00:00.0,9195.842102376268,23908.76,14809.2082,27.2,521.7741445878692,85499.99999987667,3.791118255130344e-11,6.444901033721585e-11,3.222450516860792e-11,3727.922102453521,46.0710023613494,2809.20746105789,5467.919999922682,11999.999999830316,0.035,33104.602102376266,3.791118255130344e-11,0.0012227031300820136,0.000739118767181909
2016-06-26T21:00:00.0,9985.785549509801,23894.23,16072.6734,26.481,540.6463696523808,85499.99999988366,3.789611379479783e-11,6.442339345115631e-11,3.2211696725578155e-11,4517.865549548759,55.83340764135913,3404.47607569263,5467.919999960978,11999.999999914362,0.036000000000000004,33880.0155495098,3.789611379479783e-11,0.0012227031300874043,0.0008350182837926018
2016-06-26T22:00:00.0,5467.920000000028,24021.39,16147.8865,26.294,569.9999999969021,84831.80351050892,3.825657938415943e-11,6.503618495307102e-11,3.251809247653551e-11,9.53545853631915e-8,1.1784262671534353e-9,7.185526019228264e-8,5467.919999904609,11999.999999790653,0.042,29489.310000000027,3.825657938415943e-11,0.0012817708840737166,0.0008350182838110604
2016-06-26T23:00:00.0,5467.919999321153,24298.2,17151.8263,27.193,543.7072817689971,80683.91784538972,3.8234314200932086e-11,6.499833414158454e-11,3.249916707079227e-11,5.0638153337452214e-8,6.258045146513952e-10,3.8158811868987506e-8,5467.91999927045,11999.999998398915,0.045,29766.119999321152,3.8234314200932086e-11,0.0012817708840805761,0.0008350182838279263
2016-06-27T00:00:00.0,3134.613422461024,24561.47,16927.2799,26.696,516.5155635405395,75532.09237884507,3.8230649634098886e-11,6.499210437796811e-11,3.2496052188984054e-11,4.71194031875061e-8,5.823185345230893e-10,3.550722771482252e-8,3134.6134224138395,6879.2815309964435,0.046,27696.083422461026,3.8230649634098886e-11,0.0012817708840834811,0.0008350182838262621
2016-06-27T01:00:00.0,4.096744773783294e-8,24223.26,15297.949,27.156999999999996,489.82084531203844,65484.094844895306,3.812984909874281e-11,6.482074346786277e-11,3.241037173393139e-11,1.6155458888256193e-8,1.9965497243080177e-10,1.2174083684804986e-8,2.4747168106108886e-8,5.431060024164703e-8,0.054000000000000006,24223.260000040966,3.812984909874281e-11,0.001281770884085495,0.0008350182838065698
2016-06-27T02:00:00.0,3.0270274002187026e-8,24394.39,14187.3471,27.055,462.6651270831546,50186.14667998008,3.808881439235034e-11,6.475098446699558e-11,3.237549223349779e-11,1.2735783307830764e-8,1.5739339147203143e-10,9.597158016587281e-9,1.7469739709889267e-8,3.833941910610821e-8,0.051,24394.39000003027,3.808881439235034e-11,0.001281770884086748,0.000835018283786626
2016-06-27T03:00:00.0,3.695133007982328e-8,24781.96,12573.2476,26.929,435.6114088542287,35998.800415046295,3.8117561860741916e-11,6.479985516326126e-11,3.239992758163063e-11,1.4954042600033424e-8,1.848074377639035e-10,1.1268746205116067e-8,2.1932487624626587e-8,4.81334495558675e-8,0.045,24781.960000036954,3.8117561860741916e-11,0.0012817708840876234,0.0008350182837334526
2016-06-27T04:00:00.0,4.758523832822682e-8,24598.34,10149.4119,28.749,408.6836906253293,23425.55365012398,3.8146259085895395e-11,6.484864044602218e-11,3.242432022301109e-11,1.809560397513976e-8,2.2363198332927123e-10,1.3636096544467757e-8,2.9424785712641037e-8,6.457618775543396e-8,0.042,24598.340000047585,3.8146259085895395e-11,0.0012817708840887588,0.0008350182836631708
2016-06-27T05:00:00.0,1.2544925199807508e-7,23287.42,8776.14342,29.813,379.9359723964692,13276.142585220477,3.8203575860397824e-11,6.49460789626763e-11,3.247303948133815e-11,3.112680570578166e-8,3.846762619391965e-10,2.345586963043881e-8,9.425750021333074e-8,2.068592815110625e-7,0.036000000000000004,23287.420000125447,3.8203575860397824e-11,0.0012817708840894588,0.0008350182836258817
2016-06-27T06:00:00.0,3539.599181050451,22191.11,7768.0717,27.503,350.12425416777063,4500.0000004690755,3.8242825603601045e-11,6.501280352612178e-11,3.250640176306089e-11,5.5771412768233964e-8,6.892431812483492e-10,4.202702324685056e-8,3539.5991809946145,7768.070888369869,0.033,25730.70918105045,3.8242825603601045e-11,0.0012817708840891342,0.000811232198061479
2016-06-27T07:00:00.0,3034.5106630017667,21476.109,6659.594846,28.636999999999997,322.62253593937567,4500.000000113169,3.8289919289087e-11,6.50928627914479e-11,3.254643139572395e-11,1.9334677854811497e-7,2.3894490405759664e-9,1.4569811223024184e-7,3034.510662808355,6659.594133363374,0.029,24510.61966300177,3.8289919289087e-11,0.0012817708840895457,0.0007126418699085349
2016-06-27T08:00:00.0,12813.876969576191,21066.138580000003,7037.573977,35.177,293.98681771268076,4500.000000264111,3.831234577138304e-11,6.513098781135116e-11,3.256549390567558e-11,7345.956972715835,90.78397877831782,5535.608462092549,5467.91999686029,11999.999993109532,0.026,33880.015549576194,3.831234577138304e-11,0.0012817708840881321,0.0006703969725179255
2016-06-27T09:00:00.0,13257.165549664587,20622.85,5992.27538,32.34,349.59507826191316,14998.035148863164,3.831124763816074e-11,6.512912098487326e-11,3.256456049243663e-11,7789.245572586124,96.26229875660871,5869.652363207848,5467.919977078398,11999.99994969582,0.025,33880.01554966458,3.831124763816074e-11,0.0012817708840874647,0.0006703969724527987
2016-06-27T10:00:00.0,13277.455549701644,20602.56,5934.39804,42.353,413.5186587894371,26875.412752163804,3.831124117526596e-11,6.512910999795214e-11,3.256455499897607e-11,7809.535574073997,96.51304989377554,5884.94206669363,5467.919975627583,11999.999946511836,0.023,33880.015549701646,3.831124117526596e-11,0.0012817708840900345,0.0006703969724491797
2016-06-27T11:00:00.0,12916.915549668087,20963.1,5588.50454,43.78,467.6799904541299,38825.95739576624,3.8311332881289955e-11,6.512926589819293e-11,3.256463294909646e-11,7448.995568225349,92.0573668069745,5613.254073596006,5467.919981442673,11999.99995927374,0.024,33880.01554966809,3.8311332881289955e-11,0.0012817708840918102,0.000670396972430013
2016-06-27T12:00:00.0,11280.279374849371,21724.13,5468.93512,49.075,515.9586390320208,50850.70755903296,3.831103782338551e-11,6.512876429975536e-11,3.256438214987768e-11,6164.428340310909,76.1822229160632,4645.257494881902,5115.851034538396,11227.342831361972,0.026,33004.409374849376,3.831103782338551e-11,0.0012817708840960082,0.0006703969724241841
2016-06-27T13:00:00.0,11057.574523868781,22716.79,5479.73371,56.022,543.0671437190006,61254.373435673806,3.8311272001357286e-11,6.512916240230739e-11,3.2564581201153694e-11,5697.586651096994,70.41282538707638,4293.464962626608,5359.987872771721,11763.13012503121,0.029,33774.36452386878,3.8311272001357286e-11,0.0012817708841032626,0.0006703969724249656
2016-06-27T14:00:00.0,9484.565549709194,24395.45,5857.71984,45.129,557.4592508769937,71831.2354837286,3.8311159493100934e-11,6.512897113827158e-11,3.256448556913579e-11,4666.352839692087,57.66846698724012,3516.3699382463487,4818.21271001704,10574.140170339815,0.03,33880.0155497092,3.8311159493100934e-11,0.0012817708841167666,0.0006703969724465732
2016-06-27T15:00:00.0,7890.485549701869,25989.53,7416.569390000001,46.163999999999994,569.9999996351505,80064.02642271173,3.831450970596001e-11,6.513466650013201e-11,3.256733325006601e-11,3735.343449457846,46.162718037257875,2814.799880320602,4155.142100243958,9118.952947908436,0.031,33880.01554970187,3.831450970596001e-11,0.0012822722547417243,0.0006703969725512723
2016-06-27T16:00:00.0,6601.715549697219,27278.3,9507.98604,34.832,569.9999999446957,84581.21053133774,3.833678737300926e-11,6.517253853411574e-11,3.258626926705787e-11,2818.3929950388388,34.83071447340251,2123.8240532562504,3783.322554658315,8302.95078492366,0.031,33880.015549697215,3.833678737300926e-11,0.0012855811142775105,0.0006703969728070473
2016-06-27T17:00:00.0,5841.685549731159,28038.33,12270.4234,34.426,569.9999999992451,85499.99999991462,3.999696616810956e-11,6.799484248578625e-11,3.3997421242893124e-11,381.55954390051545,4.715450099256794,287.52744507663374,5460.126005830575,11982.895153909878,0.033,33880.01554973116,3.999696616810956e-11,0.00152797430302565,0.0008010754269547338
2016-06-27T18:00:00.0,5285.815549751993,28594.2,14832.861,34.266,540.2909780728392,85499.99999997656,3.974362188265856e-11,6.756415720051955e-11,3.3782078600259776e-11,1.6203702581005364e-8,2.0025118534016072e-10,1.2210438130497604e-8,5285.815549735722,11600.350150848708,0.036000000000000004,33880.015549751995,3.974362188265856e-11,0.0015279743030315695,0.0012770834868987132
2016-06-27T19:00:00.0,5049.585549749068,28830.43,15892.655,31.938,506.02650604737624,82267.49042792097,3.974357847737554e-11,6.756408341153842e-11,3.378204170576921e-11,1.619266298808095e-8,2.0011475407960557e-10,1.2202119151195461e-8,5049.585549732808,11081.915352966704,0.045,33880.01554974907,3.974357847737554e-11,0.0015279743030335812,0.0012770834869012084
2016-06-27T20:00:00.0,4989.685549747041,28890.33,17414.3841,30.441999999999997,474.0900340219146,77456.75205798337,3.974358426999352e-11,6.756409325898898e-11,3.378204662949449e-11,1.6193227771066577e-8,2.0012173387090736e-10,1.2202544748226058e-8,4989.68554973078,10950.457687158801,0.049,33880.01554974704,3.974358426999352e-11,0.0015279743030347489,0.0012770834869011189
2016-06-27T21:00:00.0,5074.135549745746,28805.88,17635.7058,29.361,443.6495619964504,70992.82692223784,3.9743633179895905e-11,6.756417640582303e-11,3.3782088202911516e-11,1.6198004770657848e-8,2.0018076975025281e-10,1.2206144496966634e-8,5074.135549729481,11135.793244369663,0.051,33880.015549745745,3.9743633179895905e-11,0.0015279743030355002,0.001277083486901503
2016-06-27T22:00:00.0,5035.285549728772,28844.73,18989.4281,27.77,414.2900899709853,64492.9156437032,3.9743540585248505e-11,6.756401899492245e-11,3.3782009497461226e-11,1.618896198873191e-8,2.0006901579831562e-10,1.219933023160461e-8,5035.285549712516,11050.53230415774,0.062,33880.01554972877,3.9743540585248505e-11,0.001527974303035794,0.0012770834869004761
2016-06-27T23:00:00.0,5380.105549677194,28499.91,19071.1804,28.314,386.5216179455211,56554.02112495663,3.9743657495483094e-11,6.756421774232126e-11,3.378210887116063e-11,1.6200380300445847e-8,2.0021012740190553e-10,1.2207934597677166e-8,5380.105549660926,11807.280756838269,0.068,33880.01554967719,3.9743657495483094e-11,0.001527974303036421,0.0012770834869004699
2016-06-28T00:00:00.0,5467.919999893865,27634.13,17251.2337,28.585,358.20914592005226,49290.12275889059,3.9766128122333967e-11,6.760241780796774e-11,3.380120890398387e-11,1.8739399390049125e-8,2.3158823865472305e-10,1.4121234064312379e-8,5467.919999875057,11999.999999725798,0.067,33102.04999989386,3.9766128122333967e-11,0.0015279743030367965,0.001277083486902353
2016-06-28T01:00:00.0,3.778681565883889e-8,26793.71,16469.3378,29.299,329.6256738946242,44038.89033571399,3.964541444228158e-11,6.739720455187868e-11,3.369860227593934e-11,1.0162208586375036e-8,1.2558822929032668e-10,7.65781885916626e-9,2.755720986791198e-8,6.047757070603515e-8,0.07400000000000001,26793.710000037787,3.964541444228158e-11,0.0015279743030371248,0.0012770834869097237
2016-06-28T02:00:00.0,2.343376686586901e-8,25973.71,15221.3123,29.691999999999997,300.32820186907776,27569.55381286561,3.957035148950673e-11,6.726959753216144e-11,3.363479876608072e-11,7.902038580710424e-9,9.765623532524525e-11,5.954648495441783e-9,1.5464458687626425e-8,3.393859168596415e-8,0.076,25973.71000002343,3.957035148950673e-11,0.001527974303037221,0.0012770834869072901
2016-06-28T03:00:00.0,2073.9370062651187,25636.89,12399.7452,31.491,270.63772984351704,12348.242789988992,3.974352013220636e-11,6.756398422475081e-11,3.3781992112375405e-11,1.618696541525521e-8,2.0004434142507724e-10,1.219782569665105e-8,2073.9370062488642,4551.50113296946,0.055,27710.827006265117,3.974352013220636e-11,0.00152797430303748,0.0012770834869081525
2016-06-28T04:00:00.0,4644.175860347493,25398.78,10192.1967,28.288,239.14825781805686,4500.000000054138,3.9853317805080646e-11,6.77506402686371e-11,3.387532013431855e-11,2.863644777705498e-8,3.538995228170296e-10,2.157923919616034e-8,4644.175860318788,10192.19562901898,0.044,30042.955860347494,3.9853317805080646e-11,0.0015279743030364018,0.0010709877932346661
2016-06-28T05:00:00.0,4187.485419571177,23733.66,9189.93514,29.596,210.861785792755,4500.00000008249,3.992467835705445e-11,6.787195320699257e-11,3.3935976603496284e-11,5.658045565060715e-8,6.992416242200295e-10,4.263668440366033e-8,4187.485419514529,9189.93420426311,0.037000000000000005,27921.14541957118,3.992467835705445e-11,0.001527974303036225,0.0009357284581859362
2016-06-28T06:00:00.0,3987.275622261851,22600.51,8750.55086,36.266,181.26731376777929,4500.000000116695,3.9975441731327833e-11,6.795825094325732e-11,3.397912547162866e-11,2.0046259953568697e-7,2.477388916064676e-9,1.5106029976004118e-7,3987.2756220613205,8750.550019886145,0.033,26587.78562226185,3.9975441731327833e-11,0.0015279743030368372,0.0008401161704242694
2016-06-28T07:00:00.0,11849.220829345653,22030.79472,7928.039237999999,31.096,145.00284174460035,4500.000000270072,3.99987754998935e-11,6.799791834981894e-11,3.399895917490947e-11,6381.300833998032,78.86241120706725,4808.683610187028,5467.919995347552,11999.999989789649,0.031,33880.015549345655,3.99987754998935e-11,0.001527974303032381,0.0007988032903430649
2016-06-28T08:00:00.0,12329.344179716036,21550.67137,7199.842557999999,33.001999999999995,192.77078092601084,13380.645161050037,3.999781242578677e-11,6.799628112383751e-11,3.3998140561918755e-11,7281.2025763237425,89.98372065406022,5486.812235003672,5048.141603392225,11078.7464411891,0.027000000000000003,33880.01554971604,3.999781242578677e-11,0.001527974303031655,0.0007988032903203667
2016-06-28T09:00:00.0,12692.455549720493,21187.56,6575.55086,31.426,249.75402955440362,22746.3620780461,3.99978102166793e-11,6.799627736835481e-11,3.3998138684177405e-11,7914.721709081252,97.8129779880646,5964.2059748819875,4777.733840639174,10485.304482814321,0.027000000000000003,33880.01554972049,3.99978102166793e-11,0.0015279743030305539,0.000798803290308294
2016-06-28T10:00:00.0,12962.435549729056,20917.58,6187.664220000001,37.975,316.1425355167926,32620.322474545697,3.9997837784859754e-11,6.799632423426158e-11,3.399816211713079e-11,8293.798580206563,102.497746324091,6249.8625807372555,4668.636969522425,10245.878439016866,0.025,33880.015549729054,3.9997837784859754e-11,0.0015279743030317643,0.0007988032903012742
2016-06-28T11:00:00.0,12842.225549726703,21037.79,5937.24068,39.294,380.66680981521574,42928.40007310311,3.999785641553712e-11,6.799635590641311e-11,3.3998177953206555e-11,8269.903459276076,102.20244182400805,6231.856208780978,4572.32209045056,10034.503995195013,0.025,33880.015549726704,3.999785641553712e-11,0.001527974303032472,0.0007988032902970884
