Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-06-28T12:00:00.0,12126.965549709943,21753.05,5733.11335,46.837,443.5767796135537,53257.52039588239,3.999782984512541e-11,6.799631073671319e-11,3.3998155368356594e-11,7740.60702441119,95.66120608185965,5833.0003708450995,4386.358525298685,9626.384859980435,0.027000000000000003,33880.01554970994,3.999782984512541e-11,0.0015279743030349444,0.0007988032902940304
2016-06-28T13:00:00.0,11106.14554966701,22773.87,6016.474520000001,57.647,492.402513669747,62983.79307551122,3.99978431218152e-11,6.799633330708583e-11,3.3998166653542917e-11,6850.653989553992,84.66284634054118,5162.368679301291,4255.491560112949,9339.181758576458,0.031,33880.015549667005,3.99978431218152e-11,0.001527974303038403,0.0007988032902991619
2016-06-28T14:00:00.0,9636.145549735775,24243.87,6055.17123,53.422,519.4198879846266,71468.86979219226,3.999781926919102e-11,6.799629275762473e-11,3.3998146378812365e-11,5528.234327647642,68.3199084539677,4165.848076461445,4107.911222088065,9015.299175016602,0.029,33880.01554973577,3.999781926919102e-11,0.0015279743030417344,0.0007988032903006225
2016-06-28T15:00:00.0,7976.27554973746,25903.74,7034.020759999999,43.188,534.3193244129307,78594.8466124736,3.999776652781748e-11,6.799620309728971e-11,3.3998101548644855e-11,3903.003213411682,48.23471771126844,2941.141323857831,4073.27233632571,8939.28002529454,0.031,33880.01554973746,3.999776652781748e-11,0.0015279743030459443,0.0007988032903197218
2016-06-28T16:00:00.0,6696.715549731682,27183.3,9381.11801,37.628,539.3675700985361,83441.24800042926,3.999776468008794e-11,6.79961999561495e-11,3.399809997807475e-11,2260.050231248406,27.930513749760348,1703.080106692704,4436.665318483208,9736.789093805046,0.033,33880.01554973168,3.999776468008794e-11,0.0015279743030513087,0.00079880329039962
2016-06-28T17:00:00.0,5818.515549728095,28061.5,11890.5208,35.299,529.6716118226338,85499.9999897303,3.9997371739720285e-11,6.799553195752449e-11,3.399776597876224e-11,609.9006319655095,7.537371405099475,459.5958173841143,5208.6149177625175,11430.924192956409,0.034,33880.015549728094,3.9997371739720285e-11,0.0015279743030556564,0.0007998897696387755
2016-06-28T18:00:00.0,5369.825549748499,28510.19,13248.5184,32.889,501.9115112020695,85499.9999999606,3.984640600557526e-11,6.773889020947794e-11,3.386944510473897e-11,2.7303222544284966e-8,3.374230457987109e-10,2.0574575963336028e-8,5369.825549721128,11784.720075760715,0.035,33880.015549748496,3.984640600557526e-11,0.0015279743030577344,0.001083036495351002
2016-06-28T19:00:00.0,5309.055549741752,28570.96,14133.8679,32.311,469.024039176743,84036.20275877838,3.9846398601778896e-11,6.773887762302412e-11,3.386943881151206e-11,2.7270346404536298e-8,3.370167506373941e-10,2.0549801868133784e-8,5309.055549714413,11651.353091591127,0.044,33880.01554974175,3.9846398601778896e-11,0.001527974303059012,0.0010830364953596343
2016-06-28T20:00:00.0,5066.495549737603,28813.52,14778.1295,31.174,436.7145671514216,81553.68903342655,3.984629230346981e-11,6.773869691589867e-11,3.3869348457949334e-11,2.7241088952829437e-8,3.366551765246231e-10,2.0527754666135553e-8,5066.495549710295,11119.02635673593,0.047,33880.0155497376,3.984629230346981e-11,0.0015279743030596924,0.0010830364953629131
2016-06-28T21:00:00.0,5222.3755497311395,28657.64,15200.5416,29.758000000000003,405.5420951260944,77894.5869732195,3.9846379257980237e-11,6.77388447385664e-11,3.38694223692832e-11,2.7265015467982032e-8,3.3695086900579607e-10,2.054578469547537e-8,5222.375549703806,11461.123534441922,0.05,33880.015549731135,3.9846379257980237e-11,0.0015279743030599947,0.0010830364953644536
2016-06-28T22:00:00.0,5302.1155497135505,28577.9,15805.4837,29.711,375.7856231007724,74155.16999071845,3.984681312373845e-11,6.773958231035537e-11,3.3869791155177684e-11,2.7385031855148168e-8,3.3843407469104705e-10,2.0636224066527257e-8,5302.115549686097,11636.12243709366,0.054000000000000006,33880.01554971355,3.984681312373845e-11,0.0015279743030603963,0.0010830364953656182
2016-06-28T23:00:00.0,2938.4096634008074,28197.72,16401.6156,28.863000000000003,346.0761510754381,69985.80981086925,3.984647063162403e-11,6.773900007376084e-11,3.386950003688042e-11,2.729020318476232e-8,3.372621478703673e-10,2.0564765114046786e-8,2938.4096633734493,6448.6890738126,0.059,31136.129663400807,3.984647063162403e-11,0.0015279743030604282,0.0010830364953671656
2016-06-29T00:00:00.0,3.673190764162232e-7,27413.79,16704.6273,29.111,317.2146790501195,60032.884367738916,3.983793930973186e-11,6.772449682654416e-11,3.386224841327208e-11,2.5122727623318508e-8,3.1047570519128773e-10,1.8931445438493153e-8,3.421286242960782e-7,7.508419090902827e-7,0.057,27413.790000367324,3.983793930973186e-11,0.001527974303060576,0.0010830364953749562
2016-06-29T01:00:00.0,3.55524045701038e-8,26481.19,14896.8518,29.866999999999997,288.105207024763,43328.25815154518,3.972939449654263e-11,6.753997064412247e-11,3.3769985322061235e-11,1.2477224346991444e-8,1.5419802682438053e-10,9.402318708803691e-9,2.3007640252468233e-8,5.0492999720116386e-8,0.064,26481.190000035553,3.972939449654263e-11,0.0015279743030606984,0.0010830364953689385
2016-06-29T02:00:00.0,2.2573143355440292e-8,25548.1,13095.78,31.309,258.23973499926024,28431.40743464157,3.964719261845773e-11,6.740022745137814e-11,3.370011372568907e-11,9.021695192706542e-9,1.1149335450250057e-10,6.798375274542717e-9,1.3484047935282372e-8,2.959234502761351e-8,0.067,25548.100000022572,3.964719261845773e-11,0.0015279743030608105,0.0010830364953656286
2016-06-29T03:00:00.0,6.592847277160474e-8,25364.76,10835.6296,32.801,226.93226297370882,15335.628517714456,3.9790160385132716e-11,6.764327265472562e-11,3.382163632736281e-11,1.73807713979203e-8,2.1479782519829195e-10,1.3097428365749507e-8,4.848005810102971e-8,1.0639524667741234e-7,0.05,25364.76000006593,3.9790160385132716e-11,0.0015279743030607276,0.0010830364953617396
2016-06-29T04:00:00.0,3322.6785246732798,25215.07,7292.01381,29.81,194.13279094826945,4500.000000870443,3.985373320453371e-11,6.77513464477073e-11,3.387567322385365e-11,2.8720187888330027e-8,3.5493441323540864e-10,2.1642342270451743e-8,3322.678524644492,7292.012738981899,0.044,28537.748524673283,3.985373320453371e-11,0.0015279743030594463,0.0010702182269513537
2016-06-29T05:00:00.0,3582.7528497464477,23595.51,7862.777690000001,40.994,164.32431892295918,4500.00000009221,3.9917671495059405e-11,6.786004154160098e-11,3.393002077080049e-11,5.168158337830984e-8,6.386995984420721e-10,3.894509746598e-8,3582.7528496946984,7862.776740759993,0.038,27178.262849746447,3.9917671495059405e-11,0.001527974303060582,0.0009492168892161494
2016-06-29T06:00:00.0,3115.379705531367,22822.13,6837.0717,42.214,123.33184689793714,4500.000000108037,3.997211885605285e-11,6.795260205528984e-11,3.397630102764492e-11,1.714982579965259e-7,2.119437164184619e-9,1.292339734258914e-7,3115.379705359801,6837.070854057413,0.034,25937.50970553137,3.997211885605285e-11,0.0015279743030592048,0.0008459422537125203
2016-06-29T07:00:00.0,11662.369059698873,22217.64649,6260.23372,37.392,81.1193748743927,4500.000000236937,3.999869701851741e-11,6.79977849314796e-11,3.39988924657398e-11,6194.4490667222835,76.55322985219996,4667.879869036583,5467.919992976521,11999.99998458614,0.027999999999999997,33880.015549698874,3.999869701851741e-11,0.0015279743030531024,0.0007988519640941799
2016-06-29T08:00:00.0,12420.95214972938,21459.0634,5925.150418,37.861,120.28213270092944,14907.646932711621,3.999780397437857e-11,6.799626675644357e-11,3.399813337822178e-11,7284.576182827237,90.02541289679418,5489.354444926474,5136.375966902076,11272.387233687565,0.025,33880.015549729374,3.999780397437857e-11,0.0015279743030510225,0.00079885196408753
2016-06-29T09:00:00.0,12966.13554973169,20913.88,5630.14575,41.451,172.44807357206088,25744.238992177623,3.9997825260920135e-11,6.799630294356422e-11,3.399815147178211e-11,8106.42136782863,100.18207132963622,6108.662885953428,4859.714181902994,10665.22008054908,0.025,33880.01554973169,3.9997825260920135e-11,0.0015279743030502887,0.0007988519640823712
2016-06-29T10:00:00.0,13067.295549737026,20812.72,5214.98374,50.31399999999999,231.1806728760362,36887.9770075321,3.99978074309941e-11,6.799627263268997e-11,3.3998136316344985e-11,8544.672774902403,105.59813986735381,6438.910967521573,4522.6227748345555,9925.432943059639,0.023,33880.01554973702,3.99978074309941e-11,0.0015279743030508764,0.0007988519640759112
2016-06-29T11:00:00.0,12917.52554973491,20962.49,4969.22449,47.083,286.46634071772326,48037.337976965275,3.999783364755206e-11,6.799631720083851e-11,3.3998158600419254e-11,8695.877141169365,107.46677781736538,6552.852305936913,4221.6484085654765,9264.908942117974,0.024,33880.015549734904,3.999783364755206e-11,0.001527974303050287,0.0007988519640724552
2016-06-29T12:00:00.0,12232.765549726037,21647.25,5001.25691,54.534,346.85164650943057,58885.87553387213,3.9997825676208715e-11,6.799630364955481e-11,3.3998151824777405e-11,8418.004353511442,104.03272595026296,6343.458899406277,3814.7611962145274,8371.946618563243,0.026,33880.015549726035,3.9997825676208715e-11,0.0015279743030515997,0.0007988519640733768
2016-06-29T13:00:00.0,11099.49554972619,22780.52,5724.64577,60.139,396.3519004340195,68600.0249406936,3.99978096792232e-11,6.799627645467944e-11,3.399813822733972e-11,7754.294507032601,95.830360915797,5843.314689987622,3345.2010426935212,7341.441080396614,0.029,33880.01554972619,3.99978096792232e-11,0.0015279743030529877,0.0007988519640851765
2016-06-29T14:00:00.0,9691.025549741164,24188.99,6346.85642,46.174,432.04478932414963,76060.13573992981,3.999781535188163e-11,6.799628609819876e-11,3.399814304909938e-11,6791.402593013808,83.93059626800897,5117.7192846346925,2899.6229567272876,6363.567038421822,0.029,33880.01554974116,3.999781535188163e-11,0.0015279743030528685,0.0007988519640968336
2016-06-29T15:00:00.0,7945.965549736361,25934.05,6490.90734,47.378,469.80291356649775,81194.5664418383,3.999772635046046e-11,6.799613479578278e-11,3.399806739789139e-11,5498.633609437494,67.95409213026828,4143.542203065139,2447.331940298799,5370.960673086949,0.031,33880.01554973636,3.999772635046046e-11,0.0015279743030549057,0.0007988519641020713
2016-06-29T16:00:00.0,6826.615549732907,27053.4,7638.17123,47.2,490.38053367110473,84218.16277684235,3.999773532633535e-11,6.79961500547701e-11,3.399807502738505e-11,4357.137131792304,53.84706803702028,3283.3578071353827,2469.478417940535,5419.563749156246,0.032,33880.0155497329,3.999773532633535e-11,0.0015279743030571604,0.000798851964136738
2016-06-29T17:00:00.0,6239.485549729607,27640.53,8691.64343,38.694,497.02912968246153,85282.91390198593,3.999776484803103e-11,6.799620024165275e-11,3.3998100120826376e-11,3320.1689811194833,41.031842609737545,2501.9416225449722,2919.316568610055,6406.787009195574,0.033,33880.01554972961,3.999776484803103e-11,0.001527974303058534,0.0007988519642243425
2016-06-29T18:00:00.0,5863.055549721656,28016.96,9712.05549,37.251999999999995,499.3685002665359,85499.99990257845,3.99977117014048e-11,6.799610989238816e-11,3.399805494619408e-11,2226.9688197254018,27.521681766015302,1678.1513271960548,3636.0867299961856,7979.824276864736,0.035,33880.01554972165,3.99977117014048e-11,0.0015279743030608603,0.0007989664374835774
2016-06-29T19:00:00.0,5827.305549682728,28052.71,10931.2869,34.486,489.63971000688565,85445.92081560567,3.9997761693079026e-11,6.799619487823434e-11,3.399809743911717e-11,1251.4042804851442,15.46530425710596,943.0063571406072,4575.901269197516,10042.358928142728,0.039,33880.01554968273,3.9997761693079026e-11,0.0015279743030625923,0.0007989664377457175
2016-06-29T20:00:00.0,5590.555549694768,28289.46,12430.5994,33.028,470.6205422383268,85499.99999985544,3.9983375143358953e-11,6.797173774371022e-11,3.398586887185511e-11,122.63554979639851,1.5155742392086908,92.41306336638358,5467.919999898301,11999.99999977681,0.04,33880.01554969476,3.9983375143358953e-11,0.0015279743030641479,0.000876151838446737
2016-06-29T21:00:00.0,5467.919999984724,28384.67,13016.0323,31.884,439.1096444518712,85161.81453915048,3.997004361891084e-11,6.794907415214843e-11,3.397453707607421e-11,2.0132869097937518e-7,2.488092385678765e-9,1.5171295034626615e-7,5467.9199997833275,11999.999999524485,0.046,33852.589999984724,3.997004361891084e-11,0.0015279743030649118,0.0008761518384927314
2016-06-29T22:00:00.0,1.397578151201381e-7,28230.66,12633.7082,31.562,407.2271724286926,84145.78311497852,3.9926152740171287e-11,6.787445965829118e-11,3.393722982914559e-11,4.7273185078574514e-8,5.842190264517921e-10,3.562311136901171e-8,9.241675558190528e-8,2.028195487466648e-7,0.051,28230.660000139756,3.9926152740171287e-11,0.001527974303065482,0.0008761518384947575
2016-06-29T23:00:00.0,7.26118477662089e-8,27806.06,13323.9813,31.384,375.66670040361043,71512.0757913688,3.9892931743771496e-11,6.781798396441154e-11,3.390899198220577e-11,2.991980776075886e-8,3.697597471497133e-10,2.2546326045714223e-8,4.2624222021485616e-8,9.354391875847258e-8,0.055,27806.06000007261,3.9892931743771496e-11,0.001527974303065856,0.0008761518385103117
2016-06-30T00:00:00.0,6.401931552856933e-8,26817.7,12877.435,33.049,344.2842283783092,58188.09536763673,3.9883178040195286e-11,6.780140266833198e-11,3.390070133416599e-11,2.70060413877067e-8,3.3375037416282697e-10,2.035063257090408e-8,3.69454727381943e-8,8.108122885088508e-8,0.055999999999999994,26817.70000006402,3.9883178040195286e-11,0.0015279743030664312,0.0008761518385008157
2016-06-30T01:00:00.0,6.623198652888505e-8,25747.14,11389.7985,33.446,311.23675635298133,45310.66124389,3.9885937524722175e-11,6.78060937920277e-11,3.390304689601385e-11,2.7771333181191767e-8,3.4320812543975606e-10,2.0927324721936342e-8,3.8392847253901255e-8,8.425766416604761e-8,0.051,25747.140000066232,3.9885937524722175e-11,0.001527974303066566,0.0008761518384706453
2016-06-30T02:00:00.0,2.6043937552827264e-8,24969.28,9086.87727,33.751,277.79228432766513,33920.863620147014,3.976114666227472e-11,6.759394932586702e-11,3.379697466293351e-11,1.2151415230500363e-8,1.5017156056175914e-10,9.156802473277995e-9,1.3824928373001032e-8,3.034044764298168e-8,0.058,24969.280000026043,3.976114666227472e-11,0.0015279743030665134,0.0008761518384281268
2016-06-30T03:00:00.0,3.937459936611424e-8,24564.11,7321.92817,28.823,244.04281230215298,24833.987226338348,3.9831011001470276e-11,6.771271870249947e-11,3.3856359351249734e-11,1.7747616355877393e-8,2.193314271512853e-10,1.3373867509224712e-8,2.155927029153434e-8,4.7314379782149715e-8,0.048,24564.110000039374,3.9831011001470276e-11,0.0015279743030651386,0.0008761518384003685
2016-06-30T04:00:00.0,8.002371934077553e-8,24452.24,6930.252240000001,43.808,215.22134027671484,17512.059932550874,3.9899612365120354e-11,6.78293410207046e-11,3.39146705103523e-11,3.230623675807416e-8,3.9925209515187405e-10,2.4344639948285e-8,4.764965324168067e-8,1.0457282456586196e-7,0.040999999999999995,24452.240000080026,3.9899612365120354e-11,0.0015279743030673456,0.0008761518383957182
2016-06-30T05:00:00.0,79.94227322298737,23096.2,6257.25226,42.09,171.41486825144955,10581.808568831631,3.9956238255726915e-11,6.792560503473575e-11,3.3962802517367876e-11,1.0160338817882338e-7,1.2556512201869523e-9,7.656409879188733e-8,79.94227312131605,175.4428150843086,0.036000000000000004,23176.14227322299,3.9956238255726915e-11,0.0015279743030662755,0.0008761518383881467
2016-06-30T06:00:00.0,4819.143589328161,22214.49,5838.33095,44.285,129.32639622704082,4500.000000144342,3.9997539791083057e-11,6.799581764484119e-11,3.3997908822420595e-11,3210.8537264243764,39.6808853690068,2419.5661810369998,1608.2898629037165,3529.5831604786827,0.033,27033.63358932816,3.9997539791083057e-11,0.0015279743030639614,0.0007988529475019645
2016-06-30T07:00:00.0,12202.923429706927,21677.09212,5713.666604999999,41.658,124.72380957038554,4610.819190512972,3.9998426410516645e-11,6.79973248978783e-11,3.399866244893915e-11,7583.349980130011,93.71776695966105,5714.497985345185,4619.5734495768465,10138.202716009408,0.027999999999999997,33880.01554970693,3.9998426410516645e-11,0.0015279743030604334,0.000798852947394072
2016-06-30T08:00:00.0,12628.656019725266,21251.35953,5638.972153,38.713,176.78510450438606,14749.854085720512,3.9997771937698137e-11,6.799621229408683e-11,3.399810614704342e-11,8316.175805597197,102.77429212507052,6266.72512957747,4312.480214128002,9464.250129763426,0.026,33880.01554972526,3.9997771937698137e-11,0.0015279743030586705,0.0007988529473919282
2016-06-30T09:00:00.0,13184.605549733991,20695.41,5522.48372,42.809,240.8479246037941,24841.857990914355,3.999781672754843e-11,6.799628843683232e-11,3.399814421841616e-11,8953.463335076896,110.65012066134662,6746.958576911378,4231.142214657028,9285.744227399877,0.024,33880.01554973399,3.999781672754843e-11,0.001527974303058554,0.0007988529473896345
2016-06-30T10:00:00.0,13385.56554973584,20494.45,5312.22449,51.123999999999995,308.69057323947953,35352.07787407856,3.999781636108211e-11,6.799628781383959e-11,3.3998143906919796e-11,9252.609266120227,114.34707368684433,6972.382541880751,4132.9562836155455,9070.263537759613,0.023,33880.01554973584,3.999781636108211e-11,0.0015279743030596029,0.0007988529473862226
2016-06-30T11:00:00.0,13236.075549735058,20643.94,5142.678220000001,50.976000000000006,371.9151749006561,46082.50026257187,3.999785536936677e-11,6.799635412792351e-11,3.3998177063961754e-11,9215.883128673093,113.89319886903723,6944.707248112026,4020.192421061899,8822.789845634681,0.023,33880.01554973506,3.999785536936677e-11,0.0015279743030599997,0.0007988529473837456
2016-06-30T12:00:00.0,12312.555549719937,21567.46,5170.51153,56.769,434.83390174401444,56707.31993517152,3.999781942878895e-11,6.799629302894121e-11,3.3998146514470606e-11,8631.495313817431,106.67112403532771,6504.336831422421,3681.0602359024383,8078.52397819084,0.026,33880.01554971994,3.999781942878895e-11,0.0015279743030619396,0.0007988529473845694
2016-06-30T13:00:00.0,11004.965549713093,22875.05,5556.51614,58.776,484.7375537536853,66119.67001363772,3.999777605600403e-11,6.799621929520685e-11,3.3998109647603423e-11,7694.425670332115,95.09048029565636,5798.200018027826,3310.5398793809104,7265.37303994406,0.03,33880.01554971309,3.999777605600403e-11,0.0015279743030643107,0.000798852947391095
2016-06-30T14:00:00.0,9783.185549738046,24096.83,5805.71521,50.537,521.0535620236798,73626.72773046257,3.9997826022518825e-11,6.7996304238282e-11,3.3998152119141e-11,6639.614218428269,82.05474093311521,5003.337861775318,3143.5713313097094,6898.940726220668,0.031,33880.01554973805,3.9997826022518825e-11,0.0015279743030673241,0.0007988529473959967
2016-06-30T15:00:00.0,8106.295549733696,25773.72,6535.87495,51.81,552.5728309311319,79723.2919073115,3.999773149472844e-11,6.799614354103834e-11,3.399807177051917e-11,5196.600920561243,64.22146351303822,3915.942897136476,2909.6946291723852,6385.67052006405,0.032,33880.0155497337,3.999773149472844e-11,0.0015279743030781026,0.0007988529474104028
2016-06-30T16:00:00.0,6998.86554972977,26881.15,7760.91662,42.909,564.9858224185072,83489.03117336499,3.9997759471247086e-11,6.799619110112004e-11,3.399809555056002e-11,3877.6707167813515,47.92164960522977,2922.0518051969366,3121.19483294835,6849.83284235691,0.033,33880.01554972977,3.9997759471247086e-11,0.0015279743031137059,0.0007988529474446629
2016-06-30T17:00:00.0,6160.1255497321035,27719.89,9869.73138,39.391,569.999999998074,85499.99999977178,4.0689258428167234e-11,6.91717393278843e-11,3.458586966394215e-11,2532.4386801662254,31.296788185869925,1908.340743040849,3627.6868695658095,7961.389785291247,0.035,33880.01554973211,4.0689258428167234e-11,0.0016229842284491546,0.0008477422614558942
2016-06-30T18:00:00.0,5804.435549729351,28075.58,11997.0924,36.666,561.907411168207,85499.99999584614,4.068827611080091e-11,6.917006938836154e-11,3.458503469418077e-11,514.5043613834763,6.3584299770164625,387.7091449400282,5289.931188345806,11609.382408694653,0.036000000000000004,33880.01554972935,4.068827611080091e-11,0.0016229842284716921,0.0008504282510093676
2016-06-30T19:00:00.0,5761.155549727614,28118.86,13379.2708,36.023,531.6014641294865,85499.99999990907,4.066529848365964e-11,6.913100742222138e-11,3.456550371111069e-11,293.2355497898318,3.6239104078670503,220.9701468211616,5467.919999937713,11999.999999863305,0.039,33880.01554972762,4.066529848365964e-11,0.0016229842284760689,0.000973131403802312
2016-06-30T20:00:00.0,5594.915549703265,28285.1,14835.3401,33.904,499.2039975216167,84341.70031972494,4.066530149920459e-11,6.91310125486478e-11,3.45655062743239e-11,126.9955497654558,1.5694566872184603,95.6985784889305,5467.919999937741,11999.999999863365,0.043,33880.01554970327,4.066530149920459e-11,0.001622984228477944,0.0009731314038214359
2016-06-30T21:00:00.0,5378.8655497036925,28501.15,15630.9744,32.061,466.8710771930982,81602.05977120865,4.062016824407646e-11,6.905428601492998e-11,3.452714300746499e-11,6.224130063428441e-8,7.692003828643109e-10,4.690246236977505e-8,5378.865549641382,11804.559429489931,0.048,33880.01554970369,4.062016824407646e-11,0.0016229842284789804,0.0009731314038268507
2016-06-30T22:00:00.0,5357.925549586335,28522.09,15862.5138,30.217,434.81170017813037,77775.64577387688,4.062057136347438e-11,6.905497131790644e-11,3.452748565895322e-11,6.276908125479306e-8,7.757228856273717e-10,4.7300175952888514e-8,5357.9255495234975,11758.60411166988,0.052000000000000005,33880.01554958634,4.062057136347438e-11,0.001622984228479476,0.0009731314038289542
2016-06-30T23:00:00.0,3284.668052368621,28183.76,15869.3471,30.083,404.59632316316873,73671.73705872546,4.062041155290126e-11,6.905469963993214e-11,3.452734981996607e-11,6.25454060275321e-8,7.729586267077627e-10,4.7131623579741626e-8,3284.6680523060063,7208.594241991849,0.054000000000000006,31468.428052368618,4.062041155290126e-11,0.0016229842284800624,0.0009731314038302615
2016-07-01T00:00:00.0,6.166203059775643e-8,27282.57,15371.6573,29.976,374.5149461482048,65010.985173895846,4.0546049229905796e-11,6.892828369083986e-11,3.446414184541993e-11,2.350322568851383e-8,2.904613177089177e-10,1.7711055957860836e-8,3.808987662555177e-8,8.359275913082511e-8,0.06,27282.570000061663,4.0546049229905796e-11,0.0016229842284804427,0.000973131403832189
2016-07-01T01:00:00.0,1.181279729608477e-7,26372.55,13729.3077,31.015,344.5405691327582,49639.32884712855,4.058623973152818e-11,6.89966075435979e-11,3.449830377179895e-11,3.548492793284411e-8,4.3853550413792674e-10,2.6739969764507725e-8,8.257404842045998e-8,1.8121855861927748e-7,0.052000000000000005,26372.550000118128,4.058623973152818e-11,0.0016229842284809094,0.0009731314038222267
2016-07-01T02:00:00.0,2.980956241065937e-8,25220.64,12727.8216,30.303,313.527192117459,35910.02212046791,4.045213254906822e-11,6.876862533341597e-11,3.4384312666707984e-11,1.3118226643436263e-8,1.6211976378709857e-10,9.88535145043284e-9,1.6622567141889686e-8,3.648019826600905e-8,0.059,25220.64000002981,4.045213254906822e-11,0.0016229842284808166,0.0009731314038139867
2016-07-01T03:00:00.0,4.358673976512741e-8,24978.17,10347.3957,32.272,283.22581510188456,23182.20149364568,4.0510278463358717e-11,6.886747338770981e-11,3.443373669385491e-11,1.806428974165139e-8,2.2324499076737273e-10,1.3612499437034921e-8,2.545358255008831e-8,5.586091065726267e-8,0.05,24978.170000043585,4.0510278463358717e-11,0.001622984228481162,0.0009731314037966479
2016-07-01T04:00:00.0,1.2548187968290125e-7,24996.16,8334.80774,30.08,250.9554380863704,12834.806766846557,4.0588043422626414e-11,6.89996738184649e-11,3.449983690923245e-11,3.631490382312672e-8,4.487926447514356e-10,2.736540516777046e-8,8.909797618595607e-8,1.9553609310880057e-7,0.042,24996.16000012548,4.0588043422626414e-11,0.0016229842284804256,0.0009731314037827299
2016-07-01T05:00:00.0,3574.0478808655857,23643.78,7843.67357,33.913000000000004,220.87706107108164,4500.000000200861,4.065158051870286e-11,6.910768688179485e-11,3.4553843440897427e-11,1.1578450503873171e-7,1.4309065636152433e-9,8.725040022044166e-8,3574.047880749732,7843.672652305956,0.036000000000000004,27217.827880865585,4.065158051870286e-11,0.0016229842284807994,0.000917582966815515
2016-07-01T06:00:00.0,3326.271185363034,22585.18,7299.898109999999,41.036,186.9656840567752,4500.000000177034,4.068524974795133e-11,6.916492457151725e-11,3.4582462285758627e-11,1.7845501022762588e-6,2.205411210760161e-8,1.344762933390342e-6,3326.271183578415,7299.897255801287,0.034,25911.451185363032,4.068524974795133e-11,0.0016229842284812925,0.0008545584853171407
2016-07-01T07:00:00.0,10741.908767794292,21865.79455,6742.747629,34.65788889,145.93130706309194,4500.000001881571,4.0689861398465155e-11,6.917276437739076e-11,3.458638218869538e-11,5273.98877405818,65.17785044474225,3974.2591734598927,5467.919993736044,11999.999986253004,0.027999999999999997,32607.70331779429,4.0689861398465155e-11,0.0016229842284773146,0.0008486286912014458
2016-07-01T08:00:00.0,11233.916307801574,21373.78701,6129.020804,36.67633337,176.45289160209728,13731.512381223158,4.0688960707642595e-11,6.917123320299241e-11,3.4585616601496205e-11,5839.386167618122,72.16523482078841,4400.319196389537,5394.530140183383,11838.937234304927,0.027000000000000003,32607.703317801574,4.0688960707642595e-11,0.0016229842284766617,0.0008486286911934936
2016-07-01T09:00:00.0,11877.223317806882,20730.48,5697.07401,44.900833,211.9434160371487,23841.748856546314,4.06890494162445e-11,6.917138400761565e-11,3.4585692003807824e-11,6409.303411111893,79.20847712821069,4829.785190744554,5467.91990669492,11999.999795230919,0.026,32607.703317806885,4.06890494162445e-11,0.0016229842284771197,0.0008486286911884419
2016-07-01T10:00:00.0,11901.333317809596,20706.37,5469.47216,42.197278,246.25268314962264,34974.46068115048,4.068899810413773e-11,6.917129677703414e-11,3.458564838851707e-11,6519.546738978474,80.57090383104376,4912.85998969779,5381.786578831054,11810.969975049496,0.025,32607.7033178096,4.068899810413773e-11,0.0016229842284764407,0.0008486286911860357
2016-07-01T11:00:00.0,11685.313317805938,20922.39,5454.42353,44.726055,284.62793196492953,46228.81933452646,4.068903170244964e-11,6.917135389416438e-11,3.458567694708219e-11,6438.59520908298,79.57047570447008,4851.85827466281,5246.718108722889,11514.54617197667,0.026,32607.70331780594,4.068903170244964e-11,0.0016229842284767278,0.000848628691186007
2016-07-01T12:00:00.0,10877.553317795013,21730.15,5719.44206,41.2659445,319.47397565366305,57140.801099794626,4.0688979475730604e-11,6.917126510874202e-11,3.458563255437101e-11,5990.644103309071,74.03453480101176,4514.300902500717,4886.909214485873,10724.902810178364,0.027999999999999997,32607.703317795014,4.0688979475730604e-11,0.00162298422847655,0.0008486286911890899
2016-07-01T13:00:00.0,10024.653317802204,22583.05,5842.37262,64.3439723,352.2441889389378,66660.56360110239,4.068902173077823e-11,6.917133694232299e-11,3.4585668471161496e-11,5448.993407760474,67.34062066122264,4106.135406172112,4575.659910041661,10041.829236803012,0.03,32607.703317802203,4.068902173077823e-11,0.0016229842284792367,0.0008486286911909464
2016-07-01T14:00:00.0,8684.463317821166,23923.24,6150.14346,56.8903055,355.2424602844231,74966.1564727062,4.068899620235814e-11,6.917129354400884e-11,3.458564677200442e-11,4592.568117169485,56.75660884424592,3460.7688319662143,4091.8952006516115,8980.150113355598,0.03,32607.703317821168,4.068899620235814e-11,0.0016229842284792328,0.0008486286911952984
2016-07-01T15:00:00.0,7124.1633178215925,25483.54,7094.374959999999,41.9770278,355.1103866129318,81256.93280665671,4.06889316182405e-11,6.917118375100886e-11,3.458559187550443e-11,3554.958238805749,43.93345271531466,2678.8690680069913,3569.205079015774,7833.0445486015315,0.029,32607.703317821593,4.06889316182405e-11,0.0016229842284783255,0.0008486286912086592
2016-07-01T16:00:00.0,6019.663317821094,26588.04,8531.77311,43.451583,357.0684345125094,84674.47231189391,4.068893394193207e-11,6.917118770128452e-11,3.458559385064226e-11,2674.11879340691,33.047721990890125,2015.1049994445195,3345.5445244141156,7342.194891836271,0.029,32607.703317821095,4.068893394193207e-11,0.00162298422847909,0.0008486286912494282
2016-07-01T17:00:00.0,5346.61331782086,27261.09,10629.347,36.278139,346.66619648766266,85499.9999418034,4.06888632089991e-11,6.917106745529847e-11,3.458553372764923e-11,1937.8746245835093,23.948951708627895,1460.3019334529204,3408.738693237282,7480.882002452008,0.029,32607.703317820862,4.06888632089991e-11,0.0016229842284785486,0.0008488204336373181
2016-07-01T18:00:00.0,5099.323317816642,27508.38,11398.5392,34.601639,334.3386321805534,83811.83772652877,4.068888140466146e-11,6.917109838792447e-11,3.458554919396224e-11,1525.7501840172724,18.85576962148056,1149.742050090278,3573.5731337993006,7842.630763725806,0.032,32607.703317816646,4.068888140466146e-11,0.00162298422847857,0.0008488204336624888
2016-07-01T19:00:00.0,5087.2133178127715,27520.49,12740.4558,36.221389,318.59438578629664,81405.6721891653,4.0688895237434e-11,6.91711219036378e-11,3.45855609518189e-11,1342.4553915834208,16.59054664123501,1011.6186976362811,3744.7579262292816,8218.31612656209,0.034,32607.703317812775,4.0688895237434e-11,0.0016229842284790057,0.0008488204337000416
2016-07-01T20:00:00.0,5166.843317810696,27440.86,13040.1549,29.943028,298.9651664117947,77895.1520621841,4.0688910122463e-11,6.917114720818709e-11,3.4585573604093546e-11,1316.2699609085425,16.266937669453842,991.8864432593806,3850.5733569020845,8450.540659487522,0.035,32607.703317810698,4.0688910122463e-11,0.0016229842284777808,0.000848820433709613
2016-07-01T21:00:00.0,5180.093317800711,27427.61,13730.0762,35.454528,285.2906990655118,74297.42511375144,4.068888580050311e-11,6.917110586085528e-11,3.458555293042764e-11,1368.134937123404,16.907903702540636,1030.9697379597949,3811.9583806772375,8365.795506906987,0.038,32607.70331780071,4.068888580050311e-11,0.0016229842284787874,0.0008488204337300372
2016-07-01T22:00:00.0,5382.433317685781,27225.27,13941.2222,31.8155,266.7456977523153,69964.11500743865,4.0688889061483736e-11,6.917111140452235e-11,3.458555570226117e-11,1625.7844035797646,20.09202849144089,1225.1236885024932,3756.6489141059474,8244.412312043953,0.044,32607.70331768578,4.0688889061483736e-11,0.0016229842284778459,0.0008488204337367449
2016-07-01T23:00:00.0,5739.613317619921,26868.09,13314.6527,31.764472,255.02384922801838,65492.42965680553,4.0689406391376814e-11,6.917199086534058e-11,3.458599543267029e-11,2072.0934803126183,25.60767660933429,1561.4436956911152,3667.5198373072335,8048.807964945866,0.045,32607.703317619922,4.0689406391376814e-11,0.0016229842284774605,0.0008488204337190644
2016-07-02T00:00:00.0,837.5092581191994,26042.93,13367.3772,33.266028000000006,248.86867682161557,61788.02946626295,4.0688501830465803e-11,6.917045311179186e-11,3.458522655589593e-11,0.00010291584025362307,1.2718709750464914e-6,7.755310823454216e-5,837.50915520329,1838.013332755322,0.047,26880.4392581192,4.0688501830465803e-11,0.0016229842284782132,0.0008488204337219803
2016-07-02T01:00:00.0,9.557937123920116e-8,24915.92,12121.8424,29.894583,215.60427307775,50258.66652539182,4.06299731483977e-11,6.907095435227608e-11,3.453547717613804e-11,4.767309048670124e-8,5.891612013405853e-10,3.5924463496377146e-8,4.7837209798147636e-8,1.0498443970975647e-7,0.048,24915.920000095575,4.06299731483977e-11,0.0016229842284770175,0.0008488204336884324
2016-07-02T02:00:00.0,3.247004530158013e-8,24118.43,10985.2823,38.462861,185.7113130626021,38136.82497435316,4.0515914310474016e-11,6.887705432780583e-11,3.443852716390291e-11,1.619860144882187e-8,2.0018814371364268e-10,1.220659412888065e-8,1.620256679843045e-8,3.55584576184665e-8,0.053,24118.430000032473,4.0515914310474016e-11,0.0016229842284779614,0.0008488204336596078
2016-07-02T03:00:00.0,4.369689039401235e-8,24241.04,8741.87725,36.229694,147.2500750470654,27151.543523221357,4.056028896387698e-11,6.895249123859087e-11,3.447624561929543e-11,2.1810374279747465e-8,2.695404510418382e-10,1.6435393356209645e-8,2.1817563623026293e-8,4.78812351819916e-8,0.046,24241.040000043697,4.056028896387698e-11,0.0016229842284764642,0.0008488204336065107
2016-07-02T04:00:00.0,9.59316607865574e-8,24072.98,7277.11567,40.213028,111.02200403159786,18409.667122106104,4.063026904150386e-11,6.907145737055655e-11,3.4535728685278276e-11,4.7913939515287086e-8,5.921377002747782e-10,3.6105957333827935e-8,4.7948649813899757e-8,1.0522900806280945e-7,0.039,24072.98000009593,4.063026904150386e-11,0.001622984228475243,0.0008488204335768937
2016-07-02T05:00:00.0,2.531372878610638e-7,22865.51,6632.55315,40.812222,70.81059901645298,11132.552301067873,4.066618864072222e-11,6.913252068922778e-11,3.456626034461389e-11,1.2727204101401373e-7,1.5728736655283935e-9,9.590693082490204e-8,1.2579611432636083e-7,2.7607451680279335e-7,0.036000000000000004,22865.510000253136,4.066618864072222e-11,0.0016229842284712147,0.0008488204335675935
2016-07-02T06:00:00.0,5066.677446501899,21947.52,6330.12032,41.074056,30.0000000022889,4500.00000026029,4.010658018635918e-11,6.81811863168106e-11,3.40905931584053e-11,3323.4598994159173,41.0725129618638,2504.4215220648657,1743.2175470859133,3825.6979921123498,0.032,27014.1974465019,4.010658018635918e-11,0.0015430390486630156,0.0008059551236208304
2016-07-02T07:00:00.0,4916.738478508867,21534.72176,6264.6527049999995,38.81347222,30.000000003235463,4500.000000392632,3.9703098868965325e-11,6.749526807724105e-11,3.3747634038620524e-11,3140.5450727388447,38.81198573512294,2366.5844960440813,1776.1934057699548,3898.067431352225,0.031,26451.46023850887,3.9703098868965325e-11,0.0014864844207785881,0.000777537541432744
2016-07-02T08:00:00.0,4782.748010242911,21019.77848,5933.337903000001,39.13291673,30.000000002812957,4500.000000326479,3.92499935842741e-11,6.672498909326597e-11,3.336249454663298e-11,3166.398792051488,39.1314952985654,2386.06678649789,1616.3492181913566,3547.270373066226,0.03,25802.52649024291,3.92499935842741e-11,0.0014214307240686746,0.0007433627405588478
2016-07-02T09:00:00.0,4620.18408244721,20688.83,5486.72677,39.903333,30.000000002135753,4500.000000253333,3.866812789395325e-11,6.573581741972052e-11,3.286790870986026e-11,3228.7454117686693,39.90199725254185,2433.0486129598685,1391.438670678475,3053.677458364735,0.027999999999999997,25309.01408244721,3.866812789395325e-11,0.00133575455541206,0.0006993202012196571
2016-07-02T10:00:00.0,7971.489783737191,20532.08,5198.79159,42.078361,30.000000009265868,4500.000000898131,3.853797479266079e-11,6.551455714752335e-11,3.2757278573761674e-11,5819.789008867569,71.92304608340082,4385.5515904512695,2151.700774869557,4722.162961132329,0.027999999999999997,28503.569783737195,3.853797479266079e-11,0.0013160058758506744,0.0006868977348433528
2016-07-02T11:00:00.0,6677.773214289337,20444.92,5084.44905,44.815139,59.84600109857537,8408.923649379472,3.853803810603359e-11,6.55146647802571e-11,3.275733239012855e-11,4866.712944633075,60.14458923823384,3667.3530023313315,1811.0602696561975,3974.586906149755,0.027999999999999997,27122.693214289335,3.853803810603359e-11,0.0013160058758455808,0.000686897734835611
2016-07-02T12:00:00.0,2.515097352752745e-6,20642.57,5041.025439999999,45.1780833,75.1767673427189,10966.415194758283,3.853379071967397e-11,6.550744422344574e-11,3.275372211172287e-11,1.5963023147485823e-6,1.9727678232280442e-8,1.2029072092853927e-6,9.187295305599393e-7,2.0162610950268608e-6,0.027999999999999997,20642.570002515095,3.853379071967397e-11,0.001316005875843667,0.0006868977348324936
2016-07-02T13:00:00.0,12240.413317782564,20367.29,5245.19898,53.4219167,30.000000068354534,5925.390444875193,3.852056450222224e-11,6.54849596537778e-11,3.27424798268889e-11,6772.493326149004,83.696908745996,5103.47004548756,5467.919991633494,11999.999981638708,0.026,32607.703317782565,3.852056450222224e-11,0.0013133260446227086,0.0006868977348307866
2016-07-02T14:00:00.0,12003.58331781648,20604.12,5400.88187,61.578277799999995,60.27630544041995,17783.66217889922,3.851944483781229e-11,6.54830562242809e-11,3.274152811214045e-11,6535.663339134448,80.77007857328263,4925.004791053819,5467.919978681966,11999.999953215043,0.024,32607.70331781648,3.851944483781229e-11,0.0013133260446177993,0.0006868977348368279
2016-07-02T15:00:00.0,11294.873317814026,21312.83,6003.79161,50.2110556,79.46941953977836,29307.785740065825,3.8519350182301934e-11,6.548289530991329e-11,3.274144765495664e-11,5826.953437912859,72.01158667475225,4390.950406997088,5467.919879901102,11999.999736428701,0.024,32607.70331781403,3.8519350182301934e-11,0.0013133260446137284,0.0006868977348646361
2016-07-02T16:00:00.0,10656.143317810187,21951.56,7038.56707,42.754361,101.2712639406626,39694.94496038938,3.8519321325977076e-11,6.548284625416103e-11,3.2741423127080516e-11,5200.20435943563,64.26599610688764,3918.658299200466,5455.938958374491,11973.706180868392,0.025,32607.70331781019,3.8519321325977076e-11,0.0013133260446109246,0.0006868977349182982
2016-07-02T17:00:00.0,10287.733317806344,22319.97,8762.42356,37.170778000000006,122.78421237338281,48548.74305735597,3.851938494317265e-11,6.54829544033935e-11,3.274147720169675e-11,4819.813362533246,59.56498733178696,3632.011422669936,5467.919955273032,11999.999901841356,0.026,32607.703317806343,3.851938494317265e-11,0.0013133260446086927,0.0006868977350718868
2016-07-02T18:00:00.0,9789.773317802079,22817.93,10203.3378,34.6855,145.17973503128832,55418.33150876497,3.851932753027105e-11,6.548285680146079e-11,3.274142840073039e-11,4321.8668300303225,53.411184960307835,3256.7795707504774,5467.906487771692,11999.970345809796,0.027000000000000003,32607.70331780208,3.851932753027105e-11,0.0013133260446072852,0.0006868977352294893
2016-07-02T19:00:00.0,9496.653317790417,23111.05,11463.4512,32.921,163.9067333178111,60471.74431222298,3.8519336492253565e-11,6.548287203683106e-11,3.274143601841553e-11,4033.4812077150177,49.847211700801324,3039.4641280976416,5463.172110075333,11989.580191536086,0.029,32607.703317790416,3.8519336492253565e-11,0.0013133260446061348,0.000686897735375426
2016-07-02T20:00:00.0,9295.763317791738,23311.94,13291.2013,29.765028000000004,180.83425834482708,64037.338118754444,3.851930144336507e-11,6.548281245372062e-11,3.274140622686031e-11,3902.3939096027025,48.22718771561649,2940.682177781493,5393.369408188969,11836.389870054358,0.029,32607.703317791736,3.851930144336507e-11,0.001313326044604759,0.0006868977356075665
2016-07-02T21:00:00.0,9605.98331777309,23001.72,14159.8286,27.999583,199.2977313859296,65523.20955348805,3.8519409823019637e-11,6.548299669913338e-11,3.274149834956669e-11,4138.063356923619,51.13967552132305,3118.2728976416493,5467.9199608494055,11999.99991407937,0.031,32607.703317773092,3.8519409823019637e-11,0.0013133260446036527,0.0006868977357282223
2016-07-02T22:00:00.0,9540.693317732686,23067.01,12440.5114,10.657833,222.4391372339351,66481.65445210678,3.851934693225238e-11,6.548288978482904e-11,3.274144489241452e-11,4104.847582373177,50.729183030951454,3093.242867740942,5435.845735359445,11929.609215993163,0.033,32607.703317732685,3.851934693225238e-11,0.001313326044592056,0.0006868977354983225
2016-07-02T23:00:00.0,9454.303317624588,23153.4,13987.6966,28.756389,262.5118005905879,69063.99582273862,3.851969416404688e-11,6.548348007887969e-11,3.2741740039439847e-11,4172.283774528437,51.56258375195382,3144.0599848752327,5282.019543096086,11592.019363332496,0.035,32607.70331762459,3.851969416404688e-11,0.0013133260446032153,0.0006868977357060889
2016-07-03T00:00:00.0,5291.718225853542,23227.85,13380.4582,41.761,285.3193086675238,69812.37925784406,3.851944206920843e-11,6.548305151765433e-11,3.2741525758827166e-11,2312.824190015263,28.58271331620661,1742.8483729394275,2978.8940358382138,6537.536838516029,0.037000000000000005,28519.56822585354,3.851944206920843e-11,0.0013133260446060633,0.0006868977356237041
2016-07-03T01:00:00.0,8.391931750080555e-8,22725.28,12662.8354,30.921971999999997,272.142335309763,64712.306956197266,3.845882635819936e-11,6.538000480893892e-11,3.269000240446946e-11,4.187446094567959e-8,5.174996515723711e-10,3.1554856803193355e-8,4.197947655031702e-8,9.212894822963838e-8,0.042,22725.280000083916,3.845882635819936e-11,0.0013133260446048893,0.0006868977355309179
2016-07-03T02:00:00.0,3.3530955449190115e-8,22293.17,10334.6457,32.681861,241.22167663602917,52049.47224321869,3.836919006422484e-11,6.522762310918223e-11,3.2613811554591113e-11,1.673078150924924e-8,2.0676501633779858e-10,1.2607622947426741e-8,1.673494631683169e-8,3.672682771547138e-8,0.045,22293.17000003353,3.836919006422484e-11,0.0013133260446049537,0.0006868977352517015
2016-07-03T03:00:00.0,2.8372200684534615e-8,22732.66,8808.62955,35.790389000000005,208.54112896169366,41714.827230165756,3.8341951615905626e-11,6.518131774703956e-11,3.259065887351978e-11,1.415201979953609e-8,1.7489575148932978e-10,1.066437509081279e-8,1.4154999567251484e-8,3.1064828089477866e-8,0.045,22732.660000028372,3.8341951615905626e-11,0.0013133260446050229,0.0006868977350830547
2016-07-03T04:00:00.0,4.686474735573348e-8,22666.08,7808.43045,36.775778,172.75205328737258,32906.198367105215,3.8411851652962134e-11,6.530014781003562e-11,3.265007390501781e-11,2.3395651247648318e-8,2.8913187407170384e-10,1.7629992321445354e-8,2.3403795960275128e-8,5.136241048210316e-8,0.037000000000000005,22666.080000046866,3.8411851652962134e-11,0.0013133260446043715,0.0006868977349859654
2016-07-03T05:00:00.0,6.64641831810938e-8,21921.96,7351.31477,37.429306,135.97758861380365,25097.768604071953,3.844351876098624e-11,6.53539818936766e-11,3.26769909468383e-11,3.319121701549358e-8,4.101889995207941e-10,2.501152436102403e-8,3.3207612183706535e-8,7.287804982598107e-8,0.034,21921.960000066465,3.844351876098624e-11,0.0013133260446031758,0.0006868977349450032
2016-07-03T06:00:00.0,1.2295506317662503e-7,21702.39,6871.41432,36.381417,98.54959594030247,17746.454521067586,3.847833808165442e-11,6.541317473881251e-11,3.270658736940626e-11,6.141674502035705e-8,7.590102279757983e-10,4.6281111461938915e-8,6.147290498152915e-8,1.3490959263821522e-7,0.031,21702.390000122956,3.847833808165442e-11,0.0013133260446007184,0.0006868977349144429
2016-07-03T07:00:00.0,3.986314944289224e-7,21156.848619999997,6375.041575,32.17080559,62.16949226719923,10875.040888146506,3.8506251749021705e-11,6.546062797333689e-11,3.2730313986668446e-11,2.0122265591781305e-7,2.4867819662447322e-9,1.5163304672223977e-7,1.97343377883136e-7,4.3309348611494535e-7,0.029,21156.84862039863,3.8506251749021705e-11,0.0013133260445945957,0.0006868977348866001
2016-07-03T08:00:00.0,5132.221898240649,20827.69557,6370.803202,41.95850002,30.000000005762583,4500.000000628965,3.831070773059625e-11,6.512820314201361e-11,3.256410157100681e-11,3395.047513324414,41.957218446254444,2558.3669784301487,1737.1743849161705,3812.4355548351195,0.027000000000000003,25959.917468240652,3.831070773059625e-11,0.0012815760003738437,0.0006691572507424437
2016-07-03T09:00:00.0,4818.465730358179,20520.6,6113.67124,38.258472,30.000000008049934,4500.000001051478,3.8160932767000757e-11,6.487358570390128e-11,3.243679285195064e-11,3095.654602348006,38.2572131538994,2332.756899628012,1722.8111280101077,3780.913681275749,0.027000000000000003,25339.065730358176,3.8160932767000757e-11,0.0012588424286256287,0.0006585483521942951
2016-07-03T10:00:00.0,8486.20546976372,20350.95,5981.1642600000005,38.025444,30.000000004410367,4500.000000503597,3.7894104798873085e-11,6.441997815808424e-11,3.220998907904212e-11,5031.613038175203,62.18248391257966,3791.6148727182717,3454.5924315884527,7581.513478445448,0.026,28837.155469763722,3.7894104798873085e-11,0.00121735354840548,0.000636392124164937
2016-07-03T11:00:00.0,1392.2090259751021,20361.79,5978.7731,37.733556,54.158257270570566,9891.964728059442,3.7892305920843666e-11,6.441692006543423e-11,3.2208460032717114e-11,1392.2090045353568,17.2054196876127,1049.1109565617498,2.143968099047194e-5,4.70519268543913e-5,0.026,21753.999025975107,3.7892305920843666e-11,0.0012173535483994008,0.0006363921241634745
2016-07-03T12:00:00.0,4556.613232280066,20544.83,6005.71754,41.0898612,33.63133831176379,4962.303268065242,3.7892852329228504e-11,6.441784895968845e-11,3.2208924479844226e-11,3030.928599238864,37.45730592404623,2283.9820685394043,1525.6846330411372,3348.2961704804834,0.026,25101.44323228007,3.7892852329228504e-11,0.001217353548349313,0.0006363921241385993
2016-07-03T13:00:00.0,12069.003317788256,20538.7,6051.97679,39.2604166,30.00000038939059,4588.864603477254,3.78907475819649e-11,6.441427088934032e-11,3.220713544467016e-11,6649.146762548134,82.17254754242363,5010.521191611197,5419.856555240058,11894.519060791066,0.023,32607.70331778826,3.78907475819649e-11,0.0012168838409856429,0.0006363921240011707
2016-07-03T14:00:00.0,11967.403317817658,20640.3,6023.9883899999995,51.2600556,72.91334821568746,15441.92870227164,3.7890162012187984e-11,6.441327542071957e-11,3.2206637710359783e-11,6499.483373543056,80.32295354373936,4897.741069740205,5467.919944274538,11999.999877703853,0.02,32607.703317817657,3.7890162012187984e-11,0.001216883840983304,0.0006363921239979221
2016-07-03T15:00:00.0,11583.583317816936,21024.12,6474.66658,45.209889,101.9774630432999,26315.68189610782,3.789013466513432e-11,6.441322893072834e-11,3.220661446536417e-11,6115.66350689954,75.57956956293455,4608.510339203326,5467.919810917331,11999.99958503562,0.019,32607.703317816937,3.789013466513432e-11,0.0012168838409806354,0.0006363921240350649
2016-07-03T16:00:00.0,11061.233317814062,21546.47,7401.74067,38.828056,132.34836049010892,36449.52587673889,3.789010699393278e-11,6.441318188968572e-11,3.220659094484286e-11,5662.04729694095,69.97361726409379,4266.683979517914,5399.186020873048,11849.155117572418,0.02,32607.703317814063,3.789010699393278e-11,0.001216883840978576,0.0006363921241266143
2016-07-03T17:00:00.0,10656.12331780827,21951.58,8676.26849,34.777305,163.49513863807545,45163.62494022134,3.789010453496689e-11,6.441317770944371e-11,3.2206588854721855e-11,5306.164868493963,65.57549419426006,3998.5057435524423,5349.958449314242,11741.119363811267,0.022,32607.703317808275,3.789010453496689e-11,0.0012168838409771174,0.0006363921243253761
2016-07-03T18:00:00.0,10401.283317808116,22206.42,9465.9444,33.445333000000005,194.2945447162099,52226.98219397718,3.7890124175375426e-11,6.441321109813822e-11,3.220660554906911e-11,5064.532182697726,62.58931054236161,3816.421374534244,5336.751135110325,11712.13434383164,0.022,32607.703317808115,3.7890124175375426e-11,0.0012168838409763326,0.0006363921244630903
2016-07-03T19:00:00.0,10052.143317800781,22555.56,11179.9189,32.68125,223.4397391424452,58289.59414873518,3.789008772107836e-11,6.441314912583321e-11,3.2206574562916606e-11,4814.862253068165,59.50379973998967,3628.2804719505893,5237.281064732551,11493.835457868918,0.024,32607.703317800784,3.789008772107836e-11,0.0012168838409758562,0.0006363921247885979
2016-07-03T20:00:00.0,10052.593317779509,22555.11,11901.5971,31.370639,250.26350576630983,62231.7918149468,3.789011254887653e-11,6.44131913330901e-11,3.220659566654505e-11,4779.100648228989,59.06184496311625,3601.3320099461125,5273.492669550456,11573.306126389098,0.027000000000000003,32607.70331777951,3.789011254887653e-11,0.0012168838409753377,0.0006363921249316262
2016-07-03T21:00:00.0,10099.68331778131,22508.02,12233.8008,30.291222,277.95592861329527,65504.83348767413,3.7890125883624605e-11,6.441321400216183e-11,3.2206607001080916e-11,4805.773138099265,59.39147318764053,3621.4312919293,5293.910179681979,11618.114777865028,0.027000000000000003,32607.70331778131,3.7890125883624605e-11,0.0012168838409749758,0.0006363921250001981
2016-07-03T22:00:00.0,10034.903317755516,22572.8,12089.6759,28.032611,307.05739668481533,68510.5793938606,3.789013083498683e-11,6.441322241947761e-11,3.2206611209738804e-11,4815.62742421258,59.51325600024199,3628.8570731854866,5219.275893542871,11454.320970773979,0.029,32607.703317755517,3.789013083498683e-11,0.0012168838409744517,0.0006363921249707131
