Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-07-03T23:00:00.0,9803.893317529531,22803.81,12345.7383,30.339667,338.53925856892835,71504.08217421215,3.7890909807375704e-11,6.44145466725387e-11,3.220727333626935e-11,4781.477529214168,59.09121931334978,3603.1231288627914,5022.415788315299,11022.288083911906,0.032,32607.703317529533,3.7890909807375704e-11,0.0012168838409752295,0.0006363921250246918
2016-07-04T00:00:00.0,2.700580313507743e-7,22893.94,12501.6456,31.376417,367.29202776614534,73783.75572337897,3.7871234630825224e-11,6.438109887240288e-11,3.219054943620144e-11,1.347990949581857e-7,1.6658957058247078e-9,1.0157900645272607e-7,1.3519455529371623e-7,2.9670051199077434e-7,0.036000000000000004,22893.940000270057,3.7871234630825224e-11,0.0012168838409774198,0.0006363921250605951
2016-07-04T01:00:00.0,7.556562152755968e-8,22675.46,11247.736,32.003721999999996,335.9168276516838,61282.11076016938,3.782557565716666e-11,6.430347861718332e-11,3.215173930859166e-11,3.774687323473506e-8,4.664894378523881e-10,2.844447791782854e-8,3.7754444814207434e-8,8.28566141733034e-8,0.042,22675.460000075567,3.782557565716666e-11,0.0012168838409777373,0.000636392124806445
2016-07-04T02:00:00.0,2.8202372478261665e-8,22272.01,10030.4235,33.246472,303.91432253602306,50034.3753966728,3.771743357334454e-11,6.411963707468572e-11,3.205981853734286e-11,1.406860059659218e-8,1.738648269715451e-10,1.0601513839728358e-8,1.4069652244594799e-8,3.0877523251096866e-8,0.047,22272.0100000282,3.771743357334454e-11,0.00121688384097801,0.0006363921245733368
2016-07-04T03:00:00.0,2.412525166988889e-8,22479.19,8199.76843,35.638472,270.66906742007257,40003.95253310641,3.7688328937511564e-11,6.407015919376966e-11,3.203507959688483e-11,1.2030206272315877e-8,1.4867361665486822e-10,9.065464430174892e-9,1.2030975238379244e-8,2.640340437690217e-8,0.047,22479.190000024126,3.7688328937511564e-11,0.001216883840978309,0.0006363921242524033
2016-07-04T04:00:00.0,3.389041182399142e-8,22675.84,7156.70825,36.943639000000005,235.03181230409163,31804.184739534,3.7746360616972704e-11,6.41688130488536e-11,3.20844065244268e-11,1.6912361618339225e-8,2.0900904864446963e-10,1.2744454185638392e-8,1.6913881392603335e-8,3.711952199579365e-8,0.04,22675.84000003389,3.7746360616972704e-11,0.0012168838409781881,0.0006363921241006252
2016-07-04T05:00:00.0,5.6016787100338596e-8,21973.78,6786.069340000001,39.805639,198.0893901881748,24647.47712597599,3.7803077988068935e-11,6.426523257971719e-11,3.2132616289858596e-11,2.7974181815875907e-8,3.4571500183649697e-10,2.1080183038810788e-8,2.7978340051882968e-8,6.140179092279982e-8,0.034,21973.780000056016,3.7803077988068935e-11,0.001216883840978047,0.0006363921240666045
2016-07-04T06:00:00.0,9.824244733525121e-8,21427.12,6729.661959999999,40.040222,158.2849680723969,17861.408422450597,3.78404635475229e-11,6.432878803078893e-11,3.216439401539446e-11,4.908265799119368e-8,6.065811436149188e-10,3.6986655098470655e-8,4.909546055602674e-8,1.077458204714628e-7,0.031,21427.120000098243,3.78404635475229e-11,0.0012168838409771002,0.0006363921240609226
2016-07-04T07:00:00.0,1.796890122750783e-7,21122.81942,6631.7476289999995,33.71349993,118.24596295687637,11131.747098987453,3.7861982010554585e-11,6.436536941794279e-11,3.2182684708971395e-11,9.003741815363868e-8,1.112714802070575e-9,6.784846354088872e-8,8.958722875202166e-8,1.9660981598565082e-7,0.029,21122.81942017969,3.7861982010554585e-11,0.0012168838409743594,0.0006363921240506601
2016-07-04T08:00:00.0,11836.011475395902,20771.69184,6411.719836,33.34552791,84.53367991186023,4500.000106644037,3.789112659885862e-11,6.441491521805966e-11,3.220745760902983e-11,6368.091552929437,78.69916615993968,4798.7296438987605,5467.9199224664,11999.999829843304,0.027000000000000003,32607.703315395902,3.789112659885862e-11,0.0012168838409690466,0.0006362875454905904
2016-07-04T09:00:00.0,12080.133317530428,20527.57,6250.10641,43.395972,129.88853504567214,14887.010380673646,3.789015111841589e-11,6.441325690130701e-11,3.2206628450653507e-11,6784.6254497749305,83.8468418939688,5112.612310607853,5295.507867755433,11621.621094139124,0.027000000000000003,32607.70331753043,3.789015111841589e-11,0.0012168838409690862,0.0006362875454759886
2016-07-04T10:00:00.0,12315.253317695859,20292.45,6202.37725,42.385694,170.34062182351477,25371.138011708164,3.78901947781126e-11,6.441333112279142e-11,3.220666556139571e-11,7136.303885629436,88.19301051107192,5377.622592138531,5178.949432066358,11365.819760493257,0.026,32607.70331769586,3.78901947781126e-11,0.0012168838409679368,0.0006362875454716424
2016-07-04T11:00:00.0,12012.543317739364,20595.16,6097.48836,47.327528,216.1491552184647,35912.2037506275,3.7890166963631095e-11,6.441328383817286e-11,3.220664191908643e-11,7158.7131045091455,88.46995169909825,5394.509249945015,4853.830213230155,10652.307012312152,0.025,32607.703317739364,3.7890166963631095e-11,0.0012168838409680998,0.0006362875454630118
2016-07-04T12:00:00.0,11511.183317726784,21096.52,6205.10177,47.1067501,257.292795801437,45861.53228917222,3.7890170906054726e-11,6.441329054029304e-11,3.220664527014652e-11,7021.442344738867,86.77351027041108,5291.067699415309,4489.740972987852,9853.269922722757,0.025,32607.703317726784,3.7890170906054726e-11,0.0012168838409679149,0.0006362875454720145
2016-07-04T13:00:00.0,10761.853317800156,21845.85,6365.45366,50.0783891,296.9607728557231,54800.76877759783,3.7890112078818006e-11,6.441319053399061e-11,3.2206595266995306e-11,6699.832085236459,82.79893499288102,5048.715548346403,4062.021232563634,8914.588141516995,0.023,32607.70331780016,3.7890112078818006e-11,0.0012168838409683635,0.0006362875454857217
2016-07-04T14:00:00.0,10474.513317816127,22133.19,6472.4744200000005,50.7516942,329.68253563247555,62398.61944374877,3.7890149777966914e-11,6.441325462254375e-11,3.220662731127187e-11,6548.862311410347,80.93319622064176,4934.950989063522,3925.6510064057156,8615.307480151243,0.021,32607.703317816125,3.7890149777966914e-11,0.0012168838409686424,0.0006362875454951556
2016-07-04T15:00:00.0,10194.303317817512,22413.4,6843.78002,45.4669721,359.86525453698727,69476.40412925108,3.78901660338796e-11,6.441328225759532e-11,3.220664112879766e-11,6341.103074128816,78.36563283054572,4778.392245764982,3853.2002436886314,8456.305674600868,0.019,32607.703317817515,3.78901660338796e-11,0.0012168838409684541,0.0006362875455282575
2016-07-04T16:00:00.0,9724.90331781615,22882.8,7808.44673,35.298528000000005,392.76513215139965,75867.32266590447,3.789014802955774e-11,6.441325165024816e-11,3.220662582512408e-11,5978.394295260039,73.88314726660442,4505.069955280757,3746.5090225560457,8222.159115472163,0.019,32607.703317816147,3.789014802955774e-11,0.0012168838409676332,0.0006362875456488442
2016-07-04T17:00:00.0,9284.563317811506,23323.14,9320.8194,36.289333,431.35096830187405,80786.10564294494,3.789015225753142e-11,6.441325883780342e-11,3.220662941890171e-11,5569.861174327344,68.83434799936859,4197.2163414249135,3714.7021434840963,8152.355140859624,0.021,32607.703317811505,3.789015225753142e-11,0.0012168838409688397,0.0006362875459016487
2016-07-04T18:00:00.0,8817.463317805097,23790.24,10602.8772,38.358055,463.8972001851148,83814.85836151702,3.7890132503351064e-11,6.441322525569681e-11,3.2206612627848406e-11,5087.592399970819,62.874297002712446,3833.7985977263684,3729.8709178342124,8185.644818141185,0.023,32607.7033178051,3.7890132503351064e-11,0.0012168838409706564,0.0006362875461516745
2016-07-04T19:00:00.0,8569.273317801264,24038.43,11830.4073,37.419139,488.4146590716995,85231.42521367212,3.7890119672046703e-11,6.441320344247939e-11,3.2206601721239695e-11,4654.424954938013,57.521057896715085,3507.381579067993,3914.848362863186,8591.599795600197,0.024,32607.703317801264,3.7890119672046703e-11,0.0012168838409725047,0.0006362875464349412
2016-07-04T20:00:00.0,8691.68331779682,23916.02,12945.9745,35.737860999999995,508.51779485228695,85499.99992462785,3.789010666747348e-11,6.441318133470492e-11,3.220659066735246e-11,4346.203047157389,53.71194068586055,3275.1183345036916,4345.480270639367,9536.672674009935,0.025,32607.703317796822,3.789010666747348e-11,0.0012168838409749266,0.0006364355213201788
2016-07-04T21:00:00.0,8765.663317791228,23842.04,13317.6087,35.287444,526.493091422021,85365.817069577,3.789010034616246e-11,6.441317058847619e-11,3.2206585294238093e-11,4094.1556436071833,50.597048205545285,3085.1858661917854,4671.50767418398,10252.178541421192,0.026,32607.70331779123,3.789010034616246e-11,0.0012168838409787705,0.0006364355214939638
2016-07-04T22:00:00.0,8867.583317785502,23740.12,13673.8517,33.452694,541.8039125114399,85385.57341362549,3.789011895727902e-11,6.441320222737433e-11,3.220660111368717e-11,3936.4678057317005,48.64828518114193,2966.358852508654,4931.115512053736,10821.918781665574,0.027000000000000003,32607.7033177855,3.789011895727902e-11,0.0012168838409846213,0.0006364355216821809
2016-07-04T23:00:00.0,8772.983317686696,23834.72,13833.6573,33.480610999999996,557.0007205764548,85499.99998423524,3.78905936052334e-11,6.441400912889678e-11,3.220700456444839e-11,3760.909583615043,46.47867351989836,2834.0654585303873,5012.073734071588,10999.591217292691,0.031,32607.703317686697,3.78905936052334e-11,0.0012168838409984122,0.000637143570562392
2016-07-05T00:00:00.0,5.854586724584284e-7,23759.85,13486.1804,32.104972,569.9999999802264,85499.99999720188,3.794054107835893e-11,6.449891983321018e-11,3.224945991660509e-11,2.8938533739732754e-7,3.5763280981106273e-9,2.1806878647016018e-7,2.960088361412676e-7,6.496265551974446e-7,0.035,23759.85000058546,3.794054107835893e-11,0.0012261367588580199,0.0006411302939773288
2016-07-05T01:00:00.0,1.1730824824702705e-7,23474.33,12117.2012,32.653083,537.8962541205935,72013.82023919988,3.7907915496444607e-11,6.444345634395583e-11,3.2221728171977915e-11,5.8635012125060814e-8,7.24632572202495e-10,4.418491293917652e-8,5.860879266562229e-8,1.286239579195503e-7,0.04,23474.33000011731,3.7907915496444607e-11,0.0012261367588634721,0.0006411302936960723
2016-07-05T02:00:00.0,3.694176121500626e-8,22910.14,10725.0717,33.621860999999996,505.24439725810936,59896.619680502976,3.781731667137599e-11,6.428943834133917e-11,3.2144719170669586e-11,1.8440032903526635e-8,2.27888559925275e-10,1.3895643897882621e-8,1.843743887313828e-8,4.0463149877404817e-8,0.045,22910.140000036943,3.781731667137599e-11,0.0012261367588661052,0.0006411302934360144
2016-07-05T03:00:00.0,3.1946693135385246e-8,22984.64,8521.8148,36.39675,471.6237623951278,49171.54862168764,3.779667006565936e-11,6.42543391116209e-11,3.212716955581045e-11,1.5942188865304876e-8,1.970193047690423e-10,1.2013372242014772e-8,1.594024993096875e-8,3.49827720909642e-8,0.043,22984.640000031948,3.779667006565936e-11,0.0012261367588680572,0.0006411302930523002
2016-07-05T04:00:00.0,5.297398263690268e-8,23258.69,7360.38417,39.35875,435.22823853214646,40649.73446286492,3.785731258309314e-11,6.435743139125834e-11,3.217871569562917e-11,2.6457482559436077e-8,3.26971086833845e-10,1.993726139230762e-8,2.645214264607534e-8,5.805236941156858e-8,0.036000000000000004,23258.690000052975,3.785731258309314e-11,0.0012261367588694437,0.0006411302928817644
2016-07-05T05:00:00.0,7.328616313412126e-8,22152.58,6823.337909999999,40.984667,395.87071466923163,33289.3509340732,3.7882877976082825e-11,6.44008925593408e-11,3.22004462796704e-11,3.661599462750449e-8,4.525136332212159e-10,2.7592294708610725e-8,3.660576761405743e-8,8.033570560079319e-8,0.033,22152.58000007329,3.7882877976082825e-11,0.0012261367588702371,0.0006411302928291839
2016-07-05T06:00:00.0,2.2159315099993405e-7,21639.09,6402.28698,37.430528,354.88727380646026,26466.013665311424,3.79265866646089e-11,6.447519732983512e-11,3.223759866491756e-11,1.1106117261867029e-7,1.372533922476935e-9,8.369109283395944e-8,1.1046750318393394e-7,2.4243405869274006e-7,0.029,21639.090000221593,3.79265866646089e-11,0.0012261367588699754,0.0006411302927939356
2016-07-05T07:00:00.0,11518.163512743955,21089.5398,6149.840233,32.14313896,317.4579719445768,20063.727326767847,3.7950560349269436e-11,6.451595259375804e-11,3.225797629687902e-11,6059.442409899917,74.88476902219294,4566.14445257274,5458.721102843972,11979.811927410728,0.027000000000000003,32607.70331274395,3.7950560349269436e-11,0.0012261367588669615,0.0006411302927715949
2016-07-05T08:00:00.0,11887.432007748033,20720.27131,6641.9120060000005,47.8593888,360.20082814350656,30459.844114881605,3.7949637268498076e-11,6.451438335644673e-11,3.2257191678223363e-11,6488.263402183441,80.18429310159576,4889.2861647314485,5399.168605564527,11849.116897609021,0.025,32607.703317748033,3.7949637268498076e-11,0.001226136758869507,0.0006411302928111684
2016-07-05T09:00:00.0,12216.84331777788,20390.86,6310.74302,38.988694,392.5269585818771,40556.335812352365,3.7949655704994614e-11,6.451441469849085e-11,3.225720734924542e-11,6840.982714118574,84.54332523973032,5155.080807300629,5375.860603659242,11797.964718560423,0.024,32607.703317777883,3.7949655704994614e-11,0.0012261367588686967,0.000641130292783983
2016-07-05T10:00:00.0,12281.363317781046,20326.34,5896.96751,38.632695,438.0828159583279,51198.63895934372,3.7949649448975277e-11,6.451440406325797e-11,3.2257202031628983e-11,7005.082863406954,86.57133391523001,5278.739872879878,5276.280454374028,11579.424251358529,0.024,32607.703317781048,3.7949649448975277e-11,0.0012261367588694949,0.0006411302927519456
2016-07-05T11:00:00.0,12153.77331775798,20453.93,5791.45598,39.694222,486.0226810103519,62159.83621471242,3.794966016766316e-11,6.451442228502736e-11,3.225721114251368e-11,7016.956232606949,86.71806928292723,5287.687151398001,5136.817085150967,11273.355320087272,0.025,32607.703317757983,3.794966016766316e-11,0.001226136758871438,0.0006411302927443522
2016-07-05T12:00:00.0,11713.403317428898,20894.3,5853.15039,47.2868332,533.0477544300704,72929.423347328,3.795041744348604e-11,6.451570965392626e-11,3.225785482696313e-11,6816.264808053676,84.2378524649816,5136.454418596439,4897.138509375158,10747.352212999072,0.027000000000000003,32607.703317428895,3.795041744348604e-11,0.0012261367588771407,0.0006411302927499187
2016-07-05T13:00:00.0,1845.7670547524647,22564.39,5787.56706,60.1748331,569.9999998318436,82960.08023005379,3.795521255183778e-11,6.452386133812421e-11,3.226193066906211e-11,1845.76704905091,22.810653156984955,1390.8934851820093,5.701490161580078e-6,1.2512597466488343e-5,0.03,24410.157054752468,3.795521255183778e-11,0.0012272257307223756,0.0006411302927512021
2016-07-05T14:00:00.0,8793.013317793708,23814.69,5743.60872,63.0544997,532.6370471145915,78563.40730887868,3.7957523819948226e-11,6.452779049391199e-11,3.226389524695599e-11,5977.460938229913,73.87161250467616,4504.36661613879,2815.5523795637305,6179.064169696112,0.027999999999999997,32607.70331779371,3.7957523819948226e-11,0.0012272257307257188,0.0006411302927487641
2016-07-05T15:00:00.0,7340.773317792833,25266.93,6459.03696,50.12475,543.455387145031,83503.23001584387,3.7956799702357343e-11,6.452655949400748e-11,3.226327974700374e-11,5311.639787593117,65.6431552139416,4002.6314154842435,2029.133530199651,4453.174582363277,0.027000000000000003,32607.703317792835,3.7956799702357343e-11,0.0012272257307313825,0.0006411302928104094
2016-07-05T16:00:00.0,6198.9133177891645,26408.79,7547.13422,40.921361,558.9750195847349,85499.9996948217,3.7956783860044144e-11,6.452653256207504e-11,3.226326628103752e-11,4203.23694662125,51.94511418724395,3167.3850114173138,1995.6763711678498,4379.748872334306,0.027000000000000003,32607.703317789168,3.7956783860044144e-11,0.0012272257307469267,0.0006411687290540094
2016-07-05T17:00:00.0,5411.973317791341,27195.73,9622.77311,38.488667,569.999999997742,85499.99999974205,3.848566789090811e-11,6.542563541454378e-11,3.271281770727189e-11,2711.079790508024,33.504499288785524,2042.9572737064343,2700.893527283252,5927.4316975008815,0.029,32607.703317791344,3.848566789090811e-11,0.0013082615427234576,0.0006844211660504764
2016-07-05T18:00:00.0,5062.793317797561,27544.91,11007.4466,36.360361,565.0171405481029,83847.61654537053,3.848569145843062e-11,6.542567547933205e-11,3.271283773966603e-11,1712.2925345519634,21.161127092957546,1290.3126276193625,3350.5007832455326,7353.071990619173,0.027999999999999997,32607.703317797565,3.848569145843062e-11,0.0013082615427598328,0.0006844211662202662
2016-07-05T19:00:00.0,4878.003317791291,27729.7,11385.6873,36.320806,549.8192149026357,81483.55524803024,3.848570562253893e-11,6.542569955831618e-11,3.271284977915809e-11,1070.190158260483,13.22579494777046,806.4509114494182,3807.8131595307427,8356.698326670637,0.029,32607.703317791293,3.848570562253893e-11,0.0013082615427687596,0.0006844211662679933
2016-07-05T20:00:00.0,4692.503317792577,27915.2,11631.6064,34.498389,526.725512111982,79261.01787057146,3.8485674249860526e-11,6.542564622476289e-11,3.2712823112381447e-11,702.222631912405,8.678319890787677,529.1658469992485,3990.280685880107,8757.144989422171,0.029,32607.703317792577,3.8485674249860526e-11,0.0013082615427724318,0.0006844211662996324
2016-07-05T21:00:00.0,4873.573317773329,27734.13,11859.7244,33.688333,500.9067512643464,76915.72299141405,3.848571208644926e-11,6.542571054696374e-11,3.271285527348187e-11,792.0300452882221,9.78819221107593,596.8409884802396,4081.543272485042,8957.4315772397,0.031,32607.703317773332,3.848571208644926e-11,0.0013082615427745085,0.0006844211663290717
2016-07-05T22:00:00.0,4978.673317760434,27629.03,12497.6248,33.345694,477.0079187369977,74610.27184155516,3.84856690481586e-11,6.542563738186962e-11,3.271281869093481e-11,1118.3423919882232,13.820877573642637,842.7364374172339,3860.330925772145,8471.954803520486,0.032,32607.70331776043,3.84856690481586e-11,0.0013082615427758883,0.0006844211664116131
2016-07-05T23:00:00.0,5511.413317698567,27096.29,12815.5161,32.381417,457.48441057222135,71427.33896691405,3.848622227861506e-11,6.54265778736456e-11,3.27132889368228e-11,1932.964600572842,23.88827186565563,1456.601943027782,3578.4487171256596,7853.330810529034,0.034,32607.703317698568,3.848622227861506e-11,0.0013082615427766305,0.0006844211664543079
2016-07-06T00:00:00.0,2.4976134995419448e-6,26471.8,12698.9397,30.877778000000003,448.9925736994553,67921.75630489201,3.848320101701873e-11,6.542144172893184e-11,3.271072086446592e-11,1.1335829998950774e-6,1.4009226488552354e-8,8.542211273507533e-7,1.3639650782051386e-6,2.9933833959644004e-6,0.037000000000000005,26471.800002497614,3.848320101701873e-11,0.0013082615427780539,0.0006844211664409922
2016-07-06T01:00:00.0,1.3329312855679707e-7,25654.94,12102.0646,31.741721999999996,418.11610397503836,55222.8172931608,3.844794341396047e-11,6.53615038037328e-11,3.26807519018664e-11,6.653117846660804e-8,8.22216236283782e-10,5.013513635876719e-8,6.66965885863853e-8,1.46373586855079e-7,0.042,25654.94000013329,3.844794341396047e-11,0.0013082615427789754,0.0006844211663635611
2016-07-06T02:00:00.0,3.156620343831467e-8,24756.31,10624.8935,33.014639,386.3756902374363,43120.75337777847,3.8326502136878476e-11,6.515505363269341e-11,3.2577526816346704e-11,1.574590046503218e-8,1.9459350210902506e-10,1.1865457445672259e-8,1.5755147919649795e-8,3.457654373798401e-8,0.048,24756.310000031568,3.8326502136878476e-11,0.001308261542779721,0.0006844211661851117
2016-07-06T03:00:00.0,3.006018846127577e-8,24654.34,8576.98377,35.948944,353.3623594991935,32495.860562246082,3.831854351691518e-11,6.51415239787558e-11,3.25707619893779e-11,1.4993331284808893e-8,1.8529298146340136e-10,1.129835252825618e-8,1.500171565248812e-8,3.2923047123926e-8,0.045,24654.34000003006,3.831854351691518e-11,0.001308261542780548,0.0006844211659531981
2016-07-06T04:00:00.0,4.181356559681133e-8,24550.14,7181.93052,37.985222,317.4147237609459,23918.877476711463,3.836545716145821e-11,6.522127717447895e-11,3.261063858723948e-11,2.0866050985041848e-8,2.5787016407108136e-10,1.5723790492139108e-8,2.0882293334595007e-8,4.582867342886145e-8,0.04,24550.140000041814,3.836545716145821e-11,0.001308261542780978,0.000684421165822741
2016-07-06T05:00:00.0,7.24872716652577e-8,23272.04,6011.27543,33.736556,279.43081002277813,16736.94764119418,3.841629535675446e-11,6.530770210648258e-11,3.265385105324129e-11,3.618654318387249e-8,4.4720631779726073e-10,2.7268677914467117e-8,3.6235420779278724e-8,7.95229354766245e-8,0.035,23272.040000072488,3.841629535675446e-11,0.0013082615427801255,0.0006844211657590885
2016-07-06T06:00:00.0,6.275395047326964e-7,22347.21,6225.67355,40.566805,245.69556228479277,10725.672895722138,3.847675824092962e-11,6.541048900958036e-11,3.270524450479018e-11,3.1477387278583293e-7,3.8900887512812546e-9,2.372005336147106e-7,3.1270022145785386e-7,6.862577831230607e-7,0.03,22347.210000627536,3.847675824092962e-11,0.0013082615427809875,0.0006844211657681857
2016-07-06T07:00:00.0,10805.880336806513,21801.82298,5949.370295000001,44.37047216,205.13006555026382,4500.000031066762,3.848668561440046e-11,6.542736554448078e-11,3.271368277224039e-11,5833.569060591111,72.09334491960156,4395.935665829364,4972.311276215336,10912.327779957284,0.029,32607.703316806514,3.848668561440046e-11,0.0013082615427789234,0.0006840619112808202
2016-07-06T08:00:00.0,11541.177747776146,21066.52557,5159.4305030000005,45.3526665,232.85424657144375,13858.893865915366,3.8485836861927544e-11,6.542592266527682e-11,3.271296133263841e-11,6564.620222809143,81.12793815819086,4946.825497450662,4976.557524966936,10921.646677274583,0.026,32607.703317776148,3.8485836861927544e-11,0.001308261542778399,0.0006840619112429099
2016-07-06T09:00:00.0,12138.74331778537,20468.96,4942.37728,50.063056,268.6308264911992,24567.936221702545,3.848586564773604e-11,6.542597160115127e-11,3.2712985800575634e-11,7159.555003560417,88.48035619042429,5395.143670147822,4979.188314224887,10927.420256825017,0.025,32607.70331778537,3.848586564773604e-11,0.001308261542778529,0.0006840619112331825
2016-07-06T10:00:00.0,12265.883317788102,20341.82,4742.55554,57.02980600000001,307.04943494319514,35948.12355273726,3.8485846955344914e-11,6.542593982408635e-11,3.2712969912043176e-11,7452.131948298864,92.09612732015096,5615.617519521399,4813.751369489173,10564.349228567733,0.025,32607.703317788102,3.8485846955344914e-11,0.0013082615427791246,0.0006840619112245042
2016-07-06T11:00:00.0,12137.203317782423,20470.5,4611.34255,60.09125,342.11706452491467,47385.53544488829,3.8485866159354425e-11,6.542597247090252e-11,3.271298623545126e-11,7549.5915966551975,93.30056871301316,5689.059067866656,4587.611721127161,10068.058906042139,0.025,32607.703317782427,3.8485866159354425e-11,0.0013082615427795652,0.0006840619112190112
2016-07-06T12:00:00.0,11528.023317748168,21079.68,4612.59254,71.8063889,375.327691499511,58531.31155285902,3.848587933069803e-11,6.542599486218664e-11,3.271299743109332e-11,7339.593787434213,90.70534024562359,5530.813429611194,4188.42953031389,9192.00616756768,0.026,32607.703317748168,3.848587933069803e-11,0.001308261542780894,0.0006840619112192068
2016-07-06T13:00:00.0,10284.393317771717,22323.31,4607.23841,69.2651112,394.22795110670904,68641.53929409981,3.848584221399357e-11,6.542593176378907e-11,3.2712965881894534e-11,6745.163663257734,83.35915894087803,5082.87554517549,3539.2296545139175,7767.259918610186,0.027999999999999997,32607.703317771717,3.848584221399357e-11,0.0013082615427814687,0.0006840619112195403
2016-07-06T14:00:00.0,8840.533317810216,23767.17,5076.3402399999995,61.5028613,408.32330710915204,76884.43703194741,3.848584582997767e-11,6.542593791096204e-11,3.271296895548102e-11,5983.411212451193,73.94514813395308,4508.850495972749,2857.122105358957,6270.29387121748,0.027000000000000003,32607.703317810214,3.848584582997767e-11,0.001308261542781827,0.0006840619112403616
2016-07-06T15:00:00.0,7154.183317809542,25453.52,5803.67819,53.02025,420.76690220467526,82587.24184319953,3.848577606795664e-11,6.542581931552628e-11,3.271290965776314e-11,5033.206435578684,62.20217569087354,3792.815590906923,2120.976882230793,4654.73572890048,0.026,32607.70331780954,3.848577606795664e-11,0.001308261542782194,0.0006840619112777895
2016-07-06T16:00:00.0,6041.4733178079805,26566.23,6789.520740000001,42.353221999999995,429.9501361571225,85231.11565706885,3.8485793177955936e-11,6.542584840252509e-11,3.2712924201262547e-11,4302.614342567638,53.173255794681914,3242.2716947976774,1738.8589752402768,3816.1325884217986,0.026,32607.70331780798,3.8485793177955936e-11,0.0013082615427821318,0.0006840619113736271
2016-07-06T17:00:00.0,5302.2033178070615,27305.5,8245.141109999999,38.599528,440.77147821337576,85499.99988435021,3.848578108034198e-11,6.542582783658137e-11,3.2712913918290684e-11,3691.535002139233,45.62131748638946,2781.7876516091133,1610.6683156677627,3534.802957617001,0.026,32607.703317807063,3.848578108034198e-11,0.0013082615427827797,0.0006841585973344975
2016-07-06T18:00:00.0,4702.523317802746,27905.18,9982.54388,37.029055,447.79457596134176,83571.45006773491,3.8485737485435527e-11,6.54257537252404e-11,3.27128768626202e-11,3175.0040794033653,39.23784253517947,2392.551374096309,1527.5192383993149,3352.3224298804257,0.027000000000000003,32607.70331780275,3.8485737485435527e-11,0.0013082615427837607,0.0006841585975291525
2016-07-06T19:00:00.0,4752.453317806894,27855.25,10936.8772,35.300167,450.00467175809314,79333.78067587025,3.8485800906431036e-11,6.542586154093275e-11,3.271293077046638e-11,3008.0313981272425,37.174334076059516,2266.7276875646044,1744.4219196795857,3828.3411308422633,0.026,32607.703317806892,3.8485800906431036e-11,0.001308261542784616,0.0006841585976440574
2016-07-06T20:00:00.0,4710.133317803542,27897.57,11360.7291,35.367166999999995,451.88014709573105,74491.9729784357,3.8485787710466526e-11,6.54258391077931e-11,3.271291955389655e-11,2819.687099451382,34.846707481251805,2124.7992366616954,1890.446218352095,4148.808801194081,0.027000000000000003,32607.70331780354,3.8485787710466526e-11,0.001308261542785802,0.0006841585976953662
2016-07-06T21:00:00.0,4730.013317804276,27877.69,12291.1294,32.759361,451.36099583855986,69404.85260045007,3.848578135378855e-11,6.542582830144053e-11,3.271291415072027e-11,2687.1961802514465,33.209337041751404,2024.959575716549,2042.8171375527636,4483.204884239924,0.027000000000000003,32607.703317804273,3.848578135378855e-11,0.0013082615427864733,0.0006841585978123549
2016-07-06T22:00:00.0,4887.0633177879845,27720.64,13189.817,32.225611,451.81228014188616,63621.88834456516,3.848577089778611e-11,6.542581052623638e-11,3.271290526311819e-11,2648.0435275231616,32.72547447522655,1995.4557606845453,2239.019790264758,4913.794913454676,0.03,32607.703317787986,3.848577089778611e-11,0.001308261542787494,0.0006841585979324373
2016-07-06T23:00:00.0,5302.67331774636,27305.03,13103.3263,32.266694,452.3134518786898,57341.322702862984,3.848574917561967e-11,6.542577359855343e-11,3.2712886799276716e-11,2762.924537999137,34.1452153280275,2082.0253248797253,2539.7487797471576,5573.7804058885085,0.033,32607.70331774636,3.848574917561967e-11,0.0013082615427885875,0.0006841585979208063
2016-07-07T00:00:00.0,6231.483317377915,26376.22,11626.5577,33.619222,454.1932814682917,51893.802817789816,3.8486405130053614e-11,6.542688872109115e-11,3.271344436054557e-11,3159.1589053350017,39.042022174169475,2380.6111081810654,3072.3244120428485,6742.580898132047,0.036000000000000004,32607.70331737792,3.8486405130053614e-11,0.0013082615427898738,0.0006841585977290114
2016-07-07T01:00:00.0,2.637870621789894e-7,25484.58,9949.96292,33.966583,459.61738990403813,49390.43780826152,3.8466174765475704e-11,6.53924971013087e-11,3.269624855065435e-11,1.3188303465339183e-7,1.629857983604177e-9,9.938158436610835e-8,1.3183863502849625e-7,2.893355463031564e-7,0.04,25484.58000026379,3.8466174765475704e-11,0.0013082615427922376,0.0006841585975301959
2016-07-07T02:00:00.0,3.413690508879995e-8,24528.93,8495.42353,35.742,425.6521151672402,39440.475572808835,3.8338554730089124e-11,6.51755430411515e-11,3.258777152057575e-11,1.7035377771444843e-8,2.1052932651628543e-10,1.2837154055871061e-8,1.7036351774313955e-8,3.738829779729174e-8,0.047,24528.93000003414,3.8338554730089124e-11,0.0013082615427933689,0.0006841585973705086
2016-07-07T03:00:00.0,3.2421913091196014e-8,24427.94,7546.870290000001,37.603722,389.911423429022,30945.052727017657,3.833078221062594e-11,6.516232975806409e-11,3.2581164879032047e-11,1.617793618037274e-8,1.9993275489237643e-10,1.219102163977905e-8,1.617881458106521e-8,3.550633055582059e-8,0.044,24427.94000003242,3.833078221062594e-11,0.001308261542794193,0.0006841585972789187
2016-07-07T04:00:00.0,4.873134459139393e-8,24371.98,6483.61102,30.237111,352.3090096907934,23398.18312122395,3.8382591301787053e-11,6.525040521303799e-11,3.2625202606518995e-11,2.433205356941334e-8,3.0070427080950485e-10,1.8335626268872245e-8,2.433404061676755e-8,5.340394288892497e-8,0.038,24371.98000004873,3.8382591301787053e-11,0.001308261542793041,0.0006841585972091091
2016-07-07T05:00:00.0,1.0104065799483192e-7,23226.22,6327.12958,42.774639,322.0732069526682,16914.572785454286,3.8435984728538905e-11,6.534117403851614e-11,3.267058701925807e-11,5.048338139327506e-8,6.238917872902297e-10,3.804218215184327e-8,5.049193542751835e-8,1.10810550470786e-7,0.033,23226.220000101042,3.8435984728538905e-11,0.001308261542795351,0.0006841585972001182
2016-07-07T06:00:00.0,2.097444917357318e-6,22354.57,6087.44435,42.194889,279.29987621486265,10587.443889761733,3.848302089301203e-11,6.542113551812046e-11,3.271056775906023e-11,1.061625046863523e-6,1.3119944220059474e-8,7.999965987841142e-7,1.0357544493582769e-6,2.2730861812717308e-6,0.029,22354.570002097444,3.848302089301203e-11,0.001308261542795166,0.0006841585971860532
2016-07-07T07:00:00.0,4339.667586140251,21818.44095,5777.405017,39.14763886,237.10629548955845,4500.000226993413,3.8485577950031526e-11,6.542548251505359e-11,3.2712741257526794e-11,2367.939080167869,29.263842954804765,1784.3806679759002,1971.7285059723158,4327.192437282877,0.029,26158.10853614025,3.8485577950031526e-11,0.0013082615427935241,0.0006841094292893089
2016-07-07T08:00:00.0,11387.234267775166,21220.46905,5311.277764,43.83291663,227.22380784593403,4834.168999361619,3.84863631333334e-11,6.542681732666677e-11,3.2713408663333387e-11,6067.816109184123,74.98825421015917,4572.454525009705,5319.418158590976,11674.095067793916,0.026,32607.703317775165,3.84863631333334e-11,0.0013082615427925282,0.0006841094292304411
2016-07-07T09:00:00.0,11957.493317785655,20650.21,5170.511579999999,47.215389,258.3804536876635,15769.441512274672,3.848583815194904e-11,6.542592485831336e-11,3.271296242915668e-11,6507.027604960619,80.41618786943097,4903.426089599449,5450.465712824969,11961.694493317318,0.026,32607.70331778565,3.848583815194904e-11,0.0013082615427925483,0.0006841094292230893
2016-07-07T10:00:00.0,12193.693317793379,20414.01,4949.57405,50.086556,291.5825608186656,27464.051199300862,3.848583961612958e-11,6.542592734742029e-11,3.271296367371014e-11,6757.198584812137,83.50789083068513,5091.944562846654,5436.494732981178,11931.033518371543,0.025,32607.703317793377,3.848583961612958e-11,0.0013082615427927216,0.0006841094292131073
2016-07-07T11:00:00.0,12072.453317777901,20535.25,4814.44443,54.194917,325.00520391092454,39537.455914628496,3.848585622426375e-11,6.542595558124836e-11,3.271297779062418e-11,6806.636784407434,84.11886588534004,5129.199139350002,5265.816533370401,11556.459933657554,0.026,32607.7033177779,3.848585622426375e-11,0.0013082615427932346,0.0006841094292075202
2016-07-07T12:00:00.0,11403.963317724714,21203.74,4662.27542,57.4499167,354.9304610578416,51408.671241745484,3.848585444549048e-11,6.542595255733381e-11,3.271297627866691e-11,6560.438114281214,81.0762541566022,4943.674033939158,4843.525203443434,10629.691444154489,0.027000000000000003,32607.703317724718,3.848585444549048e-11,0.001308261542793899,0.0006841094292018015
2016-07-07T13:00:00.0,10208.873317787213,22398.83,4860.32403,64.6812223,378.55810677601227,62319.76198394856,3.848582650682398e-11,6.542590506160077e-11,3.2712952530800384e-11,6028.927812901568,74.50765865568573,4543.149918029618,4179.945504885579,9173.386965907866,0.027000000000000003,32607.703317787214,3.848582650682398e-11,0.0013082615427950585,0.0006841094292108047
2016-07-07T14:00:00.0,8814.053317809974,23793.65,5104.5208,64.4955277,388.3858513932731,71175.97552199548,3.848583856038309e-11,6.542592555265125e-11,3.2712962776325626e-11,5375.540878189951,66.43286787822768,4050.7846267212,3438.5124396199567,7546.224025852514,0.027000000000000003,32607.703317809977,3.848583856038309e-11,0.001308261542795749,0.0006841094292223372
2016-07-07T15:00:00.0,7078.543317809451,25529.16,5802.42585,52.066,390.3244998330703,77668.46405867863,3.848576141842827e-11,6.542579441132806e-11,3.271289720566403e-11,4529.7973123844895,55.98086465861231,3413.4673572324577,2548.746005424896,5593.525886461168,0.026,32607.70331780945,3.848576141842827e-11,0.0013082615427955314,0.0006841094292562093
2016-07-07T16:00:00.0,5904.793317810868,26702.91,6761.42355,41.9285,394.2406727532504,80873.03213648168,3.848576449364682e-11,6.542579963919959e-11,3.2712899819599795e-11,3942.9221177950403,48.72804989138502,2971.2225543527447,1961.8712000157618,4305.559408365364,0.025,32607.70331781087,3.848576449364682e-11,0.0013082615427951459,0.0006841094293085268
2016-07-07T17:00:00.0,5256.843317806963,27350.86,8021.29392,38.448944,401.0415309062145,81388.39123330923,3.848579374692604e-11,6.542584936977427e-11,3.2712924684887133e-11,3596.93530025619,44.45222034083264,2710.5012402946727,1659.9080175507072,3642.8653328154924,0.026,32607.703317806965,3.848579374692604e-11,0.0013082615427953603,0.0006841094294103389
2016-07-07T18:00:00.0,4792.523317806708,27815.18,9277.83318,36.263889,407.0461155086311,79720.46457052881,3.84857632638954e-11,6.542579754862219e-11,3.2712898774311094e-11,3320.7518690675165,41.03904614867753,2502.3808627242393,1471.7714487391265,3229.977282928338,0.026,32607.70331780671,3.84857632638954e-11,0.001308261542795742,0.0006841094295423593
2016-07-07T19:00:00.0,4869.763317806778,27737.94,10296.1041,35.144611,411.8225809188797,76174.99022029083,3.8485822019916984e-11,6.542589743385887e-11,3.2712948716929436e-11,3293.3364292025867,40.700236280863145,2481.7217244428743,1576.4268886041257,3459.656078225268,0.026,32607.703317806776,3.8485822019916984e-11,0.0013082615427962379,0.0006841094296615406
2016-07-07T20:00:00.0,4798.5733178074415,27809.13,11376.5114,34.312861,417.3795144613213,71820.2646070684,3.848580819788246e-11,6.542587393640019e-11,3.271293696820009e-11,3169.6945429498132,39.172225373724224,2388.550327666111,1628.8787748575628,3574.767973615333,0.026,32607.70331780744,3.848580819788246e-11,0.0013082615427968557,0.0006841094297903996
2016-07-07T21:00:00.0,4742.313317804187,27865.39,12007.2984,34.868139,422.2401870966205,66407.07219245928,3.8485789318228776e-11,6.542584184098892e-11,3.271292092049446e-11,3031.506094634896,37.46444281988875,2284.4172451151676,1710.807223169226,3754.569686101975,0.027000000000000003,32607.70331780419,3.8485789318228776e-11,0.0013082615427977696,0.0006841094298690905
2016-07-07T22:00:00.0,4922.203317795247,27685.5,12116.0254,33.742833000000005,424.8377991780813,60438.76140778586,3.848579211257602e-11,6.542584659137923e-11,3.2712923295689614e-11,2989.3809589544594,36.943845239770795,2252.6734902299263,1932.8223588407218,4241.80827555792,0.029,32607.703317795247,3.848579211257602e-11,0.001308261542798376,0.0006841094298831956
2016-07-07T23:00:00.0,5304.123317781607,27303.58,11867.2406,34.148389,428.0401196794285,54817.218457683135,3.848577307498922e-11,6.542581422748167e-11,3.271290711374084e-11,3026.259602228844,37.39960477945091,2280.46370606408,2277.863715552697,4999.042521952107,0.031,32607.70331778161,3.848577307498922e-11,0.0013082615427992687,0.000684109429851818
2016-07-08T00:00:00.0,6112.463317727736,26495.24,10336.4953,34.590778,431.2926437204539,50229.484769808754,3.84864010827284e-11,6.542688184063828e-11,3.271344092031914e-11,3254.33645219824,40.21826053585568,2452.3329595033947,2858.1268655294307,6272.498936771783,0.034,32607.703317727737,3.84864010827284e-11,0.0013082615428001397,0.0006841094296680497
2016-07-08T01:00:00.0,2.731563812139021e-7,25556.14,9462.55778,35.898833,436.9214345178893,48617.82205019336,3.846685574506004e-11,6.539365476660206e-11,3.269682738330103e-11,1.3682462335002693e-7,1.6909279143201804e-9,1.0310536062927928e-7,1.3626636420910857e-7,2.9905272398083784e-7,0.039,25556.140000273157,3.846685574506004e-11,0.0013082615428024033,0.0006841094295667548
2016-07-08T02:00:00.0,3.497075849849208e-8,24819.75,8555.00923,36.251889,401.02390978115534,39155.26495470495,3.834207522060689e-11,6.51815278750317e-11,3.259076393751585e-11,1.7453244967644704e-8,2.1569347964335425e-10,1.315204144166794e-8,1.7452332002972344e-8,3.8301215825335436e-8,0.046,24819.750000034972,3.834207522060689e-11,0.0013082615428030543,0.0006841094294691879
2016-07-08T03:00:00.0,3.583278313833325e-8,24628.63,7743.64343,37.075889,364.77332904294417,30600.256408865833,3.834552667133763e-11,6.518739534127398e-11,3.259369767063699e-11,1.7884277187942968e-8,2.2102033087399273e-10,1.347684944353614e-8,1.788331855504901e-8,3.924706701279246e-8,0.042,24628.630000035835,3.834552667133763e-11,0.0013082615428035393,0.0006841094293895827
2016-07-08T04:00:00.0,4.84793077508363e-8,24468.48,6495.28236,34.238083,327.6987483047415,22856.613663027987,3.838207183119872e-11,6.524952211303783e-11,3.2624761056518913e-11,2.420790731834628e-8,2.991700267805594e-10,1.8242074803692643e-8,2.420615091037698e-8,5.312327373562959e-8,0.038,24468.48000004848,3.838207183119872e-11,0.0013082615428031761,0.0006841094293021536
2016-07-08T05:00:00.0,9.41701945782282e-8,22999.21,6178.212939999999,46.260861,293.4619735666223,16361.331987208781,3.8432369719407536e-11,6.53350285229928e-11,3.26675142614964e-11,4.7055747902018683e-8,5.815318596067671e-10,3.5459259732119944e-8,4.704911164768652e-8,1.0325486469667411e-7,0.033,22999.210000094172,3.8432369719407536e-11,0.0013082615428049661,0.0006841094292848092
2016-07-08T06:00:00.0,3.04405528843341e-7,22288.18,5683.12032,46.008111,247.202420828774,10183.119731456924,3.846832952555231e-11,6.539616019343893e-11,3.269808009671947e-11,1.5317609662875118e-7,1.893005303099266e-9,1.15427152628004e-7,1.5116403605439634e-7,3.317474346100082e-7,0.03,22288.180000304408,3.846832952555231e-11,0.0013082615428046584,0.0006841094292584452
2016-07-08T07:00:00.0,10998.01942752794,21609.68389,5300.699004,46.84913902,201.1956180922417,4500.000096013528,3.8486734057128017e-11,6.542744789711763e-11,3.2713723948558814e-11,6116.809412567186,75.59373107738392,4609.373846181946,4881.210014960688,10712.39523978556,0.027999999999999997,32607.70331752794,3.8486734057128017e-11,0.0013082615428020117,0.0006839931730050484
2016-07-08T08:00:00.0,11632.449367747093,20975.25395,5153.0601719999995,44.09300007,229.9415184111895,14521.070861974204,3.848586645598985e-11,6.542597297518274e-11,3.271298648759137e-11,6919.237864744066,85.51043054133574,5214.050642764374,4713.211503002962,10343.702547958921,0.027000000000000003,32607.703317747095,3.848586645598985e-11,0.0013082615428009706,0.0006839931729973887
2016-07-08T09:00:00.0,12052.583317779474,20555.12,4955.24532,55.789083,271.36025714409755,24925.76456469067,3.848587649909609e-11,6.542599004846335e-11,3.2712995024231674e-11,7481.932066447007,92.46440790001286,5638.073652439808,4570.6512513324005,10030.837140263355,0.026,32607.703317779473,3.848587649909609e-11,0.0013082615428018619,0.0006839931729883865
2016-07-08T10:00:00.0,12140.943317781945,20466.76,4885.1226799999995,53.458611,308.03689030568495,35639.43072138705,3.848587063788756e-11,6.542598008440885e-11,3.2712990042204425e-11,7746.153032852513,95.72974564920416,5837.179612756351,4394.790284929366,9644.88935813845,0.026,32607.703317781947,3.848587063788756e-11,0.0013082615428015609,0.0006839931729853016
2016-07-08T11:00:00.0,11966.013317778643,20641.69,4776.93052,60.93600000000001,350.309333216467,46236.37769627502,3.8485882407417906e-11,6.542600009261044e-11,3.271300004630522e-11,7746.140643325746,95.72959253497558,5837.170276522901,4219.872674452831,9261.011882659946,0.026,32607.703317778643,3.8485882407417906e-11,0.001308261542802504,0.00068399317298087
2016-07-08T12:00:00.0,11390.183317678111,21217.52,4716.03936,61.29733340000001,385.10423401301546,56557.630019451055,3.848591183755272e-11,6.542605012383962e-11,3.271302506191981e-11,7413.094021959835,91.61368258361425,5586.200157537453,3977.089295718211,8728.194916644452,0.027999999999999997,32607.70331767811,3.848591183755272e-11,0.001308261542803138,0.0006839931729786876
2016-07-08T13:00:00.0,10069.253317758627,22538.45,4802.52543,71.6479444,415.42189145820464,66155.98641762612,3.8485858895093577e-11,6.542596012165908e-11,3.271298006082954e-11,6574.911136794552,81.25511697510073,4954.5803033598,3494.3421809640095,7668.749025510269,0.027999999999999997,32607.703317758627,3.8485858895093577e-11,0.0013082615428048558,0.0006839931729829262
2016-07-08T14:00:00.0,8622.61331780665,23985.09,5191.537,63.1670554,425.0303722948828,73976.79100048936,3.8485848168834324e-11,6.542594188701834e-11,3.271297094350917e-11,5541.286994305917,68.48121800387474,4175.684024626508,3081.3263235006675,6762.33666220574,0.027999999999999997,32607.70331780665,3.8485848168834324e-11,0.0013082615428054226,0.0006839931730006457
2016-07-08T15:00:00.0,7175.793317809203,25431.91,5673.06936,55.165361,430.3458431603279,79723.27537131477,3.8485818054785785e-11,6.542589069313583e-11,3.2712945346567916e-11,4374.986600210053,54.067658188590705,3296.8084261335794,2800.8067175990836,6146.703062807978,0.026,32607.703317809202,3.8485818054785785e-11,0.0013082615428060185,0.0006839931730247794
2016-07-08T16:00:00.0,6080.0333178077935,26527.67,6651.28003,44.718999999999994,429.2494486104982,83493.71818424949,3.8485817291603774e-11,6.542588939572641e-11,3.2712944697863205e-11,3251.6296303234412,40.184808657420895,2450.2932108183472,2828.403687484287,6207.267891595239,0.026,32607.70331780779,3.8485817291603774e-11,0.0013082615428061724,0.0006839931730805215
2016-07-08T17:00:00.0,5346.6033178029975,27261.1,8596.78235,40.758278,424.7165655294942,85499.99994065626,3.848576436727193e-11,6.542579942436228e-11,3.271289971218114e-11,2176.851672630785,26.902316033930774,1640.385124020169,3169.751645172147,6956.39653507472,0.027000000000000003,32607.703317802996,3.848576436727193e-11,0.0013082615428068123,0.0006841810728140019
2016-07-08T18:00:00.0,4861.823317802653,27745.88,10461.5185,39.068889,410.8619118249991,85499.99993393221,3.8485676368700086e-11,6.542564982679015e-11,3.2712824913395074e-11,1272.5291298878296,15.726372745118015,958.9251673852448,3589.294187914758,7877.132484560326,0.027000000000000003,32607.703317802654,3.8485676368700086e-11,0.0013082615428075474,0.0006843500549320004
2016-07-08T19:00:00.0,4997.953317802949,27609.75,10936.692,37.164333,387.52070383169115,83874.53977022784,3.8485740152433694e-11,6.542575825913728e-11,3.271287912956864e-11,885.5155191114873,10.943519325456592,667.2877637473531,4112.437798691396,9025.233285105991,0.027000000000000003,32607.70331780295,3.8485740152433694e-11,0.0013082615428078816,0.0006843500549943275
2016-07-08T20:00:00.0,5008.863317803472,27598.84,11809.9814,37.957305,361.30119841873056,82630.36950343124,3.8485730167742216e-11,6.542574128516177e-11,3.2712870642580885e-11,642.7458232202298,7.943284093795216,484.3465910850741,4366.117494583176,9581.96351354777,0.027000000000000003,32607.703317803473,3.8485730167742216e-11,0.0013082615428084228,0.000684350055103716
2016-07-08T21:00:00.0,5011.4433177995215,27596.26,12563.1711,34.288806,331.2884857740962,80886.69889241413,3.848572165851963e-11,6.542572681948336e-11,3.271286340974168e-11,602.6647569985673,7.447947859347534,454.1431621553374,4408.778560800889,9675.588291271757,0.027999999999999997,32607.70331779952,3.848572165851963e-11,0.00130826154280797,0.0006843500552025112
2016-07-08T22:00:00.0,5105.093317788182,27502.61,13832.2037,31.867278,304.448935895023,78453.25993019129,3.848569878868345e-11,6.542568794076187e-11,3.2712843970380933e-11,814.9730982745868,10.071730713024698,614.1299215258962,4290.120219513529,9415.178465332769,0.03,32607.703317788182,3.848569878868345e-11,0.0013082615428074414,0.0006843500553776969
2016-07-08T23:00:00.0,5557.383317769411,27050.32,14496.8054,31.063278000000004,282.6546968696198,74650.36530140002,3.848569069331477e-11,6.54256741786351e-11,3.271283708931755e-11,1413.4553520712223,17.467989693260265,1065.121322759772,4143.927965698123,9094.34219746768,0.032,32607.70331776941,3.848569069331477e-11,0.0013082615428069825,0.0006843500554644106
2016-07-09T00:00:00.0,6463.023317730598,26144.68,13906.3101,31.344417,269.0607168244484,70313.02410597753,3.848635933845002e-11,6.542681087536503e-11,3.2713405437682514e-11,2445.466560838488,30.221955449348254,1842.802161545625,4017.5567568920446,8817.005567510962,0.034,32607.7033177306,3.848635933845002e-11,0.0013082615428065567,0.0006843500553897786
2016-07-09T01:00:00.0,1.5345595771196465e-7,25052.92,12785.9026,33.030083000000005,267.93956353536845,67066.52241938416,3.845237437437183e-11,6.536903643643211e-11,3.2684518218216056e-11,7.629877167039472e-8,9.429276667238626e-10,5.749558943438186e-8,7.70918170051335e-8,1.69187150518223e-7,0.04,25052.920000153455,3.845237437437183e-11,0.0013082615428075708,0.000684350055237329
2016-07-09T02:00:00.0,3.709156018851507e-8,24207.6,11279.9466,33.526639,234.9107887978824,54280.6205039609,3.835019951385852e-11,6.519533917355947e-11,3.2597669586779736e-11,1.850836839286805e-8,2.2873307448440172e-10,1.3947138688073275e-8,1.851799645647346e-8,4.0639943063849056e-8,0.044,24207.60000003709,3.835019951385852e-11,0.0013082615428073223,0.0006843500550463692
2016-07-09T03:00:00.0,3.1917984309224654e-8,24191.72,9446.21759,34.485,201.3854580596794,43000.674588365546,3.832827678966987e-11,6.515807054243878e-11,3.257903527121939e-11,1.592285039242763e-8,1.9678031296473226e-10,1.199879957102026e-8,1.5929975846254583e-8,3.4960224391552e-8,0.043,24191.72000003192,3.832827678966987e-11,0.0013082615428069337,0.0006843500548309768
2016-07-09T04:00:00.0,5.520099031158923e-8,23847.8,7981.245309999999,34.616333000000004,166.9017663214517,33554.45768276256,3.839460897683683e-11,6.527083526062261e-11,3.2635417630311304e-11,2.7557185109634782e-8,3.4056160653747344e-10,2.076595161813862e-8,2.757853436669383e-8,6.052436985184969e-8,0.036000000000000004,23847.800000055202,3.839460897683683e-11,0.0013082615428060755,0.0006843500546785916
2016-07-09T05:00:00.0,8.58648362871217e-8,22469.85,7339.30548,33.015778000000005,132.28674158336744,25573.213057193905,3.842712480593292e-11,6.532611217008596e-11,3.266305608504298e-11,4.287390531267422e-8,5.298511445827916e-10,3.2307996620901924e-8,4.29256048622774e-8,9.420533920527894e-8,0.033,22469.850000085862,3.842712480593292e-11,0.0013082615428043963,0.0006843500546191605
2016-07-09T06:00:00.0,2.14528393981714e-7,21856.9,6783.40274,27.692583000000003,99.27227184547301,18233.908261670473,3.846226217304312e-11,6.53858456941733e-11,3.269292284708665e-11,1.070699968014391e-7,1.3232095360099535e-9,8.068350829328984e-8,1.0739301133458073e-7,2.3568672109595034e-7,0.03,21856.90000021453,3.846226217304312e-11,0.0013082615428009138,0.0006843500545840849
2016-07-09T07:00:00.0,4.0327488086994323e-7,21362.5357,6950.506891,41.58230537,71.58099710837125,11450.506206336897,3.84727901097433e-11,6.54037431865636e-11,3.27018715932818e-11,2.0327440141967936e-7,2.512138175216792e-9,1.5317915702541412e-7,1.999350757070773e-7,4.3878127486958984e-7,0.03,21362.535700403278,3.84727901097433e-11,0.0013082615427995453,0.0006843500545918498
2016-07-09T08:00:00.0,5301.824117398268,20845.68748,6645.310111,42.79636106,30.000000002458844,4500.000000278912,3.800002308706595e-11,6.460003924801211e-11,3.2300019624006054e-11,3462.848483075287,42.795127220002264,2609.4589768294063,1838.9756343229167,4035.8504901086703,0.027999999999999997,26147.51159739827,3.800002308706595e-11,0.0012338421591432027,0.0006443471586070463
