Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-07-09T09:00:00.0,5095.002257135897,20560.89,6364.69673,41.310278,30.000000004652545,4500.000000564146,3.774652156845013e-11,6.416908666636522e-11,3.208454333318261e-11,3342.602450478344,41.30908349390869,2518.846554506627,1752.3998066574882,3845.8495515460827,0.027999999999999997,25655.8922571359,3.774652156845013e-11,0.0011945114519697592,0.0006245700214969019
2016-07-09T10:00:00.0,12167.693317677655,20440.01,6021.96984,40.738944,30.000000010045305,4500.00000118688,3.7631982236555383e-11,6.397436980214415e-11,3.1987184901072076e-11,6783.6685019832175,83.8350155889227,5111.891194446505,5384.024815694373,11815.88205173676,0.026,32607.703317677653,3.7631982236555383e-11,0.0011762958423005287,0.0006151694691390252
2016-07-09T11:00:00.0,12224.593317622106,20383.11,5627.78235,47.147028000000006,73.09724789484233,15405.804022539616,3.763222896642354e-11,6.397478924292002e-11,3.198739462146001e-11,6756.673469353588,83.50140126495229,5091.548857619042,5467.919848268454,11999.999667007098,0.026,32607.70331762211,3.763222896642354e-11,0.0011762958422975017,0.0006151694690995943
2016-07-09T12:00:00.0,2341.5257866272664,20674.39,5786.411999999999,43.2650558,109.45279745566941,26869.570812335227,3.7629807918465637e-11,6.397067346139158e-11,3.198533673069579e-11,1750.59468485019,21.634478844506482,1319.1755392991756,590.9311017770123,1296.8685023416851,0.027000000000000003,23015.91578662727,3.7629807918465637e-11,0.0011762958422968331,0.000615169469116136
2016-07-09T13:00:00.0,12046.083317779581,20561.62,6074.1828,51.8960001,87.82339679604998,23699.203469145556,3.763226919044194e-11,6.39748576237513e-11,3.198742881187565e-11,6578.163352261107,81.29530902373305,4957.031038032503,5467.91996551841,11999.999924326055,0.024,32607.703317779582,3.763226919044194e-11,0.0011762958422933886,0.0006151694691424323
2016-07-09T14:00:00.0,11649.223317809667,20958.48,6642.76149,46.0053333,117.22388201565714,34582.052246673586,3.7631442653349326e-11,6.397345251069385e-11,3.198672625534693e-11,6181.303448747325,76.39077157648462,4657.973876614916,5467.919869062278,11999.999712641615,0.023,32607.703317809668,3.7631442653349326e-11,0.001176295842291213,0.000615169469201862
2016-07-09T15:00:00.0,10949.30331781169,21658.4,7794.61103,38.197,147.610496588015,44597.26496109959,3.763140978757348e-11,6.397339663887492e-11,3.198669831943746e-11,5616.417214467334,69.40970429069583,4232.299042115599,5332.886103344292,11703.65207247573,0.021,32607.703317811694,3.763140978757348e-11,0.0011762958422892517,0.0006151694693698498
2016-07-09T16:00:00.0,10235.863317807323,22371.84,9526.35183,35.602833000000004,178.82437717458453,52738.60566086038,3.763138891425115e-11,6.397336115422695e-11,3.198668057711348e-11,5084.605828027042,62.8373878722927,3831.548040993457,5151.257489780218,11305.04650348992,0.022,32607.703317807325,3.763138891425115e-11,0.0011762958422882619,0.0006151694697298099
2016-07-09T17:00:00.0,9764.233317802053,22843.47,11496.7707,33.234667,206.06010834274744,58348.84899051323,3.763139299314164e-11,6.397336808834079e-11,3.1986684044170394e-11,4713.53436247188,58.25155321803053,3551.9239767091785,5050.698955330109,11084.358853816682,0.023,32607.703317802057,3.763139299314164e-11,0.0011762958422874242,0.0006151694701975265
2016-07-09T18:00:00.0,9484.823317795952,23122.88,12428.0508,33.203111,231.07817085665144,61488.36173620856,3.763140242133538e-11,6.397338411627014e-11,3.198669205813507e-11,4478.407880410061,55.345775572312974,3374.7424129459127,5006.415437385826,10987.173413040044,0.024,32607.703317795953,3.763140242133538e-11,0.0011762958422871313,0.0006151694704337469
2016-07-09T19:00:00.0,9281.84331779732,23325.86,13302.4305,33.187,253.2220117248397,63422.22737736399,3.7631408086773064e-11,6.39733937475142e-11,3.19866968737571e-11,4321.331279031286,53.404566428411734,3256.3760017324225,4960.51203876597,10886.432951687595,0.024,32607.70331779732,3.7631408086773064e-11,0.00117629584228694,0.0006151694706695687
2016-07-09T20:00:00.0,9085.70331779133,23522.0,14196.8262,32.086194,273.44075444912346,64262.606445953475,3.7631381776798857e-11,6.397334902055805e-11,3.1986674510279025e-11,4207.509491815955,51.99791583769278,3170.6046242495595,4878.193825975312,10705.77585474984,0.025,32607.703317791333,3.7631381776798857e-11,0.0011762958422866247,0.0006151694709245773
2016-07-09T21:00:00.0,9218.27331779195,23389.43,13522.9027,31.421667,293.35365258269076,63942.16134012235,3.763141585047912e-11,6.39734069458145e-11,3.198670347290725e-11,4297.877489610861,53.11471606188722,3238.702198895562,4920.3958281810255,10798.393161965118,0.025,32607.70331779195,3.763141585047912e-11,0.0011762958422864213,0.0006151694707317696
2016-07-09T22:00:00.0,9263.773317774878,23343.93,12952.5925,31.763667,315.0478779404519,64456.354616152494,3.7631419475994526e-11,6.39734131091907e-11,3.198670655459535e-11,4384.545759086436,54.18579371263411,3304.011811745982,4879.227558688377,10708.044503990644,0.027000000000000003,32607.703317774878,3.7631419475994526e-11,0.0011762958422865395,0.0006151694705749326
2016-07-09T23:00:00.0,9176.453317692321,23431.25,12009.4212,29.225722,337.4711809489613,65515.81904705858,3.763215153515628e-11,6.397465760976568e-11,3.198732880488284e-11,4444.63884040756,54.92844562846254,3349.2954651501545,4731.814477284698,10384.528984955226,0.03,32607.70331769232,3.763215153515628e-11,0.0011762958422861366,0.0006151694703277529
2016-07-10T00:00:00.0,2.6921514855066107e-6,23282.07,10971.7892,31.470667,363.1750808732958,67240.22291233344,3.7628869864139556e-11,6.396907876903724e-11,3.198453938451862e-11,1.3234770239805693e-6,1.635600514744412e-8,9.973173870392755e-7,1.3686104924472724e-6,3.0035783093694253e-6,0.033,23282.070002692155,3.7628869864139556e-11,0.001176295842288462,0.0006151694700757235
2016-07-10T01:00:00.0,2.400831241003603e-7,22832.76,9505.99763,31.446695,331.7055901855244,56268.4343315038,3.7611359226604315e-11,6.393931068522734e-11,3.196965534261367e-11,1.1997062222319632e-7,1.482640105623384e-9,9.040488448923072e-8,1.2004856256647877e-7,2.6346083168695685e-7,0.036000000000000004,22832.760000240083,3.7611359226604315e-11,0.0011762958422886184,0.0006151694697300401
2016-07-10T02:00:00.0,3.606971167917959e-8,22390.9,8029.28928,33.995389,300.26007148287715,46762.437317027136,3.7498159392971754e-11,6.374687096805198e-11,3.187343548402599e-11,1.8002105429354316e-8,2.224764946668797e-10,1.3565639918712175e-8,1.8003859378857222e-8,3.951160817025243e-8,0.042,22390.900000036072,3.7498159392971754e-11,0.001176295842289137,0.0006151694694197636
2016-07-10T03:00:00.0,3.09842713605878e-8,22686.7,6765.3402,36.319389,266.26585877897605,38733.148652249685,3.74763346291893e-11,6.37097688696218e-11,3.18548844348109e-11,1.5459634053574324e-8,1.910557188196237e-10,1.164973895241608e-8,1.546092753814385e-8,3.393084215894274e-8,0.040999999999999995,22686.70000003099,3.74763346291893e-11,0.0011762958422893862,0.0006151694692204061
2016-07-10T04:00:00.0,4.236987980842171e-8,22616.86,6095.38646,38.949861,229.94764607503808,31967.809067464736,3.751794276067073e-11,6.378050269314024e-11,3.189025134657012e-11,2.1151838939253733e-8,2.614020344137249e-10,1.5939148439861274e-8,2.115426036647484e-8,4.642553738856788e-8,0.036000000000000004,22616.860000042372,3.751794276067073e-11,0.0011762958422894397,0.0006151694691494713
2016-07-10T05:00:00.0,6.33733361973046e-8,21812.09,5743.35411,38.854778,190.99896137117383,25872.423222696572,3.7555509992113353e-11,6.38443669865927e-11,3.192218349329635e-11,3.165203464448701e-8,3.9116723010063357e-10,2.385166037198985e-8,3.165745718583099e-8,6.947605053292145e-8,0.032,21812.090000063374,3.7555509992113353e-11,0.0011762958422887714,0.0006151694691144776
2016-07-10T06:00:00.0,1.0547715316539665e-7,21244.85,5417.00688,39.790944,152.1453596674399,20129.069727959366,3.758578840008056e-11,6.389584028013695e-11,3.1947920140068475e-11,5.269911199502356e-8,6.512745831158412e-10,3.9711864824136656e-8,5.2714145330092956e-8,1.1568745408877882e-7,0.029,21244.850000105478,3.758578840008056e-11,0.001176295842287855,0.0006151694690833089
2016-07-10T07:00:00.0,1.3670990919206136e-7,20988.272569999997,5106.659657,41.21786113,112.3555919639671,14712.063463284234,3.7596205914282497e-11,6.391355005428025e-11,3.1956775027140124e-11,6.831036709596218e-8,8.442040893803671e-10,5.147585910855897e-8,6.83356285460449e-8,1.4997065475583746e-7,0.029,20988.27257013671,3.7596205914282497e-11,0.0011762958422862437,0.0006151694690545906
2016-07-10T08:00:00.0,1.0615814935160955e-6,20721.78546,5105.405038,41.14008343,71.13890713068568,9605.404421655148,3.762632446522353e-11,6.396475159087999e-11,3.1982375795439996e-11,5.402215611053713e-7,6.676252382247231e-9,4.070885598931238e-7,5.212959676591333e-7,1.1440459282340633e-6,0.027000000000000003,20721.785461061583,3.762632446522353e-11,0.0011762958422821517,0.0006151694690522188
2016-07-10T09:00:00.0,6699.610674376196,20405.14,4955.4652399999995,39.254667,30.000000003236238,4500.000000375753,3.7277483312219594e-11,6.337172163077331e-11,3.1685860815386656e-11,3884.4221942162626,48.005086792031946,2927.139438538533,2815.1884801598694,6178.265549225012,0.026,27104.75067437619,3.7277483312219594e-11,0.00111975300094529,0.0005854766603773576
2016-07-10T10:00:00.0,5824.565884742738,20269.0,4877.49302,49.498139,38.75153954830081,8649.940333615963,3.727628351713389e-11,6.336968197912762e-11,3.168484098956381e-11,3900.747120586951,48.20683610457199,2939.441225888536,1923.8187641557236,4222.0488174422235,0.027000000000000003,26093.565884742737,3.727628351713389e-11,0.0011197530009259672,0.0005854766603656832
2016-07-10T11:00:00.0,12334.343316860257,20273.36,4635.6898,54.068389,37.46135640590542,10933.937942423381,3.7277517661034544e-11,6.337178002375872e-11,3.168589001187936e-11,7528.711759963307,93.04252818021781,5673.324889037671,4805.631556896888,10546.529335243136,0.026,32607.703316860254,3.7277517661034544e-11,0.0011197530009009174,0.0005854766603354808
2016-07-10T12:00:00.0,10839.185663865319,20412.13,4511.91201,57.101111200000005,76.43661533915595,22518.10295218085,3.7276643346814374e-11,6.337029368958443e-11,3.168514684479222e-11,7073.4383874719115,87.41609607067721,5330.249760407147,3765.7472763933442,8264.379748921003,0.026,31251.315663865316,3.7276643346814374e-11,0.0011197530008978096,0.0005854766603222447
2016-07-10T13:00:00.0,12240.033317779784,20367.67,4588.8471899999995,61.1754445,106.75271996286568,31600.82103698566,3.7277011603938116e-11,6.337091972669479e-11,3.1685459863347397e-11,7985.397218243751,98.68641135389917,6017.464106945071,4254.63609953597,9337.304348716081,0.024,32607.703317779782,3.7277011603938116e-11,0.0011197530008957993,0.000585476660329966
2016-07-10T14:00:00.0,11947.90331780562,20659.8,4925.19444,52.52677779999999,144.2648065697977,42366.74288812347,3.727690077449894e-11,6.33707313166482e-11,3.16853656583241e-11,7970.095907367585,98.49731224985844,6005.933673771856,3977.807410437971,8729.7709047052,0.022,32607.703317805615,3.727690077449894e-11,0.0011197530008938213,0.0005854766603677653
2016-07-10T15:00:00.0,11338.383317815002,21269.32,5362.84025,46.71783320000001,190.23646077268808,52177.2536120772,3.727687054796698e-11,6.337067993154387e-11,3.168533996577193e-11,7715.3300078584725,95.34882361857757,5813.952659669363,3623.0533099564664,7951.220888286148,0.017,32607.703317815,3.727687054796698e-11,0.0011197530008926183,0.0005854766604203067
2016-07-10T16:00:00.0,10791.49331780577,21816.21,6523.96058,40.618389,238.86857094429928,60579.58749550937,3.727686505973632e-11,6.337067060155174e-11,3.168533530077587e-11,7411.108674163061,91.5891469413665,5584.704081790639,3380.384643642646,7418.655672305329,0.02,32607.703317805768,3.727686505973632e-11,0.0011197530008916045,0.000585476660577184
2016-07-10T17:00:00.0,10375.663317800016,22232.04,8009.76376,39.966667,289.8404486386978,67058.987255082,3.727686141625801e-11,6.337066440763862e-11,3.168533220381931e-11,7091.6469401560325,87.64112391478233,5343.970970413556,3284.01637764392,7207.164064530395,0.021,32607.703317800013,3.727686141625801e-11,0.0011197530008916217,0.0005854766608802289
2016-07-10T18:00:00.0,10136.283317804384,22471.42,9171.96282,35.21325,337.5160253065093,71600.35911550261,3.727687845187407e-11,6.337069336818591e-11,3.1685346684092956e-11,6779.639580601993,83.78522472919794,5108.855166414508,3356.643737202328,7366.553432827827,0.02,32607.703317804382,3.727687845187407e-11,0.0011197530008911578,0.0005854766612077208
2016-07-10T19:00:00.0,9861.05331779489,22746.65,10244.9675,31.96525,386.0891197887375,74903.8054802216,3.7276852826853945e-11,6.33706498056517e-11,3.168532490282585e-11,6368.936827057683,78.70961236168107,4799.366607419577,3492.116490737143,7663.864483907174,0.022,32607.703317794887,3.7276852826853945e-11,0.0011197530008911867,0.0005854766615463981
2016-07-10T20:00:00.0,9869.433317777752,22738.27,10615.898,31.134778000000004,432.83460190345215,77122.06965702501,3.7276878642353994e-11,6.337069369200179e-11,3.1685346846000895e-11,6019.268657288484,74.38828733599905,4535.871179024332,3850.164660489205,8449.643726658484,0.024,32607.703317777752,3.7276878642353994e-11,0.0011197530008920508,0.0005854766616698626
2016-07-10T21:00:00.0,9839.603317766181,22768.1,11370.5601,30.293221999999997,476.0892309924833,79491.6871481845,3.7276892952678034e-11,6.337071801955266e-11,3.168535900977633e-11,5569.725047738558,68.8326656980165,4197.1137620741765,4269.878270027559,9370.75510254918,0.025,32607.703317766176,3.7276892952678034e-11,0.0011197530008935969,0.0005854766619145656
2016-07-10T22:00:00.0,9593.24331775336,23014.46,12395.5161,28.634611,514.6297944435328,81688.99649828451,3.7276864248251396e-11,6.337066922202738e-11,3.168533461101369e-11,4931.1459930502915,60.94087602862166,3715.9070749159546,4662.097324703006,10231.526411585406,0.026,32607.703317753356,3.7276864248251396e-11,0.0011197530008963804,0.000585476662270185
2016-07-10T23:00:00.0,9488.483317533028,23119.22,12393.0392,29.864167,546.9371792251868,83240.91447026253,3.727703706809332e-11,6.337096301575865e-11,3.1685481507879324e-11,4282.596492520574,52.925868002919735,3227.187073348764,5205.886825012389,11424.93706933325,0.029,32607.703317533025,3.727703706809332e-11,0.0011197530009044992,0.0005854766622746646
2016-07-11T00:00:00.0,7370.885260489586,23347.28,12506.1087,31.476111,569.9999999811391,85499.99999842122,3.733703780644948e-11,6.347296427096412e-11,3.173648213548206e-11,2546.85753345082,31.474981561553747,1919.2061927776674,4824.027727038701,10586.901915987142,0.031,30718.165260489583,3.733703780644948e-11,0.0011294550709977488,0.0005925435134803071
2016-07-11T01:00:00.0,4.6273380020855945e-7,23126.92,12132.2754,31.886556,569.9999999977956,85499.99999972954,3.785072636639631e-11,6.434623482287372e-11,3.217311741143686e-11,2.2804518009988611e-7,2.8182643687649837e-9,1.7184538833932827e-7,2.3462427387385044e-7,5.149108411399957e-7,0.036000000000000004,23126.920000462735,3.785072636639631e-11,0.0012124645003542623,0.0006337950865275772
2016-07-11T02:00:00.0,3.529598248847748e-8,22906.04,11322.8356,30.448222,538.1146564651463,73367.72523421138,3.7724033199836575e-11,6.413085643972218e-11,3.206542821986109e-11,1.7620836904259198e-8,2.1776464108270613e-10,1.3278331773335738e-8,1.761101472777856e-8,3.86494639155918e-8,0.043,22906.0400000353,3.7724033199836575e-11,0.0012124645003593244,0.0006337950863616515
2016-07-11T03:00:00.0,3.337572300000087e-8,23182.63,9656.7384,30.241721999999996,507.66764692989796,62044.890268058385,3.7716118234143865e-11,6.411740099804457e-11,3.2058700499022285e-11,1.6660193159300908e-8,2.0589266011688588e-10,1.2554430494932064e-8,1.6651412439701914e-8,3.6543502698726934e-8,0.04,23182.63000003338,3.7716118234143865e-11,0.0012124645003618296,0.0006337950860352911
2016-07-11T04:00:00.0,4.717548271332506e-8,23109.99,7869.30553,31.866194,477.4271373946331,52388.152501902565,3.7758694894142004e-11,6.418978132004141e-11,3.2094890660020705e-11,2.3564427801142564e-8,2.9121767543258965e-10,1.7757175331255466e-8,2.3546865130862453e-8,5.1676392772818446e-8,0.035,23109.99000004718,3.7758694894142004e-11,0.001212464500363756,0.000633795085725265
2016-07-11T05:00:00.0,6.623168055953057e-8,22186.1,6899.840290000001,34.315583000000004,445.5621558594605,44518.847605767085,3.7788351373397055e-11,6.424019733477499e-11,3.2120098667387496e-11,3.3101042267355514e-8,4.090745875453753e-10,2.4943572411303368e-8,3.306639809484029e-8,7.25681387324766e-8,0.032,22186.10000006623,3.7788351373397055e-11,0.0012124645003652747,0.0006337950855983787
2016-07-11T06:00:00.0,1.7147175105703593e-7,21704.12,6197.14113,35.307194,411.247785324407,37619.00794965968,3.7833455827529525e-11,6.431687490680019e-11,3.2158437453400097e-11,8.581996121231503e-8,1.0605939520735401e-9,6.467036293131341e-8,8.55874729698141e-8,1.8783187677174668e-7,0.027999999999999997,21704.12000017147,3.7833455827529525e-11,0.0012124645003661295,0.0006337950855360148
2016-07-11T07:00:00.0,2.7615812102276276e-7,21230.10474,5451.70362,32.86911112,375.9418037899886,31421.867453707273,3.784325245905713e-11,6.433352918039712e-11,3.216676459019856e-11,1.3943646162456208e-7,1.7232059512551196e-9,1.0507353361311705e-7,1.3665732586902027e-7,2.9991073578769316e-7,0.027000000000000003,21230.104740276158,3.784325245905713e-11,0.0012124645003660796,0.0006337950854759268
2016-07-11T08:00:00.0,11738.3655575516,20869.33776,5394.731386,40.32561093,343.0739051362337,25970.164467907343,3.786280894835958e-11,6.436677521221129e-11,3.218338760610564e-11,6709.7672472659115,82.92171729914703,5056.202274338233,5028.598310285624,11035.856362826722,0.025,32607.703317551597,3.786280894835958e-11,0.0012124645003651893,0.0006337950854695722
2016-07-11T09:00:00.0,12122.253317704668,20485.45,5219.04394,45.978528,385.6712239699162,36667.49235286738,3.7861898489506044e-11,6.436522743216028e-11,3.218261371608014e-11,7509.226093702783,92.80171730712843,5658.641299215147,4613.027224001819,10123.836246328006,0.025,32607.70331770467,3.7861898489506044e-11,0.0012124645003660601,0.0006337950854564354
2016-07-11T10:00:00.0,12156.28331776652,20451.42,4763.787,48.233056,432.4956257415792,47230.92659220563,3.78618938543594e-11,6.436521955241098e-11,3.218260977620549e-11,7900.686552098722,97.63952646930608,5953.629662762565,4255.596765667733,9339.412644664295,0.024,32607.70331776652,3.78618938543594e-11,0.001212464500367014,0.0006337950854243169
2016-07-11T11:00:00.0,11892.04331773003,20715.66,4661.37728,55.387972,481.90330867541695,57760.18253342758,3.7862236681510324e-11,6.436580235856754e-11,3.218290117928377e-11,7909.945588136589,97.75395296735003,5960.60688825305,3982.097729593376,8739.186519758978,0.025,32607.703317730033,3.7862236681510324e-11,0.0012124645003694595,0.0006337950854175315
2016-07-11T12:00:00.0,7194.844456211456,21287.28,4722.15968,58.259527799999994,524.2705021073,67798.59929523469,3.7861234596297036e-11,6.436409881370496e-11,3.218204940685248e-11,5469.652541698636,67.59593366999557,4121.703272560705,1725.1919145127558,3786.138600080665,0.027000000000000003,28482.12445621146,3.7861234596297036e-11,0.0012124645003742456,0.0006337950854228799
2016-07-11T13:00:00.0,10173.003317515373,22434.7,5454.16196,64.2367503,533.6081204418285,70984.28212167116,3.786223576974173e-11,6.436580080856094e-11,3.218290040428047e-11,6633.968843162456,81.98497335480913,4999.083741146897,3539.0344743528526,7766.831572560358,0.027999999999999997,32607.703317515374,3.786223576974173e-11,0.001212464500378981,0.0006337950854754982
2016-07-11T14:00:00.0,8725.293317790949,23882.41,6702.48373,51.84733320000001,551.35755596117,78296.0361091735,3.7861887798587166e-11,6.436520925759818e-11,3.218260462879909e-11,5352.281229634163,66.14541677434528,4033.2571203869065,3373.0120881567213,7402.475723470836,0.027999999999999997,32607.703317790947,3.7861887798587166e-11,0.0012124645003878582,0.0006337950855810755
2016-07-11T15:00:00.0,7058.81331779014,25548.89,7648.21753,41.7317501,565.6568520000478,83029.28585682632,3.786183435843322e-11,6.436511840933647e-11,3.2182559204668235e-11,3728.139224587916,46.07368563479008,2809.371075292078,3330.67409320216,7309.559964012991,0.027000000000000003,32607.703317790143,3.786183435843322e-11,0.0012124645004290644,0.0006337950856965686
2016-07-11T16:00:00.0,5821.363317816771,26786.34,9770.42582,38.026639,569.9999999993705,85499.99999992648,3.982109113626117e-11,6.769585493164399e-11,3.3847927465821996e-11,2085.442483475093,25.772648392359283,1571.5029507536146,3735.9208343416108,8198.92207861478,0.027999999999999997,32607.703317816773,3.982109113626117e-11,0.001503146596986296,0.000785554440792535
2016-07-11T17:00:00.0,4909.223317812551,27698.48,12325.8008,34.841806,557.7475125383606,85499.9999948493,3.9820313267820614e-11,6.769453255529504e-11,3.384726627764752e-11,144.31545747833772,1.783502337102982,108.75014250627937,4764.907860334145,10457.156345376256,0.03,32607.70331781255,3.9820313267820614e-11,0.001503146597001038,0.0007877202012233996
2016-07-11T18:00:00.0,4393.083317809893,28214.62,14129.8378,32.528917,524.6907120220944,83740.10647045204,3.9820018839341365e-11,6.769403202688032e-11,3.384701601344016e-11,4.5154915109293376e-6,5.580406841810408e-8,3.402687098664883e-6,4393.0833132943335,9641.14320610616,0.031,32607.703317809894,3.9820018839341365e-11,0.001503146597004316,0.0007877202013208935
2016-07-11T19:00:00.0,4229.043317806983,28378.66,15305.2106,32.442944,492.1632982245293,79251.41266768108,3.9820054956714205e-11,6.769409342641414e-11,3.384704671320707e-11,4.590171272273572e-6,5.672698777282204e-8,3.4589626690745146e-6,4229.0433132167445,9281.137938850776,0.032,32607.703317806987,3.9820054956714205e-11,0.001503146597006253,0.0007877202013554151
2016-07-11T20:00:00.0,4075.6033177926797,28532.1,15353.7222,31.491055,459.7218574278874,73227.34079771102,3.98200465726778e-11,6.769407917355225e-11,3.3847039586776124e-11,4.5255056753585995e-6,5.5927827064445923e-8,3.410233357588166e-6,4075.6033132671064,8944.395631100177,0.035,32607.703317792682,3.98200465726778e-11,0.0015031465970072862,0.0007877202013572386
2016-07-11T21:00:00.0,3978.633317645444,28629.07,16032.2128,30.185278000000004,428.23230563044615,66818.01501994164,3.981998894382866e-11,6.769398120450871e-11,3.384699060225436e-11,4.126243071484703e-6,5.099359618184069e-8,3.1093656208439443e-6,3978.6333135191335,8731.583447129731,0.04,32607.703317645446,3.981998894382866e-11,0.0015031465970078252,0.0007877202013724946
2016-07-11T22:00:00.0,4253.073317676846,28354.63,16499.868000000002,25.323972,398.0485308280712,59517.38645790094,3.982007346389181e-11,6.769412488861607e-11,3.3847062444308035e-11,4.739410909340255e-6,5.8571344892618334e-8,3.571423469062093e-6,4253.0733129373675,9333.87462787466,0.04,32607.70331767685,3.982007346389181e-11,0.001503146597007083,0.0007877202013831585
2016-07-11T23:00:00.0,4437.083317601333,28170.62,16719.0832,28.360916999999997,372.72606203327325,52351.39387706722,3.9819951539298316e-11,6.769391761680713e-11,3.384695880840357e-11,3.902761925967384e-6,4.8231735794235156e-8,2.940959499648485e-6,4437.083313698503,9737.706433960635,0.040999999999999995,32607.703317601332,3.9819951539298316e-11,0.0015031465970083402,0.0007877202013882315
2016-07-12T00:00:00.0,5196.823317446369,27410.88,16498.0507,23.4935,344.36664822813833,45370.01790168902,3.9820188456575034e-11,6.769432037617756e-11,3.384716018808878e-11,1.0234665483737883e-5,1.2648367769234742e-7,7.712419371484598e-6,5196.823307211636,11405.046102821481,0.042,32607.70331744637,3.9820188456575034e-11,0.0015031465970070897,0.0007877202013830457
2016-07-12T01:00:00.0,6277.69331753898,26330.01,15020.6271,35.537304999999996,320.8746515012545,40277.01409994312,3.982102302963406e-11,6.76957391503779e-11,3.384786957518895e-11,1040.2349388380098,12.855597570566895,783.8779006443227,5237.458378700902,11494.224594436426,0.040999999999999995,32607.70331753898,3.982102302963406e-11,0.0015031465970098122,0.0007877202013506267
2016-07-12T02:00:00.0,3.92374225588529e-8,25265.51,13170.4558,38.861,298.1944472184533,37534.49028274407,3.9682612618784213e-11,6.746044145193316e-11,3.373022072596658e-11,1.948868494431089e-8,2.4084817906951855e-10,1.4685864577409667e-8,1.968127717309008e-8,4.319290078806584e-8,0.049,25265.510000039238,3.9682612618784213e-11,0.0015031465970107487,0.0007877202012760802
2016-07-12T03:00:00.0,5.495690831507729e-8,25227.43,10927.1133,35.255555,259.33495036532605,24364.035270522152,3.9722370199349705e-11,6.752802933889449e-11,3.3764014669447246e-11,2.736291541211262e-8,3.3816075173222103e-10,2.06195580324525e-8,2.7526464873625775e-8,6.041009716373123e-8,0.040999999999999995,25227.430000054956,3.9722370199349705e-11,0.0015031465970099353,0.0007877202011704617
2016-07-12T04:00:00.0,1.9231975756453122e-7,24738.43,8936.92354,36.723917,224.08089851229445,13436.922758323382,3.979164947120965e-11,6.76458041010564e-11,3.38229020505282e-11,9.541089154408514e-8,1.1791221191915458e-9,7.189769019460644e-8,9.684122021634502e-8,2.1252956198995965e-7,0.034,24738.430000192322,3.979164947120965e-11,0.0015031465970097785,0.0007877202010848756
2016-07-12T05:00:00.0,7394.298713690758,23425.55,7311.7615,38.947889,187.35848466010466,4500.00000632801,3.982141195076871e-11,6.769640031630681e-11,3.3848200158153404e-11,4156.3531126803755,51.3657069022104,3132.055298915268,3237.945601010315,7106.056272243152,0.032,30819.84871369076,3.982141195076871e-11,0.0015031465970080295,0.0007859572135781162
2016-07-12T06:00:00.0,10041.473317771048,22566.23,6612.58329,39.547639,199.77780570894666,7426.350863443644,3.982115698594423e-11,6.769596687610519e-11,3.384798343805259e-11,5861.144048733047,72.43412654241638,4416.715033074169,4180.329269037933,9174.229181929362,0.029,32607.70331777105,3.982115698594423e-11,0.001503146597006933,0.0007859572135584826
2016-07-12T07:00:00.0,10726.949737787863,21880.75358,6175.530063,36.23155562,232.66579639799502,14404.712574404391,3.982098849284244e-11,6.769568043783215e-11,3.3847840218916075e-11,6507.085594301795,80.41690452256933,4903.469787961544,4219.864143486001,9260.993160439804,0.029,32607.703317787866,3.982098849284244e-11,0.0015031465970057538,0.0007859572135487732
2016-07-12T08:00:00.0,11292.63555781087,21315.06776,5899.2383899999995,33.26238878,276.85264844719507,22393.646245762953,3.982097674735009e-11,6.769566047049515e-11,3.3847830235247574e-11,7015.131779972108,86.69552204096834,5286.31231957124,4277.503777838696,9387.49018531075,0.026,32607.703317810872,3.982097674735009e-11,0.0015031465970047908,0.0007859572135430319
2016-07-12T09:00:00.0,11866.683317813173,20741.02,5663.7708,37.554167,330.28728485479496,31168.21114660216,3.982101305729629e-11,6.769572219740369e-11,3.3847861098701844e-11,7449.3588890516985,92.06185685644137,5613.527857100083,4417.324428761407,9694.343213715067,0.026,32607.703317813175,3.982101305729629e-11,0.001503146597005522,0.0007859572135384165
2016-07-12T10:00:00.0,12050.393317814105,20557.31,5471.33098,39.366417,384.79647785786807,40812.312203374524,3.982101529517931e-11,6.769572600180482e-11,3.384786300090241e-11,7610.416687900435,94.05226707080458,5734.894333585645,4439.976629913602,9744.056160105345,0.026,32607.70331781411,3.982101529517931e-11,0.0015031465970062094,0.0007859572135349388
2016-07-12T11:00:00.0,11822.723317813263,20784.98,5301.46755,43.383861,439.4838310753031,50819.93250302273,3.9821018498074577e-11,6.769573144672678e-11,3.384786572336339e-11,7487.784712077186,92.53673700004171,5642.483963417177,4334.938605736009,9513.537738085433,0.026,32607.703317813266,3.9821018498074577e-11,0.0015031465970078478,0.0007859572135321559
2016-07-12T12:00:00.0,11147.153317807893,21460.55,5155.86802,53.0370834,488.638210221976,60674.487440482546,3.982100158820439e-11,6.769570269994746e-11,3.384785134997373e-11,7063.202612675453,87.28959868369923,5322.536505103611,4083.9507051323735,8962.714974174545,0.027000000000000003,32607.703317807896,3.982100158820439e-11,0.0015031465970110187,0.0007859572135301155
2016-07-12T13:00:00.0,10208.623317810645,22399.08,5095.3310200000005,65.7606389,522.8922286523062,69803.87168571792,3.9821053885282805e-11,6.769579160498076e-11,3.384789580249038e-11,6429.140388386603,79.45362962918804,4844.73351397488,3779.4829294239735,8294.52427121971,0.027999999999999997,32607.703317810647,3.9821053885282805e-11,0.001503146597015794,0.0007859572135298443
2016-07-12T14:00:00.0,8435.97331781927,24171.73,5681.0069,57.738111200000006,536.5867225281252,77847.79923686973,3.982095414248188e-11,6.76956220422192e-11,3.38478110211096e-11,5300.018030148712,65.49952935483047,3993.8737411481993,3135.9552876704897,6882.226413708663,0.027999999999999997,32607.703317819272,3.982095414248188e-11,0.0015031465970206765,0.0007859572135415657
2016-07-12T15:00:00.0,6919.433317818988,25688.27,6645.76846,47.411083399999995,544.3496438295864,83042.8932776838,3.982094819235983e-11,6.769561192701171e-11,3.3847805963505856e-11,4220.95055045601,52.16402527542419,3180.7332485014745,2698.4827673629106,5922.140998470155,0.027000000000000003,32607.703317818992,3.982094819235983e-11,0.001503146597026841,0.0007859572135648035
2016-07-12T16:00:00.0,5724.483317816974,26883.22,7916.10412,42.848083,549.1040888516416,85499.99985061264,3.982091945087283e-11,6.76955630664838e-11,3.38477815332419e-11,3224.6779650861945,39.851730283285804,2429.9835538588904,2499.805352730711,5486.1198102328735,0.027999999999999997,32607.703317816977,3.982091945087283e-11,0.0015031465970350313,0.0007860314806536335
2016-07-12T17:00:00.0,4877.543317816145,27730.16,9754.14804,33.804056,546.1092392815583,85499.9998807359,3.982087312482978e-11,6.769548431221062e-11,3.384774215610531e-11,2395.0476930812683,29.59886094477944,1804.808594193868,2482.4956247348086,5448.131555841655,0.027999999999999997,32607.703317816147,3.982087312482978e-11,0.0015031465970412243,0.0007861256509334238
2016-07-12T18:00:00.0,4515.853317814209,28091.85,11489.9582,36.009833,541.9055473729687,82998.79277689707,3.9820889288171043e-11,6.769551178989078e-11,3.384775589494539e-11,1890.245576805611,23.360334802925873,1424.4106587149922,2625.60774100853,5762.208095967454,0.029,32607.70331781421,3.9820889288171043e-11,0.0015031465970479275,0.0007861256510147413
2016-07-12T19:00:00.0,4465.773317809398,28141.93,12134.8934,35.703222,529.2575523225252,78695.45411770517,3.9820927984626005e-11,6.769557757386421e-11,3.3847788786932105e-11,1623.4523024866655,20.063207547222028,1223.3663138550016,2842.3210153226646,6237.8111208415585,0.031,32607.7033178094,3.9820927984626005e-11,0.0015031465970520852,0.0007861256510463027
2016-07-12T20:00:00.0,4304.713317802759,28302.99,12926.4744,32.981972,513.619041016378,74021.73893852739,3.9820895764909484e-11,6.769552280034612e-11,3.384776140017306e-11,1383.3728014153141,17.096218710869937,1042.4523604188985,2921.340516387377,6411.228803027207,0.033,32607.70331780276,3.9820895764909484e-11,0.0015031465970545348,0.0007861256510859189
2016-07-12T21:00:00.0,4385.673317792613,28222.03,13849.1712,32.9425,497.7347908738787,68548.94648809914,3.982091501856869e-11,6.769555553156677e-11,3.3847777765783385e-11,1346.5069874108651,16.640617719922673,1014.6718121904067,3039.16633038168,6669.81154892174,0.035,32607.703317792613,3.982091501856869e-11,0.0015031465970566792,0.0007861256511341817
2016-07-12T22:00:00.0,4496.813317794908,28110.89,14507.6133,33.062472,481.4344117404321,62384.259435336935,3.9820894253475337e-11,6.769552023090807e-11,3.3847760115454035e-11,1406.935254303655,17.387411979619703,1060.2080475377866,3089.878063491185,6781.104471516449,0.035,32607.70331779491,3.9820894253475337e-11,0.0015031465970583428,0.0007861256511659331
2016-07-12T23:00:00.0,4866.463317781088,27741.24,14802.5716,31.960972,465.7608548666836,55717.95944051682,3.982087584434868e-11,6.769548893539276e-11,3.384774446769638e-11,1678.822329908076,20.747490263966803,1265.0908697540733,3187.640987872944,6995.656822790994,0.037000000000000005,32607.703317781088,3.982087584434868e-11,0.0015031465970593697,0.0007861256511722576
2016-07-13T00:00:00.0,5695.48331777559,26912.22,14401.1689,32.865611,454.54887627728175,49176.136319187535,3.982090866118816e-11,6.769554472401986e-11,3.384777236200993e-11,2262.5982695792973,27.962003324041433,1705.0002026854531,3432.8850481962254,7533.874046868774,0.038,32607.703317775595,3.982090866118816e-11,0.0015031465970605181,0.0007861256511638561
2016-07-13T01:00:00.0,6625.353317714222,25982.35,12840.0809,32.936667,449.646771747956,44013.842454867416,3.9821609320890685e-11,6.769673584551416e-11,3.384836792275708e-11,2979.0030358088843,36.815591132360396,2244.853117826853,3646.350281905269,8002.348860784948,0.04,32607.703317714222,3.9821609320890685e-11,0.001503146597061391,0.0007861256510824913
2016-07-13T02:00:00.0,4.355600812866675e-8,25259.09,11802.736,32.536361,453.5271990269465,41420.964319604864,3.969672716410417e-11,6.748443617897708e-11,3.374221808948854e-11,2.17309199402909e-8,2.6855852573328263e-10,1.6375519861785524e-8,2.1757603752196873e-8,4.7749646122540654e-8,0.048,25259.090000043558,3.969672716410417e-11,0.0015031465970634526,0.0007861256510337878
2016-07-13T03:00:00.0,4.704588619435392e-8,25279.81,10002.125,33.745667,420.9923411738456,29618.229105794646,3.9706484319533296e-11,6.75010233432066e-11,3.37505116716033e-11,2.348611566104244e-8,2.9024986583455635e-10,1.769816255088758e-8,2.3492269509968272e-8,5.155657619709492e-8,0.043,25279.81000004705,3.9706484319533296e-11,0.001503146597064453,0.0007861256509528521
2016-07-13T04:00:00.0,9.026914314076544e-8,24991.22,8285.94905,34.591972,387.2481773207644,19616.10489198955,3.97612369168025e-11,6.759410275856425e-11,3.3797051379282124e-11,4.508943110500459e-8,5.572314092999392e-10,3.3977524957313363e-8,4.5112117933002286e-8,9.900390188518256e-8,0.037000000000000005,24991.22000009027,3.97612369168025e-11,0.0015031465970651021,0.000786125650882492
2016-07-13T05:00:00.0,4.1479867268419217e-7,23544.3,6830.15735,33.826221999999994,352.6577084679567,11330.156628248185,3.980702379023324e-11,6.767194044339651e-11,3.3835970221698256e-11,2.0836280595890163e-7,2.575022508928519e-9,1.570135676175926e-7,2.0636819478484715e-7,4.5289951890630544e-7,0.033,23544.300000414798,3.980702379023324e-11,0.0015031465970652325,0.0007861256508357395
2016-07-13T06:00:00.0,9822.733317668908,22784.97,6731.4281900000005,44.49525,318.8329896171637,4500.000064983748,3.9821818188624645e-11,6.769709092066189e-11,3.3848545460330946e-11,5334.578996593473,65.92664621052849,4019.917451861493,4488.154321075368,9849.78782661495,0.031,32607.70331766891,3.9821818188624645e-11,0.001503146597065128,0.0007859539513221449
2016-07-13T07:00:00.0,10480.0197477873,22127.683569999997,6132.780034,41.57969441,340.26588897431947,11638.27793941414,3.9820971347603604e-11,6.769565129092613e-11,3.3847825645463064e-11,6005.332739949413,74.21606225645316,4525.369649783729,4474.68700783782,9820.232207869507,0.027999999999999997,32607.703317787298,3.9820971347603604e-11,0.0015031465970647142,0.0007859539513086575
2016-07-13T08:00:00.0,11218.06259780559,21389.64072,5670.847122,38.68602775,372.9037599674073,19851.10054902133,3.982099239636006e-11,6.76956870738121e-11,3.384784353690605e-11,6635.360568167389,82.00217279305554,5000.132487381435,4582.702029638133,10057.284004824065,0.026,32607.703317805594,3.982099239636006e-11,0.0015031465970644093,0.0007859539512993987
2016-07-13T09:00:00.0,11810.413317808987,20797.29,5344.62492,46.334028,416.2214081570935,29237.67070518078,3.9821028558507694e-11,6.769574854946308e-11,3.384787427473154e-11,7111.439399362547,87.88572624545874,5358.885746674313,4698.973918446373,10312.456477299682,0.025,32607.70331780899,3.9821028558507694e-11,0.0015031465970659717,0.0007859539512932877
2016-07-13T10:00:00.0,11861.993317808709,20745.71,5068.9328399999995,47.264,457.77460954918337,39564.38879510872,3.982100647526433e-11,6.769571100794936e-11,3.384785550397468e-11,7236.030136056968,89.42546338767883,5452.772157785294,4625.963181751674,10152.225742333481,0.025,32607.70331780871,3.982100647526433e-11,0.0015031465970672293,0.0007859539512885797
2016-07-13T11:00:00.0,11614.003317807668,20993.7,4884.34954,52.550778,499.93757608349165,50100.45464118145,3.982101109467696e-11,6.769571886095084e-11,3.384785943047542e-11,7129.73275351474,88.1118020966113,5372.670859549469,4484.270564292861,9841.264460985958,0.025,32607.70331780767,3.982101109467696e-11,0.0015031465970700721,0.0007859539512857409
2016-07-13T12:00:00.0,11016.303317794716,21591.4,4844.81939,66.04277760000001,535.5001033267336,60430.04120767083,3.9821032803806976e-11,6.769575576647186e-11,3.384787788323593e-11,6767.477457452011,83.63492083631535,5099.6902948972765,4248.825860342638,9324.553088580604,0.027000000000000003,32607.70331779472,3.9821032803806976e-11,0.001503146597076258,0.0007859539512855262
2016-07-13T13:00:00.0,9832.063317807737,22775.64,4888.98372,71.0513332,553.0937497096799,70009.46598710265,3.982100736178785e-11,6.769571251503935e-11,3.384785625751967e-11,6030.849213903391,74.53140402043834,4544.597806124289,3801.2141039042785,8342.215915165427,0.027999999999999997,32607.70331780774,3.982100736178785e-11,0.0015031465970872912,0.0007859539512870435
2016-07-13T14:00:00.0,8339.993317819375,24267.71,5552.75689,49.1002778,556.5753236767493,78007.29677434637,3.9820990045116926e-11,6.769568307669878e-11,3.384784153834939e-11,5059.203024072486,62.523450883050096,3812.4055416493957,3280.7902937468207,7200.084040176493,0.027999999999999997,32607.703317819374,3.9820990045116926e-11,0.0015031465970991632,0.000785953951299816
2016-07-13T15:00:00.0,6730.183317817766,25877.52,7048.51152,48.7871667,569.9999999064305,83467.03025212625,3.983517749452336e-11,6.771980174068971e-11,3.3859900870344855e-11,3947.5838852234415,48.78566169021005,2974.7354689152467,2782.599432594256,6106.745012935645,0.027999999999999997,32607.703317817766,3.983517749452336e-11,0.0015051027303821718,0.0007859539513347236
2016-07-13T16:00:00.0,5488.3333178261,27119.37,9211.73137,39.509972,569.9999999994054,85499.99999993111,4.214433766435607e-11,7.164537402940533e-11,3.582268701470266e-11,1965.9615062460266,24.296059495709912,1481.467042421336,3522.371811580002,7730.263379669056,0.027999999999999997,32607.703317826097,4.214433766435607e-11,0.001812834510836458,0.0009479274216067515
2016-07-13T17:00:00.0,4374.773317830135,28232.93,11990.5438,35.667389,554.7879003296489,85499.999999949,4.2015109310700193e-11,7.142568582819033e-11,3.5712842914095166e-11,3.568636094964504e-8,4.410248858196367e-10,2.689176133046565e-8,4374.773317794377,9600.959745850803,0.03,32607.703317830135,4.2015109310700193e-11,0.0018128345108482404,0.0011667110785481887
2016-07-13T18:00:00.0,3830.823317829572,28776.88,14168.6457,36.513639000000005,519.1223241647153,83110.41711253778,4.201474353081732e-11,7.142506400238944e-11,3.571253200119472e-11,3.5364068743972576e-8,4.370418828060253e-10,2.6648895293050324e-8,3830.8233177941365,8407.196852464856,0.032,32607.703317829575,4.201474353081732e-11,0.0018128345108516096,0.0011667110785507713
2016-07-13T19:00:00.0,3685.8233178296045,28921.88,15433.8772,35.917305999999996,482.61049799934216,77348.96943174035,4.201485660046413e-11,7.142525622078901e-11,3.571262811039451e-11,3.541124811888739e-8,4.376249424927277e-10,2.66844477129712e-8,3685.823317794122,8088.977127231097,0.032,32607.703317829608,4.201485660046413e-11,0.001812834510853196,0.0011667110785515019
2016-07-13T20:00:00.0,3384.9333178293728,29222.77,17117.7106,31.525361,446.695004834935,70004.07052570922,4.2014760525145325e-11,7.142509289274705e-11,3.5712546446373524e-11,3.537114514455603e-8,4.371293355099795e-10,2.665422777499875e-8,3384.93331779393,7428.6382780887725,0.033,32607.703317829375,4.2014760525145325e-11,0.0018128345108533893,0.0011667110785516502
2016-07-13T21:00:00.0,3394.40331782945,29213.3,18009.3124,30.043028000000003,415.1714566690355,60314.999370535734,4.201482300901441e-11,7.14251991153245e-11,3.571259955766225e-11,3.53972127676774e-8,4.374514885736363e-10,2.6673871254490016e-8,3394.4033177939814,7449.421318074839,0.033,32607.70331782945,4.201482300901441e-11,0.0018128345108537633,0.0011667110785516367
2016-07-13T22:00:00.0,3416.483317827312,29191.22,18869.0485,27.835333,385.130241504575,49755.10945534833,4.20147362008838e-11,7.142505154150246e-11,3.571252577075123e-11,3.5361003976925674e-8,4.3700400731239255e-10,2.664658581173125e-8,3416.4833177918795,7497.878501057542,0.039,32607.703317827316,4.20147362008838e-11,0.001812834510853688,0.001166711078551438
2016-07-13T23:00:00.0,3875.3833178246987,28732.32,18441.8029,27.403695000000003,357.29672133916404,38383.9406231436,4.20147463012172e-11,7.142506871206923e-11,3.5712534356034615e-11,3.536521210130666e-8,4.370560128272519e-10,2.6649756879710478e-8,3875.383317789262,8504.989065946675,0.044,32607.7033178247,4.20147463012172e-11,0.0018128345108538728,0.0011667110785512547
2016-07-14T00:00:00.0,4719.783317823552,27887.92,18943.773,28.191028000000003,329.8948391741243,28447.127955827997,4.2014844468329795e-11,7.142523559616065e-11,3.5712617798080325e-11,3.5411703507089675e-8,4.3763057034394513e-10,2.66847908746308e-8,4719.783317788069,10358.125176201705,0.046,32607.70331782355,4.2014844468329795e-11,0.0018128345108542347,0.0011667110785504881
2016-07-14T01:00:00.0,5532.823317750681,27074.88,18076.0461,28.864611,301.70562400769586,19861.481298767474,4.2099799317516466e-11,7.156965883977799e-11,3.5784829419888996e-11,64.9033177861739,0.8020985484160904,48.90844807415185,5467.919999964435,11999.999999921949,0.05,32607.703317750682,4.2099799317516466e-11,0.0018128345108543908,0.0011667110785500926
2016-07-14T02:00:00.0,4131.153745308907,25790.9,16545.0831,30.284417,273.6449243888755,13834.34481347465,4.2014280120370354e-11,7.14242762046296e-11,3.57121381023148e-11,3.5177437499759353e-8,4.34735426754492e-10,2.6508257728932435e-8,4131.1537452736575,9066.30765323631,0.053,29922.053745308913,4.2014280120370354e-11,0.0018128345108546222,0.001166711078549926
2016-07-14T03:00:00.0,5467.919999996151,25480.51,13855.5717,31.091167,243.36232022270505,6355.570533448547,4.20562182715181e-11,7.149557106158077e-11,3.574778553079039e-11,6.938733673429015e-8,8.575136675815463e-10,5.228741875497233e-8,5467.919999926692,11999.999999839118,0.046,30948.42999999615,4.20562182715181e-11,0.0018128345108545066,0.0011667110785449936
2016-07-14T04:00:00.0,5619.665176719588,25019.91,11094.8587,28.401306,212.2729660564993,4500.000000051031,4.2143988672153845e-11,7.164478074266154e-11,3.582239037133077e-11,859.2041864636249,10.618354411803455,647.4606348660643,4760.460990255891,10447.397160724864,0.038,30639.575176719587,4.2143988672153845e-11,0.0018128345108530716,0.000948069332711236
2016-07-14T05:00:00.0,8768.973317789521,23838.73,10111.037,35.903333,194.49182730229893,4500.000043711354,4.2144620890594444e-11,7.164585551401055e-11,3.5822927757005274e-11,3303.6790053033083,40.8280535567781,2489.5154607791524,5465.294312486141,11994.237616833036,0.033,32607.70331778952,4.2144620890594444e-11,0.0018128345108532069,0.000947809893560931
2016-07-14T06:00:00.0,9732.233317807662,22875.47,9119.34717,34.442278,199.4183606921176,8872.71706913348,4.214442566945595e-11,7.164552363807512e-11,3.582276181903756e-11,4494.84469597627,55.54890765178037,3387.1285153524614,5237.388621831322,11494.071504699385,0.031,32607.703317807667,4.214442566945595e-11,0.0018128345108519757,0.0009478098935503143
2016-07-14T07:00:00.0,10424.621197816494,22183.08212,8249.617982,32.23261112,220.52680317819724,14634.570866995226,4.214441772029856e-11,7.164551012450755e-11,3.5822755062253774e-11,5390.3077708341825,66.61536244951564,4061.9123444826605,5034.313426982239,11048.398865343104,0.027999999999999997,32607.703317816493,4.214441772029856e-11,0.0018128345108507748,0.000947809893543044
2016-07-14T08:00:00.0,10923.617707819889,21684.08561,7745.63423,31.07527771,254.91136734158397,21495.265042630912,4.214438154405978e-11,7.164544862490162e-11,3.582272431245081e-11,6028.8086342346805,74.50618580284905,4543.060109929819,4894.8090735851365,10742.23998943321,0.027000000000000003,32607.703317819887,4.214438154405978e-11,0.0018128345108500117,0.0009478098935394866
2016-07-14T09:00:00.0,11582.163317821505,21025.54,7371.652690000001,36.375055,298.3440882690821,29034.93185980376,4.214445702615682e-11,7.164557694446659e-11,3.5822788472233294e-11,6586.817381976432,81.40225863600836,4963.552355854167,4995.345935845001,10962.880076910418,0.026,32607.70331782151,4.214445702615682e-11,0.0018128345108507989,0.0009478098935372368
2016-07-14T10:00:00.0,11665.023317821651,20942.68,6043.59249,38.095,343.37310473879535,37589.71255037832,4.2144423525667285e-11,7.164551999363438e-11,3.582275999681719e-11,6696.717197428262,82.76044008885061,5046.368298100647,4968.306120393318,10903.537989714521,0.026,32607.70331782165,4.2144423525667285e-11,0.0018128345108512631,0.0009478098935317682
2016-07-14T11:00:00.0,11492.333317821074,21115.37,6015.02077,40.563833,388.04035766176867,47496.02729600356,4.214443963212626e-11,7.164554737461464e-11,3.582277368730732e-11,6518.562609628042,80.55874160651719,4912.118390641292,4973.770708192961,10915.530676804989,0.026,32607.703317821077,4.214443963212626e-11,0.0018128345108522226,0.0009478098935327291
2016-07-14T12:00:00.0,10917.423317819534,21690.28,5590.03468,46.43369439999999,428.03707910168265,57308.656541259734,4.2144460741826584e-11,7.164558326110519e-11,3.5822791630552596e-11,5979.044188450733,73.89117888043653,4505.5596878314955,4938.379129368729,10837.859652742678,0.027000000000000003,32607.70331781953,4.2144460741826584e-11,0.0018128345108540285,0.0009478098935318353
2016-07-14T13:00:00.0,9728.863317821859,22878.84,5238.78006,51.8552501,455.4963764170809,67062.04214964366,4.214443001614142e-11,7.164553102744042e-11,3.582276551372021e-11,4972.434059384846,61.45112880465013,3747.0200490640323,4756.4292584369405,10438.549046299742,0.027999999999999997,32607.70331782186,4.214443001614142e-11,0.0018128345108560989,0.0009478098935314454
2016-07-14T14:00:00.0,8227.183317826552,24380.52,6408.37494,51.005361,465.09406795614706,76008.83213281754,4.214442289504523e-11,7.164551892157688e-11,3.582275946078844e-11,3648.9973958646456,45.09562244629384,2749.7330759935267,4578.185921961834,10047.372870038698,0.029,32607.703317826552,4.214442289504523e-11,0.0018128345108577592,0.0009478098935374453
2016-07-14T15:00:00.0,6481.96331782695,26125.74,8178.162009999999,39.2170557,459.1861422372606,82397.56408665971,4.2144347480586014e-11,7.164539071699622e-11,3.582269535849811e-11,2043.5242094492428,25.254607282981596,1539.9150782305849,4438.439108377635,9740.681886445234,0.027000000000000003,32607.703317826952,4.2144347480586014e-11,0.0018128345108581149,0.0009478098935512948
2016-07-14T16:00:00.0,5229.0633178261705,27378.64,10720.7661,37.5085,445.22550665388036,85499.99998914542,4.2143951134811876e-11,7.164471692918018e-11,3.582235846459009e-11,523.9444090217883,6.475093481532741,394.8227732641915,4705.118908804311,10325.942388632557,0.027999999999999997,32607.70331782617,4.2143951134811876e-11,0.001812834510859414,0.0009488367142402982
2016-07-14T17:00:00.0,4334.723317828122,28272.98,13579.2753,34.323083000000004,414.19391297034343,85499.99999987906,4.208912495609538e-11,7.155151242536214e-11,3.577575621268107e-11,8.345423249922543e-8,1.0313574256302083e-9,6.288764790428098e-8,4334.723317744596,9513.065263013203,0.029,32607.703317828124,4.208912495609538e-11,0.0018128345108597641,0.0010411016088641158
2016-07-14T18:00:00.0,3833.8033178267942,28773.9,15594.7753,32.087195,379.8726428062807,81433.79100405677,4.208902417125709e-11,7.155134109113705e-11,3.5775670545568524e-11,8.297615456789522e-8,1.0254491665792138e-9,6.252738820604962e-8,3833.8033177437464,8413.736816362521,0.032,32607.703317826796,4.208902417125709e-11,0.0018128345108597602,0.001041101608870968
