Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-07-14T19:00:00.0,3695.233317825789,28912.47,15050.3865,32.014778,347.7872606413282,74252.75356158343,4.2089084868725754e-11,7.155144427683378e-11,3.577572213841689e-11,8.311515165746053e-8,1.0271669426125086e-9,6.263213064710418e-8,3695.2333177426026,8109.628489976303,0.034,32607.70331782579,4.2089084868725754e-11,0.0018128345108599931,0.001041101608871102
2016-07-14T20:00:00.0,3622.273317824644,28985.43,15989.8795,31.38925,315.7742954768691,67311.99659272397,4.208905304652645e-11,7.155139017909496e-11,3.577569508954748e-11,8.304221826818522e-8,1.0262656055520285e-9,6.257717107024564e-8,3622.2733177415303,7949.509102711518,0.036000000000000004,32607.703317824642,4.208905304652645e-11,0.0018128345108599387,0.0010411016088728612
2016-07-14T21:00:00.0,3770.493317822364,28837.21,16836.736,30.542778,284.3868583130277,59271.62723659967,4.208909378581816e-11,7.155145943589086e-11,3.577572971794543e-11,8.313561254969916e-8,1.0274198056790466e-9,6.264754912677113e-8,3770.493317739157,8274.79550045902,0.039,32607.703317822365,4.208909378581816e-11,0.0018128345108596722,0.001041101608874271
2016-07-14T22:00:00.0,3940.633317819389,28667.07,16628.7175,29.843555,253.84589314899924,50709.68777822295,4.2089055543796636e-11,7.155139442445428e-11,3.577569721222714e-11,8.304794305921329e-8,1.0263363545788923e-9,6.258148503529831e-8,3940.6333177362694,8648.187942185554,0.042,32607.70331781939,4.2089055543796636e-11,0.0018128345108592715,0.0010411016088739948
2016-07-14T23:00:00.0,4319.69331781063,28288.01,15362.6943,30.1545,224.0041509851285,42729.1592615727,4.2089023491256477e-11,7.155133993513601e-11,3.5775669967568006e-11,8.297460797080845e-8,1.025430053176069e-9,6.252622275463835e-8,4319.693317727584,9480.080142491297,0.047,32607.70331781063,4.2089023491256477e-11,0.0018128345108589295,0.0010411016088720962
2016-07-15T00:00:00.0,5064.423317808979,27543.28,15117.5856,30.561028000000004,193.8514638189406,36846.54614522814,4.20894924683448e-11,7.155213719618616e-11,3.577606859809308e-11,8.406079048268561e-8,1.0388534873826515e-9,6.334472484040557e-8,5064.423317724847,11114.478597473657,0.048,32607.703317808977,4.20894924683448e-11,0.0018128345108583924,0.0010411016088715094
2016-07-15T01:00:00.0,3881.2615263220537,26616.95,14100.847,32.2245,163.29224865513382,32843.44018386675,4.208964995645119e-11,7.155240492596701e-11,3.5776202462983506e-11,8.443195540503539e-8,1.0434404770096002e-9,6.362441932985366e-8,3881.2615262375502,8517.889492686543,0.054000000000000006,30498.211526322055,4.208964995645119e-11,0.0018128345108578312,0.0010411016088697034
2016-07-15T02:00:00.0,5.281621009316844e-8,25725.83,12594.7568,32.950111,131.06956149117104,27260.48371771852,4.198992848836354e-11,7.138287843021802e-11,3.569143921510901e-11,2.2205063165866597e-8,2.744181582751587e-10,1.673281452897309e-8,3.053976404887162e-8,6.702314016782606e-8,0.055,25725.83000005282,4.198992848836354e-11,0.0018128345108565857,0.001041101608866317
2016-07-15T03:00:00.0,8.990503884846762e-8,25605.34,10165.729,31.824361,98.12126332625262,14665.727958903888,4.203507880883921e-11,7.145963397502665e-11,3.572981698751333e-11,3.334712174316038e-8,4.1211572622781293e-10,2.512900769681786e-8,5.6486457471332215e-8,1.2396624121347542e-7,0.048,25605.340000089906,4.203507880883921e-11,0.001812834510854055,0.0010411016088584146
2016-07-15T04:00:00.0,3787.8662944441335,24997.3,8312.92353,36.300528,66.29871516136232,4500.000000154591,4.213232601266546e-11,7.162495422153128e-11,3.581247711076564e-11,4.3227010626802707e-7,5.342149470748855e-9,3.2574082138712526e-7,3787.8662940117915,8312.922560707088,0.039,28785.166294444134,4.213232601266546e-11,0.001812834510850232,0.00096892733469876
2016-07-15T05:00:00.0,9132.913317524357,23474.79,7467.44205,42.824083,30.00000000125689,4500.000000114755,4.101976536127643e-11,6.973360111416993e-11,3.4866800557084965e-11,3664.9934428504203,45.29330734908965,2761.787033481076,5467.919874673867,11999.999724956911,0.034,32607.703317524356,4.101976536127643e-11,0.001667253565950903,0.0008716977183777783
2016-07-15T06:00:00.0,9847.253317788265,22760.45,6698.5416,39.025110999999995,32.47089160394736,11794.345580250461,4.101930687089099e-11,6.973282168051469e-11,3.486641084025734e-11,4808.768758587997,59.42849414323379,3623.6886672703527,5038.4845592001975,11057.552910503879,0.031,32607.703317788266,4.101930687089099e-11,0.0016672535658763129,0.000871697718367966
2016-07-15T07:00:00.0,10530.619987812515,22077.08333,6186.1364969999995,40.94352785,52.87594200078192,19777.046429722413,4.1019321728113346e-11,6.973284693779268e-11,3.486642346889634e-11,5789.944652882579,71.55421879643781,4363.062121734012,4740.675334929865,10403.975189680606,0.027000000000000003,32607.703317812517,4.1019321728113346e-11,0.0016672535658685899,0.0008716977183628241
2016-07-15T08:00:00.0,11029.488597817508,21578.21472,5874.613328,39.35691657,83.48830020082033,28357.94811583475,4.101930263193534e-11,6.973281447429007e-11,3.4866407237145035e-11,6531.758771259837,80.72182451892542,4922.062470666184,4497.7298265576,9870.802410915156,0.026,32607.703317817504,4.101930263193534e-11,0.0016672535658650038,0.0008716977183599061
2016-07-15T09:00:00.0,11540.31331781819,21067.39,5629.7823,42.910695,124.85487540334573,37276.20054111381,4.101933267951511e-11,6.973286555517568e-11,3.486643277758784e-11,7132.4382492078485,88.1452375856157,5374.709608879006,4407.875068610272,9673.60547032935,0.026,32607.70331781819,4.101933267951511e-11,0.0016672535658637242,0.0008716977183577479
2016-07-15T10:00:00.0,11753.53331781967,20854.17,5528.42126,42.658556,170.09108524255967,46694.734192019874,4.101934341309649e-11,6.973288380226404e-11,3.486644190113202e-11,7437.202630072426,91.91162543508987,5604.36740457865,4316.330687747175,9472.700451536617,0.025,32607.70331781967,4.101934341309649e-11,0.001667253565862685,0.0008716977183569573
2016-07-15T11:00:00.0,11558.763317819466,21048.94,5702.71525,42.532722,219.34582193125246,56243.38165983286,4.101935915679371e-11,6.97329105665493e-11,3.486645528327465e-11,7390.859048680341,91.33889478539552,5569.4448039875315,4167.904269139054,9146.961043626945,0.025,32607.70331781946,4.101935915679371e-11,0.0016672535658622467,0.0008716977183586084
2016-07-15T12:00:00.0,10793.303317816628,21814.4,5934.89807,49.747139,268.15366197025037,65257.07312914505,4.1019376763782524e-11,6.973294049843028e-11,3.486647024921514e-11,6912.057844421044,85.42169726736556,5208.640077278387,3881.2454733955133,8517.8542628177,0.026,32607.703317816628,4.1019376763782524e-11,0.0016672535658632,0.0008716977183610518
2016-07-15T13:00:00.0,9276.193317819048,23331.51,6274.12494,55.1100834,303.82988749121273,73048.67027093886,4.101925717973088e-11,6.973273720554249e-11,3.4866368602771245e-11,5910.318892954515,73.04184695662653,4453.771155891861,3365.8744248644625,7386.811273459295,0.027000000000000003,32607.703317819043,4.101925717973088e-11,0.0016672535658641056,0.0008716977183649068
2016-07-15T14:00:00.0,8238.89331782502,24368.81,6513.44901,54.088527600000006,321.76331830144005,78615.12863198773,4.101935080429441e-11,6.97328963673005e-11,3.486644818365025e-11,5001.37224124614,61.80875726582088,3768.8266625500532,3237.5210765788106,7105.124602946958,0.027000000000000003,32607.70331782502,4.101935080429441e-11,0.0016672535658644222,0.0008716977183686111
2016-07-15T15:00:00.0,6717.303317824154,25890.4,6881.064740000001,41.0579999,329.4852152208553,82975.63175918246,4.1019304072993445e-11,6.973281692408885e-11,3.4866408462044426e-11,3703.1678260808612,45.76508010925414,2790.553665198423,3014.135491743223,6614.878399998295,0.027000000000000003,32607.703317824155,4.1019304072993445e-11,0.0016672535658635754,0.0008716977183764712
2016-07-15T16:00:00.0,5192.723317823838,27414.98,8144.50457,40.879333,334.19396268371287,85499.9999560769,4.1019117721703296e-11,6.97325001268956e-11,3.48662500634478e-11,2256.355735584755,27.884855843353982,1700.296088009389,2936.3675822390132,6444.207484174633,0.027000000000000003,32607.703317823838,4.1019117721703296e-11,0.0016672535658641843,0.0008719515790844872
2016-07-15T17:00:00.0,4595.593317822805,28012.11,10342.4467,36.892139,321.20115278066726,85499.9998302125,4.101915035799187e-11,6.973255560858618e-11,3.486627780429309e-11,1367.606529517739,16.901373451269475,1030.5715519066753,3227.9867883049965,7084.2004747070105,0.027999999999999997,32607.703317822805,4.101915035799187e-11,0.0016672535658639961,0.0008720174497012714
2016-07-15T18:00:00.0,4334.093317820769,28273.61,12539.9281,35.690444,301.21205448553724,83272.32602884361,4.101916172706425e-11,6.973257493600923e-11,3.486628746800461e-11,803.6608237866244,9.931929555617426,605.6054607083796,3530.432494034075,7747.953504880996,0.03,32607.703317820768,4.101916172706425e-11,0.001667253565863999,0.0008720174497501841
2016-07-15T19:00:00.0,4291.133317818401,28316.57,13212.148,32.954139,275.45520729475516,79085.95776645042,4.101918589089093e-11,6.973261601451458e-11,3.486630800725729e-11,505.97360622586757,6.253003836070111,381.2807217115921,3785.1597115924637,8306.982644060185,0.032,32607.7033178184,4.101918589089093e-11,0.0016672535658634761,0.0008720174497664561
2016-07-15T20:00:00.0,4217.803317815455,28389.9,13733.3957,33.23825,248.75573938442972,74562.07400423962,4.1019169317886636e-11,6.973258784040728e-11,3.486629392020364e-11,350.08980535731945,4.32653574995201,263.8131554848786,3867.7135124580655,8488.156767015023,0.034,32607.703317815456,4.1019169317886636e-11,0.001667253565863323,0.0008720174497790751
2016-07-15T21:00:00.0,4288.693317808686,28319.01,14278.442,32.36125,219.84569238798315,69580.64909875696,4.101917306406879e-11,6.973259420891694e-11,3.486629710445847e-11,423.3818699844993,5.232305449454221,319.0430152106232,3865.311447824117,8482.885150823238,0.037000000000000005,32607.703317808682,4.101917306406879e-11,0.0016672535658626801,0.0008720174497920231
2016-07-15T22:00:00.0,4457.473317806386,28150.23,15131.53,30.883611,192.71841509103723,64104.1361368083,4.1019147242531413e-11,6.97325503123034e-11,3.48662751561517e-11,702.5302905476486,8.682122046873896,529.3976857849937,3754.943027258668,8240.668540707255,0.038,32607.703317806387,4.1019147242531413e-11,0.001667253565861628,0.0008720174498017216
2016-07-15T23:00:00.0,4993.8633177722195,27613.84,15476.2151,28.445278,170.5185933915114,57742.67323531799,4.101914283648661e-11,6.973254282202723e-11,3.486627141101362e-11,1322.4722235864094,16.343587462723306,996.5602111416649,3671.3910941857403,8057.303898050608,0.043,32607.70331777222,4.101914283648661e-11,0.0016672535658600024,0.0008720174498051425
2016-07-16T00:00:00.0,5943.863317795991,26663.84,14820.8934,28.984306,158.41857010783727,51320.32311652773,4.101985229601433e-11,6.973374890322435e-11,3.486687445161218e-11,2306.2078001809236,28.500945590566413,1737.862536010147,3637.6555176149977,7983.2671676578975,0.040999999999999995,32607.703317795993,4.101985229601433e-11,0.0016672535658588433,0.0008720174497989597
2016-07-16T01:00:00.0,2.759577314020232e-7,25516.83,13287.5693,30.235417,157.9368769520051,46220.56029221322,4.099787981057357e-11,6.969639567797506e-11,3.484819783898753e-11,1.3688065152669808e-7,1.6916203306821047e-9,1.0314758113915272e-7,1.3900738347964716e-7,3.050682163886388e-7,0.047,25516.830000275957,4.099787981057357e-11,0.0016672535658589266,0.0008720174497713189
2016-07-16T02:00:00.0,3.5624211267647886e-8,24924.35,11373.4513,32.885139,127.7031272072981,32932.99186463888,4.085891185910832e-11,6.946015016048414e-11,3.473007508024207e-11,1.777400617877463e-8,2.1965756207567498e-10,1.3393753785102131e-8,1.778074493871277e-8,3.902195702653902e-8,0.053,24924.350000035625,4.085891185910832e-11,0.0016672535658580384,0.0008720174497301287
2016-07-16T03:00:00.0,5.8974959405478054e-8,25026.09,9612.17355,33.095278,94.81965546111769,21559.54143670875,4.092224674755535e-11,6.956781947084409e-11,3.4783909735422045e-11,2.9439911635398e-8,3.63829018202842e-10,2.218469623188061e-8,2.9465479950609208e-8,6.466549609491552e-8,0.044,25026.09000005897,4.092224674755535e-11,0.0016672535658556426,0.0008720174496954534
2016-07-16T04:00:00.0,496.09056057461396,24692.09,8265.141090000001,34.051417,61.726044715081976,11947.368758813052,4.101880342864489e-11,6.973196582869631e-11,3.4865982914348155e-11,188.02697809332412,2.323705032901216,141.68933127446437,308.0635824812201,676.0821280806306,0.035,25188.180560574612,4.101880342864489e-11,0.001667253565850347,0.000872017449670425
2016-07-16T05:00:00.0,4899.442037143373,23494.12,7168.96285,30.73275,30.00000000158393,4500.000000185594,4.016849954317642e-11,6.828644922339991e-11,3.414322461169996e-11,2486.6729049307714,30.731198272509378,1873.853553201791,2412.769132212534,5295.108484862691,0.033,28393.562037143372,4.016849954317642e-11,0.001551727178755484,0.0008118999482072889
2016-07-16T06:00:00.0,5615.125252334945,22622.03,7457.14805,41.730889000000005,30.000000001306205,4500.000000150023,3.918300102224524e-11,6.66111017378169e-11,3.330555086890845e-11,3376.6194137149614,41.72947736227002,2544.4803269676836,2238.505838619917,4912.666985515334,0.03,28237.155252334942,3.918300102224524e-11,0.0014116377616806266,0.0007375285666424538
2016-07-16T07:00:00.0,5209.23731579396,22071.77083,6996.620275,38.0410554,30.000000001371205,4500.000000161608,3.828714022654691e-11,6.508813838512974e-11,3.254406919256487e-11,3078.0603627220403,38.0397772115495,2319.498610460335,2131.1769530718543,4677.120996075701,0.027000000000000003,27281.008145793963,3.828714022654691e-11,0.0012781886487863835,0.0006684889229539672
2016-07-16T08:00:00.0,11195.189706495235,21412.51361,6620.678221,34.74038881,30.000000001602004,4500.00000018657,3.755397379229556e-11,6.384175544690244e-11,3.192087772345122e-11,6052.997152575463,74.8051162136702,4561.28757400428,5142.192553919709,11285.15242487756,0.025,32607.703316495237,3.755397379229556e-11,0.001163965823799348,0.0006086868979716562
2016-07-16T09:00:00.0,11685.553317550799,20922.15,6672.47211,32.723444,70.06589137112795,13725.762386755308,3.755355790903769e-11,6.384104844536407e-11,3.192052422268203e-11,6286.456984975095,77.69029680333028,4737.2132197152605,5399.096332575639,11848.958285949258,0.025,32607.7033175508,3.755355790903769e-11,0.0011639658237946394,0.0006086868979763886
2016-07-16T10:00:00.0,11789.163317524866,20818.54,6680.53005,39.097916999999995,115.03390814031383,23639.46239110672,3.755353218755231e-11,6.384100471883892e-11,3.192050235941946e-11,6332.8573887118755,78.26372968400068,4772.178639268333,5456.305928812927,11974.511541089687,0.025,32607.70331752487,3.755353218755231e-11,0.0011639658237940166,0.0006086868979768844
2016-07-16T11:00:00.0,11814.213316945985,20793.49,6525.69671,38.543139,154.2008847901703,33705.62313015164,3.755456338233842e-11,6.384275774997531e-11,3.192137887498766e-11,6346.293333425147,78.42977592198528,4782.303409877151,5467.919983520775,11999.999963834382,0.025,32607.70331694599,3.755456338233842e-11,0.0011639658237928901,0.0006086868979588749
2016-07-16T12:00:00.0,6.368481544523787e-6,21201.8,6408.59715,41.5198611,194.08868567801142,43962.23040255008,3.755085845799198e-11,6.383645937858636e-11,3.191822968929318e-11,3.665655590971575e-6,4.530149041376078e-8,2.7622860008390715e-6,2.7027621170928326e-6,5.931532539816601e-6,0.025,21201.800006368485,3.755085845799198e-11,0.0011639658237949401,0.00060868689794737
2016-07-16T13:00:00.0,11501.333317736891,21106.37,6512.36104,41.3904445,152.56998858916862,37553.633869930796,3.7554531831943487e-11,6.384270411430392e-11,3.192135205715196e-11,6033.413338348628,74.56309239270706,4546.530023945552,5467.919979388201,11999.999954764957,0.025,32607.703317736894,3.7554531831943487e-11,0.0011639658237917604,0.0006086868979573659
2016-07-16T14:00:00.0,11364.833317805871,21242.87,6622.4166,43.5055833,185.7438004477313,47587.8034173282,3.755357606450849e-11,6.384107930966444e-11,3.192053965483222e-11,5896.913478275476,72.87617801978732,4443.669391450446,5467.919839530332,11999.999647830251,0.024,32607.703317805874,3.755357606450849e-11,0.0011639658237913954,0.0006086868979701198
2016-07-16T15:00:00.0,10710.923317803486,21896.78,6851.01615,45.798277899999995,215.1155591333743,57409.05646529579,3.755353245084505e-11,6.384100516643659e-11,3.192050258321829e-11,5461.309306015173,67.49282496216578,4115.41615622962,5249.61401178825,11520.901575271582,0.023,32607.703317803487,3.755353245084505e-11,0.0011639658237913568,0.0006086868979973611
2016-07-16T16:00:00.0,9983.223317801449,22624.48,8307.18745,40.691,236.8112701613957,66194.3586554839,3.755351500188575e-11,6.384097550320577e-11,3.1920487751602886e-11,4995.127551034432,61.73158313782605,3764.1209230381733,4988.095766766953,10946.968719586868,0.023,32607.70331780145,3.755351500188575e-11,0.0011639658237905378,0.0006086868982595365
2016-07-16T17:00:00.0,9396.053317786123,23211.65,9513.19669,33.591306,257.8530172650775,72598.26145679584,3.755349548564864e-11,6.384094232560269e-11,3.1920471162801344e-11,4605.528242800648,56.916774738850776,3470.5350450518763,4790.525074985412,10513.376366118186,0.025,32607.703317786127,3.755349548564864e-11,0.0011639658237893062,0.0006086868985355466
2016-07-16T18:00:00.0,9193.393317773915,23414.31,10429.0162,28.837445,281.17964996978407,77068.97678665278,3.75535298990226e-11,6.384100082833842e-11,3.192050041416921e-11,4414.502979994952,54.55601582492217,3326.5863307879367,4778.890337778899,10487.842553173197,0.026,32607.703317773918,3.75535298990226e-11,0.001163965823788245,0.0006086868987683135
2016-07-16T19:00:00.0,8944.453317774933,23663.25,10966.0207,30.11,306.89938476056176,80454.39007930082,3.755351126610193e-11,6.384096915237328e-11,3.192048457618664e-11,4206.653693026974,51.98733956840807,3169.9597297809796,4737.799624747896,10397.664102067103,0.026,32607.703317774933,3.755351126610193e-11,0.0011639658237886576,0.0006086868989054121
2016-07-16T20:00:00.0,8881.173317758765,23726.53,12505.0786,30.253221999999997,328.77788829482563,83055.9938198358,3.7553520868419494e-11,6.384098547631314e-11,3.192049273815657e-11,4097.951476142501,50.64395846946491,3088.046248138104,4783.2218416162,10497.34855290392,0.027000000000000003,32607.703317758765,3.7553520868419494e-11,0.0011639658237888742,0.0006086868993210994
2016-07-16T21:00:00.0,8886.693317689376,23721.01,12972.9583,30.324667,349.1697887301462,84136.31062956472,3.7553526953611384e-11,6.384099582113935e-11,3.192049791056967e-11,4029.966736796623,49.80377860495587,3036.81576859487,4856.7265808926895,10658.663435220755,0.029,32607.703317689375,3.7553526953611384e-11,0.0011639658237891687,0.0006086868994638197
2016-07-16T22:00:00.0,8885.84331639018,23721.86,13145.9026,30.134,368.6500643009578,84858.83214206724,3.755416236220733e-11,6.384207601575246e-11,3.192103800787623e-11,3965.114436252179,49.00231054596515,2987.945764997875,4920.728880137936,10799.12408404937,0.031,32607.703316390183,3.755416236220733e-11,0.0011639658237895159,0.0006086868995338236
2016-07-16T23:00:00.0,1071.833637244356,23650.89,12891.2892,30.389083000000003,387.5195388127787,85499.99999980138,3.752660234942658e-11,6.379522399402518e-11,3.189761199701259e-11,1.3936179611791887e-7,1.7222832080651249e-9,1.0501726878445882e-7,1071.8336371049304,2352.266244798601,0.035,24722.723637244355,3.752660234942658e-11,0.0011639658237913744,0.0006648608540466242
2016-07-17T00:00:00.0,8.415427549560949e-7,23579.33,12243.1966,30.384083,357.1316197803567,74960.97770956585,3.7523584982518195e-11,6.379009447028093e-11,3.1895047235140466e-11,1.1487296823745575e-7,1.4196414639243452e-9,8.656350389782592e-8,7.266059966241688e-7,1.594623176544285e-6,0.036000000000000004,23579.330000841546,3.7523584982518195e-11,0.0011639658237916736,0.0006648608539448809
2016-07-17T01:00:00.0,7.27492977104136e-8,23008.14,11331.2291,31.165333,326.7487007476321,62717.7817761079,3.746882935080163e-11,6.369700989636276e-11,3.184850494818138e-11,3.163132428645974e-8,3.9091128404614095e-10,2.3836053905252496e-8,4.1054276414057505e-8,9.009848662173002e-8,0.042,23008.14000007275,3.746882935080163e-11,0.0011639658237919844,0.0006648608538072479
2016-07-17T02:00:00.0,2.5860593240677115e-8,22636.14,10163.8332,29.319694,295.5845317138787,51386.55334108268,3.7350560005391743e-11,6.349595200916597e-11,3.174797600458298e-11,1.2296245811047108e-8,1.519614289750431e-10,9.265940791161164e-9,1.3500851477620839e-8,2.9629222397447306e-8,0.048,22636.140000025858,3.7350560005391743e-11,0.001163965823791536,0.0006648608536394625
2016-07-17T03:00:00.0,2.9534752080044587e-8,23013.84,8827.067009999999,31.785721999999996,266.2660016798862,41222.72080598243,3.7373439358262816e-11,6.353484690904679e-11,3.176742345452339e-11,1.395004504613369e-8,1.7239967483182376e-10,1.0512175294623399e-8,1.5521172187001852e-8,3.406305619760754e-8,0.042,23013.840000029533,3.7373439358262816e-11,0.0011639658237919243,0.0006648608534569052
2016-07-17T04:00:00.0,4.6318838079338956e-8,23045.99,7788.55784,32.78125,234.4814436459142,32395.65446088786,3.7431742709590844e-11,6.363396260630443e-11,3.1816981303152216e-11,2.1200448036938808e-8,2.620027631287263e-10,1.597577823955648e-8,2.5054756079793845e-8,5.498563858972445e-8,0.035,23045.99000004632,3.7431742709590844e-11,0.0011639658237917812,0.000664860853331458
2016-07-17T05:00:00.0,7.652500366298435e-8,22239.9,7122.73373,34.984139,201.70135761203173,24607.097285819673,3.747201622620543e-11,6.370242758454924e-11,3.185121379227462e-11,3.302613349887815e-8,4.08148838038127e-10,2.48871242706175e-8,4.3435167736521646e-8,9.532363546618453e-8,0.031,22239.900000076526,3.747201622620543e-11,0.0011639658237916353,0.0006648608532628064
2016-07-17T06:00:00.0,1.792404715149247e-7,21664.69,6742.13652,37.451833,166.7183825782955,17484.36422080074,3.750645286750532e-11,6.376096987475904e-11,3.188048493737952e-11,6.302824388495127e-8,7.789257106376192e-10,4.7495470160830434e-8,1.1614846666009865e-7,2.5490160790962264e-7,0.027999999999999997,21664.690000179242,3.750645286750532e-11,0.0011639658237911782,0.0006648608532362475
2016-07-17T07:00:00.0,2.935466453622521e-7,21217.557780000003,6242.229031,33.77655545,129.26771354493013,10742.22836596399,3.75152762954134e-11,6.377596970220278e-11,3.188798485110139e-11,8.212074237144955e-8,1.0148776749441184e-9,6.188278505756818e-8,2.1136212702110033e-7,4.6385929645152157e-7,0.027999999999999997,21217.55778029355,3.75152762954134e-11,0.0011639658237890963,0.0006648608532022869
2016-07-17T08:00:00.0,2794.5529607915864,20951.84639,6132.979083,31.79694442,95.49232206180068,4500.000000350586,3.754252847545458e-11,6.382229840827279e-11,3.1911149204136395e-11,3.548131565922335e-7,4.384908623611036e-9,2.6737247704945336e-7,2794.5529604367093,6132.978449801846,0.026,23746.399350791587,3.754252847545458e-11,0.0011639658237862878,0.000633036206098595
2016-07-17T09:00:00.0,4483.431677015464,20759.27,5972.8796,42.243361,63.696541612041315,4500.000000456011,3.7553090554305874e-11,6.384025394231999e-11,3.192012697115999e-11,1858.2599444601608,22.96504485243398,1400.3076129532913,2625.1717325552395,5761.251223621208,0.026,25242.701677015466,3.7553090554305874e-11,0.001163965823782276,0.0006085691809667511
2016-07-17T10:00:00.0,11985.273317533585,20622.43,5752.01147,38.784333,44.419389430331016,5688.67984559969,3.7554221630629525e-11,6.38421767720702e-11,3.19210883860351e-11,6517.353340632717,80.54379702527112,4911.207135687263,5467.9199769008055,11999.999949306073,0.025,32607.70331753359,3.7554221630629525e-11,0.0011639658237678388,0.0006085691809318755
2016-07-17T11:00:00.0,12039.883317484873,20567.82,5402.5809899999995,42.785778,86.18001742145785,16847.87606916221,3.755359560861095e-11,6.38411125346386e-11,3.19205562673193e-11,7028.118092949333,86.85601156821602,5296.098266354635,5011.7652245354775,10998.914156466395,0.025,32607.703317484877,3.755359560861095e-11,0.001163965823765314,0.0006085691808960794
2016-07-17T12:00:00.0,11700.953316897409,20906.75,5116.837939999999,45.4204722,130.25141495552964,27740.308110552418,3.755350491871672e-11,6.384095836181842e-11,3.192047918090921e-11,7236.464889108512,89.43083622228048,5453.099769651248,4464.488427788833,9797.850212414593,0.025,32607.703316897412,3.755350491871672e-11,0.0011639658237641555,0.0006085691808686643
2016-07-17T13:00:00.0,12082.61331777613,20525.09,5118.14347,62.927443999999994,174.262942943665,37874.420761187444,3.7553618654810296e-11,6.38411517131775e-11,3.192057585658875e-11,7699.458779201721,95.15268126559184,5801.992760097063,4383.154538574345,9619.353330497179,0.024,32607.703317776133,3.7553618654810296e-11,0.0011639658237648798,0.0006085691808686065
2016-07-17T14:00:00.0,11784.753317807465,20822.95,5264.48605,56.8320554,206.48934417511262,48177.62399035086,3.755359090890936e-11,6.384110454514591e-11,3.1920552272572956e-11,7717.045240076245,95.37002107533324,5815.245187520319,4067.708077731156,8927.068598804275,0.023,32607.703317807467,3.755359090890936e-11,0.001163965823763826,0.0006085691808825569
2016-07-17T15:00:00.0,11153.44331780959,21454.26,5908.6388,42.7629723,245.02847381630068,57655.452335244634,3.755354857903637e-11,6.384103258436183e-11,3.1920516292180916e-11,7462.25809022641,92.22126982469747,5623.248160042528,3691.185227583116,8100.744475229592,0.021,32607.703317809588,3.755354857903637e-11,0.0011639658237620567,0.0006085691809476435
2016-07-17T16:00:00.0,10706.133317804655,21901.57,6779.33787,37.439278,294.4879353068542,65470.80677908594,3.755355832391517e-11,6.384104915065579e-11,3.1920524575327894e-11,7193.823004223069,88.90385246960048,5420.966614000029,3512.310313581523,7708.1822270586035,0.022,32607.703317804655,3.755355832391517e-11,0.001163965823761332,0.0006085691810454737
2016-07-17T17:00:00.0,10323.593317792409,22284.11,7995.27782,33.466389,345.95367374230796,71820.61835871375,3.755355556846251e-11,6.384104446638626e-11,3.192052223319313e-11,6852.1251078113,84.68102694916003,5163.477252997563,3471.4682099810443,7618.54937888128,0.024,32607.70331779241,3.755355556846251e-11,0.001163965823761001,0.0006085691812509151
2016-07-17T18:00:00.0,10038.793317783056,22568.91,9488.80542,32.292221999999995,397.1694756573239,76607.36777916178,3.755358137171226e-11,6.384108833191084e-11,3.192054416595542e-11,6453.649008306743,79.75651597047478,4863.202193321633,3585.144309476251,7868.025083343394,0.025,32607.70331778306,3.755358137171226e-11,0.0011639658237615237,0.0006085691815872594
2016-07-17T19:00:00.0,9535.163317784165,23072.54,10770.0624,31.902916,444.6349335936545,79849.79024439598,3.755353094641451e-11,6.384100260890466e-11,3.192050130445233e-11,5840.109955191821,72.1741796479872,4400.864612682146,3695.053362592279,8109.233557021198,0.025,32607.70331778417,3.755353094641451e-11,0.0011639658237627495,0.0006085691819131651
2016-07-17T20:00:00.0,9432.323317773193,23175.38,11877.1133,30.300222,484.9073612074978,81589.82662266851,3.755356274337009e-11,6.384105666372915e-11,3.1920528331864577e-11,5321.317991770337,65.76276194263609,4009.924508697322,4111.005326002792,9022.089553620664,0.026,32607.703317773197,3.755356274337009e-11,0.00116396582376436,0.000608569182203038
2016-07-17T21:00:00.0,9339.73331776245,23267.97,12600.0786,29.770944,520.3710651159898,82744.72799355567,3.75535649850478e-11,6.384106047458125e-11,3.192053023729063e-11,4702.003076835269,58.109045442064925,3543.23447817469,4637.730240927118,10178.049951558438,0.027000000000000003,32607.703317762454,3.75535649850478e-11,0.001163965823767791,0.0006085691824074152
2016-07-17T22:00:00.0,9230.093317746061,23377.61,12903.6017,27.755833000000003,548.7103305239104,83865.93443185798,3.7553706906056926e-11,6.384130174029677e-11,3.1920650870148385e-11,3968.5152063280752,49.04433848589821,2990.5084442620855,5261.578111417923,11547.15821318071,0.027999999999999997,32607.703317746065,3.7553706906056926e-11,0.0011639658237757905,0.0006085691825018646
2016-07-17T23:00:00.0,7360.272473182872,23609.37,12911.6319,27.798694,569.9999999756643,85499.99999786996,3.760048714420439e-11,6.392082814514746e-11,3.196041407257373e-11,2249.288995036664,27.79752252159174,1694.970885462911,5110.983478146144,11216.6604006192,0.032,30969.64247318287,3.760048714420439e-11,0.0011714850296486356,0.0006138072049662768
2016-07-18T00:00:00.0,7029.275386283169,23569.1,11915.7892,30.109306,569.9999999823176,85499.99999775928,3.766681684236481e-11,6.403358863202018e-11,3.201679431601009e-11,2436.2556888554527,30.108124180019633,1835.8612304890019,4593.019697427651,10079.92735247257,0.033,30598.37538628317,3.766681684236481e-11,0.0011818336306277455,0.0006187864938251589
2016-07-18T01:00:00.0,7.420955785347287e-8,23152.09,9409.70829,30.486666999999997,569.9999999959999,85499.99999950734,3.789252224226314e-11,6.441728781184733e-11,3.2208643905923667e-11,3.701720066429698e-8,4.5747188174692653e-10,2.7894626935788202e-8,3.712793990136404e-8,8.14816747165958e-8,0.040999999999999995,23152.09000007421,3.789252224226314e-11,0.0012275788739312752,0.0006414333574221545
2016-07-18T02:00:00.0,2.7955087182062267e-8,22792.42,8445.455979999999,30.921444,539.5145605753629,76090.29235105007,3.778422263479927e-11,6.423317847915875e-11,3.2116589239579374e-11,1.395183148917336e-8,1.7242175233753261e-10,1.051352148399589e-8,1.3939022514409748e-8,3.059084079008416e-8,0.046,22792.420000027956,3.778422263479927e-11,0.0012275788739370156,0.000641433357265931
2016-07-18T03:00:00.0,2.63767768201682e-8,23411.55,7373.56242,35.149417,508.59434415444247,67644.83701252454,3.7773786449434754e-11,6.421543696403908e-11,3.210771848201954e-11,1.3161980862043345e-8,1.626604941600426e-10,9.918322814636743e-9,1.3150580521160814e-8,2.8860511173157207e-8,0.044,23411.55000002638,3.7773786449434754e-11,0.0012275788739404604,0.0006414333571101569
2016-07-18T04:00:00.0,4.102114447822329e-8,23314.01,6392.74993,38.438417,473.4461547335101,60271.27523399668,3.783982483698671e-11,6.432770222287741e-11,3.2163851111438705e-11,2.0492219046324145e-8,2.532502144964709e-10,1.544208624978481e-8,2.0464597729676263e-8,4.491199080383677e-8,0.036000000000000004,23314.01000004102,3.783982483698671e-11,0.0012275788739424995,0.0006414333570206877
2016-07-18T05:00:00.0,6.231254756111e-8,22538.91,5810.43049,39.909194,435.00896531267955,53878.52594549039,3.788052479876938e-11,6.439689215790795e-11,3.219844607895397e-11,3.115597711748328e-8,3.850367727386322e-10,2.347785199625806e-8,3.109217355146881e-8,6.823546844460522e-8,0.032,22538.910000062315,3.788052479876938e-11,0.0012275788739436306,0.0006414333569758668
2016-07-18T06:00:00.0,1.1960333211672236e-7,21839.1,5639.28003,40.526111,395.10099889196977,48068.09609701547,3.7918124950660047e-11,6.446081241612208e-11,3.223040620806104e-11,5.988708223824091e-8,7.401061050595604e-10,4.5128421040217095e-8,5.965178906606533e-8,1.3091293742278306e-7,0.029,21839.100000119604,3.7918124950660047e-11,0.0012275788739442672,0.000641433356963416
2016-07-18T07:00:00.0,6.457002745230136e-7,21446.93722,5370.976798,35.17849996,354.5761154715816,42428.816708624865,3.795049316638083e-11,6.45158383828474e-11,3.22579191914237e-11,3.355730598724072e-7,4.1471325872425935e-9,2.5287393824649956e-7,3.1006269881222355e-7,6.804694263534731e-7,0.026,21446.9372206457,3.795049316638083e-11,0.0012275788739436822,0.0006414333569443767
2016-07-18T08:00:00.0,11696.08498757174,20911.61833,5244.064773,39.58208349,319.39884309469835,37057.84055299157,3.796000381521694e-11,6.45320064858688e-11,3.22660032429344e-11,7168.394800054576,88.589601575377,5401.804974108353,4527.690187517099,9936.553982173327,0.025,32607.70331757174,3.796000381521694e-11,0.0012275788739418859,0.0006414333569339879
2016-07-18T09:00:00.0,12086.203317691848,20521.5,4999.62032,52.575222,368.40758875898615,47152.13537770662,3.7959089851350877e-11,6.453045274729648e-11,3.226522637364824e-11,8198.653983942535,101.32191517776292,6178.16555961969,3887.549333749249,8531.68883322927,0.025,32607.70331769185,3.7959089851350877e-11,0.0012275788739434064,0.0006414333569178149
2016-07-18T10:00:00.0,12160.843317689398,20446.86,4790.48374,48.266222,417.155509515641,56862.37009198893,3.795909484933981e-11,6.453046124387767e-11,3.2265230621938835e-11,8586.021725003106,106.10914506686564,6470.069821150343,3574.821592686228,7845.370655063486,0.025,32607.7033176894,3.795909484933981e-11,0.0012275788739433886,0.0006414333569046218
2016-07-18T11:00:00.0,11863.503317642451,20744.2,4652.97217,58.15069499999999,474.99966016143634,66387.32746963612,3.795973406778046e-11,6.453154791522678e-11,3.226577395761339e-11,8302.248164308437,102.60216932393148,6256.2298368250895,3561.25515333395,7815.59749228361,0.025,32607.703317642452,3.795973406778046e-11,0.0012275788739461546,0.0006414333568964609
2016-07-18T12:00:00.0,3500.479216575907,21301.97,4615.1041399999995,66.02541679999999,519.4523620642751,75806.18327017818,3.795752413051368e-11,6.452779102187325e-11,3.2263895510936624e-11,3500.4792123770585,43.26018130935145,2637.8159334970396,4.1987838909920545e-6,9.214730042119242e-6,0.026,24802.44921657591,3.795752413051368e-11,0.0012275788739516853,0.0006414333568963717
2016-07-18T13:00:00.0,10143.863317515803,22463.84,4911.21756,73.7563056,496.68835415253665,73828.89571432331,3.7959731699908933e-11,6.453154388984518e-11,3.226577194492259e-11,7471.51879230597,92.33571691228398,5630.226640992925,2672.3445252097677,5864.777520980046,0.027000000000000003,32607.703317515803,3.7959731699908933e-11,0.001227578873952996,0.0006414333569150665
2016-07-18T14:00:00.0,8753.993317801083,23853.71,5329.83556,61.116028,515.2689930437301,80412.68295772964,3.795908302209421e-11,6.453044113756016e-11,3.226522056878008e-11,6940.779015721712,85.7766438339644,5230.283160607585,1813.2143020793062,3979.3141861899358,0.027000000000000003,32607.703317801082,3.795908302209421e-11,0.0012275788739552786,0.0006414333569454622
2016-07-18T15:00:00.0,7131.53331779962,25476.17,6072.91198,50.9819165,539.9308364566018,84292.44538596051,3.7959018196626195e-11,6.453033093426452e-11,3.226516546713226e-11,5808.591953120168,71.78466884063624,4377.113953697331,1322.9413646793876,2903.3519832317684,0.026,32607.70331779962,3.7959018196626195e-11,0.0012275788739605192,0.0006414333570099027
2016-07-18T16:00:00.0,6056.463317796739,26551.24,6857.3703,45.915471999999994,560.734816376144,85499.99998432297,3.7958805086991023e-11,6.452996864788473e-11,3.2264984323942367e-11,4464.947556218993,55.179428043971896,3364.5992709738957,1591.5157615776818,3492.770402444107,0.026,32607.703317796742,3.7958805086991023e-11,0.001227578873979835,0.0006421453589552075
2016-07-18T17:00:00.0,5323.113317813081,27284.59,7998.499959999999,43.060666,569.9999999990221,85499.99999988633,3.92034400863618e-11,6.664584814681505e-11,3.3322924073407525e-11,3484.220567330686,43.05925112526022,2625.5640930036716,1838.8927504823284,4035.6685916743368,0.027000000000000003,32607.70331781308,3.92034400863618e-11,0.0014146914740039854,0.0007403090179108967
2016-07-18T18:00:00.0,4868.893317810349,27738.81,9164.27769,39.962083,569.9999998157896,84162.73346487337,3.921044149093739e-11,6.665775053459356e-11,3.332887526729678e-11,3141.1301949611416,38.81921688602799,2367.025419879755,1727.7631228491402,3791.781422220823,0.027999999999999997,32607.70331781035,3.921044149093739e-11,0.0014156853835044223,0.0007403090179887847
2016-07-18T19:00:00.0,4745.713317813102,27861.99,10214.4744,37.369389,568.8585493872343,81157.26335728297,3.921047162612726e-11,6.665780176441634e-11,3.332890088220817e-11,2967.311564582171,36.67110372524986,2236.042910076211,1778.4017532308637,3902.9139121951976,0.027000000000000003,32607.703317813102,3.921047162612726e-11,0.0014156853836638714,0.0007403090180610162
2016-07-18T20:00:00.0,4622.333317811081,27985.37,11367.9814,36.574445,568.1616797979012,77081.74651986339,3.921047305864205e-11,6.665780419969149e-11,3.332890209984574e-11,2797.144819367351,34.5681218749973,2107.8123094510547,1825.1884984436629,4005.592982582765,0.027999999999999997,32607.703317811076,3.921047305864205e-11,0.0014156853837629369,0.0007403090181413689
2016-07-18T21:00:00.0,4486.983317808716,28120.72,12134.1712,31.956778000000003,566.1567723583156,71827.17115220623,3.921044194261389e-11,6.66577513024436e-11,3.33288756512218e-11,2624.7448796188637,32.4375414033663,1977.8988660589207,1862.2384381897848,4086.903476692676,0.029,32607.703317808715,3.921044194261389e-11,0.0014156853838094344,0.0007403090181971495
2016-07-18T22:00:00.0,4691.79331779741,27915.91,12534.2198,34.217222,566.638951447099,65757.80303526687,3.921045407069065e-11,6.665777192017411e-11,3.3328885960087055e-11,2626.3044882863596,32.456815608306286,1979.0741224577,2065.488829510984,4532.960605519431,0.032,32607.703317797408,3.921045407069065e-11,0.0014156853838641016,0.0007403090182273134
2016-07-18T23:00:00.0,5105.3633177853835,27502.34,12330.8194,32.411111,564.8799607408226,59735.61870355299,3.92104382900743e-11,6.665774509312631e-11,3.3328872546563155e-11,2735.8684643261295,33.81084663688516,2061.636990053973,2369.494853459187,5200.137939382845,0.034,32607.70331778538,3.92104382900743e-11,0.0014156853838991406,0.0007403090182120895
2016-07-19T00:00:00.0,5905.3933177651925,26702.31,11935.1316,33.881778000000004,566.281112063125,54666.57497329883,3.921106776121538e-11,6.665881519406614e-11,3.332940759703307e-11,3042.4141878573723,37.59924895982387,2292.637131696577,2862.9791299077538,6283.147807373379,0.036000000000000004,32607.703317765194,3.921106776121538e-11,0.001415685383948186,0.0007403090181828931
2016-07-19T01:00:00.0,1.2689173476792058e-7,25963.34,11086.9906,33.364111,569.9999987083662,51307.2290526778,3.916977451137381e-11,6.658861666933548e-11,3.329430833466774e-11,6.34552792119536e-8,7.842031668231321e-10,4.7817266269703174e-8,6.336986693929765e-8,1.39072701003594e-7,0.043,25963.34000012689,3.916977451137381e-11,0.0014158273409828862,0.0007403090181241786
2016-07-19T02:00:00.0,2.694223551836591e-8,25319.44,9421.3518,35.183944,536.6373035365245,40220.23919317371,3.9017923433294926e-11,6.633046983660137e-11,3.3165234918300685e-11,1.3438771774167486e-8,1.6608117582012305e-10,1.0126900964641649e-8,1.3437133274361824e-8,2.9489385231009576e-8,0.052000000000000005,25319.44000002694,3.9017923433294926e-11,0.0014158273409883518,0.0007403090180109306
2016-07-19T03:00:00.0,3.493959285375947e-8,25172.18,7649.97219,35.916083,501.454775364065,30798.888133522338,3.9062140192877296e-11,6.64056383278914e-11,3.32028191639457e-11,1.7437972981763462e-8,2.1550474294814964e-10,1.3140533106594489e-8,1.7435214233668113e-8,3.8263648847096764e-8,0.044,25172.18000003494,3.9062140192877296e-11,0.0014158273409907635,0.0007403090179059803
2016-07-19T04:00:00.0,7.725326210656194e-8,24864.91,6657.34488,40.651083,465.540108191654,23148.91668388276,3.914386308423658e-11,6.654456724320218e-11,3.327228362160109e-11,3.8600116341696974e-8,4.770341230993721e-10,2.9087446530449517e-8,3.858660119762176e-8,8.468288021248685e-8,0.035,24864.910000077252,3.914386308423658e-11,0.0014158273409928528,0.0007403090178652932
2016-07-19T05:00:00.0,1.3602136418238024e-7,23575.5,6365.37263,47.019139,424.89044101950594,16491.57254430555,3.9172764440680476e-11,6.65936995491568e-11,3.32968497745784e-11,6.813174080733447e-8,8.419965614495259e-10,5.134125374692231e-8,6.782302967549661e-8,1.4884569564038233e-7,0.032,23575.50000013602,3.9172764440680476e-11,0.001415827340994505,0.000740309017855467
2016-07-19T06:00:00.0,3333.2505024675875,22762.44,5906.87494,43.231,377.8727178477223,10126.200654814753,3.9211142537871866e-11,6.665894231438217e-11,3.3329471157191085e-11,2091.776186675997,25.850922574894614,1576.2757667618666,1241.4743157915234,2724.5628665924664,0.029,26095.690502467583,3.9211142537871866e-11,0.0014158273409936295,0.0007403090178396713
2016-07-19T07:00:00.0,10395.59803777248,22212.10528,5669.490664,46.96986086,360.4940562499898,8520.165088478105,3.921203073654737e-11,6.666045225213053e-11,3.3330226126065263e-11,5981.250501325816,73.91844528860824,4507.222273695624,4414.347536446599,9687.810069891146,0.026,32607.70331777248,3.921203073654737e-11,0.0014158273409931139,0.0007403090178293385
2016-07-19T08:00:00.0,11177.612757801917,21430.09056,5202.03465,44.0708614,387.44405650597264,17045.707508373893,3.921148801048275e-11,6.665952961782067e-11,3.3329764808910334e-11,6663.707945945567,82.35249988484134,5021.493895417154,4513.904811856283,9906.30033765589,0.024,32607.703317801916,3.921148801048275e-11,0.001415827340992986,0.000740309017815944
2016-07-19T09:00:00.0,11795.383317804171,20812.32,4917.3032299999995,54.965028,425.727110818188,26771.467831755952,3.9211521283199944e-11,6.665958618143991e-11,3.3329793090719954e-11,7197.192899267917,88.94549884479338,5423.506027121547,4598.190418536188,10091.275114199596,0.024,32607.70331780417,3.9211521283199944e-11,0.0014158273409947586,0.0007403090178082865
2016-07-19T10:00:00.0,11874.023317802265,20733.68,4788.47684,61.64675,459.7089974903566,37368.94648338612,3.921149239334642e-11,6.665953706868891e-11,3.3329768534344457e-11,7394.262343664753,91.38095392905628,5572.009385918065,4479.760974137445,9831.367629674418,0.024,32607.70331780226,3.921149239334642e-11,0.0014158273409964864,0.0007403090178050257
2016-07-19T11:00:00.0,11737.443317798137,20870.26,4587.29858,60.314861,489.4446172467873,47983.847399287624,3.921151735600915e-11,6.665957950521555e-11,3.3329789752607777e-11,7416.871739060269,91.66036897047304,5589.046888443478,4320.571578737801,9482.007590610985,0.025,32607.703317798136,3.921151735600915e-11,0.001415827340998245,0.0007403090178003069
2016-07-19T12:00:00.0,11107.883317783919,21499.82,4436.69444,59.032971999999994,520.7915410446349,58467.604038651094,3.921151532620804e-11,6.665957605455367e-11,3.332978802727683e-11,7126.14027752644,88.06740498605174,5369.963718661691,3981.7430402574128,8738.408111875988,0.026,32607.70331778392,3.921151532620804e-11,0.0014158273410015954,0.0007403090177972186
2016-07-19T13:00:00.0,10006.773317789783,22600.93,4543.14577,61.880277799999995,549.8273898580609,68139.2821694978,3.921150990067639e-11,6.665956683114987e-11,3.332978341557493e-11,6532.78342027121,80.73448749999777,4922.8346036584,3473.989897518505,7624.083521745391,0.027999999999999997,32607.703317789783,3.921150990067639e-11,0.0014158273410107473,0.0007403090178003916
2016-07-19T14:00:00.0,8495.783317815467,24111.92,4804.770820000001,70.029667,568.683015385433,76143.0552652106,3.9211469825146887e-11,6.665949870274971e-11,3.3329749351374854e-11,5667.6361595767985,70.0426864389899,4270.895514572555,2828.1471582386016,6206.704907691264,0.027999999999999997,32607.703317815463,3.9211469825146887e-11,0.0014158273411497922,0.0007403090178079041
2016-07-19T15:00:00.0,7029.543317814927,25578.16,5530.12262,58.7773611,568.6974506517973,81815.88560778345,3.9211444516215405e-11,6.665945567756619e-11,3.3329727838783094e-11,4758.0134298847115,58.80124153326076,3585.4415569061434,2271.529887930149,4985.142184809176,0.027000000000000003,32607.703317814925,3.9211444516215405e-11,0.0014158273412889048,0.0007403090178296788
2016-07-19T16:00:00.0,5898.723317815933,26708.98,6610.68973,47.530417,568.7227469124326,84856.34746980779,3.921144966853891e-11,6.665946443651614e-11,3.332973221825807e-11,3949.250171675348,48.806254257584236,2975.991113267331,1949.4731461405177,4278.350406312859,0.026,32607.70331781593,3.921144966853891e-11,0.0014158273414306348,0.0007403090178794989
2016-07-19T17:00:00.0,5053.803317817443,27553.9,8369.59486,39.753221999999994,569.9999999973917,85499.999999697,3.9699594707943685e-11,6.748931100350426e-11,3.374465550175213e-11,3216.5863637905923,39.75173136373986,2423.8860587646254,1837.2169540267828,4031.990857276879,0.027000000000000003,32607.703317817446,3.9699594707943685e-11,0.0014859838802732828,0.0007771322627610467
2016-07-19T18:00:00.0,4548.1833178136785,28059.52,10218.7546,35.91125,569.9999953450457,83586.28283287078,3.969984356410686e-11,6.748973405898165e-11,3.374486702949083e-11,2717.8468124530386,33.58812858023528,2048.0566207460533,1830.336505360573,4016.890895317941,0.029,32607.70331781368,3.969984356410686e-11,0.0014860213438244265,0.000777132262849889
2016-07-19T19:00:00.0,4713.123317813863,27894.58,11330.662,32.9605,567.6783599466586,79432.47652606702,3.969993922655585e-11,6.748989668514495e-11,3.3744948342572474e-11,2600.016530446544,32.131939568939444,1959.2646078621613,2113.106787367252,4637.463870796761,0.029,32607.703317813866,3.969993922655585e-11,0.0014860213439021332,0.000777132262905297
2016-07-19T20:00:00.0,4503.413317812101,28104.29,12239.6572,33.117444,566.8512855369756,74698.54378185821,3.969988357064098e-11,6.748980207008967e-11,3.3744901035044835e-11,2340.4967346309227,28.92470057701701,1763.701254696159,2162.916583181111,4746.77738485079,0.03,32607.703317812106,3.969988357064098e-11,0.001486021343959735,0.0007771322629524603
2016-07-19T21:00:00.0,4533.123317809849,28074.58,12922.9072,30.663944,562.6600281353702,68969.36599853743,3.969988843417384e-11,6.748981033809552e-11,3.374490516904776e-11,2246.3225273087605,27.760861846303712,1692.735478433153,2286.8007905010213,5018.6559946034795,0.031,32607.70331780985,3.969988843417384e-11,0.0014860213439837843,0.000777132262989715
2016-07-19T22:00:00.0,4749.22331780393,27858.48,13335.3772,31.505667,559.7584320030517,62757.85104870631,3.969988132339149e-11,6.748979824976552e-11,3.374489912488276e-11,2290.9791183172724,28.31274406198867,1726.3868330480896,2458.24419948659,5394.90892219328,0.033,32607.70331780393,3.969988132339149e-11,0.0014860213440014425,0.0007771322630129941
2016-07-19T23:00:00.0,5231.353317788624,27376.35,13069.2708,30.342778000000003,556.566995086418,56543.77038107993,3.969987929229596e-11,6.748979479690313e-11,3.3744897398451564e-11,2514.2861171880877,31.072452282692147,1894.6617245543991,2717.067200600469,5962.926744942432,0.036000000000000004,32607.703317788622,3.969987929229596e-11,0.001486021344014378,0.0007771322629983261
2016-07-20T00:00:00.0,6002.073317792268,26605.63,12905.1572,31.417056,557.2981553904879,51332.08882770901,3.970052166029473e-11,6.749088682250104e-11,3.374544341125052e-11,2927.523629820938,36.17939011483629,2206.060372855871,3074.5496879712628,6747.464530507972,0.036000000000000004,32607.70331779227,3.970052166029473e-11,0.001486021344028525,0.0007771322629893401
2016-07-20T01:00:00.0,1.8032017538072783e-7,25921.7,11772.6411,32.675861,562.0619755267019,47380.4573082051,3.966965409053741e-11,6.74384119539136e-11,3.37192059769568e-11,9.006080872387295e-8,1.1130038711516555e-9,6.786608970436924e-8,9.019192824490098e-8,1.9793690085787864e-7,0.042,25921.700000180324,3.966965409053741e-11,0.0014860213440524444,0.0007771322629309791
2016-07-20T02:00:00.0,2.7709224025939317e-8,25261.36,10005.9467,33.154833,529.3876005491926,35607.81698560317,3.950698810116733e-11,6.716187977198446e-11,3.358093988599223e-11,1.3820440862013625e-8,1.7079797970286534e-10,1.0414510957491788e-8,1.3821621284153706e-8,3.033318984364154e-8,0.052000000000000005,25261.360000027707,3.950698810116733e-11,0.0014860213440566785,0.000777132262844642
2016-07-20T03:00:00.0,3.005125317233895e-8,25018.79,8116.65742,36.733222,496.23425357074086,25601.871062776172,3.952198904554755e-11,6.718738137743084e-11,3.359369068871542e-11,1.4991338455918558e-8,1.8526835336710826e-10,1.1296850815067575e-8,1.4992727335042962e-8,3.2903321193527983e-8,0.048,25018.79000003005,3.952198904554755e-11,0.0014860213440594213,0.0007771322627612868
2016-07-20T04:00:00.0,7.710041914538689e-8,24674.21,6664.7893,35.344778000000005,459.50251759230355,17485.21441995264,3.963046401078865e-11,6.737178881834071e-11,3.3685894409170354e-11,3.8511940183449815e-8,4.759444104167638e-10,2.902100063516852e-8,3.852110717311872e-8,8.453914579537094e-8,0.036000000000000004,24674.210000077102,3.963046401078865e-11,0.0014860213440604088,0.0007771322627143721
2016-07-20T05:00:00.0,1.5161799801710233e-7,23514.94,6320.42581,45.416583,424.1592256141558,10820.425897198467,3.966401396082197e-11,6.742882373339735e-11,3.3714411866698674e-11,7.58212867804613e-8,9.370267366917802e-10,5.713577662754757e-8,7.572928241290763e-8,1.661969064936743e-7,0.033,23514.94000015162,3.966401396082197e-11,0.0014860213440627107,0.0007771322627051934
