Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-07-20T06:00:00.0,6213.92254793432,22655.43,5866.92587,41.637055,378.7441286364731,4500.000864554057,3.9700064303783787e-11,6.749010931643243e-11,3.3745054658216217e-11,3270.6544189144543,40.419923838482184,2464.6295023464745,2943.2681290197993,6459.351553833559,0.03,28869.352547934323,3.9700064303783787e-11,0.001486021344061461,0.0007771190914284752
2016-07-20T07:00:00.0,10735.140817764464,21872.5625,5404.5277240000005,44.11038886,377.52848349633376,7557.056827853183,3.9700262900769216e-11,6.749044693130766e-11,3.374522346565383e-11,5728.064737785225,70.78948454603756,4316.431984514485,5007.076079979172,10988.62327169199,0.027000000000000003,32607.703317764466,3.9700262900769216e-11,0.001486021344061387,0.0007771190914150754
2016-07-20T08:00:00.0,11380.370817795336,21227.3325,4992.548597999999,48.3564445,404.20906520375144,17457.58513717875,3.9699917912714655e-11,6.748986045161491e-11,3.3744930225807454e-11,6280.588879326128,77.61777664282792,4732.7912587090195,5099.78193846914,11192.077291114296,0.026,32607.703317795338,3.9699917912714655e-11,0.0014860213440622883,0.0007771190914066664
2016-07-20T09:00:00.0,11939.483317806764,20668.22,4698.11802,49.723417,433.4718833679557,28389.90586612116,3.969995828572981e-11,6.748992908574068e-11,3.374496454287034e-11,6823.161653637825,84.32308616366434,5141.651595345386,5116.3216641688705,11228.37568399436,0.025,32607.703317806765,3.969995828572981e-11,0.00148602134406311,0.0007771190914011806
2016-07-20T10:00:00.0,11974.343317806579,20633.36,4608.3032,51.005056,468.0730385529983,40061.81590258,3.969993204029011e-11,6.748988446849318e-11,3.374494223424659e-11,7136.716946032134,88.19811526011577,5377.933857324132,4837.626371774379,10616.745757306717,0.025,32607.703317806583,3.969993204029011e-11,0.001486021344064493,0.0007771190913997091
2016-07-20T11:00:00.0,11770.763317801828,20836.94,4514.62734,38.427528,505.26758383449226,51448.19309432994,3.969995228652469e-11,6.748991888709197e-11,3.3744959443545984e-11,7364.160263912303,91.00894159906582,5549.325707260111,4406.603053889457,9670.813882915896,0.025,32607.70331780183,3.969995228652469e-11,0.0014860213440651517,0.0007771190913984438
2016-07-20T12:00:00.0,11105.213317784666,21502.49,4356.52313,79.2263057,557.8504834549357,62153.70612162503,3.96999556107777e-11,6.748992453832208e-11,3.374496226916104e-11,7393.7268418602525,91.37433600512396,5571.605853970973,3711.4864759243455,8145.297976395438,0.027000000000000003,32607.703317784668,3.96999556107777e-11,0.0014860213440836588,0.0007771190913964598
2016-07-20T13:00:00.0,9944.163317788865,22663.54,4427.58329,92.3843332,569.9999997814375,71514.08759911053,3.970597637548942e-11,6.750015983833201e-11,3.3750079919166005e-11,7208.651134490245,89.08710383746137,5432.140477893986,2735.512183298553,6003.406450639847,0.03,32607.70331778887,3.970597637548942e-11,0.0014868586025962752,0.0007771190913985778
2016-07-20T14:00:00.0,8660.163317815966,23947.54,4699.35876,83.7523054,566.7042572775351,78522.05201476347,3.9705993244110296e-11,6.75001885149875e-11,3.375009425749375e-11,6578.799085161999,81.30316563961,4957.510099976219,2081.3642326539007,4567.801063630559,0.03,32607.70331781597,3.9705993244110296e-11,0.0014868586026512288,0.0007771190914047605
2016-07-20T15:00:00.0,7071.7333178153895,25535.97,5566.68512,62.217389,564.2566043757816,83348.00519548933,3.970592684831956e-11,6.750007564214325e-11,3.375003782107163e-11,5413.43064849415,66.90112328946786,4079.336785943162,1658.3026693211727,3639.3422054188927,0.029,32607.70331781539,3.970592684831956e-11,0.0014868586026818083,0.0007771190914258013
2016-07-20T16:00:00.0,5910.91331781219,26696.79,7094.743009999999,49.347695,568.9418255238859,85499.99984397048,3.970591836179925e-11,6.750006121505872e-11,3.375003060752936e-11,4078.565743841001,50.404382616189686,3073.43796440181,1832.3475739711216,4021.304424288113,0.03,32607.703317812193,3.970591836179925e-11,0.0014868586028538022,0.0007771905909780495
2016-07-20T17:00:00.0,5008.783317818146,27598.92,8937.51148,47.123833000000005,569.9999999987122,85499.99999985099,4.0732984022238494e-11,6.924607283780544e-11,3.462303641890272e-11,2557.7489965996,31.609582181055895,1927.4135476253593,2451.0343212184766,5379.085987838469,0.031,32607.703317818145,4.0732984022238494e-11,0.0016289461417518048,0.0008520694065414807
2016-07-20T18:00:00.0,4557.683317816529,28050.02,11068.0716,45.477722,554.4873781259444,83868.98890738422,4.0732985215872163e-11,6.924607486698267e-11,3.4623037433491336e-11,1498.6877127784817,18.521321866918925,1129.3488943243246,3058.9956050379774,6713.3292477680225,0.032,32607.70331781653,4.0732985215872163e-11,0.0016289461417634315,0.0008520694065970913
2016-07-20T19:00:00.0,4545.923317816751,28061.78,11511.4328,36.152694,527.5326069390399,80643.59630154597,4.0733042747353744e-11,6.924617267050137e-11,3.4623086335250683e-11,895.5368863634975,11.067366986872974,674.8394504190837,3650.3864314531834,8011.206670441082,0.032,32607.703317816748,4.0733042747353744e-11,0.0016289461417662793,0.0008520694066097691
2016-07-20T20:00:00.0,4372.963317817128,28234.74,12654.0717,36.865722,502.4489088720901,77818.21047447555,4.0733000558035956e-11,6.924610094866112e-11,3.462305047433056e-11,448.0264996710633,5.536872648360284,337.6141858756271,3924.936818145996,8613.740109173497,0.032,32607.70331781713,4.0733000558035956e-11,0.0016289461417688864,0.0008520694066399081
2016-07-20T21:00:00.0,4479.62331781378,28128.08,13502.199,35.058,471.1216884666261,74115.49392159407,4.0733033245329094e-11,6.924615651705946e-11,3.462307825852973e-11,376.56646090175565,4.65374378343145,283.7648648433811,4103.056856911955,9004.6456939647,0.034,32607.703317813783,4.0733033245329094e-11,0.0016289461417700376,0.0008520694066635836
2016-07-20T22:00:00.0,4524.493317812243,28083.21,14761.8657,30.998556,440.71906119623657,69901.70633247156,4.0732991539767324e-11,6.924608561760445e-11,3.462304280880223e-11,510.452150064808,6.308351291866849,384.6555665772469,4014.0411677473658,8809.290189499552,0.035,32607.70331781224,4.0732991539767324e-11,0.0016289461417701534,0.0008520694066934069
2016-07-20T23:00:00.0,4943.173317803925,27664.53,14239.5531,34.661833,416.03048543428423,64333.787240617756,4.073298590953706e-11,6.924607604621301e-11,3.4623038023106504e-11,1067.4832191730025,13.192341620779194,804.4110744377557,3875.6900986308533,8505.66233294749,0.038,32607.703317803924,4.073298590953706e-11,0.0016289461417714004,0.0008520694066853641
2016-07-21T00:00:00.0,5794.563317788452,26813.14,14315.1828,32.842028000000006,394.56262300123535,59404.308400072405,4.073366374708138e-11,6.924722837003834e-11,3.462361418501917e-11,2077.1097350093105,25.669669289338074,1565.2237371547606,3717.453582779072,8158.3935012488955,0.040999999999999995,32607.70331778845,4.073366374708138e-11,0.001628946141771268,0.0008520694066877725
2016-07-21T01:00:00.0,1.2845588718200688e-7,26238.4,13128.1966,33.106305,387.39189323674253,54812.743690545474,4.0688580906885453e-11,6.917058754170527e-11,3.4585293770852634e-11,6.389779648625837e-8,7.896719544826208e-10,4.815072893186712e-8,6.448892010820681e-8,1.4152859612036784e-7,0.047,26238.40000012846,4.0688580906885453e-11,0.0016289461417725302,0.0008520694066563607
2016-07-21T02:00:00.0,3.275360354192898e-8,25478.04,11758.2707,32.9045,354.2872171837077,41684.54794280455,4.056116048382052e-11,6.895397282249489e-11,3.4476986411247445e-11,1.6338040870073266e-8,2.0191138624103083e-10,1.2311669892745782e-8,1.6346608699033218e-8,3.5874574680755865e-8,0.052000000000000005,25478.040000032754,4.056116048382052e-11,0.0016289461417727737,0.0008520694066204695
2016-07-21T03:00:00.0,4.192054090205063e-8,25362.04,10160.6226,35.652194,321.38434613008775,29926.278094922145,4.059868087275499e-11,6.901775748368347e-11,3.450887874184174e-11,2.0918737733526187e-8,2.585212858614847e-10,1.5763493040334434e-8,2.0932785411040757e-8,4.593948428881349e-8,0.046,25362.04000004192,4.059868087275499e-11,0.0016289461417734001,0.0008520694065820783
2016-07-21T04:00:00.0,7.838411736439e-8,24982.33,8442.04859,34.096528,285.73378107651996,19765.656347053256,4.066108123536556e-11,6.912383810012145e-11,3.456191905006072e-11,3.915524566516285e-8,4.838946109715351e-10,2.9505768961678968e-8,3.915974786112702e-8,8.59407186523439e-8,0.04,24982.330000078386,4.066108123536556e-11,0.0016289461417730428,0.0008520694065436949
2016-07-21T05:00:00.0,429.34748312030035,23866.7,7147.148040000001,36.587167,251.6388820231743,11323.608609238112,4.073215972137812e-11,6.92446715263428e-11,3.46223357631714e-11,429.3473745568227,5.306029300888045,323.53837200536856,0.0001085634084261789,0.00023825529655045188,0.033,24296.0474831203,4.073215972137812e-11,0.0016289461417730675,0.0008520694065184862
2016-07-21T06:00:00.0,9783.97331774213,22823.73,6402.2754,37.893555,220.3593732702364,4500.000031568183,4.0733983670912704e-11,6.924777224055159e-11,3.4623886120275796e-11,5625.381933741238,69.52049351629822,4239.054482701111,4158.591384000822,9126.522810869556,0.031,32607.70331774213,4.0733983670912704e-11,0.0016289461417710856,0.0008517159647971481
2016-07-21T07:00:00.0,10527.442487790971,22080.260830000003,5824.867967,38.31711108,251.98794073271145,11463.302776854813,4.0733157490313826e-11,6.92463677335335e-11,3.462318386676675e-11,6415.914724408843,79.29018211617569,4834.767202205834,4111.52776338206,9023.236104512267,0.029,32607.703317790973,4.0733157490313826e-11,0.0016289461417705754,0.0008517159647896345
2016-07-21T08:00:00.0,11286.781097808267,21320.92222,5547.414314,41.09494447,292.9626407150642,19496.438968288876,4.073317267392194e-11,6.924639354566729e-11,3.4623196772833647e-11,7114.458350916231,87.9230355347454,5361.160703338133,4172.322746891966,9156.657917947517,0.027000000000000003,32607.703317808267,4.073317267392194e-11,0.0016289461417706374,0.0008517159647862363
2016-07-21T09:00:00.0,11903.943317810388,20703.76,5156.23606,44.090889,339.7923607259907,28466.84412729049,4.073321097494649e-11,6.924645865740903e-11,3.4623229328704517e-11,7641.990220044705,94.44246413876839,5758.686837729779,4261.953097765614,9353.362370551758,0.027000000000000003,32607.70331781039,4.073321097494649e-11,0.001628946141770995,0.000851715964782182
2016-07-21T10:00:00.0,11978.853317813837,20628.85,5086.38882,46.683556,390.1455648109333,38422.65812728799,4.073317761784264e-11,6.924640195033248e-11,3.462320097516624e-11,7798.47257930523,96.37632942480974,5876.6054527323,4180.380738508537,9174.342137796904,0.026,32607.703317813837,4.073317761784264e-11,0.0016289461417717636,0.0008517159647814601
2016-07-21T11:00:00.0,11860.27331781407,20747.43,4789.29395,51.681278000000006,439.8399671819176,48387.217749533156,4.0733211906572526e-11,6.924646024117329e-11,3.4623230120586644e-11,7758.286103203048,95.87969049714023,5846.322591289038,4101.987214610953,9002.298236867297,0.026,32607.70331781407,4.0733211906572526e-11,0.0016289461417733266,0.0008517159647789068
2016-07-21T12:00:00.0,11189.27331780659,21418.43,4778.111089999999,58.2583059,484.04000862523554,58446.54547940546,4.07332411304344e-11,6.924650992173849e-11,3.462325496086924e-11,7341.96612559346,90.7346584539801,5532.601125242689,3847.307192213061,8443.372673074356,0.027999999999999997,32607.70331780659,4.07332411304344e-11,0.0016289461417758606,0.0008517159647791784
2016-07-21T13:00:00.0,9661.363317808513,22946.34,4961.95133,70.0976111,516.5179901253921,67644.40903943847,4.073311986111308e-11,6.924630376389223e-11,3.462315188194612e-11,6397.267535804961,79.05973345158675,4820.715454365046,3264.095782003483,7163.445950935967,0.03,32607.70331780851,4.073311986111308e-11,0.0016289461417800975,0.0008517159647815206
2016-07-21T14:00:00.0,8543.17331782269,24064.53,5116.34026,63.89847220000001,525.4817414231553,74666.61996645543,4.0733193676827165e-11,6.924642925060617e-11,3.4623214625303087e-11,5557.505352572286,68.68165030944661,4187.905506673574,2985.667965250334,6552.403031317943,0.029,32607.70331782269,4.0733193676827165e-11,0.0016289461417836922,0.0008517159647839242
2016-07-21T15:00:00.0,7064.113317821482,25543.59,5368.62492,58.4389445,530.2665484787786,80290.58909616292,4.073313469119843e-11,6.924632897503733e-11,3.4623164487518666e-11,4437.384558368134,54.8387946014874,3343.828939115085,2626.7287594532795,5764.668304115524,0.029,32607.703317821484,4.073313469119843e-11,0.0016289461417878773,0.0008517159647884337
2016-07-21T16:00:00.0,5840.453317821073,26767.25,6527.62725,45.493611,526.6680275264428,84030.46227110949,4.073312635856631e-11,6.924631480956272e-11,3.462315740478136e-11,3345.0401921763923,41.33920998272486,2520.6835355320036,2495.4131256446117,5476.480546119062,0.029,32607.703317821073,4.073312635856631e-11,0.0016289461417908543,0.0008517159648078595
2016-07-21T17:00:00.0,4959.543317818416,27648.16,8410.8078,40.920111,522.5152554553438,85499.99995447652,4.0733013682175275e-11,6.924612325969797e-11,3.462306162984898e-11,2324.14711436275,28.722646088408887,1751.3808590493222,2635.396203455597,5783.690039625152,0.031,32607.703317818417,4.0733013682175275e-11,0.001628946141794094,0.0008519611850230537
2016-07-21T18:00:00.0,4644.423317816771,27963.28,10358.3656,37.401028,510.31941948992926,84624.26390511218,4.0733055482610764e-11,6.92461943204383e-11,3.462309716021915e-11,1719.4582922379645,21.24968410412882,1295.7124453737085,2924.9650255787365,6419.183219020183,0.032,32607.703317816766,4.0733055482610764e-11,0.001628946141796463,0.000851961185079097
2016-07-21T19:00:00.0,4458.733317815257,28148.97,12142.516,34.806917,494.16970454023516,81980.79482146727,4.07330642668717e-11,6.924620925368189e-11,3.4623104626840946e-11,1312.793698777586,16.223976771548127,989.2668763139102,3145.9396190376015,6904.138214979593,0.033,32607.70331781526,4.07330642668717e-11,0.0016289461417981833,0.0008519611851249958
2016-07-21T20:00:00.0,4310.853317820139,28296.85,13741.6341,33.306278000000006,475.5883932579615,77731.68476472194,4.073305381682411e-11,6.924619148860098e-11,3.462309574430049e-11,1058.3433015050418,13.079387230400163,797.523611609766,3252.5100163150273,7138.019611804914,0.03,32607.70331782014,4.073305381682411e-11,0.0016289461417995192,0.0008519611851691114
2016-07-21T21:00:00.0,4310.033317816073,28297.67,14835.0369,31.306083,455.3631314345407,71925.5947400978,4.0733047552129526e-11,6.92461808386202e-11,3.46230904193101e-11,1010.7319294734666,12.49098876792957,761.6456565810713,3299.301388342537,7240.708836287005,0.033,32607.70331781607,4.0733047552129526e-11,0.001628946141800295,0.0008519611851932202
2016-07-21T22:00:00.0,4519.403317812477,28088.3,14699.9305,31.750028000000004,436.54966614864617,65092.91318492707,4.073304392573311e-11,6.924617467374628e-11,3.462308733687314e-11,1201.524653286995,14.84887388134335,905.4191391063017,3317.8786645254127,7281.478875752562,0.035,32607.703317812477,4.073304392573311e-11,0.0016289461418012453,0.0008519611851921058
2016-07-21T23:00:00.0,4976.803317810662,27630.9,14153.7868,31.670471999999997,419.6501409761681,58579.88155174714,4.0733037658621456e-11,6.924616401965648e-11,3.462308200982824e-11,1649.6392672205686,20.38683547745646,1243.09972423515,3327.1640505900236,7301.856758526145,0.036000000000000004,32607.703317810665,4.0733037658621456e-11,0.0016289461418018286,0.0008519611851822839
2016-07-22T00:00:00.0,5754.4833177958335,26853.22,13313.2545,32.487667,408.36813339979796,52971.05208646962,4.07336934777938e-11,6.924727891224946e-11,3.462363945612473e-11,2391.205744837997,29.551380766352036,1801.913461362929,3363.277572957767,7381.112173457769,0.04,32607.703317795833,4.07336934777938e-11,0.0016289461418024075,0.0008519611851587283
2016-07-22T01:00:00.0,1.5690694784319267e-7,26074.7,12049.2592,32.436221999999994,405.4334761123259,48840.8240732515,4.069658071214694e-11,6.91841872106498e-11,3.45920936053249e-11,7.816072197796295e-8,9.659383184110944e-10,5.889867795189599e-8,7.867704167801908e-8,1.726661143791842e-7,0.047,26074.70000015691,4.069658071214694e-11,0.001628946141803838,0.0008519611851268598
2016-07-22T02:00:00.0,4.833306790514755e-8,25395.46,10069.6064,34.211361,372.99888305946433,36791.56572544425,4.0616519811597084e-11,6.904808367971504e-11,3.452404183985752e-11,2.412674319212463e-8,2.981669713121113e-10,1.8180912884884832e-8,2.413727662934321e-8,5.297212094400037e-8,0.047,25395.460000048333,4.0616519811597084e-11,0.001628946141804583,0.000851961185079045
2016-07-22T03:00:00.0,4.392411767019853e-8,25404.69,8462.88416,37.717721999999995,338.78915100594105,26721.960177476587,4.060483964407854e-11,6.902822739493352e-11,3.451411369746676e-11,2.1923196304785927e-8,2.70934746211938e-10,1.6520411354386462e-8,2.1931893138017676e-8,4.813214488438238e-8,0.046,25404.690000043924,4.060483964407854e-11,0.0016289461418053967,0.0008519611850434662
2016-07-22T04:00:00.0,7.498699181251437e-8,25047.24,7307.99062,39.235361,301.073057952382,18259.076869502427,4.0657908125020924e-11,6.911844381253556e-11,3.455922190626778e-11,3.7446246738328903e-8,4.6277418746754323e-10,2.8217938260216047e-8,3.747162663037294e-8,8.223593607157296e-8,0.040999999999999995,25047.240000074988,4.0657908125020924e-11,0.0016289461418056421,0.0008519611850209686
2016-07-22T05:00:00.0,6.404192792712391e-7,23760.22,6451.08792,39.043778,261.83932589901985,10951.087101574067,4.0723315439249317e-11,6.922963624672383e-11,3.4614818123361916e-11,3.248714487207328e-7,4.014878227014801e-9,2.448096479887074e-7,3.154786009142596e-7,6.923552668969398e-7,0.035,23760.22000064042,4.0723315439249317e-11,0.0016289461418054173,0.0008519611850093311
2016-07-22T06:00:00.0,9851.563317752,22756.14,6058.06241,44.112361,222.79717684921363,4500.000034472416,4.073406000050178e-11,6.924790200085301e-11,3.462395100042651e-11,5733.734800203968,70.85955721706011,4320.704708357323,4117.828517547963,9037.06385802564,0.032,32607.703317752002,4.073406000050178e-11,0.0016289461418037086,0.0008516373933152189
2016-07-22T07:00:00.0,10602.43414779244,22005.26917,5386.1226,42.62933345,249.5460020124511,11799.70704249277,4.0733194430021454e-11,6.924643053103647e-11,3.4623215265518237e-11,6742.469181565194,83.32585956685466,5080.845095539918,3859.9649662271772,8471.151661824995,0.03,32607.70331779244,4.0733194430021454e-11,0.0016289461418028484,0.0008516373933071715
2016-07-22T08:00:00.0,11291.695817806716,21316.0075,5005.784702,46.05141645,290.2441570754824,19965.58205149508,4.073321151404029e-11,6.924645957386849e-11,3.4623229786934245e-11,7545.744810067391,93.25302874058355,5686.160289059972,3745.9510077392556,8220.934485667505,0.027999999999999997,32607.703317806714,4.073321151404029e-11,0.0016289461418028679,0.0008516373933030524
2016-07-22T09:00:00.0,11741.083317813587,20866.62,4977.155070000001,48.038334000000006,337.44739831224337,28866.892975859948,4.073322124487891e-11,6.924647611629415e-11,3.4623238058147075e-11,8054.429208855004,99.53953352626607,6069.483751601589,3686.654108958515,8090.800397134957,0.026,32607.703317813586,4.073322124487891e-11,0.0016289461418030385,0.0008516373933024667
2016-07-22T10:00:00.0,11848.873317816684,20758.83,4802.35182,58.6125,388.9502267846874,38050.022906233884,4.073321476771618e-11,6.92464651051175e-11,3.462323255255875e-11,8217.660688061243,101.55680686441006,6192.488223439637,3631.212629755371,7969.127484868917,0.025,32607.703317816686,4.073321476771618e-11,0.0016289461418045794,0.0008516373933007893
2016-07-22T11:00:00.0,11685.373317814054,20922.33,4576.86568,66.679806,431.8961625952741,47409.28764617983,4.073323937640631e-11,6.924650693989072e-11,3.462325346994536e-11,8070.593417169647,99.73929662725553,6081.66442849119,3614.7799006443374,7933.063908713377,0.026,32607.703317814055,4.073323937640631e-11,0.00162894614180617,0.0008516373932988407
2016-07-22T12:00:00.0,10988.073317809063,21619.63,4516.62725,70.3978333,464.9572821687024,56847.15115502179,4.0733214617717077e-11,6.924646485011902e-11,3.462323242505951e-11,7481.971353831495,92.46489342764293,5638.103257783106,3506.1019639774995,7694.557266333449,0.027000000000000003,32607.703317809064,4.0733214617717077e-11,0.001628946141807965,0.0008516373932985924
2016-07-22T13:00:00.0,10018.663317812558,22589.04,4673.4884,96.2972496,487.025971242523,65663.18528077574,4.073322259305023e-11,6.92464784081854e-11,3.46232392040927e-11,6582.640120675811,81.3506345381984,4960.4045450120975,3436.023197136677,7540.7610875141045,0.027999999999999997,32607.703317812557,4.073322259305023e-11,0.0016289461418114357,0.0008516373933003971
2016-07-22T14:00:00.0,8693.943317822808,23913.76,5203.83792,76.27491690000001,472.08098512689764,73490.86336493935,4.0733214170757206e-11,6.924646409028725e-11,3.4623232045143625e-11,5330.999672354359,65.88241163401636,4017.220221586363,3362.94364546838,7380.379329913488,0.029,32607.703317822805,4.0733214170757206e-11,0.0016289461418122718,0.0008516373933059756
2016-07-22T15:00:00.0,7102.773317821622,25504.93,6126.2916,46.9071112,461.69010880709084,79684.62584807658,4.073315227410814e-11,6.924635886598383e-11,3.462317943299192e-11,3771.4801527928694,46.60930841627452,2842.0310009923487,3331.293165028684,7310.918590678761,0.029,32607.703317821622,4.073315227410814e-11,0.0016289461418117768,0.0008516373933168559
2016-07-22T16:00:00.0,5889.993317819984,26717.71,7929.05323,41.745889,461.3939349695433,83711.2846913851,4.0733123531120164e-11,6.924631000290428e-11,3.462315500145214e-11,2226.5011560809253,27.5159022104675,1677.7989152724085,3663.4921617389905,8039.9687524447845,0.03,32607.703317819985,4.0733123531120164e-11,0.0016289461418129147,0.0008516373933479774
2016-07-22T17:00:00.0,5356.653317817054,27251.05,10535.8286,39.456583,447.16557712618646,85499.99998073968,4.0732942692577037e-11,6.924600257738096e-11,3.462300128869048e-11,846.5879618647125,10.46243856986425,637.953571333186,4510.0653559522725,9897.874195567469,0.032,32607.703317817053,4.0732942692577037e-11,0.001628946141814127,0.0008522168752653588
2016-07-22T18:00:00.0,5136.963317819291,27470.74,13576.0948,36.443278,418.1730616422301,85499.9999998572,4.068970878635444e-11,6.917250493680255e-11,3.458625246840127e-11,9.954485532609073e-8,1.2302111306913206e-9,7.50128738226415e-8,5136.9633177196765,11273.676244830962,0.035,32607.703317819294,4.068970878635444e-11,0.0016289461418147152,0.0009303535970058213
2016-07-22T19:00:00.0,5177.713317817963,27429.99,14306.9443,36.017639,381.7314125896316,83197.58237511678,4.068971424106403e-11,6.917251420980885e-11,3.4586257104904426e-11,9.899750562045788e-8,1.2234467861348455e-9,7.460041378871008e-8,5177.713317718896,11363.106960713902,0.036000000000000004,32607.703317817963,4.068971424106403e-11,0.0016289461418150933,0.000930353597020047
2016-07-22T20:00:00.0,4604.623317818236,28003.08,14924.9998,36.087916,345.7154025370283,80253.74596625888,4.0689469805979793e-11,6.917209867016564e-11,3.458604933508282e-11,9.815362559649168e-8,1.2130178132356383e-9,7.396450080705111e-8,4604.623317720013,10105.392875652928,0.036000000000000004,32607.703317818236,4.0689469805979793e-11,0.0016289461418153416,0.000930353597025949
2016-07-22T21:00:00.0,4696.383317815245,27911.32,15231.5137,31.937889,309.6291154844094,75434.13997233937,4.0689608104131916e-11,6.917233377702426e-11,3.458616688851213e-11,9.862930746363688e-8,1.218896460863515e-9,7.432295493070214e-8,4696.383317716547,10306.771096248402,0.038,32607.703317815245,4.0689608104131916e-11,0.0016289461418145968,0.0009303535970285066
2016-07-22T22:00:00.0,4728.46331780545,27879.24,15772.2661,29.997111,277.69285543180297,70509.3982990157,4.068956978157585e-11,6.917226862867895e-11,3.4586134314339475e-11,9.849703962476275e-8,1.2172618473309282e-9,7.422328337383707e-8,4728.463317706884,10377.174467161663,0.042,32607.70331780545,4.068956978157585e-11,0.001628946141814053,0.000930353597031987
2016-07-22T23:00:00.0,4903.023317768532,27704.68,17295.8217,28.742444,247.69737337919253,65114.30759660517,4.068952225049098e-11,6.917218782583467e-11,3.4586093912917334e-11,9.833348291586721e-8,1.2152405546872911e-9,7.41000338223958e-8,4903.0233176701295,10760.267123886515,0.047,32607.703317768533,4.068952225049098e-11,0.0016289461418134757,0.0009303535970409256
2016-07-23T00:00:00.0,5467.919999997805,26749.04,16341.1294,30.9455,218.95655832658358,58578.75395091938,4.0704377341898025e-11,6.919744148122664e-11,3.459872074061332e-11,2.0435269062368427e-7,2.525464061085285e-9,1.5399171104178565e-7,5467.919999793383,11999.999999546553,0.05,32216.959999997805,4.0704377341898025e-11,0.001628946141813549,0.0009303535970355676
2016-07-23T01:00:00.0,4.0047748991289595e-8,25619.5,15023.1734,30.435583,188.01268727528358,54237.62548097353,4.056141119499619e-11,6.895439903149352e-11,3.447719951574676e-11,1.7911479169036586e-8,2.2135650274152524e-10,1.3497347728141781e-8,2.206731542322151e-8,4.842934517671402e-8,0.06,25619.500000040047,4.056141119499619e-11,0.0016289461418127552,0.0009303535970318564
2016-07-23T02:00:00.0,2.5448677332659602e-8,24955.5,13472.4976,30.926194,157.57873322168092,39214.45301138906,4.0482221019961117e-11,6.881977573393389e-11,3.4409887866966947e-11,1.1876600338693556e-8,1.467752992715802e-10,8.949713370218304e-9,1.3503257218232112e-8,2.9634502081008015e-8,0.06,24955.50000002545,4.0482221019961117e-11,0.0016289461418118752,0.0009303535970155236
2016-07-23T03:00:00.0,3.832805382245346e-8,25030.57,11316.1665,31.058611,126.65416816800462,25741.956341781235,4.055580708297504e-11,6.894487204105757e-11,3.4472436020528783e-11,1.7290841456335604e-8,2.1368643863032213e-10,1.3029660892092813e-8,2.09682674940768e-8,4.601735393512005e-8,0.05,25030.57000003833,4.055580708297504e-11,0.0016289461418104241,0.0009303535969892459
2016-07-23T04:00:00.0,8.805304383935073e-8,24574.5,9280.95365,32.700416,95.59718611439311,14425.790772193881,4.063647692887926e-11,6.908201077909474e-11,3.454100538954737e-11,3.4434475766305054e-8,4.255536383920588e-10,2.594839258488163e-8,5.354948606226658e-8,1.1752070855959834e-7,0.042,24574.500000088054,4.063647692887926e-11,0.0016289461418083683,0.0009303535969665055
2016-07-23T05:00:00.0,3289.8879133870473,23294.11,7864.88883,32.900028000000006,62.8983990609953,5144.838052690948,4.06903989752885e-11,6.917367825799044e-11,3.458683912899522e-11,1.0336500121441886e-7,1.2774218677735232e-9,7.78915773032636e-8,3289.887913283613,7220.049846999107,0.037000000000000005,26583.997913387047,4.06903989752885e-11,0.0016289461418032075,0.0009303535969350777
2016-07-23T06:00:00.0,5084.906977739396,22471.6,7264.5879,33.403333,30.00000000844926,4500.000000121543,4.057404882475777e-11,6.89758830020882e-11,3.44879415010441e-11,2702.763672191389,33.40172570712973,2036.690591898154,2382.143305547938,5227.896470060874,0.033,27556.506977739395,4.057404882475777e-11,0.0016072891082102338,0.0008385548860102062
2016-07-23T07:00:00.0,4647.520659962199,21757.48556,6679.3425210000005,30.190333399999997,30.000000004721688,4500.000000635455,4.0288967814017993e-11,6.849124528383059e-11,3.4245622641915295e-11,2442.7808819333545,30.18876486333821,1840.7783453255006,2204.7397780287756,4838.563354318517,0.033,26405.0062199622,4.0288967814017993e-11,0.0015685343296869792,0.0008209967337257664
2016-07-23T08:00:00.0,11384.876377392953,21222.82694,6327.196709000001,39.19261135,30.000000002423654,4500.000000276208,3.975003474180478e-11,6.757505906106812e-11,3.378752953053406e-11,6498.404117230979,80.30961570600142,4896.927786951306,4886.472260161907,10723.943862006554,0.031,32607.703317392956,3.975003474180478e-11,0.0014930348283839997,0.0007806015634408217
2016-07-23T09:00:00.0,11728.023317718667,20879.68,5682.51846,40.539056,71.11849739328719,13793.67572083563,3.974946053127711e-11,6.757408290317108e-11,3.378704145158554e-11,7214.132884269473,89.15484927314442,5436.271297142952,4513.890433449128,9906.26878253331,0.03,32607.703317718668,3.974946053127711e-11,0.0014930348283797772,0.0007806015634269917
2016-07-23T10:00:00.0,11973.633317781214,20634.07,5263.06014,40.243417,119.7357837012938,23453.698121113444,3.974946553878488e-11,6.75740914159343e-11,3.378704570796715e-11,7738.303087667037,95.63273320279643,5831.264219682708,4235.330230114109,9294.935324834547,0.027999999999999997,32607.703317781215,3.974946553878488e-11,0.0014930348283778007,0.0007806015634189373
2016-07-23T11:00:00.0,12066.663317776753,20541.04,5014.2615399999995,39.761139,175.1265929389516,33316.83830623226,3.9749482041497554e-11,6.757411947054584e-11,3.378705973527292e-11,8043.39320854043,99.4031466644757,6061.167479541201,4023.270109236255,8829.544197946396,0.027999999999999997,32607.703317776755,3.9749482041497554e-11,0.0014930348283767236,0.0007806015634145994
2016-07-23T12:00:00.0,11830.073317777737,20777.63,4984.78006,52.785333400000006,234.7700936382833,43193.28922432142,3.974942482777485e-11,6.757402220721724e-11,3.378701110360862e-11,8040.8162076646095,99.37129916064588,6059.225558575968,3789.257110113059,8315.974871862922,0.027999999999999997,32607.703317777738,3.974942482777485e-11,0.0014930348283781294,0.0007806015634146836
2016-07-23T13:00:00.0,11882.963317807567,20724.74,4893.12727,54.80272239999999,281.3575524337921,52583.7103753619,3.974949134697935e-11,6.757413528986489e-11,3.3787067644932445e-11,8040.155145474958,99.36312951630691,6058.7274095309085,3842.8081723325413,8433.49903948677,0.027000000000000003,32607.70331780757,3.974949134697935e-11,0.0014930348283782432,0.0007806015634134572
2016-07-23T14:00:00.0,11502.59331782038,21105.11,5403.34715,57.5878331,325.9194525849634,62182.81033498116,3.974947188686791e-11,6.757410220767544e-11,3.378705110383772e-11,7680.175396898079,94.91437029040779,5787.461603073645,3822.417920922233,8388.750210512735,0.027000000000000003,32607.703317820382,3.974947188686791e-11,0.0014930348283787997,0.0007806015634229506
2016-07-23T15:00:00.0,10893.423317820088,21714.28,6765.3634,51.1841388,363.2474828102281,70955.67577916912,3.9749456557557765e-11,6.75740761478482e-11,3.37870380739241e-11,7063.000666297234,87.28710295771243,5322.384326689782,3830.4226515227883,8406.317542735347,0.026,32607.70331782009,3.9749456557557765e-11,0.0014930348283787784,0.0007806015634512431
2016-07-23T16:00:00.0,10234.673317812463,22373.03,8583.74294,38.488444,399.35194000281024,77919.0150291958,3.9749442257080153e-11,6.757405183703626e-11,3.378702591851813e-11,6278.250173248678,77.58887407183649,4731.028906819298,3956.4231445637174,8682.840592906372,0.03,32607.703317812462,3.9749442257080153e-11,0.0014930348283780732,0.0007806015635136004
2016-07-23T17:00:00.0,9678.673317806137,22929.03,10848.1619,32.253417,438.4538631095079,82749.14236952305,3.974944210946333e-11,6.757405158608765e-11,3.378702579304383e-11,5402.084619771362,66.76090498508444,4070.786889334416,4276.588698034709,9385.481933974253,0.032,32607.70331780614,3.974944210946333e-11,0.001493034828378253,0.0007806015636187866
2016-07-23T18:00:00.0,9227.103317797257,23380.6,13715.6272,28.928806,472.9628441294535,85357.25007343329,3.9749448307062856e-11,6.757406212200685e-11,3.3787031061003425e-11,4435.34398033243,54.81357640407937,3342.2912441511808,4791.759337464759,10516.085101752971,0.034,32607.703317797255,3.9749448307062856e-11,0.0014930348283793396,0.0007806015638460507
2016-07-23T19:00:00.0,8811.933317779421,23795.77,15100.4282,27.995917,498.84910756839565,85499.99999993901,3.971609588240041e-11,6.75173630000807e-11,3.375868150004035e-11,3344.013317821912,41.3265195000619,2519.90972561353,5467.919999957443,11999.999999906604,0.04,32607.703317779426,3.971609588240041e-11,0.0014930348283816572,0.0009635351431033185
2016-07-23T20:00:00.0,8662.003317790748,23945.7,15445.5947,28.149666999999997,512.1812031033191,84919.48248899428,3.9716250245636304e-11,6.751762541758172e-11,3.375881270879086e-11,3194.0833178330513,39.47363062693394,2406.9286967642643,5467.919999957629,11999.999999907013,0.039,32607.70331779075,3.9716250245636304e-11,0.001493034828384531,0.0009635351431240504
2016-07-23T21:00:00.0,8606.18331776843,24001.52,15966.8564,27.421944,523.5066597651155,83880.81744920071,3.971682856656105e-11,6.751860856315378e-11,3.375930428157689e-11,3138.2633178103483,38.78378698691691,2364.86506017786,5467.919999958013,11999.999999907855,0.040999999999999995,32607.70331776843,3.971682856656105e-11,0.0014930348283879217,0.0009635351431328958
2016-07-23T22:00:00.0,5467.920000150188,24059.98,16017.8356,27.084806,534.8699957868946,82278.82707282156,3.97026311217728e-11,6.749447290701377e-11,3.374723645350688e-11,2.0517483346985668e-7,2.535624398121954e-9,1.54611243787924e-7,5467.919999944946,11999.999999879177,0.047,29527.900000150188,3.97026311217728e-11,0.0014930348283937018,0.0009635351431366537
2016-07-23T23:00:00.0,213.71554093971636,24213.86,16719.8609,27.507889,507.78668282429317,78260.9924363905,3.965115601070078e-11,6.740696521819133e-11,3.370348260909566e-11,4.11164985147472e-8,5.081324791944079e-10,3.098368775575658e-8,213.71554089853245,469.0241427786781,0.053,24427.575540939717,3.965115601070078e-11,0.0014930348283963763,0.000963535143146625
2016-07-24T00:00:00.0,5467.919999786985,24329.19,17438.1919,27.057639,480.28028685966433,62010.1566427353,3.966508413244729e-11,6.743064302516039e-11,3.3715321512580194e-11,5.232358338805025e-8,6.466336655045974e-10,3.9428882042963255e-8,5467.919999734593,11999.999999417532,0.052000000000000005,29797.109999786986,3.966508413244729e-11,0.001493034828397885,0.0009635351431439925
2016-07-24T01:00:00.0,7.434644189096215e-8,23841.71,16337.0091,26.328056,453.2241408951733,56571.965705727416,3.960001570319829e-11,6.732002669543709e-11,3.3660013347718545e-11,2.299922898607802e-8,2.8423274516102284e-10,1.7331264948842856e-8,5.127989287818869e-8,1.1253981670146313e-7,0.055,23841.71000007435,3.960001570319829e-11,0.0014930348283988108,0.0009635351431459598
2016-07-24T02:00:00.0,3.0860547309500616e-8,23450.37,14942.5323,27.494278,426.8975779303187,40234.95756939243,3.9505995998413225e-11,6.716019319730249e-11,3.358009659865124e-11,1.2685280381901287e-8,1.5676925814633222e-10,9.55910110648367e-9,1.8108106734402026e-8,3.974039137603043e-8,0.057,23450.37000003086,3.9505995998413225e-11,0.0014930348283999576,0.0009635351431376319
2016-07-24T03:00:00.0,4.2310892369736346e-8,23729.73,11610.324,29.1465,399.40479296533624,25292.426232976868,3.9550896155006333e-11,6.723652346351077e-11,3.3618261731755384e-11,1.614780750560735e-8,1.9956041389164927e-10,1.2168317920222515e-8,2.6095848340665486e-8,5.727043923246606e-8,0.05,23729.73000004231,3.9550896155006333e-11,0.0014930348284009623,0.0009635351431101238
2016-07-24T04:00:00.0,1.2823646947287077e-7,23615.87,9182.10416,30.590444,370.25978600039525,13682.103196581449,3.962537055821639e-11,6.736312994896787e-11,3.368156497448393e-11,2.9433483510553762e-8,3.637495771236727e-10,2.2179852263638578e-8,9.873562283236804e-8,2.166870535758417e-7,0.042,23615.870000128238,3.962537055821639e-11,0.001493034828401681,0.0009635351430908817
2016-07-24T05:00:00.0,3523.1900986008695,22798.79,7732.06014,32.332111,339.67083503562145,4500.000000355459,3.967006560881403e-11,6.743911153498386e-11,3.371955576749193e-11,5.162739546762877e-8,6.38029924749239e-10,3.8904263704221885e-8,3523.1900985491748,7732.059207631073,0.038,26321.98009860087,3.967006560881403e-11,0.0014930348284022616,0.0009321460136167363
2016-07-24T06:00:00.0,4336.563990960275,21848.75,6939.75455,32.858083,307.3402170711147,4500.000000171449,3.970445517264236e-11,6.749757379349202e-11,3.374878689674601e-11,9.156228425370407e-8,1.131559645864553e-9,6.899753938198493e-8,4336.563990868645,9517.104838846168,0.035,26185.313990960276,3.970445517264236e-11,0.0014930348284024062,0.0008670683182868782
2016-07-24T07:00:00.0,1809.0386679536257,21374.85722,6547.502284,33.35238899,274.48362710710614,7077.351156154931,3.970319453815487e-11,6.749543071486327e-11,3.374771535743164e-11,8.778138955431746e-8,1.0848339890948442e-9,6.614841396919782e-8,1809.038667865777,3970.150260865068,0.036000000000000004,23183.89588795363,3.970319453815487e-11,0.0014930348284023752,0.0008670683182792255
2016-07-24T08:00:00.0,2868.8528968478618,20956.28639,6296.03928,31.56177763,241.13273115305506,4500.000000154465,3.974198442649979e-11,6.756137352504964e-11,3.378068676252482e-11,6.216024926664913e-7,7.681987209070351e-9,4.684138542116067e-7,2868.8528962261917,6296.038485331588,0.033,23825.139286847865,3.974198442649979e-11,0.001493034828401697,0.0007948354487377505
2016-07-24T09:00:00.0,6746.96862171317,20642.27,5991.543879999999,39.520722,209.57244656560232,4500.000000789916,3.9749281948528374e-11,6.757377931249823e-11,3.3786889656249117e-11,2957.6066560870936,36.55116697498914,2228.7296935968984,3789.361965626009,8316.204989742371,0.033,27389.23862171317,3.9749281948528374e-11,0.001493034828401567,0.0007807106039867532
2016-07-24T10:00:00.0,12063.023317724668,20544.68,5551.44671,38.752611,206.60438457545214,9053.391584839788,3.975005790025728e-11,6.757509843043738e-11,3.378754921521869e-11,6595.103326062988,81.50465931367447,4969.796299614296,5467.919991661613,11999.999981700417,0.03,32607.70331772467,3.975005790025728e-11,0.0014930348283996226,0.0007807106039749399
2016-07-24T11:00:00.0,12073.963317741964,20533.74,5333.00923,38.752944,249.3579259239876,20471.74193686511,3.974942955631742e-11,6.757403024573961e-11,3.3787015122869805e-11,6657.7789594867945,82.27922733739116,5017.0260571579975,5416.184358255102,11886.459988269986,0.029,32607.703317741965,3.974942955631742e-11,0.0014930348283993297,0.0007807106039703719
2016-07-24T12:00:00.0,11903.933317711719,20703.77,5245.66655,42.32625,292.88570229623554,32042.219533003692,3.974938302201791e-11,6.757395113743044e-11,3.378697556871522e-11,6590.889677348133,81.45258552711003,4966.621068726221,5313.043640363518,11660.10543028468,0.029,32607.70331771172,3.974938302201791e-11,0.001493034828399854,0.0007807106039686753
2016-07-24T13:00:00.0,12063.23331779764,20544.47,5292.82868,53.7005277,332.01353085820335,43423.280262725195,3.974945363277923e-11,6.757407117572468e-11,3.378703558786234e-11,6649.585968695494,82.17797540998525,5010.852159145442,5413.647349102079,11880.892220300397,0.027000000000000003,32607.703317797645,3.974945363277923e-11,0.0014930348284012784,0.0007807106039694257
2016-07-24T14:00:00.0,11777.753317820405,20829.95,5872.68282,48.879611100000005,360.4924716030564,55022.19674288164,3.9749434275508596e-11,6.757403826836461e-11,3.3787019134182304e-11,6446.812653375841,79.67202983704478,4858.050599819803,5330.940664444496,11699.38257570227,0.027000000000000003,32607.703317820407,3.9749434275508596e-11,0.0014930348284011908,0.000780710603980562
2016-07-24T15:00:00.0,11259.69331781852,21348.01,7279.75688,43.8005276,391.2863833749617,65706.94787911432,3.974943011613769e-11,6.757403119743407e-11,3.378701559871703e-11,6088.669786354401,75.24597145417627,4588.168991108309,5171.023531464053,11348.425430066394,0.027000000000000003,32607.70331781852,3.974943011613769e-11,0.0014930348284012541,0.0007807106040114741
2016-07-24T16:00:00.0,10554.713317815986,22052.99,9173.81476,38.036889,422.73332026400044,74363.78620099963,3.9749401817643487e-11,6.757398308999393e-11,3.3786991544996963e-11,5597.987417825588,69.18194223417586,4218.4111118399915,4956.72589999033,10878.123820371175,0.027999999999999997,32607.703317815987,3.9749401817643487e-11,0.0014930348284014068,0.0007807106040859346
2016-07-24T17:00:00.0,9973.173317808505,22634.53,11318.7151,34.833721999999995,453.87986653303824,80286.5071539214,3.974940708715306e-11,6.75739920481602e-11,3.37869960240801e-11,5129.945594483928,63.39771301592258,3865.714208287962,4843.22772332451,10629.038588694444,0.031,32607.703317808508,3.974940708715306e-11,0.0014930348284021883,0.000780710604186392
2016-07-24T18:00:00.0,9457.823317800918,23149.88,12830.3286,27.107611,482.44535058382144,83462.5456316144,3.974939062036314e-11,6.757396405461733e-11,3.3786982027308667e-11,4655.919407597781,57.539526880273456,3508.5077366020396,4801.90391020307,10538.348571748826,0.033,32607.703317800922,3.974939062036314e-11,0.0014930348284023193,0.0007807106042675071
2016-07-24T19:00:00.0,9188.483317765622,23419.22,13669.7267,29.151945,512.8787594989572,84679.07412067588,3.9749401301236336e-11,6.757398221210177e-11,3.378699110605088e-11,4265.818498893496,52.718519522246524,3214.5438733077144,4922.664818872058,10803.372731580692,0.037000000000000005,32607.703317765623,3.9749401301236336e-11,0.0014930348284058206,0.0007807106043268704
2016-07-24T20:00:00.0,9048.593317749303,23559.11,14156.7731,30.612221999999996,536.4468270560662,85027.26480627489,3.974940272897209e-11,6.757398463925255e-11,3.3786992319626275e-11,3901.363149850184,48.21444921580691,2939.9054399882257,5147.230167899052,11296.208067197145,0.038,32607.703317749307,3.974940272897209e-11,0.001493034828411378,0.00078071060437876
2016-07-24T21:00:00.0,9022.793317657384,23584.91,14285.4118,27.984444,554.0505473067353,85106.60599417085,3.9749556320230606e-11,6.757424574439203e-11,3.3787122872196014e-11,3554.8733523070823,43.932403657428516,2678.805101062714,5467.919965350235,11999.999923956973,0.04,32607.703317657386,3.9749556320230606e-11,0.0014930348284219839,0.0007807106044156047
2016-07-24T22:00:00.0,7852.582182317721,23720.32,14806.4536,29.472194,569.999999999026,85499.99999990113,4.1119703876456995e-11,6.990349658997689e-11,3.4951748294988446e-11,2384.662182945143,29.470513074610597,1796.9825045494265,5467.919999372508,11999.999998622894,0.048,31572.90218231772,4.1119703876456995e-11,0.0016809197435746373,0.0008935735314950786
2016-07-24T23:00:00.0,3.178360986768109e-7,23927.85,14125.5601,29.930221999999997,569.9999999934151,84490.529796647,4.1314379460793606e-11,7.023444508334912e-11,3.511722254167456e-11,1.5617010426651255e-7,1.9300063265000553e-9,1.1768331259146678e-7,1.6159575996521505e-7,3.546410919659725e-7,0.051,23927.850000317834,4.1314379460793606e-11,0.001708708900097747,0.0008935735315007634
2016-07-25T00:00:00.0,1.0863239864065049e-7,24007.64,13434.567,29.962611,540.0714867042805,70364.97059069284,4.1279993335699595e-11,7.01759886706893e-11,3.508799433534465e-11,5.427279114519236e-8,6.707226761421727e-10,4.089772415501053e-8,5.428943150678745e-8,1.1914460673920785e-7,0.053,24007.64000010863,4.1279993335699595e-11,0.0017087089001035095,0.0008935735314880265
2016-07-25T01:00:00.0,3.8468135494658305e-8,23720.56,12761.2615,30.059361,510.1105844138863,56930.40448442641,4.118270528000004e-11,7.001059897600007e-11,3.5005299488000034e-11,1.9198021612784094e-8,2.372560570602321e-10,1.4466832747575125e-8,1.9200103282898214e-8,4.2136907525124464e-8,0.057,23720.56000003847,4.118270528000004e-11,0.0017087089001062061,0.0008935735314758713
2016-07-25T02:00:00.0,2.1714781469762546e-8,23421.46,11533.5485,31.121306,480.05293212305844,44169.14387805655,4.10667970504459e-11,6.981355498575802e-11,3.490677749287901e-11,1.0822153234306449e-8,1.3374406264671508e-10,8.155125771141164e-9,1.0822814680470341e-8,2.37519525094815e-8,0.062,23421.460000021714,4.10667970504459e-11,0.0017087089001080746,0.0008935735314548609
2016-07-25T03:00:00.0,3.033165941317504e-8,23722.75,9810.04856,33.090806,448.93333483212785,32635.596271661987,4.114236750277133e-11,6.994202475471127e-11,3.497101237735563e-11,1.513021225505227e-8,1.8698460573289882e-10,1.1401500349567001e-8,1.513150513336806e-8,3.320788555802146e-8,0.053,23722.75000003033,4.114236750277133e-11,0.0017087089001095617,0.0008935735314274427
2016-07-25T04:00:00.0,5.323531242876819e-8,23768.36,8265.26153,33.932916999999996,415.8442375412509,22825.548605280128,4.122446010708627e-11,7.008158218204666e-11,3.504079109102333e-11,2.6580620221751783e-8,3.2849286636018867e-10,2.0030052826840772e-8,2.6584610624834365e-8,5.834308612745109e-8,0.045,23768.360000053235,4.122446010708627e-11,0.0017087089001104384,0.0008935735314049474
2016-07-25T05:00:00.0,1.4065070316355353e-7,22898.05,7684.82867,34.663194,381.91302925051724,14560.287968932034,4.129150459350987e-11,7.019555780896678e-11,3.509777890448339e-11,7.029718030247962e-8,8.687578416888668e-10,5.297303912736992e-8,7.028332730326493e-8,1.542451110548763e-7,0.039,22898.050000140647,4.129150459350987e-11,0.001708708900111029,0.0008935735313965918
2016-07-25T06:00:00.0,6578.16573773571,22299.85,7052.45365,31.080889000000003,347.25154396032053,6875.460192712784,4.1333645191273986e-11,7.026719682516577e-11,3.5133598412582886e-11,3351.345182716725,41.417129323872246,2525.4347148702586,3226.8205550189136,7081.64103721835,0.036000000000000004,28878.015737735706,4.1333645191273986e-11,0.0017087089001094394,0.0008935735313843743
2016-07-25T07:00:00.0,10976.694147722392,21631.00917,6606.467541,39.6244722,357.5894929931276,9430.083188374923,4.133382129007172e-11,7.026749619312192e-11,3.513374809656096e-11,5654.411336359082,69.87924931639262,4260.929836365403,5322.2828113632395,11680.381888608259,0.034,32607.703317722393,4.133382129007172e-11,0.001708708900110455,0.0008935735313781853
2016-07-25T08:00:00.0,11409.656377785253,21198.04694,6177.490691,40.3735833,387.84597881845156,18764.928265922117,4.133342144039055e-11,7.026681644866393e-11,3.5133408224331966e-11,6016.233903019161,74.35078275106791,4533.584314089507,5393.422474766024,11836.506330961734,0.032,32607.703317785254,4.133342144039055e-11,0.0017087089001109163,0.0008935735313743743
2016-07-25T09:00:00.0,11932.413317801502,20675.29,6000.55782,36.565445,421.8248869784518,28957.52911354689,4.1333502208759e-11,7.02669537548903e-11,3.513347687744515e-11,6464.493362199428,79.89053439684383,4871.374048588038,5467.919955602004,11999.999902563322,0.03,32607.7033178015,4.1333502208759e-11,0.0017087089001108847,0.0008935735313727607
2016-07-25T10:00:00.0,12057.543317809506,20550.16,5590.89343,44.365806,465.15168508423227,39828.34613827178,4.133351500494432e-11,7.026697550840534e-11,3.513348775420267e-11,6589.623358133252,81.43693589872841,4965.6668230931955,5467.919959676185,11999.999911504598,0.027999999999999997,32607.703317809504,4.133351500494432e-11,0.001708708900113314,0.0008935735313698718
2016-07-25T11:00:00.0,11688.683317804003,20919.02,5518.9142600000005,48.918,502.2245236918951,51203.120336443106,4.133346050957613e-11,7.026688286627943e-11,3.5133441433139714e-11,6326.696011007095,78.18758516193589,4767.535680605846,5361.987306796837,11767.518120521523,0.029,32607.703317804,4.133346050957613e-11,0.0017087089001162604,0.0008935735313695988
2016-07-25T12:00:00.0,11013.68331779459,21594.02,6106.37031,47.5342224,531.495817562767,62219.26077114401,4.133350448962451e-11,7.026695763236167e-11,3.513347881618083e-11,5952.238191011399,73.5599007213481,4485.359800082201,5061.445126783121,11107.942603658694,0.03,32607.70331779459,4.133350448962451e-11,0.0017087089001206362,0.0008935735313740774
2016-07-25T13:00:00.0,9586.753317798288,23020.95,6485.71292,56.5195831,557.5232045930502,71706.19375845842,4.133340844123226e-11,7.026679435009484e-11,3.513339717504742e-11,5243.354979326797,64.79926698977204,3951.1748164495143,4343.39833847142,9532.103626544837,0.031,32607.703317798285,4.133340844123226e-11,0.0017087089001360497,0.0008935735313777269
2016-07-25T14:00:00.0,8383.033317818546,24224.67,6581.645729999999,53.737555500000006,565.8045971917576,78703.76017502631,4.133347138630076e-11,7.02669013567113e-11,3.513345067835565e-11,4687.616384108257,57.9312495181206,3532.3932633000363,3695.4169337102185,8110.031457029843,0.032,32607.70331781854,4.133347138630076e-11,0.00170870890017926,0.0008935735313801329
2016-07-25T15:00:00.0,6767.25331782186,25840.45,7398.837909999999,49.0321114,569.9999999188134,83764.54005892972,4.1351059424688927e-11,7.029680102197117e-11,3.5148400510985586e-11,3967.3873893600908,49.03040051810618,2989.658568177206,2799.8659284616983,6144.638389285209,0.032,32607.70331782186,4.1351059424688927e-11,0.0017109627507434014,0.0008935735313935898
2016-07-25T16:00:00.0,5606.113317830381,27001.59,8851.84489,38.861722,569.9999999997054,85499.99999996567,4.671607911727451e-11,7.941733449936666e-11,3.970866724968333e-11,2395.0684375876517,29.599117312851597,1804.8242263933898,3211.04488024265,7047.019444855045,0.033,32607.703317830383,4.671607911727451e-11,0.0023322357239064016,0.0012185581843757358
