Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-07-25T17:00:00.0,4744.5033178304675,27863.2,11443.3657,38.366139,560.7397275483207,85499.99999977228,4.66811099724558e-11,7.935788695317486e-11,3.967894347658743e-11,1.6934902854386253e-7,2.092876213481393e-9,1.2761440326106053e-7,4744.50331766104,10412.376152528288,0.035,32607.70331783047,4.66811099724558e-11,0.002332235723926605,0.0012675551124069605
2016-07-25T18:00:00.0,4384.5733178296705,28223.13,13332.8169,35.387972,522.3759207861772,84469.01171998329,4.6680597277100597e-11,7.935701537107101e-11,3.9678507685535506e-11,1.6113467223474872e-7,1.9913602433206763e-9,1.2142440508052904e-7,4384.573317668456,9622.467009762666,0.038,32607.70331782967,4.6680597277100597e-11,0.002332235723929573,0.0012675551124140662
2016-07-25T19:00:00.0,4169.723317826586,28437.98,14870.5276,34.157028000000004,486.9902810239322,80758.6630974225,4.668061613163153e-11,7.93570474237736e-11,3.96785237118868e-11,1.6126682914470377e-7,1.9929934859537776e-9,1.2152399304596204e-7,4169.72331766524,9150.953161711011,0.046,32607.70331782659,4.668061613163153e-11,0.00233223572393115,0.0012675551124136928
2016-07-25T20:00:00.0,4025.053317826145,28582.65,15494.905,33.68525,452.83558526168923,75039.08992681013,4.668058777141664e-11,7.935699921140829e-11,3.9678499605704146e-11,1.6106790628180844e-7,1.9905351256569933e-9,1.2137409302786543e-7,4025.0533176649974,8833.457660679009,0.047,32607.703317826148,4.668058777141664e-11,0.0023322357239321887,0.0012675551124141555
2016-07-25T21:00:00.0,4062.8933178227257,28544.81,15519.398,30.275111,419.1526674994438,68377.64385516563,4.6680635807521675e-11,7.935708087278685e-11,3.967854043639342e-11,1.6140497848345754e-7,1.9947007851775876e-9,1.2162809665716997e-7,4062.8933176612413,8916.502035862795,0.052000000000000005,32607.70331782273,4.6680635807521675e-11,0.002332235723932212,0.0012675551124146083
2016-07-25T22:00:00.0,4092.293317818459,28515.41,16404.1643,29.508916999999997,388.8798887372022,61774.74915870518,4.668056287614529e-11,7.935695688944699e-11,3.9678478444723497e-11,1.6089368282643313e-7,1.9883820095232852e-9,1.212428054587369e-7,4092.293317657486,8981.023828419186,0.055999999999999994,32607.703317818457,4.668056287614529e-11,0.002332235723932532,0.001267555112414165
2016-07-25T23:00:00.0,4404.683317795035,28203.02,16879.7013,28.783417,359.3733039749545,54351.609954800726,4.6680516763878924e-11,7.935687849859417e-11,3.9678439249297085e-11,1.6057207326619124e-7,1.9844074428874683e-9,1.2100045383460172e-7,4404.6833176343835,9666.600793649615,0.064,32607.703317795036,4.6680516763878924e-11,0.002332235723932667,0.0012675551124138231
2016-07-26T00:00:00.0,5182.393317794926,27425.31,16496.7638,29.460028,330.5922192127034,47138.51071612645,4.668213295303244e-11,7.935962602015514e-11,3.967981301007757e-11,1.7266797684332e-7,2.133892970468044e-9,1.3011542502853927e-7,5182.393317622178,11373.37777646091,0.064,32607.703317794927,4.668213295303244e-11,0.0023322357239329893,0.0012675551124140083
2016-07-26T01:00:00.0,2.441324725490081e-7,26609.57,15609.4513,30.684389000000003,301.13452345060006,42015.12596027259,4.665686277359948e-11,7.931666671511911e-11,3.9658333357559556e-11,7.926246088293624e-8,9.795540041195508e-10,5.97289026902165e-8,1.647906949993567e-7,3.6165275643979433e-7,0.066,26609.57000024413,4.665686277359948e-11,0.0023322357239332807,0.0012675551124187625
2016-07-26T02:00:00.0,4.822601577376068e-8,25838.61,13827.4257,31.218306,270.4524666873443,26405.675928249082,4.6537575642956974e-11,7.911387859302685e-11,3.9556939296513425e-11,2.225541159312699e-8,2.7504038225072867e-10,1.6770755015288332e-8,2.5891490302040664e-8,5.682195124004886e-8,0.068,25838.61000004823,4.6537575642956974e-11,0.0023322357239332486,0.0012675551124187424
2016-07-26T03:00:00.0,1679.3790091996152,25847.28,11763.8495,34.813389,239.23649292338396,12578.251495877787,4.668050772021415e-11,7.935686312436405e-11,3.9678431562182024e-11,1.6704317220081315e-7,2.0643796113244853e-9,1.2587680556856617e-7,1679.3790090324926,3685.596736673161,0.055,27526.65900919961,4.668050772021415e-11,0.002332235723933648,0.0012675551124201891
2016-07-26T04:00:00.0,7449.253317790033,25158.45,9531.00455,33.777055,204.425436161213,4500.000000231937,4.671622152698845e-11,7.941757659588036e-11,3.970878829794018e-11,3589.2738888299805,44.35753786244183,2704.7279184415747,3859.9794289599736,8471.183402010212,0.047,32607.703317790034,4.671622152698845e-11,0.0023322357239317013,0.0012194488160040227
2016-07-26T05:00:00.0,8923.663317816992,23684.04,8082.84018,31.200139,215.00825125941847,6144.907990132539,4.67157625871869e-11,7.941679639821773e-11,3.9708398199108865e-11,4905.387144661983,60.62253891418937,3696.4962752554493,4018.27617315493,8818.584411962713,0.040999999999999995,32607.70331781699,4.67157625871869e-11,0.0023322357239302554,0.001219448815998973
2016-07-26T06:00:00.0,9746.683317821966,22861.02,7458.814759999999,39.830278,244.43298340937267,10577.149716799517,4.671569061300993e-11,7.941667404211688e-11,3.970833702105844e-11,5770.377184709807,71.31239698589083,4348.316889383586,3976.3061331120803,8726.476173269719,0.038,32607.703317821968,4.671569061300993e-11,0.0023322357239311717,0.00121944881599784
2016-07-26T07:00:00.0,10488.574987826365,22119.12833,7036.951332,36.95380567,275.9174346310274,16193.12923890164,4.671571739072613e-11,7.941671956423442e-11,3.970835978211721e-11,6469.374261738494,79.95085430911932,4875.05209201947,4019.2007260877917,8820.61345320588,0.032,32607.703317826363,4.671571739072613e-11,0.0023322357239302974,0.0012194488159972719
2016-07-26T08:00:00.0,10935.884147827554,21671.81917,6683.745308,36.69086117,318.91681550591034,22851.84467157581,4.6715653299935114e-11,7.941661060988969e-11,3.9708305304944845e-11,6895.651361614914,85.21894005105861,5196.276832381622,4040.2327862125608,8866.770807647283,0.03,32607.703317827552,4.6715653299935114e-11,0.002332235723930136,0.0012194488159969544
2016-07-26T09:00:00.0,11601.123317828473,21006.58,6002.99528,34.674611,367.44722662273307,30231.148223053526,4.671574412474359e-11,7.94167650120641e-11,3.970838250603205e-11,7305.465450442426,90.28356998033217,5505.095730508059,4295.657867385968,9427.331491432136,0.027999999999999997,32607.703317828476,4.671574412474359e-11,0.002332235723929882,0.001219448815996775
2016-07-26T10:00:00.0,11760.243317828907,20847.46,5658.30315,45.341194,423.0585178388282,39160.581384442536,4.6715734240335234e-11,7.94167482085699e-11,3.970837410428495e-11,7336.7917080161915,90.67071114020334,5528.701898792886,4423.451609812635,9707.790040408714,0.027000000000000003,32607.703317828906,4.6715734240335234e-11,0.0023322357239323596,0.0012194488159966317
2016-07-26T11:00:00.0,11493.023317828745,21114.68,5483.29159,47.317471999999995,468.39036721479545,48738.771393092946,4.6715725333827343e-11,7.941673306750648e-11,3.970836653375324e-11,7029.519113118019,86.87332587943979,5297.154017039011,4463.504204710647,9795.690217949012,0.027000000000000003,32607.703317828746,4.6715725333827343e-11,0.0023322357239341277,0.0012194488159966374
2016-07-26T12:00:00.0,10874.793317827693,21732.91,5475.12725,53.2683059,507.9485533299988,58348.325257529774,4.671575019153862e-11,7.941677532561564e-11,3.970838766280782e-11,6421.315828797493,79.35693090711196,4838.837250433656,4453.4774890301205,9773.685399267262,0.029,32607.70331782769,4.671575019153862e-11,0.0023322357239375603,0.001219448815996699
2016-07-26T13:00:00.0,9699.18331782733,22908.52,5456.96523,60.183389,534.0395105728744,67485.72187667951,4.671570195083751e-11,7.941669331642377e-11,3.9708346658211885e-11,5408.99158271075,66.84626371768265,4075.9916901026004,4290.1917351165,9415.335414819163,0.031,32607.70331782733,4.671570195083751e-11,0.0023322357239432103,0.0012194488159972168
2016-07-26T14:00:00.0,8353.953317830194,24253.75,5917.90038,59.7849167,540.7047175263208,75520.08497105009,4.671571009834114e-11,7.941670716717994e-11,3.970835358358997e-11,4186.428898666782,51.737394284381615,3154.7191636818056,4167.524419163332,9146.127417731053,0.032,32607.703317830194,4.671571009834114e-11,0.0023322357239494566,0.001219448815998184
2016-07-26T15:00:00.0,6774.833317830928,25832.87,7527.659640000001,46.7820554,532.6595273464661,81903.03239191177,4.6715631787794026e-11,7.941657403924984e-11,3.970828701962492e-11,2721.4927638091967,33.63318655862715,2050.804058452875,4053.3405540216513,8895.537361237877,0.031,32607.70331783093,4.6715631787794026e-11,0.002332235723953276,0.0012194488160004974
2016-07-26T16:00:00.0,5583.963317830804,27023.74,10166.6179,37.402667,519.5129907408569,85321.71539105134,4.6715631203323534e-11,7.941657304565e-11,3.9708286522825e-11,1325.2530722823674,16.37795419124312,998.6557433684828,4258.710245548357,9346.245546127282,0.031,32607.70331783081,4.6715631203323534e-11,0.002332235723955759,0.001219448816060149
2016-07-26T17:00:00.0,4785.923317837369,27821.78,13302.1179,34.931528,498.49061016786374,85499.99999999593,4.479977778008e-11,7.6159622226136e-11,3.8079811113068e-11,2.8291278724550302e-9,3.496337995009384e-11,2.1319134115910877e-9,4785.923317834464,10503.277263385999,0.034,32607.70331783737,4.479977778008e-11,0.0023322357239579997,0.003957731021042283
2016-07-26T18:00:00.0,4017.2233178373745,28590.48,15609.861,33.525639,463.5614144036617,82701.16332111524,4.479936226102173e-11,7.615891584373694e-11,3.807945792186847e-11,2.8274340407436203e-9,3.4942446968494056e-11,2.1306370102740277e-9,4017.223317834471,8816.273795888317,0.037000000000000005,32607.703317837375,4.479936226102173e-11,0.0023322357239590314,0.003957731021046409
2016-07-26T19:00:00.0,3746.573317837443,28861.13,17893.243000000002,32.069945000000004,430.03810763945853,75907.58007473682,4.479950477514229e-11,7.615915811774189e-11,3.8079579058870944e-11,2.8277679908738596e-9,3.4946574044333087e-11,2.1308886612398222e-9,3746.573317834539,8222.300219098755,0.043,32607.703317837444,4.479950477514229e-11,0.002332235723959587,0.003957731021047775
2016-07-26T20:00:00.0,3358.83331783722,29248.87,19025.1967,29.464778000000003,397.9704948752524,66236.6412515686,4.4799353206391215e-11,7.615890045086506e-11,3.807945022543253e-11,2.8274128020056937e-9,3.4942184492530697e-11,2.1306210056421156e-9,3358.8333178343164,7371.358727635334,0.046,32607.70331783722,4.4799353206391215e-11,0.002332235723959568,0.003957731021048586
2016-07-26T21:00:00.0,3508.363317837293,29099.34,18816.7081,26.959166999999997,368.5080491110497,54582.807236937115,4.479949675730932e-11,7.615914448742584e-11,3.807957224371292e-11,2.8277491859531547e-9,3.494634164635845e-11,2.130874490631613e-9,3508.363317834389,7699.52007600928,0.05,32607.70331783729,4.479949675730932e-11,0.0023322357239592825,0.003957731021048587
2016-07-26T22:00:00.0,3575.323317837226,29032.38,17685.9027,26.747221999999997,341.55121434684844,43465.62317067974,4.4799399120695505e-11,7.615897850518235e-11,3.8079489252591176e-11,2.8275203771924342e-9,3.494351394538571e-11,2.1307020698405916e-9,3575.3233178343226,7846.471750503276,0.058,32607.703317837226,4.4799399120695505e-11,0.0023322357239594364,0.003957731021048326
2016-07-26T23:00:00.0,3981.3833178371324,28626.32,20884.2823,26.200389,314.8063245826473,33626.19617891618,4.479936182923552e-11,7.615891510970038e-11,3.807945755485019e-11,2.827432995788506e-9,3.494243405456286e-11,2.1306362228391987e-9,3981.383317834229,8737.618658285188,0.063,32607.70331783713,4.479936182923552e-11,0.002332235723959352,0.003957731021048619
2016-07-27T00:00:00.0,4887.423317837087,27720.28,19778.3307,27.026667,288.6082678184475,21479.5364949346,4.4799553076661965e-11,7.615924023032534e-11,3.807962011516267e-11,2.8280235544918213e-9,3.494973239145597e-11,2.131081243381461e-9,4887.423317834183,10726.03107104899,0.063,32607.703317837084,4.4799553076661965e-11,0.0023322357239595327,0.003957731021047479
2016-07-27T01:00:00.0,5730.163317832604,26877.54,17737.3171,27.461389,261.58393305424613,12427.240823716864,4.603931248602254e-11,7.826683122623831e-11,3.9133415613119155e-11,262.24331783535325,3.2408972567557286,197.6156863875444,5467.919999997172,11999.999999993794,0.068,32607.703317832606,4.603931248602254e-11,0.002332235723959361,0.003957731021045875
2016-07-27T02:00:00.0,6626.223317831331,25981.48,14792.662,28.4615,237.3657735467667,6887.543367829148,4.603964198726715e-11,7.826739137835415e-11,3.9133695689177074e-11,1158.3033178340788,14.314729070108845,872.8493335432222,5467.919999997173,11999.999999993795,0.069,32607.70331783133,4.603964198726715e-11,0.002332235723958986,0.003957731021041084
2016-07-27T03:00:00.0,6809.403317833459,25798.3,13478.6248,30.272278000000004,223.22133485263637,4967.7346590971465,4.6039307781677185e-11,7.826682322885121e-11,3.9133411614425606e-11,1341.4833178362092,16.57853340418971,1010.8861831822993,5467.919999997172,11999.999999993794,0.053,32607.70331783346,4.6039307781677185e-11,0.002332235723958939,0.003957731021017328
2016-07-27T04:00:00.0,7365.743317801798,25241.96,10647.0763,27.799056,209.52992249258807,4500.0000000040745,4.671553118889463e-11,7.941640302112086e-11,3.970820151056043e-11,2178.1620698623137,26.918510394298,1641.3725850181706,5187.581247939405,11384.76330584077,0.044,32607.7033178018,4.671553118889463e-11,0.0023322357239575595,0.0012195093635055632
2016-07-27T05:00:00.0,8873.993317815624,23733.71,10269.486,34.737417,208.65170912265094,6879.0608103723225,4.671573285242811e-11,7.941674584912778e-11,3.970837292456389e-11,3422.9544458874593,42.30210235763335,2579.396485221546,5451.038871928086,11962.95235905738,0.04,32607.703317815623,4.671573285242811e-11,0.0023322357239581415,0.0012195093635014038
2016-07-27T06:00:00.0,9728.563317821487,22879.14,9385.85644,32.221028000000004,216.21872671604785,11151.92487416061,4.671567737885669e-11,7.941665154405637e-11,3.9708325772028184e-11,4273.04605004269,52.807840199264454,3219.9902560527103,5455.517267778718,11972.780730761351,0.037000000000000005,32607.703317821484,4.671567737885669e-11,0.002332235723956918,0.0012195093635014567
2016-07-27T07:00:00.0,10378.47581782533,22229.2275,9245.476819,29.93127771,236.80787115107813,16958.84064048402,4.6715681531309813e-11,7.941665860322668e-11,3.970832930161334e-11,4952.986350009638,61.21078701640344,3732.365061975819,5425.489467815613,11906.88115659837,0.033,32607.703317825333,4.6715681531309813e-11,0.002332235723955834,0.0012195093635008834
2016-07-27T08:00:00.0,10785.591377827841,21822.11194,8787.111101999999,29.24486114,268.08971269324616,23352.611259567577,4.671561535563646e-11,7.941654610458198e-11,3.970827305229099e-11,5443.686549467242,67.27503659743603,4102.136377892441,5341.904828360519,11723.444735900712,0.029,32607.70331782784,4.671561535563646e-11,0.0023322357239553065,0.0012195093635009758
2016-07-27T09:00:00.0,11476.223317828462,21131.48,7881.35412,30.116278,306.12222038644535,30391.0824908701,4.671573121752582e-11,7.941674306979389e-11,3.9708371534896945e-11,6008.303436818303,74.25277519698683,4527.608243718709,5467.91988101008,11999.999738862485,0.027999999999999997,32607.703317828462,4.671573121752582e-11,0.0023322357239552957,0.0012195093635015727
2016-07-27T10:00:00.0,11654.553317828973,20953.15,7309.414309999999,34.466583,350.26104981919593,39037.337572960656,4.6715719740553204e-11,7.941672355894044e-11,3.970836177947022e-11,6186.63338973365,76.45664090449586,4661.990299054625,5467.919928095245,11999.999842196474,0.027000000000000003,32607.70331782898,4.6715719740553204e-11,0.0023322357239564055,0.0012195093635019654
2016-07-27T11:00:00.0,11492.313317828884,21115.39,6706.09487,40.734805,392.25343995945383,48389.914623721124,4.671575074416813e-11,7.941677626508582e-11,3.970838813254291e-11,6024.393362751704,74.45162028958782,4539.732944487062,5467.9199550771,11999.99990141136,0.027000000000000003,32607.703317828884,4.671575074416813e-11,0.002332235723958032,0.0012195093635022653
2016-07-27T12:00:00.0,10866.57331782781,21741.13,6618.37727,41.1191945,425.97258748480465,58223.55381912891,4.6715730974098124e-11,7.94167426559668e-11,3.97083713279834e-11,5398.653434342577,66.71850116127929,4068.2012903219074,5467.919883485153,11999.999744294328,0.029,32607.70331782781,4.6715730974098124e-11,0.002332235723959131,0.0012195093635025613
2016-07-27T13:00:00.0,9733.743317826647,22873.96,6448.37954,41.67816679999999,451.5742263818475,67673.37880325451,4.671570791527648e-11,7.941670345597001e-11,3.9708351727985006e-11,4387.691621570877,54.22467141285584,3306.3824032229168,5346.051696255691,11732.54553012266,0.033,32607.703317826647,4.671570791527648e-11,0.002332235723960661,0.0012195093635032112
2016-07-27T14:00:00.0,8149.823317830105,24457.88,7062.24067,42.6297502,464.12306323046636,76263.92841610945,4.6715672211394565e-11,7.941664275937076e-11,3.970832137968538e-11,3083.3434184133594,38.105067114219324,2323.479702086544,5066.479899416667,11118.992010307393,0.033,32607.703317830106,4.6715672211394565e-11,0.002332235723962503,0.0012195093635042214
2016-07-27T15:00:00.0,6398.283317830473,26209.42,8840.85409,38.3714443,459.6007123804478,82644.16067801276,4.671556259633767e-11,7.941645641377404e-11,3.970822820688702e-11,1627.3438978433032,20.111301282535617,1226.298858691196,4770.93941998709,10470.393319552057,0.033,32607.703317830474,4.671556259633767e-11,0.002332235723963618,0.0012195093635063927
2016-07-27T16:00:00.0,5349.593317829817,27258.11,11084.7406,35.291610999999996,441.3429015987461,85499.99998576536,4.671525685293548e-11,7.941593664999031e-11,3.9707968324995154e-11,454.9279838149137,5.6221636720323955,342.8148580507558,4894.665334014824,10741.924535870658,0.035,32607.703317829815,4.671525685293548e-11,0.0023322357239645075,0.0012202931860444595
2016-07-27T17:00:00.0,4380.563317834179,28227.14,13973.8956,32.851028,411.6757865065408,85499.99999997996,4.631229768019479e-11,7.873090605633114e-11,3.936545302816557e-11,1.389344904760206e-8,1.7170024112308894e-10,1.0469526897749324e-8,4380.563317820206,9613.66658872889,0.038,32607.70331783418,4.631229768019479e-11,0.002332235723964898,0.0017770607093723966
2016-07-27T18:00:00.0,3954.643317833927,28653.06,15723.6943,23.026639000000003,378.8270907424788,81139.77276578004,4.631228773360666e-11,7.873088914713133e-11,3.936544457356566e-11,1.3886963629441074e-8,1.7162009199250156e-10,1.0464639755640338e-8,3954.6433178199613,8678.934551683187,0.040999999999999995,32607.70331783393,4.631228773360666e-11,0.002332235723962659,0.001777060709373305
2016-07-27T19:00:00.0,3657.083317832903,28950.62,17930.9142,28.193083,355.80278397841244,74095.01479453439,4.6312269000973563e-11,7.873085730165506e-11,3.936542865082753e-11,1.3885972746664869e-8,1.716078463067099e-10,1.046389306748231e-8,3657.083317818938,8025.90378312544,0.051,32607.703317832904,4.6312269000973563e-11,0.0023322357239645582,0.0017770607093727357
2016-07-27T20:00:00.0,3563.5833178325356,29044.12,18498.1758,38.516110999999995,327.6120332143502,64190.006154731,4.6312281148150055e-11,7.873087795185509e-11,3.9365438975927544e-11,1.3886614942528173e-8,1.716157827942012e-10,1.0464376999646415e-8,3563.5833178185703,7820.706925818747,0.054000000000000006,32607.703317832536,4.6312281148150055e-11,0.0023322357239667717,0.0017770607093726964
2016-07-27T21:00:00.0,3625.0033178316166,28982.7,19071.2824,25.867528,289.0982544502853,53512.53905762092,4.6312278507986235e-11,7.87308734635766e-11,3.93654367317883e-11,1.3886475519627822e-8,1.7161405975584506e-10,1.0464271936332015e-8,3625.0033178176514,7955.5004121881475,0.06,32607.70331783162,4.6312278507986235e-11,0.0023322357239639914,0.001777060709372367
2016-07-27T22:00:00.0,3852.203317828138,28755.5,18874.9975,30.16275,263.23305868621924,42396.75884688024,4.631226601736229e-11,7.873085222951589e-11,3.9365426114757944e-11,1.3885814992759951e-8,1.716058967272052e-10,1.0463774190683244e-8,3852.2033178141737,8454.117802339844,0.073,32607.70331782814,4.631226601736229e-11,0.00233223572396494,0.0017770607093723645
2016-07-27T23:00:00.0,4295.4833178199715,28312.22,18495.4234,31.433278,233.07264092215416,31975.880926291262,4.6312198331704546e-11,7.873073716389772e-11,3.936536858194886e-11,1.3882236744906298e-8,1.715616754530518e-10,1.0461077771527548e-8,4295.483317806011,9426.948421643354,0.085,32607.703317819974,4.6312198331704546e-11,0.0023322357239648666,0.001777060709372289
2016-07-28T00:00:00.0,5228.243317820202,27379.46,17421.8029,32.534028,201.64169515809078,22907.407725005785,4.631249111317279e-11,7.873123489239375e-11,3.936561744619687e-11,1.3897728865644917e-8,1.7175313265401144e-10,1.0472751991098257e-8,5228.243317806226,11474.001048602522,0.08199999999999999,32607.703317820204,4.631249111317279e-11,0.0023322357239645287,0.0017770607093724523
2016-07-28T01:00:00.0,5467.919999961615,26416.98,14982.7105,32.302361,169.10999939402905,16959.60765067949,4.637752234819178e-11,7.884178799192603e-11,3.942089399596301e-11,1.846924727897859e-8,2.282496016861923e-10,1.3917658639401967e-8,5467.919999943067,11999.999999875054,0.086,31884.899999961617,4.637752234819178e-11,0.002332235723963622,0.0017770607093733752
2016-07-28T02:00:00.0,1395.2128281820249,25646.13,12538.861,31.37125,136.8099706300206,13976.898927629169,4.631049507342463e-11,7.872784162482187e-11,3.9363920812410936e-11,1.3792790402318385e-8,1.7045626537544594e-10,1.0393674718014995e-8,1395.2128281681532,3061.960295325798,0.085,27041.342828182027,4.631049507342463e-11,0.002332235723962134,0.0017770607093768565
2016-07-28T03:00:00.0,4692.151856116039,25734.35,10297.486,31.882806,105.44105286595418,4500.000000026069,4.662208668170006e-11,7.92575473588901e-11,3.962877367944505e-11,6.115910210598632e-8,7.558261841599292e-10,4.608696244877616e-8,4692.151856054801,10297.484650956418,0.059,30426.50185611604,4.662208668170006e-11,0.002332235723960212,0.0013490574840172415
2016-07-28T04:00:00.0,7383.903317767543,25223.8,9106.71746,33.140221999999994,73.56057910247333,4500.000000086056,4.6715869968287946e-11,7.94169789460895e-11,3.970848947304475e-11,2435.213446183958,30.095243770166665,1835.0758396443086,4948.689871583505,10860.48780139469,0.048,32607.70331776754,4.6715869968287946e-11,0.0023322357239558035,0.0012194029984264499
2016-07-28T05:00:00.0,8751.383317818518,23856.32,8001.61108,31.828667,70.51793310840347,8088.847400528057,4.6715754317819864e-11,7.941678234029377e-11,3.9708391170146883e-11,4039.2853362744136,49.91894120941674,3043.8378786229714,4712.097981544024,10341.258792836818,0.039,32607.703317818516,4.6715754317819864e-11,0.0023322357239508786,0.0012194029984246766
2016-07-28T06:00:00.0,9712.573317823524,22895.13,7555.8217,32.954221999999994,88.6105395535838,13472.334211390842,4.67157342379757e-11,7.94167482045587e-11,3.970837410227935e-11,5271.206342565182,65.14346415544725,3972.1624485028806,4441.366975258262,9747.107438129882,0.036000000000000004,32607.703317823525,4.67157342379757e-11,0.002332235723947922,0.0012194029984239833
2016-07-28T07:00:00.0,10426.674707825292,22181.02861,6974.761470999999,33.88236099,120.80211394479456,19635.7836174266,4.671572136817302e-11,7.941672632589412e-11,3.970836316294706e-11,6210.577173829538,76.75254680148208,4680.033341553785,4216.097533995676,9252.726888459983,0.034,32607.703317825293,4.671572136817302e-11,0.002332235723946099,0.0012194029984237786
2016-07-28T08:00:00.0,10995.737487827435,21611.96583,6888.01152,32.75699986,163.67463199204025,26593.783595843368,4.6715701356526006e-11,7.94166923060942e-11,3.97083461530471e-11,6908.422852217473,85.37677472612361,5205.900897934366,4087.314635609883,8970.097519224604,0.031,32607.70331782744,4.6715701356526006e-11,0.0023322357239445876,0.0012194029984234436
2016-07-28T09:00:00.0,11578.303317828595,21029.4,6985.786959999999,29.492861,216.29673909392756,33881.77171240534,4.671576732269288e-11,7.941680444857789e-11,3.9708402224288943e-11,7444.013968704442,91.99580240809932,5609.500146835324,4134.289349124073,9073.189108379214,0.029,32607.703317828596,4.671576732269288e-11,0.00233223572394298,0.0012194029984231463
2016-07-28T10:00:00.0,11651.623317829042,20956.08,6190.15502,29.141,278.80201273779073,41578.675227022875,4.6715740305359e-11,7.94167585191103e-11,3.970837925955515e-11,7555.97670506184,93.37947817957264,5693.870620705648,4095.6466127671233,8988.383032891023,0.027999999999999997,32607.703317829044,4.6715740305359e-11,0.00233223572394269,0.0012194029984233135
2016-07-28T11:00:00.0,11431.713317829235,21175.99,5501.58563,39.673639,343.042823153128,50070.77508002254,4.6715758060522015e-11,7.941678870288742e-11,3.970839435144371e-11,7352.319017987129,90.86260322235432,5540.402635509409,4079.394299842027,8952.71540148801,0.027000000000000003,32607.703317829237,4.6715758060522015e-11,0.002332235723945278,0.001219402998423446
2016-07-28T12:00:00.0,10772.493317828666,21835.21,5703.69434,53.46466650000001,394.2341196112462,59062.30870642297,4.67157848862069e-11,7.941683430655173e-11,3.9708417153275865e-11,6759.999843908913,83.54250979828035,5094.055475504899,4012.493473919675,8805.893591536837,0.027999999999999997,32607.70331782867,4.67157848862069e-11,0.0023322357239477813,0.0012194029984236726
2016-07-28T13:00:00.0,9463.793317826374,23143.91,5895.94667,56.7176389,424.3142951452904,67258.5646528677,4.671566761036943e-11,7.941663493762802e-11,3.970831746881401e-11,5673.934724121795,70.12052636537534,4275.641851547277,3789.858593704501,8317.294899057413,0.034,32607.703317826374,4.671566761036943e-11,0.0023322357239492406,0.0012194029984241947
2016-07-28T14:00:00.0,8436.97331782918,24170.73,6029.00688,60.39002779999999,437.7195148464288,73955.5559528754,4.671575981317517e-11,7.941679168239778e-11,3.970839584119889e-11,4559.803612756243,56.35169331256207,3436.0788605220773,3877.1697050728594,8508.909505053898,0.036000000000000004,32607.70331782918,4.671575981317517e-11,0.0023322357239508183,0.0012194029984250257
2016-07-28T15:00:00.0,6959.113317829706,25648.59,6676.99763,56.0382502,433.6835125947533,79871.53865785435,4.6715671255675314e-11,7.941664113464804e-11,3.970832056732402e-11,3051.146455644448,37.70716546633389,2299.2174064837736,3907.966862185179,8576.497524876397,0.036000000000000004,32607.703317829706,4.6715671255675314e-11,0.0023322357239518466,0.0012194029984267526
2016-07-28T16:00:00.0,5735.263317829243,26872.44,8994.680470000001,51.098611,415.354760096851,84070.25717861752,4.671564792355904e-11,7.941660147005036e-11,3.970830073502518e-11,1500.4886578806286,18.543578594332587,1130.7060118495478,4234.7746599485345,9293.716060107392,0.037000000000000005,32607.70331782924,4.671564792355904e-11,0.0023322357239526554,0.0012194029984323625
2016-07-28T17:00:00.0,4949.7633178337055,27657.94,10956.3008,44.195778,382.8020599269481,85499.99999997747,4.635743831304132e-11,7.880764513217024e-11,3.940382256608512e-11,1.5684757937552863e-8,1.938378807600638e-10,1.181938297317462e-8,4949.763317817942,10862.843606675904,0.04,32607.703317833704,4.635743831304132e-11,0.0023322357239529607,0.0017145930727142733
2016-07-28T18:00:00.0,4556.7433178331885,28050.96,12713.4814,36.448972,338.608614162906,85406.54452125826,4.635714531986836e-11,7.88071470437762e-11,3.94035735218881e-11,1.5640094781832847e-8,1.9328591741531255e-10,1.1785726671665399e-8,4556.74331781747,10000.314527975837,0.045,32607.703317833188,4.635714531986836e-11,0.002332235723952,0.0017145930728308283
2016-07-28T19:00:00.0,4236.683317831946,28371.02,14463.6433,35.376889,302.16197439886537,82693.37936383895,4.6357150034084525e-11,7.88071550579437e-11,3.940357752897185e-11,1.5640410510436895e-8,1.932898193029762e-10,1.178596459164489e-8,4236.683317816227,9297.90483653651,0.054000000000000006,32607.703317831947,4.6357150034084525e-11,0.002332235723951823,0.0017145930728314667
2016-07-28T20:00:00.0,3970.5633178314292,28637.14,15753.9466,32.22475,266.7874176348213,77527.64261498032,4.6357118616436996e-11,7.880710164794289e-11,3.9403550823971444e-11,1.563830724836868e-8,1.9326382643374553e-10,1.1784379660594239e-8,3970.5633178157123,8713.872882885731,0.057,32607.70331783143,4.6357118616436996e-11,0.0023322357239510456,0.0017145930728318785
2016-07-28T21:00:00.0,3885.063317830107,28722.64,16907.3378,25.780861,234.56499987077947,70487.57061247091,4.635714624287931e-11,7.880714861289481e-11,3.940357430644741e-11,1.5640157153998898e-8,1.9328668823297732e-10,1.1785773672742519e-8,3885.063317814388,8526.232975934661,0.063,32607.703317830106,4.635714624287931e-11,0.0023322357239490814,0.0017145930728316337
2016-07-28T22:00:00.0,3872.7833178169326,28734.92,17049.1597,27.396389000000003,208.7864711067366,62106.46750301044,4.635812001185147e-11,7.88088040201475e-11,3.940440201007375e-11,1.570563023565007e-8,1.940958281281942e-10,1.1835111471231354e-8,3872.7833178011483,8499.2830571065,0.083,32607.703317816933,4.635812001185147e-11,0.0023322357239490307,0.0017145930728318158
2016-07-28T23:00:00.0,7.040397379524609e-8,28412.21,16738.8332,27.102110999999997,181.39241434269383,53556.59257472184,4.629244097657015e-11,7.869714966016925e-11,3.9348574830084626e-11,1.2243752011296414e-8,1.5131269171449822e-10,9.226383641127939e-9,5.808152463428951e-8,1.274668055881348e-7,0.102,28412.210000070405,4.629244097657015e-11,0.002332235723948212,0.0017145930728399903
2016-07-29T00:00:00.0,3842.5763449074884,27371.84,15496.7545,27.611278,154.29263557860924,36817.76108945161,4.6359069747121964e-11,7.881041857010733e-11,3.940520928505367e-11,1.5770015639558364e-8,1.9489152611060193e-10,1.188362964089036e-8,3842.5763448916396,8432.990266627836,0.094,31214.41634490749,4.6359069747121964e-11,0.0023322357239473194,0.0017145930728329564
2016-07-29T01:00:00.0,4.522864661227946e-8,26291.0,13766.8101,28.833361,126.68368981456695,29753.9985706844,4.62503351317391e-11,7.862556972395647e-11,3.9312784861978236e-11,1.0724714301635235e-8,1.3253987726574148e-10,8.08169983327692e-9,3.442530674092027e-8,7.555042518746493e-8,0.096,26291.00000004523,4.62503351317391e-11,0.0023322357239461576,0.0017145930728365752
2016-07-29T02:00:00.0,4.392241638902476e-8,25389.06,11487.1919,29.562417,97.85266105046263,15987.190185361109,4.6246446158464566e-11,7.861895846938975e-11,3.930947923469488e-11,1.0603093185972156e-8,1.3103683976846763e-10,7.990051205394366e-9,3.324070424458321e-8,7.295067428473689e-8,0.09,25389.060000043926,4.6246446158464566e-11,0.002332235723944027,0.0017145930728390828
2016-07-29T03:00:00.0,4348.09797772387,25315.93,9542.41894,33.566583,68.29257628635688,4500.000000035123,4.658756586006631e-11,7.919886196211272e-11,3.959943098105636e-11,4.4539566318726747e-8,5.504359824721209e-10,3.35631696629342e-8,4348.097977679251,9542.417543078724,0.062,29664.027977723872,4.658756586006631e-11,0.0023322357239404772,0.001396915440235648
2016-07-29T04:00:00.0,7376.400507797245,24768.48,8514.384170000001,33.654389,34.72832552267086,4500.000000062851,4.671586473884031e-11,7.941697005602853e-11,3.9708485028014264e-11,2666.770844141176,32.956913390638015,2009.5678896730496,4709.629663655989,10335.841776008403,0.052000000000000005,32144.880507797247,4.671586473884031e-11,0.002332235723901227,0.0012193900493705939
2016-07-29T05:00:00.0,9168.743317811726,23438.96,8243.24529,34.305972,34.03318214907249,8331.02671513435,4.6715837969678625e-11,7.941692454845366e-11,3.970846227422683e-11,4534.24015413837,56.035770895199015,3416.8152984877447,4634.503163673277,10170.967747165161,0.042,32607.703317811727,4.6715837969678625e-11,0.002332235723855697,0.0012193900493679992
2016-07-29T06:00:00.0,9934.483317817976,22673.22,7333.44209,32.223306,55.76531328003513,13675.565690177307,4.6715723033111446e-11,7.941672915628946e-11,3.970836457814473e-11,5707.086209846153,70.53022435130802,4300.623436055367,4227.397107971745,9277.525145880141,0.04,32607.703317817977,4.6715723033111446e-11,0.002332235723848092,0.0012193900493678476
2016-07-29T07:00:00.0,10585.720537825551,22021.98278,6840.0601,40.55888875,94.0745638671066,19920.27340150286,4.671571073330237e-11,7.941670824661403e-11,3.9708354123307017e-11,6641.359119861,82.07630505270204,5004.652747115978,3944.3614179644724,8656.36970101495,0.033,32607.70331782555,4.671571073330237e-11,0.002332235723846673,0.0012193900493675635
2016-07-29T08:00:00.0,11219.945817827484,21387.7575,6483.29623,37.70813889,135.59431240557177,26741.23696902384,4.671571467103072e-11,7.941671494075222e-11,3.970835747037611e-11,7385.80434005827,91.27642687794915,5565.635785240801,3834.1414777691343,8414.478948709859,0.03,32607.703317827483,4.671571467103072e-11,0.0023322357238445184,0.0012193900493673883
2016-07-29T09:00:00.0,11805.503317828356,20802.2,6122.12259,30.369139,189.16493262928375,34238.05669236455,4.671576266391082e-11,7.94167965286484e-11,3.97083982643242e-11,7924.593686850401,97.93497944051296,5971.645087836156,3880.9096309778743,8517.117216735887,0.027999999999999997,32607.70331782836,4.671576266391082e-11,0.002332235723841862,0.001219390049367342
2016-07-29T10:00:00.0,11957.703317828662,20650.0,5771.92814,41.93625,256.73310530556137,42604.69762632664,4.6715763863812576e-11,7.941679856848137e-11,3.9708399284240685e-11,8065.380893003806,99.67487837854935,6077.736486496911,3892.322424824778,8542.163948612513,0.027000000000000003,32607.703317828666,4.6715763863812576e-11,0.0023322357238439047,0.0012193900493675204
2016-07-29T11:00:00.0,11676.453317828411,20931.25,5708.10641,45.815778,314.47406591987,51452.6711408261,4.671575427810279e-11,7.941678227277474e-11,3.970839113638737e-11,7808.123449923864,96.4955983555547,5883.877948509433,3868.3298679044683,8489.509432261924,0.027000000000000003,32607.70331782841,4.671575427810279e-11,0.0023322357238446893,0.001219390049367694
2016-07-29T12:00:00.0,11032.283317827816,21575.42,5737.12725,45.8970278,365.15621851118823,60117.95333098751,4.671579883791926e-11,7.941685802446273e-11,3.9708429012231367e-11,7188.084262196418,88.8329310312778,5416.642136053523,3844.1990556313194,8436.551498115523,0.027999999999999997,32607.703317827814,4.671579883791926e-11,0.00233223572384536,0.0012193900493680113
2016-07-29T13:00:00.0,9669.883317825892,22937.82,6042.54621,50.1805278,408.09445397822554,68234.0209345466,4.6715678127864475e-11,7.94166528173696e-11,3.97083264086848e-11,6027.607995122326,74.49134787280109,4542.155358097627,3642.275322703487,7993.405878733018,0.033,32607.703317825893,4.6715678127864475e-11,0.002332235723846954,0.0012193900493685838
2016-07-29T14:00:00.0,8549.363317829617,24058.34,6729.71522,53.7017779,432.4076062867921,74727.0371807673,4.6715753982495565e-11,7.941678177024245e-11,3.970839088512123e-11,4806.749857435552,59.40354383654675,3622.167307106509,3742.613460393986,8213.609841535324,0.033,32607.70331782962,4.6715753982495565e-11,0.002332235723848567,0.0012193900493693087
2016-07-29T15:00:00.0,7068.4933178305655,25539.21,6981.34483,51.2567779,438.1117044591027,79833.10032879918,4.6715657219566694e-11,7.941661727326338e-11,3.970830863663169e-11,3224.3949600668516,39.84823280545336,2429.7702930154483,3844.098357763635,8436.330504682515,0.033,32607.70331783057,4.6715657219566694e-11,0.0023322357238497815,0.0012193900493711217
2016-07-29T16:00:00.0,5995.623317829885,26612.08,8977.00686,40.977389,426.70549160032016,83717.85751588718,4.671568939776994e-11,7.94166719762089e-11,3.970833598810445e-11,1664.7183578811516,20.573188304135297,1254.4627014716643,4330.904959948654,9504.68542322928,0.035,32607.703317829888,4.671568939776994e-11,0.0023322357238499433,0.0012193900493753052
2016-07-29T17:00:00.0,5075.313317833882,27532.39,11510.3217,34.414583,406.3036231402182,85499.99999997817,4.6345986808583004e-11,7.878817757459111e-11,3.9394088787295553e-11,1.5197543275002532e-8,1.8781670669795898e-10,1.145223821329018e-8,5075.313317818605,11138.377996353873,0.039,32607.703317833882,4.6345986808583004e-11,0.002332235723850142,0.001730583958053436
2016-07-29T18:00:00.0,4561.263317833505,28046.44,13141.6156,33.134555,371.8913723761707,85128.05802692745,4.634555876776656e-11,7.878744990520315e-11,3.939372495260157e-11,1.5144548978924903e-8,1.8716178412376576e-10,1.1412303909985717e-8,4561.263317818282,10010.234204929733,0.043,32607.703317833504,4.634555876776656e-11,0.0023322357238502833,0.001730583958080616
2016-07-29T19:00:00.0,4515.5533178324,28092.15,14327.2336,32.603916999999996,338.7591496121197,81996.67836245256,4.63457334495387e-11,7.878774686421579e-11,3.9393873432107894e-11,1.515552907347891e-8,1.8729748008205645e-10,1.142057805378393e-8,4515.553317817166,9909.918179820845,0.052000000000000005,32607.703317832405,4.63457334495387e-11,0.0023322357238503757,0.0017305839580814132
2016-07-29T20:00:00.0,4232.953317831956,28374.75,15415.0392,31.93825,306.1575648480667,77579.36467286879,4.6345611653895005e-11,7.87875398116215e-11,3.939376990581075e-11,1.5147871584809738e-8,1.8720284608250823e-10,1.1414807687957819e-8,4232.953317816729,9289.718908433326,0.055,32607.703317831958,4.6345611653895005e-11,0.002332235723850268,0.001730583958081919
2016-07-29T21:00:00.0,4206.2833178281535,28401.42,16079.3794,30.309806,274.2216470840191,71454.04611189749,4.634561126516305e-11,7.878753915077719e-11,3.9393769575388595e-11,1.5147847263120222e-8,1.8720254550632015e-10,1.141478936014147e-8,4206.283317812927,9231.188425169921,0.07,32607.703317828153,4.634561126516305e-11,0.002332235723849779,0.0017305839580820852
2016-07-29T22:00:00.0,4434.71331781054,28172.99,16622.023,28.982555,243.91417331996988,64605.856867662784,4.634683092110354e-11,7.878961256587602e-11,3.939480628293801e-11,1.5224878263785174e-8,1.8815452232235834e-10,1.1472836726973068e-8,4434.7133177952355,9732.505196407927,0.087,32607.70331781054,4.634683092110354e-11,0.0023322357238491674,0.0017305839580819841
2016-07-29T23:00:00.0,6.970697614931412e-8,27838.52,16491.0323,29.012833,214.93395055591836,57716.34079466615,4.628135051570328e-11,7.867829587669558e-11,3.933914793834779e-11,1.1956134038318425e-8,1.4775820534164336e-10,9.009646667173375e-9,5.767216381511899e-8,1.2656841464056313e-7,0.103,27838.520000069708,4.628135051570328e-11,0.0023322357238487012,0.0017305839580888129
2016-07-30T00:00:00.0,1.671296652955339e-7,26770.11,15584.53,29.575722,185.9234497918281,41225.310225385685,4.632186206468637e-11,7.874716550996682e-11,3.937358275498341e-11,1.3788663175118151e-8,1.70405259617047e-10,1.0390564610795548e-8,1.5326225495490578e-7,3.363522252444932e-7,0.097,26770.11000016713,4.632186206468637e-11,0.0023322357238481414,0.001730583958086718
2016-07-30T01:00:00.0,5.7304771997363295e-8,25762.57,13795.0069,29.616056,156.35006002776055,25640.781956316383,4.626566727963084e-11,7.865163437537242e-11,3.932581718768621e-11,1.1370415909365665e-8,1.4051969000777737e-10,8.568273780962034e-9,4.585570445362226e-8,1.0063579083883214e-7,0.095,25762.570000057305,4.626566727963084e-11,0.0023322357238471448,0.0017305839580865085
2016-07-30T02:00:00.0,2082.7118101173896,24604.58,11916.537,30.72925,126.73633626366423,11845.776787009549,4.634558612784345e-11,7.878749641733386e-11,3.939374820866693e-11,1.5146269883845994e-8,1.8718305168582967e-10,1.1413600712550589e-8,2082.7118101021647,4570.758482425854,0.08199999999999999,26687.291810117393,4.634558612784345e-11,0.0023322357238459244,0.0017305839580869478
2016-07-30T03:00:00.0,4522.924799518489,24317.02,9926.09714,31.976111,96.0094184996137,4500.000000030774,4.6608285279278664e-11,7.923408497477372e-11,3.961704248738686e-11,5.271037734358157e-8,6.514138043457258e-10,3.972035392351986e-8,4522.924799465699,9926.095771991613,0.06,28839.94479951849,4.6608285279278664e-11,0.0023322357238438093,0.0013680156855880028
2016-07-30T04:00:00.0,4024.2545630245213,23979.96,8831.70592,34.037971999999996,64.03563973602921,4500.000000077792,4.671216411668061e-11,7.941067899835704e-11,3.970533949917852e-11,2.320695631183811e-6,2.8679991417705765e-8,1.7487799644942537e-6,4024.2545607037464,8831.704693639438,0.052000000000000005,28004.21456302452,4.671216411668061e-11,0.0023322357238392075,0.0012245874687372177
2016-07-30T05:00:00.0,5096.409158520604,22910.74,7763.31707,29.343110999999997,30.00000000047266,4500.00000005348,4.322184846207286e-11,7.347714238552387e-11,3.6738571192761933e-11,2374.1958125798565,29.341165904642498,1789.0954819903961,2722.213345940674,5974.220572226384,0.040999999999999995,28007.149158520602,4.322184846207286e-11,0.0019450967924661135,0.001015958099377076
2016-07-30T06:00:00.0,5471.760488109025,22239.79,7287.80783,40.485334,30.000000001944368,4500.00000022836,4.244980726808191e-11,7.216467235573925e-11,3.608233617786963e-11,3275.7974294520236,40.483483012764516,2468.5050617539337,2195.9630586569283,4819.301801029119,0.039,27711.550488109027,4.244980726808191e-11,0.0018509861885159429,0.0009670985701990802
2016-07-30T07:00:00.0,5189.805680811889,21816.84083,6980.738351000001,37.81191667,30.000000000933483,4500.0000001099825,4.092689554146796e-11,6.957572242049554e-11,3.478786121024777e-11,3059.488682736439,37.81026170962746,2305.503762782162,2130.3169980753805,4675.233722677831,0.034,27006.64651081189,4.092689554146796e-11,0.0016549613050367588,0.0008656504376609656
2016-07-30T08:00:00.0,5071.837696963212,21230.15361,6605.909651,38.80605555,30.00000000190077,4500.0000002204115,4.021863722006324e-11,6.83716832741075e-11,3.418584163705375e-11,3139.9390961468393,38.80449685841523,2366.1278572204405,1931.8986008163045,4239.7809788357645,0.032,26301.991306963213,4.021863722006324e-11,0.0015586922769604055,0.0008150292871805955
2016-07-30T09:00:00.0,4988.415148532558,20847.61,6357.77074,39.363917,30.000000002627143,4500.000000305904,3.9720593766976475e-11,6.752500940386e-11,3.376250470193e-11,3185.0851460956997,39.362427983754635,2400.1480477899167,1803.330002436791,3957.6219164218733,0.031,25836.02514853256,3.9720593766976475e-11,0.0014890393391116736,0.0007785556081951398
2016-07-30T10:00:00.0,12004.063317570162,20603.64,5960.7916,39.547555,30.000000025754673,4500.000003073307,3.967179446346303e-11,6.744205058788714e-11,3.372102529394357e-11,6678.178537825876,82.53133266470255,5032.3983332135695,5325.8847797442195,11688.286836115129,0.03,32607.70331757016,3.967179446346303e-11,0.0014819350612676626,0.0007749250683407775
2016-07-30T11:00:00.0,12047.373317625705,20560.33,5837.74993,35.920028,72.98525962555206,15259.894347327074,3.967143872303013e-11,6.744144582915122e-11,3.372072291457561e-11,6663.737213526959,82.35286158414038,5021.515950252462,5383.6361040986785,11815.028977963128,0.03,32607.703317625706,3.967143872303013e-11,0.001481935061263171,0.0007749250683373279
2016-07-30T12:00:00.0,9028.501280756102,20830.68,5815.84017,42.5812224,119.41957514478698,26258.690120467734,3.9670649934846806e-11,6.744010488923956e-11,3.372005244461978e-11,5096.841528315027,62.98860105791414,3840.768357189886,3931.659752441007,8628.494387132965,0.031,29859.181280756104,3.9670649934846806e-11,0.001481935061263182,0.0007749250683372238
2016-07-30T13:00:00.0,11634.883317749922,20972.82,6014.8402,46.1267223,139.8284357377955,32912.11346971565,3.9671423820258595e-11,6.74414204944396e-11,3.37207102472198e-11,6321.2084582914185,78.11976801147676,4763.400488504681,5313.674859458437,11661.490715573973,0.027999999999999997,32607.70331774992,3.9671423820258595e-11,0.0014819350612619308,0.0007749250683404737
2016-07-30T14:00:00.0,11346.313317812546,21261.39,6384.71751,45.94833320000001,171.82296338436643,43322.16524871937,3.967118350097389e-11,6.74410119516556e-11,3.37205059758278e-11,6076.7350443384385,75.09847761914209,4579.175464581835,5269.578273474041,11564.715519189838,0.027000000000000003,32607.70331781255,3.967118350097389e-11,0.0014819350612611732,0.0007749250683483487
2016-07-30T15:00:00.0,10807.903317819924,21799.8,6510.59019,44.2177776,200.9745897386028,53081.33949741612,3.967114012160728e-11,6.744093820673238e-11,3.372046910336619e-11,5685.977067924331,70.26934998199482,4284.716462316757,5121.926249895527,11240.675613166673,0.027000000000000003,32607.703317819924,3.967114012160728e-11,0.001481935061260536,0.0007749250683512201
2016-07-30T16:00:00.0,10502.073317815684,22105.63,7557.89112,43.086778,227.02764405569548,62096.1421578246,3.9671175202774374e-11,6.744099784471643e-11,3.3720498922358215e-11,5390.1471707946885,66.61337769645606,4061.791322954637,5111.9261470209285,11218.729199448993,0.029,32607.703317815685,3.9671175202774374e-11,0.0014819350612601061,0.0007749250683800345
2016-07-30T17:00:00.0,10033.67331781289,22574.03,9089.17357,34.275528,250.55572568724804,69818.7723351533,3.96711659405838e-11,6.744098209899247e-11,3.372049104949623e-11,4991.665374960583,61.68879632048114,3761.5119707610447,5042.00794285224,11065.285394487644,0.03,32607.70331781289,3.96711659405838e-11,0.001481935061258644,0.0007749250684439766
2016-07-30T18:00:00.0,9509.01331780199,23098.69,10600.0693,30.758916999999997,277.9704759428265,75556.39690532706,3.9671139877152663e-11,6.744093779115953e-11,3.3720468895579763e-11,4543.68913838052,56.15254484148022,3423.935661065867,4965.324179421404,10896.993766012823,0.033,32607.703317801992,3.9671139877152663e-11,0.0014819350612579822,0.0007749250685176994
2016-07-30T19:00:00.0,9214.9033177673,23392.8,11852.9166,26.261556,303.36558571940265,79277.25780733083,3.967114838834109e-11,6.744095226017985e-11,3.3720476130089924e-11,4189.62324766243,51.776871198350555,3157.1262925823507,5025.280070104803,11028.57409056051,0.037000000000000005,32607.703317767304,3.967114838834109e-11,0.0014819350612569765,0.0007749250685816071
2016-07-30T20:00:00.0,9057.953317750083,23549.75,12575.243,29.202167,328.8823828528526,81610.04236539877,3.967113876551473e-11,6.744093590137505e-11,3.3720467950687524e-11,3882.772998041822,47.984705432454454,2925.896672710637,5175.1803197081945,11357.547995672638,0.038,32607.703317750085,3.967113876551473e-11,0.0014819350612580147,0.0007749250686229405
2016-07-30T21:00:00.0,9143.953317752172,23463.75,12588.3518,29.431333,347.66640322040615,83318.24480870711,3.967164257783853e-11,6.744179238232549e-11,3.3720896191162746e-11,3676.033324050631,45.42974217226077,2770.1062300159,5467.919993701473,11999.999986177134,0.038,32607.70331775217,3.967164257783853e-11,0.0014819350612583855,0.0007749250686287954
2016-07-30T22:00:00.0,6264.453640242451,23480.41,13365.2591,28.619806,363.6662943277602,85499.9999998252,3.9659248208604863e-11,6.742072195462827e-11,3.371036097731413e-11,796.5336403717735,9.843849259165077,600.2347109246998,5467.91999987061,11999.999999716038,0.043,29744.863640242453,3.9659248208604863e-11,0.0014819350612594508,0.0008387554698476363
2016-07-30T23:00:00.0,1.487478613389865e-7,23472.73,13570.2568,29.647833,344.89181952201875,84734.9764492214,3.9608804890673006e-11,6.733496831414411e-11,3.3667484157072054e-11,5.2696023883070885e-8,6.512364191174653e-10,3.970953775106495e-8,9.598450248760148e-8,2.1064939316069323e-7,0.049,23472.73000014875,3.9608804890673006e-11,0.0014819350612602176,0.0008387554698712049
2016-07-31T00:00:00.0,3.724048309428209e-7,23441.07,13008.2476,29.705528,315.2454684577619,71164.72048822723,3.962829969415849e-11,6.736810948006943e-11,3.368405474003471e-11,8.528812596659187e-8,1.0540213407935365e-9,6.426959395082539e-8,2.8704933686674896e-7,6.299638696983473e-7,0.047,23441.07000037241,3.962829969415849e-11,0.001481935061260308,0.0008387554698541235
2016-07-31T01:00:00.0,4.150538456991461e-8,22877.76,11958.5068,29.205611,285.5414223939142,58156.473727676945,3.95191187454066e-11,6.718250186719122e-11,3.359125093359561e-11,1.8962905483927355e-8,2.343504073631472e-10,1.4289658985557755e-8,2.2475296584120064e-8,4.932470830031177e-8,0.052000000000000005,22877.7600000415,3.95191187454066e-11,0.0014819350612601146,0.0008387554698230442
2016-07-31T02:00:00.0,2.6300819436539106e-8,22664.04,10758.6296,29.199278000000003,256.3372933292409,46197.967766496025,3.944532640242867e-11,6.705705488412873e-11,3.3528527442064366e-11,1.24099770615746e-8,1.533669606808056e-10,9.351643943951561e-9,1.3823785320080378e-8,3.033793907755866e-8,0.053,22664.0400000263,3.944532640242867e-11,0.0014819350612598878,0.0008387554697901515
