Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-07-31T03:00:00.0,3.5800518737155664e-8,23230.23,9096.62959,30.541278,227.139497264494,35439.339005291185,3.949879748007767e-11,6.714795571613204e-11,3.357397785806602e-11,1.655836081979869e-8,2.0463417943388537e-10,1.2477693867919839e-8,1.917500996164084e-8,4.2081837250671205e-8,0.046,23230.2300000358,3.949879748007767e-11,0.0014819350612598097,0.0008387554697464
2016-07-31T04:00:00.0,5.9340295295340654e-8,22946.3,7671.96058,29.902167,196.59970119979846,26342.71025410121,3.955732339851966e-11,6.724744977748342e-11,3.362372488874171e-11,2.6069709619915744e-8,3.2217884935641736e-10,1.9645051790025447e-8,3.320333822564743e-8,7.286867011729673e-8,0.04,22946.30000005934,3.955732339851966e-11,0.0014819350612590538,0.0008387554697136974
2016-07-31T05:00:00.0,7.23718130615511e-8,21966.32,7336.694390000001,39.917972,166.6990161352155,18670.75051294919,3.957322803408169e-11,6.727448765793887e-11,3.3637243828969434e-11,3.088116398871321e-8,3.816405332366954e-10,2.327076422174972e-8,4.1423374585179944e-8,9.09085164051704e-8,0.039,21966.32000007237,3.957322803408169e-11,0.0014819350612600348,0.0008387554697062001
2016-07-31T06:00:00.0,1.7698355809604322e-7,21478.28,6834.0578,39.810222,126.78252607069332,11334.056961818842,3.961440540443988e-11,6.73444891875478e-11,3.36722445937739e-11,5.906238474137992e-8,7.299141967307154e-10,4.450696321528752e-8,1.1785382886547576e-7,2.5864422785734046e-7,0.035,21478.280000176983,3.961440540443988e-11,0.001481935061258541,0.0008387554696975027
2016-07-31T07:00:00.0,3018.1395454562266,21314.48389,6623.666598,37.95472216,86.9737860065182,4500.000000877462,3.964493957373376e-11,6.739639727534739e-11,3.3698198637673693e-11,1.5986023976775016e-7,1.97561034845087e-9,1.2046404563724816e-7,3018.139545296299,6623.665771180922,0.033,24332.62343545623,3.964493957373376e-11,0.0014819350612554183,0.0008260399419651248
2016-07-31T08:00:00.0,3863.975327006734,20947.82972,6400.157316,36.8581111,49.02054578358859,4500.000000218791,3.9671103753237924e-11,6.744087638050447e-11,3.3720438190252234e-11,1443.2403482830478,17.836083390793448,1087.5660604142345,2420.734978723619,5312.590481331737,0.031,24811.80504700674,3.9671103753237924e-11,0.0014819350612454306,0.0007750440381295408
2016-07-31T09:00:00.0,4874.372719351352,20560.41,6286.95133,37.824861,30.000000009476995,4500.0000010088,3.953550745279412e-11,6.721036266975e-11,3.3605181334875e-11,3060.551660113555,37.82339836643125,2306.3047784409296,1813.8210592377297,3980.6457868536404,0.031,25434.78271935135,3.953550745279412e-11,0.0014626264730661378,0.0007639840150186033
2016-07-31T10:00:00.0,12215.743084851027,20391.96,6319.87031,37.465083,30.00000000241491,4500.000000287384,3.9013976085302856e-11,6.632375934501485e-11,3.3161879672507426e-11,7018.823395992906,86.74114435971245,5289.094168275149,5196.919688858055,11405.257623794178,0.029,32607.703084851026,3.9013976085302856e-11,0.0013868529879652917,0.0007251597751400958
2016-07-31T11:00:00.0,12227.862692733901,20344.34,6453.30318,35.734833,79.27744821514915,14874.482207516483,3.901334873716145e-11,6.632269285317447e-11,3.316134642658723e-11,7247.173159276517,89.56317287702748,5461.169077867529,4980.689533457317,10930.714860767495,0.029,32572.2026927339,3.901334873716145e-11,0.0013868529879615082,0.0007251597751439199
2016-07-31T12:00:00.0,12050.853317482255,20556.85,6482.11337,42.1228334,133.10717494521427,24813.063691311283,3.901333961357181e-11,6.632267734307207e-11,3.3161338671536036e-11,7315.661855189058,90.4095808180721,5512.779318175128,4735.191462293132,10391.940179724206,0.027999999999999997,32607.703317482254,3.901333961357181e-11,0.0013868529879611773,0.0007251597751446403
2016-07-31T13:00:00.0,11789.983317722796,20817.72,6330.26613,45.59408320000001,181.39530921628844,34235.6705443704,3.901329637790667e-11,6.632260384244134e-11,3.316130192122067e-11,7276.923297909673,89.9308357920644,5483.587548296609,4513.060019813055,9904.446341160196,0.027999999999999997,32607.703317722797,3.901329637790667e-11,0.0013868529879609295,0.0007251597751391789
2016-07-31T14:00:00.0,11935.923317817731,20671.78,6563.28234,43.3300557,225.73344866136813,43293.43902898698,3.9013376065358926e-11,6.632273931111017e-11,3.3161369655555086e-11,7376.293177772216,91.15888451303451,5558.468567867957,4559.6301400454495,10006.650002294364,0.026,32607.70331781773,3.9013376065358926e-11,0.0013868529879601766,0.0007251597751474112
2016-07-31T15:00:00.0,11582.353317814945,21025.35,6873.20593,39.9248333,273.5636643274082,52295.27598430907,3.9013348572767454e-11,6.632269257370467e-11,3.3161346286852336e-11,7160.611523597222,88.49341304509366,5395.939819822784,4421.741794217656,9704.037646968476,0.026,32607.703317814943,3.9013348572767454e-11,0.001386852987959651,0.0007251597751589632
2016-07-31T16:00:00.0,11042.08331781542,21565.62,7037.2314,38.02425,322.1336309255447,60522.0482462601,3.9013330348334415e-11,6.632266159216851e-11,3.3161330796084254e-11,6786.283237034036,83.86732942526098,5113.861550320791,4255.800080781318,9339.85884383382,0.025,32607.70331781542,3.9013330348334415e-11,0.0013868529879596458,0.0007251597751654681
2016-07-31T17:00:00.0,10522.623317810372,22085.08,8737.29626,35.067639,367.97809720382094,67938.53796557448,3.901332224083106e-11,6.632264780941279e-11,3.3161323904706396e-11,6357.063353329936,78.56287570219227,4790.419250133675,4165.55996448037,9141.816188562458,0.027000000000000003,32607.703317810374,3.901332224083106e-11,0.0013868529879596957,0.000725159775270007
2016-07-31T18:00:00.0,10115.383317798787,22492.32,10142.3934,31.334361,411.4747207590218,73133.47786943038,3.901332581921098e-11,6.632265389265866e-11,3.316132694632933e-11,5918.656501542564,73.144886122787,4460.0540318772555,4196.726816256156,9210.215547241705,0.03,32607.703317798787,3.901332581921098e-11,0.0013868529879598119,0.0007251597753762241
2016-07-31T19:00:00.0,9781.473317794069,22826.23,10771.3332,27.915083000000003,453.28663273484597,76661.35477370911,3.9013319498953703e-11,6.63226431482213e-11,3.316132157411065e-11,5451.618209547895,67.37305890591311,4108.1133479215305,4329.855108246108,9502.38139895121,0.031,32607.70331779407,3.9013319498953703e-11,0.0013868529879603171,0.0007251597754274894
2016-07-31T20:00:00.0,9591.993317778932,23015.71,11765.1039,29.479806,492.74599549378553,79500.51704574162,3.901331667089058e-11,6.632263834051399e-11,3.316131917025699e-11,4991.498308471156,61.686731652707145,3761.386076384582,4600.495009307709,10096.332812420902,0.033,32607.70331777893,3.901331667089058e-11,0.00138685298796288,0.0007251597755091382
2016-07-31T21:00:00.0,9579.28331776733,23028.42,12549.2429,29.506778000000004,524.9543079995096,81593.13275970689,3.9013348758191426e-11,6.632269288892542e-11,3.316134644446271e-11,4554.466777683524,56.28573878495123,3432.0572429848307,5024.816540083739,11027.55681886437,0.034,32607.703317767326,3.9013348758191426e-11,0.0013868529879667434,0.000725159775579151
2016-07-31T22:00:00.0,9378.343317624032,23229.36,12881.6433,30.650722,551.7346556374822,83503.50464671585,3.901347168774805e-11,6.632290186917168e-11,3.316145093458584e-11,3958.0236034991794,48.91467948406813,2982.60240756513,5420.3197141247865,11895.535517984432,0.037000000000000005,32607.703317624033,3.901347168774805e-11,0.0013868529879768824,0.0007251597756144629
2016-07-31T23:00:00.0,7590.479669224647,23338.75,13051.4929,30.932167,569.9999999745716,85499.99999742518,3.906200208436058e-11,6.640540354341299e-11,3.3202701771706495e-11,2502.8218685102383,30.930772973577646,1886.0227422913197,5087.657800714343,11165.469430527899,0.039,30929.22966922465,3.906200208436058e-11,0.0013940495109771261,0.0007294931692523404
2016-08-01T00:00:00.0,7606.581341467504,23308.56,13196.4976,29.99175,569.9999999976934,85499.99999973757,3.961119949431394e-11,6.733903914033369e-11,3.3669519570166845e-11,2426.7198312625205,29.99027662161912,1828.6754037572632,5179.861510204916,11367.821424318387,0.042,30915.141341467508,3.961119949431394e-11,0.0014733791691157446,0.0007720093773025949
2016-08-01T01:00:00.0,8.714665200441012e-8,23040.57,12433.2521,29.696194,569.9999999985152,85499.9999998226,4.0430156299275195e-11,6.873126570876783e-11,3.436563285438391e-11,4.3363957962208557e-8,5.359073915089339e-10,3.267727997005694e-8,4.371396277649279e-8,9.593548430077862e-8,0.049,23040.570000087147,4.0430156299275195e-11,0.0015966251813005884,0.0008349023062647704
2016-08-01T02:00:00.0,3.238715496655154e-8,22879.5,10820.4768,30.458306,540.3054026242667,73066.7487348535,4.032301942722594e-11,6.85491330262841e-11,3.427456651314205e-11,1.6159602132546514e-8,1.9970617613416173e-10,1.2177205861839129e-8,1.6159003700978742e-8,3.546285322604297e-8,0.052000000000000005,22879.50000003239,4.032301942722594e-11,0.0015966251813065698,0.0008349023062186692
2016-08-01T03:00:00.0,3.973602659021914e-8,23343.19,9228.97445,33.908056,509.84869324968196,62246.27276980346,4.0354733904699385e-11,6.860304763798896e-11,3.430152381899448e-11,1.9834162565735545e-8,2.4511771579132216e-10,1.494620218239769e-8,1.983326097684561e-8,4.352644730028006e-8,0.047,23343.190000039736,4.0354733904699385e-11,0.001596625181309951,0.0008349023061754186
2016-08-01T04:00:00.0,1.0413057953159971e-7,23229.13,8069.19443,35.990028,475.94223387514177,53017.29915476424,4.044129469207112e-11,6.875020097652089e-11,3.4375100488260447e-11,5.2034017170880834e-8,6.430551020291967e-10,3.9210676952999795e-8,5.202781215974236e-8,1.1418121441369083e-7,0.038,23229.13000010413,4.044129469207112e-11,0.0015966251813118665,0.0008349023061473994
2016-08-01T05:00:00.0,2.664570535138707e-7,22417.95,7646.70595,37.80125,439.95380250100334,44948.10555981994,4.047371184471072e-11,6.880531013600823e-11,3.4402655068004114e-11,1.3333259975600948e-7,1.6477722305841973e-9,1.0047391649903641e-7,1.3305564844772525e-7,2.9200642682641716e-7,0.035,22417.950000266457,4.047371184471072e-11,0.0015966251813131322,0.0008349023061380326
2016-08-01T06:00:00.0,1810.0231179979398,21938.06,7359.729109999999,31.583528,402.1541491278691,37301.40044511473,4.049419848454232e-11,6.884013742372194e-11,3.442006871186097e-11,1002.8564754580956,12.39366107422587,755.7110411113334,807.1666425397754,1771.423084185084,0.034,23748.08311799794,4.049419848454232e-11,0.0015966251813122117,0.0008349023061315896
2016-08-01T07:00:00.0,9995.490311464295,21530.6075,7369.722158,38.8340831,382.96587882730694,32468.806295313447,4.049553350627704e-11,6.884240696067097e-11,3.442120348033548e-11,5176.551168188198,63.97368146085556,3900.8342354180218,4818.939143276028,10575.734414423096,0.0298099002838134,31526.097811464293,4.049553350627704e-11,0.0015966251813125847,0.0008349023061306382
2016-08-01T08:00:00.0,10450.071141483986,21076.02667,7574.902751,32.05369442,408.1070738133817,39575.653622056874,4.049480188778584e-11,6.884116320923593e-11,3.4420581604617964e-11,5467.918825810418,67.57450778539153,4120.3968161824105,4982.1523156735,10933.925110111706,0.028584400177001906,31526.097811483985,4.049480188778584e-11,0.0015966251813119131,0.0008349023061348011
2016-08-01T09:00:00.0,10904.20781149081,20621.89,7235.95363,36.068778,443.6294838039897,47055.0736322533,4.049483984305936e-11,6.884122773320091e-11,3.4420613866600455e-11,5742.180571690908,70.96393309923377,4327.069091416693,5162.027239799833,11328.681999297356,0.027354839324951103,31526.09781149081,4.049483984305936e-11,0.0015966251813135746,0.0008349023061275471
2016-08-01T10:00:00.0,10960.417811492678,20565.68,7160.768440000001,39.291472,478.5262355284416,55474.871927869615,4.0494834014100656e-11,6.884121782397112e-11,3.442060891198556e-11,5800.678189962786,71.68686770877488,4371.150470047249,5159.739621529823,11323.661549246857,0.0271058692932128,31526.09781149268,4.0494834014100656e-11,0.0015966251813156656,0.0008349023061262728
2016-08-01T11:00:00.0,10673.257811491088,20852.84,7138.22209,43.696417,510.9232278624317,64008.916342066055,4.0494843731211614e-11,6.884123434305974e-11,3.442061717152987e-11,5670.5239099339105,70.07837429669324,4273.071603456905,5002.733901557109,10979.093845316922,0.027230640411376895,31526.09781149109,4.0494843731211614e-11,0.0015966251813190363,0.0008349023061262367
2016-08-01T12:00:00.0,9943.927811475914,21582.17,7734.729109999999,45.1359168,537.306781784341,72122.86053574219,4.0494877694038544e-11,6.884129207986552e-11,3.442064603993276e-11,5302.400798645559,65.52897646505109,3995.669296649456,4641.527012830287,10186.382418536381,0.0289958896636962,31526.097811475913,4.0494877694038544e-11,0.001596625181324578,0.0008349023061388625
2016-08-01T13:00:00.0,8413.907811452185,23112.19,8034.53932,44.3753891,557.7014380746077,78570.18397583035,4.0494779949294094e-11,6.884112591379996e-11,3.442056295689998e-11,4517.048850991331,55.823314586801196,3403.860645536658,3896.8589604607855,8552.119914982191,0.0317728195190429,31526.097811452182,4.0494779949294094e-11,0.0015966251813392858,0.0008349023061472163
2016-08-01T14:00:00.0,7116.937811499706,24409.16,7451.51383,46.5016109,569.1509601866246,82491.62605125151,4.0494799605735275e-11,6.884115932974996e-11,3.442057966487498e-11,3831.3380659897407,47.34905403982806,2887.1374414529305,3285.599745509897,7210.638953408016,0.032308391571044905,31526.09781149971,4.0494799605735275e-11,0.0015966251815553007,0.0008349023061382807
2016-08-01T15:00:00.0,5855.267811505395,25670.83,7953.82862,38.88586110000001,569.9999999516687,85137.88945101477,4.052329470144804e-11,6.888960099246167e-11,3.4444800496230837e-11,3146.3933409056217,38.88426073688439,2370.991508346609,2708.874470599704,5944.946825702726,0.0308495903015136,31526.0978115054,4.052329470144804e-11,0.0016004111208577055,0.000834902306181095
2016-08-01T16:00:00.0,4714.787811516827,26811.31,9450.49526,36.316556,569.9999999997084,85499.9999999664,4.57176136065354e-11,7.771994313111019e-11,3.885997156555509e-11,622.2278608210852,7.689715733684116,468.88510571244603,4092.559950695664,8981.608986296063,0.031249769210815407,31526.097811516825,4.57176136065354e-11,0.0022278047134921585,0.0011669721689823108
2016-08-01T17:00:00.0,3573.657811516435,27952.44,11138.7244,34.845889,541.3753875381449,85499.99999894708,4.5709685667990636e-11,7.770646563558408e-11,3.885323281779204e-11,6.238941546239653e-7,7.71030839190427e-9,4.701407556039189e-7,3573.6578108924627,7842.816597665941,0.0330833396911621,31526.097811516433,4.5709685667990636e-11,0.0022278047134981767,0.0011775690230318543
2016-08-01T18:00:00.0,3321.707811515904,28204.39,12788.0624,32.730778,506.53172635060747,82204.09337465219,4.570969529561135e-11,7.77064820025393e-11,3.885324100126965e-11,6.088735854382303e-7,7.524678794663125e-9,4.588218777233613e-7,3321.7078109069525,7289.882392369206,0.034615261077880814,31526.0978115159,4.570969529561135e-11,0.002227804713500268,0.0011775690230334587
2016-08-01T19:00:00.0,3298.497811515339,28227.6,13365.1411,33.380722,473.80317616288454,76705.91454504925,4.5709750332779556e-11,7.770657556572524e-11,3.885328778286262e-11,6.146713344942209e-7,7.596329463080596e-9,4.631908209195485e-7,3298.49781090059,7238.9452901299,0.036276611328125,31526.097811515338,4.5709750332779556e-11,0.0022278047135018872,0.0011775690230339418
2016-08-01T20:00:00.0,3274.1078115143205,28251.99,13626.3679,31.823389,440.424681975233,70579.71991321136,4.570972107883652e-11,7.770652583402208e-11,3.885326291701104e-11,6.115745185329582e-7,7.558057897435461e-9,4.608571888680159e-7,3274.1078109026685,7185.418537731353,0.039088321685791,31526.09781151432,4.570972107883652e-11,0.002227804713502536,0.0011775690230342328
2016-08-01T21:00:00.0,3368.5978115142757,28157.5,14160.2337,30.1495,408.6035207875433,64138.7717289726,4.570976364898206e-11,7.77065982032695e-11,3.885329910163475e-11,6.160897389479142e-7,7.613858615552009e-9,4.6425967168000046e-7,3368.597810898108,7392.788067633999,0.039338081359863206,31526.09781151427,4.570976364898206e-11,0.002227804713502815,0.0011775690230339223
2016-08-01T22:00:00.0,3406.34781151196,28119.75,14573.2891,29.52125,378.4562485999095,57371.32727463988,4.570969979889841e-11,7.77064896581273e-11,3.885324482906365e-11,6.093410075431746e-7,7.530455365178499e-9,4.591741076328352e-7,3406.3478109025414,7475.634927144233,0.0438737106323242,31526.097811511958,4.570969979889841e-11,0.0022278047135030968,0.001177569023033766
2016-08-01T23:00:00.0,3653.2178115069164,27872.88,14791.8424,28.153639,348.93722641219165,50273.67427981231,4.57095999121806e-11,7.770631985070701e-11,3.8853159925353505e-11,5.990752129498731e-7,7.403586982752308e-9,4.514382306556285e-7,3653.2178109077636,8017.420469007075,0.0497651596069335,31526.09781150692,4.57095999121806e-11,0.0022278047135030083,0.0011775690230337015
2016-08-02T00:00:00.0,4522.8178115067185,27003.28,14113.9096,24.407722,320.7858152243475,43499.25352683985,4.571105061154716e-11,7.770878603963016e-11,3.885439301981508e-11,7.931307090253467e-7,9.80179460947335e-9,5.976704030166676e-7,4522.81781071351,9925.860972465236,0.0503210716247558,31526.097811506716,4.571105061154716e-11,0.002227804713502005,0.0011775690230339821
2016-08-02T01:00:00.0,5.132557180077082e-7,26053.85,14135.1364,33.021861,296.38032103890174,39311.20607747178,4.5697449109602105e-11,7.768566348632358e-11,3.884283174316179e-11,1.9642290249463053e-7,2.427464886859463e-9,1.4801615163777212e-7,3.167551298495914e-7,6.95156761290417e-7,0.0616669006347656,26053.850000513252,4.5697449109602105e-11,0.002227804713504204,0.0011775690230361277
2016-08-02T02:00:00.0,6.250483140786639e-8,25115.5,11928.2059,36.142361,263.36068784608176,25176.070855883972,4.559898891607237e-11,7.751828115732302e-11,3.875914057866151e-11,3.040814812129484e-8,3.757948329924642e-10,2.2914319084906353e-8,3.201916500541423e-8,7.026986131197434e-8,0.0605948104858398,25115.500000062504,4.559898891607237e-11,0.0022278047135045973,0.00117756902303736
2016-08-02T03:00:00.0,407.56393904211143,24990.4,9642.31479,37.238278,227.22055465121,13247.86613354618,4.570905799083121e-11,7.770539858441306e-11,3.885269929220653e-11,6.228938871287653e-7,7.69794672637939e-9,4.693869955109384e-7,407.56393841913984,894.447479302857,0.0515883598327636,25397.96393904211,4.570905799083121e-11,0.002227804713504389,0.0011775690230379453
2016-08-02T04:00:00.0,6872.147811493682,24653.95,8279.05542,38.494778,189.98450446366078,4500.000000887446,4.571917367967186e-11,7.772259525544216e-11,3.886129762772108e-11,3187.2155618292936,39.388756427749875,2401.7534407164558,3684.932249664311,8087.021572366042,0.0421924400329589,31526.09781149368,4.571917367967186e-11,0.0022278047135028175,0.0011649963124167701
2016-08-02T05:00:00.0,8093.347811502036,23432.75,7406.212909999999,40.063889,190.88071069616316,6709.720758966258,4.571858815597024e-11,7.772159986514941e-11,3.8860799932574704e-11,3775.7491512911897,46.6620662353736,2845.247941181317,4317.598660210769,9475.483167736402,0.039460071563720715,31526.097811502037,4.571858815597024e-11,0.0022278047135022034,0.0011649963124121246
2016-08-02T06:00:00.0,8924.917811509906,22601.18,6817.70368,39.549,197.48111573628907,11624.240122880288,4.571856826616158e-11,7.772156605247469e-11,3.8860783026237344e-11,4192.4776968933,51.812147508756624,3159.277287119306,4732.440114616528,10385.902020402335,0.0342064781188964,31526.097811509906,4.571856826616158e-11,0.002227804713501396,0.001164996312410714
2016-08-02T07:00:00.0,9531.699481513446,21994.39833,6548.280022999999,38.85666668,209.74649104979815,18351.71691539824,4.571854584018529e-11,7.7721527928315e-11,3.88607639641575e-11,4519.822026195184,55.85758648354525,3405.9503953381245,5011.877455318185,10999.160460251469,0.029903200149536107,31526.097811513446,4.571854584018529e-11,0.0022278047135006773,0.0011649963124100004
2016-08-02T08:00:00.0,10099.555591515013,21426.54222,6582.627256000001,34.65974977,226.74963865809556,26208.548912984148,4.57185399052802e-11,7.772151783897634e-11,3.886075891948817e-11,4850.713516586672,59.94686255107454,3655.29649701674,5248.842074928263,11519.207468130324,0.0274330101013183,31526.09781151501,4.57185399052802e-11,0.002227804713499478,0.0011649963124095804
2016-08-02T09:00:00.0,10677.657811515222,20848.44,6581.49759,38.591667,252.03897924392243,34800.42678712752,4.571860876817227e-11,7.772163490589286e-11,3.886081745294643e-11,5209.737986346947,64.38381609772235,3925.842444983069,5467.919825168198,11999.99961631084,0.0271392192840576,31526.09781151522,4.571860876817227e-11,0.002227804713499753,0.0011649963124093353
2016-08-02T10:00:00.0,10779.377811515282,20746.72,6320.13422,40.591361,277.833356146397,44144.772423417744,4.571859120191736e-11,7.772160504325951e-11,3.8860802521629755e-11,5311.457875410705,65.64090707775335,4002.4943340093505,5467.9199361045,11999.999859773736,0.026883550643920905,31526.097811515283,4.571859120191736e-11,0.002227804713499896,0.0011649963124093347
2016-08-02T11:00:00.0,10696.60781151497,20829.49,6312.07406,38.91675,302.88513002890284,53827.133562197145,4.571864036707661e-11,7.772168862403023e-11,3.8860844312015117e-11,5228.687866180055,64.61800552940703,3940.122288378477,5467.919945334838,11999.99988003081,0.0273658409118652,31526.09781151497,4.571864036707661e-11,0.0022278047134996976,0.0011649963124094964
2016-08-02T12:00:00.0,10060.56781151385,21465.53,6487.060079999999,42.6942777,328.58861336306217,63455.18283560275,4.5718677192598766e-11,7.77217512274179e-11,3.886087561370895e-11,4757.567101808912,58.79572565034557,3585.1052225820463,5303.00070970486,11638.065025907168,0.029121950149536103,31526.097811513846,4.5718677192598766e-11,0.002227804713500527,0.001164996312409955
2016-08-02T13:00:00.0,8296.767811513186,23229.33,7068.52078,51.255361,344.6922891181602,72191.29416908827,4.571846344238976e-11,7.772138785206259e-11,3.8860693926031295e-11,3745.5762288220926,46.289178405607075,2822.510878390675,4551.191582691014,9988.130585724037,0.0308630695343017,31526.097811513187,4.571846344238976e-11,0.0022278047135020165,0.0011649963124108883
2016-08-02T14:00:00.0,7177.097811516433,24349.0,7074.15043,49.807916799999994,339.7283343285198,77933.4160181993,4.5718583156290026e-11,7.772159136569304e-11,3.886079568284652e-11,3078.660313202772,38.04719161540635,2319.9507082564846,4098.437498313582,8994.507962765181,0.0311994705200195,31526.097811516433,4.5718583156290026e-11,0.002227804713502292,0.001164996312412382
2016-08-02T15:00:00.0,5709.197811517404,25816.9,7392.41664,43.812833399999995,327.96983694867845,82173.7254242173,4.5718481137085263e-11,7.772141793304495e-11,3.886070896652247e-11,2260.639352867312,27.937794326647374,1703.5240443077666,3448.558458650014,7568.271208027946,0.0295002002716064,31526.097811517404,4.5718481137085263e-11,0.0022278047135020403,0.0011649963124157024
2016-08-02T16:00:00.0,4738.767811516997,26787.33,8822.34255,33.376472,312.09702568007833,84053.10520154932,4.5718543507009245e-11,7.772152396191572e-11,3.886076198095786e-11,1714.363356471471,21.186719055161042,1291.8731131195757,3024.4044550454487,6637.414859863601,0.0303951892852783,31526.097811516996,4.5718543507009245e-11,0.002227804713500697,0.0011649963124226517
2016-08-02T17:00:00.0,3748.7678115163917,27777.33,10706.3494,33.643667,299.90950053999165,83160.0517895288,4.571847059265442e-11,7.77214000075125e-11,3.886070000375625e-11,1181.3123281366436,14.599082696297573,890.1879692864374,2567.45548337967,5634.586058420028,0.03242041015625,31526.097811516393,4.571847059265442e-11,0.0022278047135009236,0.0011649963124260405
2016-08-02T18:00:00.0,3343.597811515549,28182.5,11876.1202,32.565805,280.8671440410418,78978.47758223159,4.571851048069821e-11,7.772146781718694e-11,3.886073390859347e-11,963.6862760134422,11.909581659068172,726.1940036017178,2379.911535502029,5222.998585572639,0.0349546813964843,31526.09781151555,4.571851048069821e-11,0.0022278047135006916,0.001164996312426755
2016-08-02T19:00:00.0,3192.7678115157196,28333.33,13023.7013,33.1085,260.2131485048625,73051.55113640225,4.571851554711462e-11,7.772147643009485e-11,3.8860738215047425e-11,896.2401708035095,11.076058428970214,675.3694164006228,2296.5276407121323,5040.0027228901645,0.034476799011230394,31526.09781151572,4.571851554711462e-11,0.002227804713500618,0.0011649963124265366
2016-08-02T20:00:00.0,3253.857811514864,28272.24,13336.5461,25.414639,238.18293473858523,65743.22314068936,4.5718548936357726e-11,7.772153319180813e-11,3.8860766595904065e-11,957.8453095340722,11.837396894186279,721.7924935479438,2296.0125019807138,5038.872189748307,0.037019809722900296,31526.097811514865,4.5718548936357726e-11,0.0022278047134983874,0.0011649963124266234
2016-08-02T21:00:00.0,3250.4678115143206,28275.63,14609.1227,38.625028,224.60792043752383,58167.3428889819,4.571852719543308e-11,7.772149623223623e-11,3.8860748116118116e-11,1010.1394513004955,12.483666709539982,761.1991896060964,2240.3283602137476,4916.666725658929,0.038322311401367104,31526.097811514323,4.571852719543308e-11,0.002227804713500788,0.001164996312425789
2016-08-02T22:00:00.0,3364.8878115118223,28161.21,15025.4721,35.739360999999995,198.4687869518164,49236.08726924324,4.57185150367055e-11,7.772147556239934e-11,3.886073778119967e-11,1144.3488598365718,14.14227485843651,862.3338328314944,2220.5389516751725,4873.236517743871,0.0431051712036132,31526.09781151182,4.57185150367055e-11,0.0022278047134996815,0.0011649963124256977
2016-08-02T23:00:00.0,3693.3878115090138,27832.71,14879.3448,32.366083,176.87392861500538,39946.186684814915,4.5718474201079364e-11,7.772140614183492e-11,3.886070307091746e-11,1408.6075923774954,17.40807933511465,1061.468252141137,2284.7802191314404,5014.221610699733,0.0471295318603515,31526.09781150901,4.5718474201079364e-11,0.0022278047134981866,0.0011649963124256005
2016-08-03T00:00:00.0,4576.767811507175,26949.33,13897.0624,34.411806,161.91815275487227,31142.532912652096,4.571854596637291e-11,7.772152814283395e-11,3.8860764071416975e-11,1973.316381265989,24.38695368692413,1487.0093711539103,2603.451430241108,5713.583439935715,0.0493919486999511,31526.097811507174,4.571854596637291e-11,0.0022278047134974546,0.0011649963124258345
2016-08-03T01:00:00.0,5419.937810434529,26106.16,13115.6063,33.189778000000004,151.8955282465488,24446.064488738037,4.571929662920891e-11,7.772280426965515e-11,3.8861402134827574e-11,2540.9301459902745,31.401728775098874,1914.7395594572483,2879.007664444176,6318.324330518755,0.0588904800415039,31526.097810434527,4.571929662920891e-11,0.002227804713495984,0.0011649963124260975
2016-08-03T02:00:00.0,8.046977665929503e-8,25531.52,11501.7799,36.005666999999995,150.10970682640004,19563.523243710355,4.5629173953300546e-11,7.756959572061093e-11,3.8784797860305465e-11,4.016967348664837e-8,4.964312749024469e-10,3.027019968917359e-8,4.0222533576926054e-8,8.827312815899147e-8,0.0571987800598144,25531.52000008047,4.5629173953300546e-11,0.0022278047134962876,0.0011649963124280586
2016-08-03T03:00:00.0,4052.5593521551973,25361.67,9606.14344,31.179471999999997,114.10626763164879,8061.74450882521,4.571869931534025e-11,7.772178883607843e-11,3.8860894418039214e-11,1977.310982628945,24.436320407517428,1490.0195370437455,2075.2483695261744,4554.379075464544,0.0502562294006347,29414.229352155195,4.571869931534025e-11,0.002227804713492893,0.001164996312425598
2016-08-03T04:00:00.0,6793.397811494498,24732.7,8717.00695,33.2595,107.36534384391862,4500.000846329811,4.5718717430070285e-11,7.772181963111949e-11,3.886090981555974e-11,3321.7714981407266,41.05164709154826,2503.149212899284,3471.626313353693,7618.896355514404,0.041689868927001904,31526.097811494496,4.5718717430070285e-11,0.002227804713490919,0.0011649833791146317
2016-08-03T05:00:00.0,8123.887811504131,23402.21,8056.89571,37.993028,115.1597187402192,5905.040629726879,4.5718597597513026e-11,7.772161591577215e-11,3.8860807957886073e-11,3971.76678619883,49.08452267960897,2992.958699976157,4152.121025305223,9112.322840067645,0.0378541183471679,31526.09781150413,4.5718597597513026e-11,0.002227804713489773,0.001164983379106969
2016-08-03T06:00:00.0,9037.297811510392,22488.8,7476.66199,35.0565,126.25344122458043,9953.427624754064,4.571861671369689e-11,7.77216484132847e-11,3.886082420664235e-11,4423.931067498631,54.67253152179232,3333.690946450751,4613.366744011684,10124.581363322837,0.033361579895019505,31526.09781151039,4.571861671369689e-11,0.002227804713487653,0.0011649833791051389
2016-08-03T07:00:00.0,9375.077811513744,22151.02,6966.786959999999,37.01908295,145.87170055112526,15935.039109511035,4.571850327969879e-11,7.772145557548794e-11,3.886072778774397e-11,4598.989334835051,56.83596456201649,3465.6075952449078,4776.088476678616,10481.693536142333,0.0290501594543457,31526.09781151374,4.571850327969879e-11,0.002227804713486777,0.0011649833791042856
2016-08-03T08:00:00.0,10077.418921515024,21448.67889,6102.437472,36.61466676,165.69080996789395,22915.55444588167,4.571854116280263e-11,7.772151997676446e-11,3.886075998838223e-11,4967.037144959545,61.38443179478815,3742.953158218789,5110.381776555401,11215.339894999344,0.027171480178833,31526.09781151502,4.571854116280263e-11,0.002227804713485687,0.0011649833791036424
2016-08-03T09:00:00.0,10830.247811515404,20695.85,5790.569420000001,41.364360999999995,190.46280280743466,31771.41119208318,4.571862585442632e-11,7.772166395252474e-11,3.886083197626237e-11,5371.037820847687,66.37721747573879,4047.3913094962677,5459.20999066764,11980.884849817057,0.0264422492980957,31526.097811515403,4.571862585442632e-11,0.002227804713485596,0.0011649833791031391
2016-08-03T10:00:00.0,10924.247811515266,20601.85,5393.56476,46.787694,215.47788708792575,42009.11909637988,4.571862640961036e-11,7.772166489633761e-11,3.8860832448168806e-11,5456.327856421922,67.4312624161505,4111.662342448201,5467.919955093268,11999.999901446841,0.026396619796752903,31526.097811515265,4.571862640961036e-11,0.0022278047134857617,0.0011649833791031825
2016-08-03T11:00:00.0,10694.397811515013,20831.7,5281.090270000001,47.313,236.1236833088286,52727.217745258306,4.571861989171312e-11,7.77216538159123e-11,3.886082690795615e-11,5226.478331831377,64.59069930910579,3938.4572749454746,5467.919479683559,11999.99885810376,0.0269760799407959,31526.09781151501,4.571861989171312e-11,0.002227804713485558,0.0011649833791033627
2016-08-03T12:00:00.0,9893.587811513968,21632.51,5845.76617,46.1187223,253.40361042268557,63384.584773290924,4.571864087325093e-11,7.772168948452658e-11,3.886084474226329e-11,4704.583520174387,58.140935489094495,3545.178993237469,5189.004291339504,11387.88634363232,0.0283516292572021,31526.097811513966,4.571864087325093e-11,0.002227804713485356,0.0011649833791040761
2016-08-03T13:00:00.0,8316.637811512712,23209.46,6341.05082,53.3015279,265.42805141653236,72471.88510514409,4.571849759281262e-11,7.772144590778144e-11,3.886072295389072e-11,3805.3276708681283,47.02760822037846,2867.5370866084427,4511.310140644506,9900.606023448418,0.0317417106628417,31526.09781151271,4.571849759281262e-11,0.0022278047134861824,0.0011649833791051432
2016-08-03T14:00:00.0,7151.267811516379,24374.83,6619.5763,55.5065277,259.1563595416633,78898.97856018432,4.571858213110926e-11,7.772158962288574e-11,3.886079481144287e-11,3122.5708145401745,38.58985338655014,2353.039840643301,4028.6969969761267,8841.454147777129,0.031692880630493095,31526.097811516378,4.571858213110926e-11,0.0022278047134863875,0.001164983379106869
2016-08-03T15:00:00.0,5696.687811517053,25829.41,7152.9906599999995,51.527611,242.24191303296578,83473.89741358813,4.571850033476636e-11,7.772145056910281e-11,3.8860725284551404e-11,2305.9179513191434,28.49736353406724,1737.644117930929,3390.7698601978323,7441.447263744529,0.0307762794494628,31526.097811517055,4.571850033476636e-11,0.0022278047134859985,0.0011649833791123618
2016-08-03T16:00:00.0,4630.927811516626,26895.17,9079.75455,42.859639,219.21389337178567,85499.99930024697,4.571852178960962e-11,7.772148704233635e-11,3.8860743521168174e-11,1694.384091081666,20.939808106473052,1276.817567467869,2936.5437204348827,6444.594040369755,0.0317380599975585,31526.09781151662,4.571852178960962e-11,0.0022278047134848037,0.0011649990283891089
2016-08-03T17:00:00.0,3713.757811516134,27812.34,10575.3818,38.108111,197.29629028301107,84141.65752308363,4.5718478549397296e-11,7.77214135339754e-11,3.88607067669877e-11,1182.738386403898,14.616706437350228,891.2625876433065,2531.0194251121584,5554.622800140803,0.033132839202880814,31526.09781151613,4.5718478549397296e-11,0.002227804713483713,0.001164999028396215
2016-08-03T18:00:00.0,3303.537811515556,28222.56,12236.3286,34.987139,173.80711352511335,80012.16227586675,4.5718501607234476e-11,7.77214527322986e-11,3.88607263661493e-11,950.1608507293184,11.74242958800075,716.0018041463871,2353.3769607861595,5164.7653091914135,0.0348865318298339,31526.097811515556,4.5718501607234476e-11,0.002227804713482467,0.0011649990283968848
2016-08-03T19:00:00.0,3209.737811514474,28316.36,13728.8124,33.034333000000004,150.56463191786574,73656.60195420356,4.571853628830294e-11,7.772151169011499e-11,3.8860755845057496e-11,901.386483879792,11.139658417213962,679.2474644642659,2308.3513276346043,5065.951208433052,0.037562221527099614,31526.097811514475,4.571853628830294e-11,0.0022278047134810385,0.001164999028396471
2016-08-03T20:00:00.0,3148.3878115137995,28377.71,14538.0624,32.514972,128.67218513983238,65672.9893920999,4.571852772147993e-11,7.772149712651587e-11,3.886074856325794e-11,894.4241067183073,11.053614855725309,674.000905836909,2253.9637047954147,4946.591109150276,0.03928617858886711,31526.097811513795,4.571852772147993e-11,0.002227804713479497,0.0011649990283966148
2016-08-03T21:00:00.0,3182.0678115124174,28344.03,14957.3285,29.622721999999996,107.21305580030989,56755.52017208612,4.5718539987259275e-11,7.772151797834077e-11,3.8860758989170384e-11,960.5764168129922,11.871148900381208,723.8505427061712,2221.4913946993474,4875.326767105621,0.0419507904052734,31526.097811512416,4.5718539987259275e-11,0.0022278047134768712,0.0011649990283968106
2016-08-03T22:00:00.0,3212.467811510282,28313.63,14961.6249,22.817778,89.46371050544334,47397.370146896945,4.571849094218013e-11,7.772143460170623e-11,3.8860717300853113e-11,1050.6817437359687,12.984702943451605,791.7501794787563,2161.7860677742356,4744.296334491146,0.0452157592773437,31526.09781151028,4.571849094218013e-11,0.002227804713472123,0.0011649990283969169
2016-08-03T23:00:00.0,3646.4878115087245,27879.61,15241.479,31.188833,79.63286325364739,37971.79292586588,4.571848940369293e-11,7.772143198627797e-11,3.8860715993138984e-11,1368.1899959236353,16.90858413899981,1031.0112279877933,2278.2978155850114,4999.995206041811,0.0474300994873046,31526.097811508724,4.571848940369293e-11,0.002227804713471079,0.0011649990283967046
2016-08-04T00:00:00.0,4496.717811508258,27029.38,14526.6294,35.948667,65.35484219739955,28761.321524894516,4.5718539704182864e-11,7.772151749711087e-11,3.8860758748555435e-11,1919.396451269263,23.720591795786966,1446.3775485235954,2577.321360238917,5656.237897201679,0.0483839111328125,31526.097811508258,4.5718539704182864e-11,0.002227804713466989,0.0011649990283964828
2016-08-04T01:00:00.0,5345.867811399725,26180.23,13771.4652,31.748804999999997,53.12899479793882,21337.30873561882,4.5719286820399146e-11,7.772278759467855e-11,3.8861393797339275e-11,2495.6560810158308,30.84221559402336,1880.622902074595,2850.2117303838163,6255.128232418506,0.0581516914367675,31526.097811399723,4.5719286820399146e-11,0.0022278047134584675,0.0011649990283965107
2016-08-04T02:00:00.0,8.651932536747341e-8,25257.36,11201.597,22.226861,52.224633196714514,15701.59583511095,4.563505620750475e-11,7.757959555275808e-11,3.878979777637904e-11,4.316243932342347e-8,5.334169516799435e-10,3.252542388292338e-8,4.327930644849719e-8,9.498157935411751e-8,0.05729195022583,25257.36000008652,4.563505620750475e-11,0.0022278047134486802,0.0011649990283989877
2016-08-04T03:00:00.0,6449.627862666372,25012.32,9878.64582,36.671139,30.00000000200019,4500.000000237485,4.487972907013268e-11,7.629553941922555e-11,3.8147769709612776e-11,2967.141554441076,36.66900267876965,2235.9147974859543,3482.486308225219,7642.729904369967,0.0480126113891601,31461.947862666373,4.487972907013268e-11,0.0021363201522383002,0.001118016954020772
2016-08-04T04:00:00.0,6890.447811405862,24635.65,7878.03009,46.594916999999995,30.000000000960284,4500.000000110362,4.3227008048113775e-11,7.348591368179342e-11,3.674295684089671e-11,3770.1582123903304,46.59297140124761,2841.0348415394883,3120.2895990154575,6847.846198954171,0.0409194984436035,31526.097811405863,4.3227008048113775e-11,0.0019457662142826665,0.0010169168103640032
2016-08-04T05:00:00.0,8301.77781149051,23224.32,6826.324009999999,45.14525,30.000000168458897,6310.851967520836,4.3217881206455517e-11,7.347039805097437e-11,3.673519902548719e-11,4513.141441636908,55.77502541641433,3400.9161839277026,3788.636369853529,8314.61258362272,0.035586441040039,31526.09781149051,4.3217881206455517e-11,0.0019446804398404493,0.0010169168103549807
2016-08-04T06:00:00.0,8985.697811500924,22540.4,6252.51612,43.253583,40.63172026534978,11200.05774198807,4.321781718235618e-11,7.34702892100055e-11,3.673514460500275e-11,4887.13968671368,60.39703026483439,3682.7457478557553,4098.5581247871705,8994.772691891258,0.0328250885009765,31526.097811500924,4.321781718235618e-11,0.0019446804398232306,0.0010169168103522372
2016-08-04T07:00:00.0,9535.035591506792,21991.06222,5990.333263,38.84355565,57.7771122106608,17625.061078651896,4.321778474625481e-11,7.347023406863316e-11,3.673511703431658e-11,5188.566845354418,64.12217552159083,3909.888751316514,4346.468746152301,9538.842000948734,0.0300230102539062,31526.097811506792,4.321778474625481e-11,0.0019446804398162909,0.001016916810350991
2016-08-04T08:00:00.0,10250.255031509641,21275.842780000003,5874.61338,40.43352764,83.05767676272797,25083.459584833952,4.321781502008684e-11,7.347028553414762e-11,3.673514276707381e-11,5567.654862862622,68.80708160862663,4195.553756623574,4682.600168646946,10276.522338249893,0.028618370056152306,31526.097811509644,4.321781502008684e-11,0.0019446804398133106,0.0010169168103503544
2016-08-04T09:00:00.0,10850.327811509938,20675.77,5719.493,42.236334,111.43317541183131,33680.923316624234,4.3217862025684547e-11,7.347036544366373e-11,3.6735182721831864e-11,5883.889574745511,72.71522393496669,4433.855117985773,4966.438236764355,10899.438697196056,0.028089530944824203,31526.09781150994,4.3217862025684547e-11,0.0019446804398115913,0.0010169168103498828
2016-08-04T10:00:00.0,10893.687811510206,20632.41,5650.82634,40.161417,141.91401002727773,43294.72514872288,4.321782595003665e-11,7.34703041150623e-11,3.673515205753115e-11,5916.486213952189,73.11806492804284,4458.418593173344,4977.201597557943,10923.060171087967,0.027823200225830003,31526.097811510204,4.321782595003665e-11,0.0019446804398100808,0.001016916810349976
2016-08-04T11:00:00.0,10725.597811509593,20800.5,5629.8888799999995,39.988027,174.87260263579356,53025.37858990098,4.321786381075539e-11,7.347036847828417e-11,3.673518423914208e-11,5838.079567681367,72.14908738875597,4399.334596875364,4887.518243828152,10726.239397419462,0.0281110897064209,31526.09781150959,4.321786381075539e-11,0.0019446804398092858,0.0010169168103502815
2016-08-04T12:00:00.0,9989.417811507923,21536.68,5747.11336,40.1020276,207.0356077050257,62521.06472111262,4.321788618486965e-11,7.34704065142784e-11,3.67352032571392e-11,5470.34795694713,67.6045278617933,4122.227308645933,4519.069854560718,9917.635637450552,0.02913972091674799,31526.097811507923,4.321788618486965e-11,0.0019446804398089124,0.001016916810351148
2016-08-04T13:00:00.0,8477.637811503271,23048.46,5887.94667,51.713361,234.54005264730327,70813.81532412591,4.3217757352187964e-11,7.347018749871954e-11,3.673509374935977e-11,4709.536375839763,58.20214466106319,3548.911259820926,3768.101435663434,8269.546231100896,0.0320924606323242,31526.09781150327,4.3217757352187964e-11,0.0019446804398101601,0.0010169168103524374
2016-08-04T14:00:00.0,7385.397811511894,24140.7,6005.58098,57.5268613,241.0307809888282,76744.32716196455,4.321784299376011e-11,7.347033308939218e-11,3.673516654469609e-11,4153.2148287675245,51.32692286070256,3129.690418335522,3232.182982744296,7093.409521889777,0.0321647109985351,31526.097811511896,4.321784299376011e-11,0.0019446804398105303,0.0010169168103540901
2016-08-04T15:00:00.0,5918.227811514214,25607.87,6221.47671,50.4463611,234.83278723002442,80961.84713910666,4.32177514331038e-11,7.347017743627646e-11,3.673508871813823e-11,3404.148317652866,42.06968945991386,2565.224967067918,2514.0794938612753,5517.446108636429,0.0308727092742919,31526.097811514213,4.32177514331038e-11,0.0019446804398097922,0.001016916810357135
2016-08-04T16:00:00.0,4925.477811513689,26600.62,6739.91656,45.057139,226.4580602704066,82823.04252172781,4.321777076747382e-11,7.347021030470548e-11,3.673510515235274e-11,2887.011846980543,35.67873092947564,2175.5323737485146,2038.465964533072,4473.65571815185,0.0313267097473144,31526.097811513686,4.321777076747382e-11,0.0019446804398089853,0.0010169168103624073
2016-08-04T17:00:00.0,4227.747811512983,27298.35,7899.42581,36.467167,217.0815968803631,82732.31507054498,4.321777174225398e-11,7.347021196183177e-11,3.673510598091588e-11,2512.1054226793894,31.045502475507735,1893.0184436285203,1715.6423888335203,3765.1810315443977,0.032274909973144514,31526.09781151298,4.321777174225398e-11,0.0019446804398074674,0.0010169168103694353
2016-08-04T18:00:00.0,3815.9378115108266,27710.16,9553.86337,31.925,211.66187703635896,80491.08975263471,4.321776624291228e-11,7.347020261295087e-11,3.6735101306475435e-11,2274.8790554042516,28.113773692947028,1714.2544934723796,1541.058756106501,3382.036509911998,0.0354091186523437,31526.097811510826,4.321776624291228e-11,0.0019446804398062158,0.001016916810377133
2016-08-04T19:00:00.0,3741.2278115082736,27784.87,10524.6457,40.949028000000006,207.852595409793,76033.5184029359,4.32178196961358e-11,7.347029348343086e-11,3.673514674171543e-11,2201.046843529651,27.201328659457822,1658.6176011864525,1540.1809679785488,3380.110099588616,0.038253528594970714,31526.09781150827,4.32178196961358e-11,0.0019446804398072126,0.001016916810381744
2016-08-04T20:00:00.0,3507.42781150673,28018.67,10785.5254,34.183889,194.10684074972218,70547.60142062776,4.32177661305775e-11,7.347020242198175e-11,3.6735101210990875e-11,2042.26562142149,25.2390531993916,1538.9666584994875,1465.1621900851665,3215.472479667222,0.03977127075195309,31526.09781150673,4.32177661305775e-11,0.0019446804398055748,0.0010169168103831428
2016-08-04T21:00:00.0,3607.3978115028895,27918.7,12895.5832,31.883305,185.16394962960166,64516.516175711266,4.321781661887698e-11,7.347028825209086e-11,3.673514412604543e-11,2045.143549127756,25.274619665242344,1541.1353454416062,1562.2542623750599,3428.5525663324843,0.0424278907775878,31526.09781150289,4.321781661887698e-11,0.0019446804398044251,0.0010169168103913743
2016-08-04T22:00:00.0,3580.5578114979444,27945.54,12698.1896,33.659028,178.55720897533266,56590.62190440215,4.321773079529019e-11,7.347014235199332e-11,3.673507117599666e-11,1979.2820724888452,24.46067984505238,1491.5048686007547,1601.2757390090255,3514.1898323509317,0.0449365997314453,31526.097811497944,4.321773079529019e-11,0.001944680439804031,0.0010169168103905573
2016-08-04T23:00:00.0,4219.797811492277,27306.3,12731.8124,32.865361,169.36080550086248,48898.128022270634,4.321779424072705e-11,7.347025020923599e-11,3.6735125104617995e-11,2241.180967098072,27.69732059568269,1688.8610119318712,1978.616844394131,4342.309714247753,0.0471473999023437,31526.097811492276,4.321779424072705e-11,0.0019446804398029398,0.00101691681039058
2016-08-05T00:00:00.0,4935.987811490992,26590.11,12235.1989,33.261917,164.19470977702485,42197.487365367044,4.321841180377956e-11,7.347130006642525e-11,3.673565003321262e-11,2536.274913598611,31.344197738608653,1911.2315694273568,2399.712897892307,5266.455027635313,0.0480767593383789,31526.097811490992,4.321841180377956e-11,0.0019446804398020106,0.0010169168103883752
2016-08-05T01:00:00.0,9.098659228704382e-8,25956.32,11446.4837,31.099472,162.27893519610845,37139.97607934651,4.3147533167742624e-11,7.335080638516246e-11,3.667540319258123e-11,4.546688908860772e-8,5.618961708416154e-10,3.4261961636683866e-8,4.544635239205093e-8,9.973741911085223e-8,0.0564536781311035,25956.320000090986,4.3147533167742624e-11,0.0019446804398014915,0.0010169168103862053
2016-08-05T02:00:00.0,3.8289212996749244e-8,24987.47,9472.32862,28.815056,131.18140787714367,25693.493396397316,4.3052266647281384e-11,7.318885330037835e-11,3.659442665018917e-11,1.9108141964310717e-8,2.361452920326236e-10,1.4399103172720948e-8,1.9107882179138148e-8,4.193451735754323e-8,0.0570415687561035,24987.470000038287,4.3052266647281384e-11,0.0019446804397995634,0.0010169168103782065
2016-08-05T03:00:00.0,7.134376878905886e-8,24783.72,7995.356390000001,42.646361,102.36829655785898,16221.165793370461,4.3128659961189344e-11,7.331872193402189e-11,3.6659360967010944e-11,3.56448259080175e-8,4.405115808340947e-10,2.6860462245981384e-8,3.562562415910734e-8,7.818466435304249e-8,0.0499212608337402,24783.720000071346,4.3128659961189344e-11,0.0019446804397999491,0.0010169168103723544
2016-08-05T04:00:00.0,2071.4050614275297,24205.34,6626.78929,43.832861,59.72388023877474,8225.810420392314,4.3217349946133684e-11,7.346949490842726e-11,3.673474745421363e-11,1141.4974478997099,14.107036084002385,860.185127073316,929.9076135277464,2040.7927259968976,0.0421162300109863,26276.74506142753,4.3217349946133684e-11,0.0019446804397938316,0.0010169168103656727
2016-08-05T05:00:00.0,8340.737811459783,23185.36,6130.8009,45.798028,30.00000000325374,4500.00000037934,4.275386794324428e-11,7.268157550351527e-11,3.6340787751757634e-11,4376.678797199836,54.08857096771256,3298.0835955922294,3964.059014259875,8699.598416055556,0.0368024291992187,31526.097811459782,4.275386794324428e-11,0.0018884417622381795,0.0009875038578191478
2016-08-05T06:00:00.0,9073.497811492693,22452.6,5704.178220000001,44.799889,38.292431412764856,10366.882099530983,4.2753313107854097e-11,7.268063228335196e-11,3.634031614167598e-11,4833.542917761674,59.734662114136334,3642.3574459839224,4239.9548937309455,9305.084698527291,0.0334301300048828,31526.09781149269,4.2753313107854097e-11,0.0018884417622162168,0.0009875038578161317
2016-08-05T07:00:00.0,9527.801141505997,21998.29667,5373.736086,40.40583328,53.229092968699575,17610.147011546054,4.275327079139548e-11,7.268056034537232e-11,3.634028017268616e-11,5141.147852456678,63.53615454965938,3874.1557652231327,4386.653289049246,9627.031754047417,0.0287674407958984,31526.097811505995,4.275327079139548e-11,0.001888441762208031,0.0009875038578144692
2016-08-05T08:00:00.0,10104.26809150762,21421.82972,5616.606453,41.81519438,76.36130268015619,25737.59943232046,4.275328686564441e-11,7.26805876715955e-11,3.634029383579775e-11,5499.803777423295,67.96855348717312,4144.423993120312,4604.464314084252,10105.043923285459,0.0278233394622802,31526.09781150762,4.275328686564441e-11,0.0018884417622045228,0.0009875038578145568
2016-08-05T09:00:00.0,10650.297811507371,20875.8,5371.76153,48.233806,102.51655022912813,34370.46188323009,4.275333641330621e-11,7.268067190262055e-11,3.6340335951310276e-11,5833.210255173933,72.08891067318552,4395.665284950336,4817.087556333366,10571.67088691868,0.0282409591674804,31526.09781150737,4.275333641330621e-11,0.0018884417622030423,0.0009875038578135039
2016-08-05T10:00:00.0,10697.157811508663,20828.94,5274.17584,42.227806,126.37354334411025,43966.03751260296,4.27532942970826e-11,7.268060030504041e-11,3.634030015252021e-11,5907.001456308905,73.0008488812019,4451.271273244018,4790.156355199686,10512.567166746447,0.0271795291900634,31526.097811508662,4.27532942970826e-11,0.0018884417622008123,0.0009875038578130214
2016-08-05T11:00:00.0,10637.65781150645,20888.44,5308.7152399999995,45.467,157.14847466711535,53655.701100097285,4.275334647881408e-11,7.268068901398393e-11,3.6340344506991966e-11,5917.583772041331,73.13162894572531,4459.245667422275,4720.074039465046,10358.76319945803,0.028423250198364208,31526.097811506446,4.275334647881408e-11,0.0018884417622002214,0.0009875038578129242
