Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-08-05T12:00:00.0,9986.31781150509,21539.78,5593.68746,53.288583499999994,184.81499205464527,63164.99571448144,4.275336562619797e-11,7.268072156453655e-11,3.6340360782268274e-11,5622.212896472752,69.48132941375876,4236.666427668217,4364.104915032265,9577.54666863948,0.028817810058593706,31526.09781150509,4.275336562619797e-11,0.0018884417622004293,0.0009875038578139002
2016-08-05T13:00:00.0,8557.627811502069,22968.47,5686.40272,58.002222200000006,201.009626410198,71385.52233829298,4.2753245046073314e-11,7.268051657832463e-11,3.6340258289162316e-11,4928.136195351501,60.90367986596662,3713.6390162174766,3629.4916161504957,7965.350516065697,0.0311097908020019,31526.09781150207,4.2753245046073314e-11,0.0018884417622004803,0.000987503857814816
2016-08-05T14:00:00.0,7494.577811511674,24031.52,5781.5370299999995,55.21786120000001,203.91297251796522,77378.11013808002,4.275331287133117e-11,7.268063188126298e-11,3.634031594063149e-11,4406.848668401937,54.461421088823954,3320.818359074631,3087.7291431096633,6776.388410458814,0.0305926494598388,31526.097811511674,4.275331287133117e-11,0.0018884417621998625,0.0009875038578162677
2016-08-05T15:00:00.0,6154.1978115138845,25371.9,6181.43746,49.36850020000001,203.15842084858642,81693.78086511733,4.275325457294976e-11,7.268053277401459e-11,3.634026638700729e-11,3736.865318399384,46.18152584108862,2815.9466976273548,2417.3324931144284,5305.123322465058,0.0293782596588134,31526.097811513886,4.275325457294976e-11,0.0018884417621989743,0.0009875038578201507
2016-08-05T16:00:00.0,5089.077811513489,26437.02,6615.37724,47.152139,199.9733349314842,83633.41441271361,4.275325238441792e-11,7.268052905351046e-11,3.634026452675523e-11,3194.4811491495716,39.478547169452554,2407.228485942229,1894.5966623638449,4157.917443628681,0.0294841804504394,31526.09781151349,4.275325238441792e-11,0.0018884417621983331,0.0009875038578272485
2016-08-05T17:00:00.0,4319.917811513338,27206.18,8093.03001,41.856667,192.30163154272913,83583.18408978837,4.275325091225308e-11,7.268052655083023e-11,3.6340263275415114e-11,2790.0461681534966,34.48039418974856,2102.4630603505216,1529.8716433597685,3357.4850620194193,0.0293848400115966,31526.09781151334,4.275325091225308e-11,0.0018884417621971921,0.0009875038578385483
2016-08-05T18:00:00.0,3860.6078115123146,27665.49,10056.2546,34.950083,184.92724717426208,80950.10318966217,4.275321909578503e-11,7.268047246283455e-11,3.634023623141728e-11,2530.50538694913,31.272895852843078,1906.8838934660412,1330.1024245631122,2919.0677798426727,0.030958360671997,31526.097811512318,4.275321909578503e-11,0.001888441762195528,0.0009875038578509231
2016-08-05T19:00:00.0,4012.2278115111844,27513.87,10750.1828,34.078944,181.25194846889963,75719.80125047475,4.275332459528216e-11,7.268065181197967e-11,3.634032590598983e-11,2566.398941495365,31.716481311661667,1933.931787296443,1445.8288700157468,3173.0432120786263,0.032696258544921794,31526.097811511183,4.275332459528216e-11,0.001888441762194622,0.0009875038578557739
2016-08-05T20:00:00.0,3775.717811510678,27750.38,11616.7405,34.673445,178.89137422235356,70076.59443735366,4.275323536257448e-11,7.268050011637661e-11,3.634025005818831e-11,2398.196609926467,29.637776391890135,1807.181487310374,1377.5212015841382,3023.133919115433,0.0336183891296386,31526.09781151068,4.275323536257448e-11,0.0018884417621940215,0.0009875038578612844
2016-08-05T21:00:00.0,3996.1478115084565,27529.95,12218.4165,32.893444,173.85759405604696,63290.17033128332,4.275329400330211e-11,7.268059980561358e-11,3.634029990280679e-11,2448.433517406009,30.25862216589212,1845.0379369446414,1547.7142941023749,3396.642878686685,0.0362879981994628,31526.097811508454,4.275329400330211e-11,0.0018884417621928644,0.0009875038578652472
2016-08-05T22:00:00.0,4122.427811499893,27403.67,12281.3402,33.208667,171.2246606637395,56313.43563441851,4.275324486558056e-11,7.268051627148695e-11,3.6340258135743474e-11,2441.5578387577693,30.1736500558176,1839.8567107205852,1680.869972742051,3688.8688336523965,0.0421753501892089,31526.09781149989,4.275324486558056e-11,0.0018884417621920896,0.000987503857866175
2016-08-05T23:00:00.0,4611.227811498271,26914.87,12321.5137,33.609860999999995,168.1915321613491,49560.82196629536,4.275325817056479e-11,7.268053888996015e-11,3.634026944498007e-11,2605.918061701727,32.20487281510737,1963.7117570187422,2005.3097497964718,4400.890466129289,0.0432478408813476,31526.09781149827,4.275325817056479e-11,0.0018884417621912455,0.0009875038578665222
2016-08-06T00:00:00.0,5340.757811494161,26185.34,12016.9305,34.034971999999996,166.78843241825624,43603.911476947265,4.275385478162395e-11,7.26815531287607e-11,3.634077656438035e-11,2880.6124726130447,35.599645159040115,2170.7100706731776,2460.145338881043,5399.08119843972,0.0451630516052246,31526.09781149416,4.275385478162395e-11,0.0018884417621903543,0.000987503857864616
2016-08-06T01:00:00.0,655.3430018402157,24997.53,11334.2313,33.636889000000004,168.35499401909925,39156.77323356402,4.275285841848121e-11,7.267985931141805e-11,3.6339929655709023e-11,437.80366743047307,5.410535210143445,329.910683545332,217.53933440967,477.4159118853312,0.0510155792236328,25652.873001840217,4.275285841848121e-11,0.0018884417621902226,0.0009875038578614202
2016-08-06T02:00:00.0,4.588108616277369e-8,24128.97,9255.7777,28.327194,140.1305286710466,28629.86951649854,4.2617978154029185e-11,7.245056286184961e-11,3.6225281430924804e-11,2.2908604474487733e-8,2.831127748470712e-10,1.7262974076040926e-8,2.2900031125424106e-8,5.025683870742243e-8,0.0533075218200683,24128.970000045883,4.2617978154029185e-11,0.00188844176218797,0.0009875038578496108
2016-08-06T03:00:00.0,6.349570345551927e-8,23832.97,7823.782340000001,38.5955,111.80522311312309,19374.092804069915,4.2655520306247224e-11,7.251438452062028e-11,3.625719226031014e-11,3.17122803257384e-8,3.91911767901294e-10,2.3897059018371583e-8,3.1710908745260253e-8,6.959335632985176e-8,0.0496707115173339,23832.9700000635,4.2655520306247224e-11,0.001888441762188183,0.0009875038578419828
2016-08-06T04:00:00.0,6.754206451538188e-7,23318.21,7050.312440000001,43.2135,73.21161155531479,11550.311451667265,4.2743545414344434e-11,7.266402720438554e-11,3.633201360219277e-11,3.440766832841381e-7,4.252223424313474e-9,2.5928191611667523e-7,3.312712978424763e-7,7.270142163948477e-7,0.0420192794799804,23318.21000067542,4.2743545414344434e-11,0.0018884417621849916,0.0009875038578374044
2016-08-06T05:00:00.0,5070.061672304519,22374.1,6295.98599,41.430694,30.00000000136498,4500.000000157418,4.1686089568610284e-11,7.086635226663748e-11,3.543317613331874e-11,3352.3008348818557,41.42893961709897,2526.1548547011566,1717.7608374225922,3769.830218633613,0.0374360389709472,27444.161672304515,4.1686089568610284e-11,0.0017543825026817834,0.0009166255653013114
2016-08-06T06:00:00.0,4890.922953608553,21971.73,5933.62036,41.166583,30.000000001002068,4500.000000117754,4.0313469761611e-11,6.85328985947387e-11,3.426644929736935e-11,3330.944570789179,41.16501122310282,2510.0616599452937,1559.9783828193058,3423.557878284918,0.0327774314880371,26862.652953608555,4.0313469761611e-11,0.001571777753477627,0.0008218732254841435
2016-08-06T07:00:00.0,4738.016644674884,21594.53,5683.749925,40.43152763,30.00000000189264,4500.000000221191,3.9623043974255794e-11,6.735917475623485e-11,3.367958737811742e-11,3271.4740016279816,40.430052536478684,2465.2471058828464,1466.542643046835,3218.5020476821205,0.0309218292236328,26332.546644674887,3.9623043974255794e-11,0.001475093463842627,0.0007714306230841005
2016-08-06T08:00:00.0,4714.579281888191,21185.88306,5541.641108,41.20902777,30.00000000186884,4500.000000216781,3.89476727538917e-11,6.621104368161589e-11,3.3105521840807943e-11,3334.3948167065055,41.20765060328187,2512.661622151333,1380.1844651816195,3028.978767461747,0.0290744895935058,25900.462341888193,3.89476727538917e-11,0.0013771791411012193,0.000719962060494136
2016-08-06T09:00:00.0,4637.434553328982,20779.64,5605.25458,38.9415,30.00000001432492,4500.000001791924,3.8860531628610315e-11,6.606290376863753e-11,3.3031451884318765e-11,3172.7660722319097,39.210184437492025,2390.8649047251233,1464.6684810970062,3214.3889766426855,0.0292548999786376,25417.07455332898,3.8860531628610315e-11,0.001364405209490476,0.0007137355744687012
2016-08-06T10:00:00.0,10908.067808233414,20618.03,5563.15499,45.511528000000006,30.270048857059475,4500.0000168953065,3.8862179220902124e-11,6.60657046755336e-11,3.30328523377668e-11,6418.261920935992,79.31918961519871,4836.535952146262,4489.805887297356,9853.412384886442,0.0291015300750732,31526.09780823341,3.8862179220902124e-11,0.0013644052088102895,0.0007130752010320301
2016-08-06T11:00:00.0,7194.2611595274775,20562.67,5485.95598,45.952583,64.07907487749998,13626.794077003211,3.886161230843828e-11,6.606474092434507e-11,3.3032370462172536e-11,4276.6756634193625,52.8526962670287,3222.725382135896,2917.585496108049,6402.987964947656,0.028851219177246,27756.931159527474,3.886161230843828e-11,0.0013644052088060779,0.0007130752010287689
2016-08-06T12:00:00.0,4.168555869252879e-7,20654.99,5577.55785,40.9819167,70.98055254977044,17766.55215716197,3.884744307756879e-11,6.604065323186694e-11,3.302032661593347e-11,2.1223670249958972e-7,2.6228975159079307e-9,1.5993277536023966e-7,2.045528437724663e-7,4.4891551545552893e-7,0.0295774898529052,20654.990000416856,3.884744307756879e-11,0.0013644052088028513,0.0007130752010320315
2016-08-06T13:00:00.0,10555.31780995364,20970.78,5748.972220000001,45.81425,30.000000257634984,12188.995020846014,3.88573116523025e-11,6.605742980891425e-11,3.3028714904457126e-11,5506.592714614324,68.05245361511653,4149.539854580276,5048.7250953392495,11080.026983582604,0.029645700454711897,31526.097809953637,3.88573116523025e-11,0.001363694966975159,0.0007130752010353435
2016-08-06T14:00:00.0,10517.42781149891,21008.67,5828.43281,47.8965553,52.239567567751536,21669.5903520841,3.885643533700087e-11,6.605594007290148e-11,3.302797003645074e-11,5674.957268379867,70.13316333514926,4276.412398484711,4842.470543118978,10627.376866784396,0.027999210357666,31526.097811498912,3.885643533700087e-11,0.0013636949669674587,0.0007130752010377848
2016-08-06T15:00:00.0,9942.367811497372,21583.73,5987.662020000001,46.9028613,74.47753929790078,30744.947520428406,3.885637353372213e-11,6.605583500732761e-11,3.302791750366381e-11,5533.112380405905,68.38019318470198,4169.523974676949,4409.2554310914,9676.634839773955,0.0268466701507568,31526.09781149737,3.885637353372213e-11,0.0013636949669636545,0.0007130752010436068
2016-08-06T16:00:00.0,9539.237811495459,21986.86,6287.69901,43.514417,95.95623487760277,38603.44502795451,3.8856383189889334e-11,6.605585142281186e-11,3.302792571140593e-11,5435.608155932915,67.17520090415506,4096.048835619211,4103.629655562478,9005.902768648724,0.026789249420166,31526.097811495456,3.8856383189889334e-11,0.001363694966960901,0.0007130752010550728
2016-08-06T17:00:00.0,9197.017811491573,22329.08,7050.0879,41.700167,119.6183824767576,45417.698335297646,3.885637225949467e-11,6.605583284114094e-11,3.302791642057047e-11,5326.934629545,65.83217437268901,4014.1569739444512,3870.083181946507,8493.35728821162,0.0276164493560791,31526.097811491574,3.885637225949467e-11,0.001363694966959069,0.0007130752010863795
2016-08-06T18:00:00.0,9041.237811486477,22484.86,8190.291509999999,34.411639,143.75175354444653,50875.12541052892,3.88563940727149e-11,6.605586992361533e-11,3.302793496180767e-11,5269.856769181725,65.12678564210194,3971.145465981825,3771.3810423046857,8276.74371747506,0.028676849365234305,31526.097811486477,3.88563940727149e-11,0.001363694966956764,0.0007130752011611614
2016-08-06T19:00:00.0,8821.117811486896,22704.98,8900.79165,32.549944,174.46826388154884,54932.723797061,3.88563920922758e-11,6.605586655686885e-11,3.3027933278434426e-11,5138.98467580674,63.509421234475106,3872.5256850289697,3682.133135680091,8080.878584207723,0.028759069442748995,31526.097811486896,3.88563920922758e-11,0.0013636949669556487,0.0007130752012160028
2016-08-06T20:00:00.0,8559.567811484809,22966.53,9155.23605,30.927778000000004,205.42910481102368,57985.3371293729,3.8856379235177625e-11,6.605584469980197e-11,3.302792234990098e-11,4945.773312744909,61.1216457071907,3726.9296162921155,3613.794498739834,7930.901327173406,0.0292918300628662,31526.097811484808,3.8856379235177625e-11,0.0013636949669548364,0.0007130752012367858
2016-08-06T21:00:00.0,8402.617811473403,23123.48,9923.69899,30.105472,235.62433621321546,60487.93273591362,3.885637877790501e-11,6.605584392243851e-11,3.3027921961219256e-11,4763.237201042781,58.86579877634268,3589.377974167236,3639.380610430555,7987.053088773548,0.0311269607543945,31526.097811473403,3.885637877790501e-11,0.0013636949669543754,0.0007130752013025361
2016-08-06T22:00:00.0,8358.297811417435,23167.8,10331.3378,30.363833000000003,264.386026684558,62140.665521929615,3.8856384504954695e-11,6.605585365842298e-11,3.302792682921149e-11,4595.3920392251275,56.79150788883919,3462.896822490194,3762.9057721922404,8258.143730395997,0.0343550186157226,31526.097811417432,3.8856384504954695e-11,0.0013636949669543147,0.0007130752013394883
2016-08-06T23:00:00.0,8359.487811291985,23166.61,10759.2453,30.733333,290.8150652683977,63530.36898789101,3.885711699719945e-11,6.605709889523906e-11,3.302854944761953e-11,4408.677589567476,54.48402355449266,3322.1965582007715,3950.810221724442,8670.52236695001,0.0362677993774414,31526.097811291984,3.885711699719945e-11,0.0013636949669544188,0.0007130752013780158
2016-08-07T00:00:00.0,2.748018598525197e-7,23164.72,11053.7638,30.499806,314.56711951788617,64763.843326117,3.8836984844015976e-11,6.602287423482715e-11,3.301143711741358e-11,1.377146645218474e-7,1.7019273632897957e-9,1.0377605873718266e-7,1.3702117245643748e-7,3.0070924034683203e-7,0.0405514297485351,23164.720000274803,3.8836984844015976e-11,0.0013636949669559033,0.0007130752014057214
2016-08-07T01:00:00.0,5.863091454314845e-8,22642.3,10469.3286,29.964667,284.06867721458957,53710.08023959668,3.876893300410719e-11,6.590718610698221e-11,3.295359305349111e-11,2.928492707812086e-8,3.619136632925051e-10,2.206790629832348e-8,2.9280080278920615e-8,6.425861449089368e-8,0.0455903511047363,22642.30000005863,3.876893300410719e-11,0.0013636949669556997,0.0007130752013544263
2016-08-07T02:00:00.0,2.4551610500101125e-8,22232.07,8715.89119,30.683000000000003,254.10537390995248,43240.75235275821,3.8647867069760484e-11,6.570137401859282e-11,3.285068700929641e-11,1.2243378189393808e-8,1.5130807188895348e-10,9.226101944448382e-9,1.2242530936688726e-8,2.6867688488541293e-8,0.050090591430663994,22232.07000002455,3.8647867069760484e-11,0.0013636949669556275,0.0007130752012040803
2016-08-07T03:00:00.0,2.997826444626953e-8,22581.52,7228.90274,33.819111,223.42373760510455,34524.86187586951,3.868552973474033e-11,6.576540054905856e-11,3.288270027452928e-11,1.4956881727132116e-8,1.8484252471788843e-10,1.1270885653529781e-8,1.4955617318588354e-8,3.2821878853944506e-8,0.0457587509155273,22581.520000029977,3.868552973474033e-11,0.0013636949669558619,0.000713075201096886
2016-08-07T04:00:00.0,5.073066385581055e-8,22246.88,6360.62027,35.62325,189.605990300286,27295.959848988798,3.8755331414519615e-11,6.588406340468334e-11,3.294203170234167e-11,2.533420359426929e-8,3.130892013130629e-10,1.9090804958113588e-8,2.533057619813658e-8,5.5590958605400035e-8,0.0383485717773437,22246.880000050733,3.8755331414519615e-11,0.0013636949669555297,0.0007130752010604663
2016-08-07T05:00:00.0,6.841408020542478e-8,21721.57,5610.81478,35.765278,153.9841039955994,20935.340292138684,3.878142694932121e-11,6.592842581384606e-11,3.296421290692303e-11,3.417737659368866e-8,4.223763143323861e-10,2.575465331295037e-8,3.417077518592228e-8,7.499182545301822e-8,0.0361269187927246,21721.570000068416,3.878142694932121e-11,0.0013636949669545186,0.0007130752010318488
2016-08-07T06:00:00.0,1.3158077662969957e-7,21247.71,5632.90734,45.406056,118.22018969102254,15324.52622531463,3.8817394872998014e-11,6.598957128409662e-11,3.299478564204831e-11,6.576961445224189e-8,8.128045542421723e-10,4.956125330744953e-8,6.57451726061736e-8,1.4428559146331386e-7,0.0328534393310546,21247.71000013158,3.8817394872998014e-11,0.0013636949669542852,0.0007130752010317286
2016-08-07T07:00:00.0,2.0102619426224636e-6,21002.71167,5191.620314,42.81686109,72.81549738683574,9691.619598583678,3.885321194165087e-11,6.605046030080648e-11,3.302523015040324e-11,1.0491384189680014e-6,1.2965629980799687e-8,7.905871939512003e-7,9.610574731941611e-7,2.1091547934735574e-6,0.0299814796447753,21002.71167201026,3.885321194165087e-11,0.0013636949669500362,0.0007130752010143788
2016-08-07T08:00:00.0,7094.302296092612,20706.95194,5025.643481,48.73222184,30.000000004801304,4500.000000558622,3.860112704513924e-11,6.56219159767367e-11,3.281095798836835e-11,4148.723162073415,51.27141322794105,3126.3056846305517,2945.579134019132,6464.423328839775,0.02870166015625,27801.254236092613,3.860112704513924e-11,0.001325583213422531,0.0006931021919524669
2016-08-07T09:00:00.0,11140.587811185917,20385.51,5185.43515,50.280444,32.54051697598858,9065.08622613114,3.86012044012277e-11,6.562204748208709e-11,3.2811023741043546e-11,6689.785785040771,82.67477920117771,5041.145073242543,4450.80202614508,9767.813778135189,0.0285264492034912,31526.097811185915,3.86012044012277e-11,0.001325583213350179,0.0006931021919557248
2016-08-07T10:00:00.0,11234.53781135692,20291.56,4935.62032,57.720389,64.93617776041253,18688.610620611063,3.860086986661759e-11,6.56214787732499e-11,3.281073938662495e-11,7171.028569349382,88.62215064374955,5403.789673399362,4063.5092420074725,8917.853755009157,0.02824654960632321,31526.09781135692,3.860086986661759e-11,0.0013255832133458204,0.0006931021919452276
2016-08-07T11:00:00.0,11266.03781138888,20260.06,4758.55785,57.389361,95.83926498740823,28074.634422121773,3.8600889101645644e-11,6.56215114727976e-11,3.28107557363988e-11,7537.39424832737,93.14982949471145,5679.867652116552,3728.6435630614437,8182.951242289083,0.027989149093627905,31526.09781138888,3.8600889101645644e-11,0.001325583213343253,0.0006931021919382125
2016-08-07T12:00:00.0,11011.247811263296,20514.85,4671.54629,61.023389,131.6010590653658,37178.8961596296,3.860084931200308e-11,6.562144383040524e-11,3.281072191520262e-11,7676.962846151063,94.87466843264785,5785.040758088283,3334.284965112167,7317.484451372003,0.0285171794891357,31526.097811263295,3.860084931200308e-11,0.0013255832133421221,0.0006931021919349336
2016-08-07T13:00:00.0,10932.747811455065,20593.35,4663.84023,68.08922220000001,165.45366408126048,45609.87577219208,3.860087070416497e-11,6.562148019708044e-11,3.281074009854022e-11,7821.024348379621,96.65503229942053,5893.59953045247,3111.723463075378,6829.046796021985,0.0274682502746582,31526.097811455063,3.860087070416497e-11,0.0013255832133417,0.0006931021919346759
2016-08-07T14:00:00.0,10780.057811501367,20746.04,4789.7847,59.839278,194.02079976392673,53668.68256176872,3.860088209453378e-11,6.562149956070742e-11,3.281074978035371e-11,7844.339079465016,96.94316413301826,5911.168544696235,2935.718732036285,6442.783505324771,0.0256788806915283,31526.097811501368,3.860088209453378e-11,0.001325583213340428,0.0006931021919395178
2016-08-07T15:00:00.0,10423.91781150216,21102.18,5078.3264,52.5877223,231.12601148019044,61232.850604891915,3.860088205280398e-11,6.562149948976676e-11,3.281074974488338e-11,7682.276276116648,94.94033371152538,5789.044738507645,2741.641535385447,6016.858041929173,0.0236940803527832,31526.09781150216,3.860088205280398e-11,0.0013255832133394498,0.0006931021919510203
2016-08-07T16:00:00.0,9863.207811504262,21662.89,5710.78931,45.998555,273.4799484749585,67960.42767843092,3.8600848201819105e-11,6.562144194309248e-11,3.281072097154624e-11,7334.276387986416,90.63962591045697,5526.806457954693,2528.9314235177812,5550.040432598387,0.0215003795623779,31526.09781150426,3.8600848201819105e-11,0.0013255832133387297,0.0006931021919779522
2016-08-07T17:00:00.0,9492.287811496015,22033.81,6775.268459999999,39.423972,318.12234496866256,73326.48595208621,3.860085647920596e-11,6.562145601465013e-11,3.2810728007325067e-11,6997.5195832965765,86.47786417894034,5273.040498715874,2494.7682281993725,5475.065242065076,0.0246483001708984,31526.097811496016,3.860085647920596e-11,0.0013255832133380616,0.0006931021920289016
2016-08-07T18:00:00.0,9213.457811490305,22312.64,8211.13877,35.629389,365.17756273084467,77299.32392596935,3.8600860807851715e-11,6.562146337334792e-11,3.281073168667396e-11,6623.155375160458,81.85133662738754,4990.935160206557,2590.302436329781,5684.726410766319,0.026302059173583896,31526.097811490305,3.8600860807851715e-11,0.0013255832133379486,0.0006931021921368907
2016-08-07T19:00:00.0,8977.12781148702,22548.97,9239.13882,33.701221999999994,411.40083594147643,79763.84742004442,3.860085550037456e-11,6.562145435063674e-11,3.281072717531837e-11,6186.389106128367,76.45362195982734,4661.806217062643,2790.7387053585876,6124.607613919562,0.0272334403991699,31526.09781148702,3.860085550037456e-11,0.0013255832133384638,0.0006931021922368271
2016-08-07T20:00:00.0,8845.027811485172,22681.07,9986.73374,31.844,454.1545614845489,81311.12312412882,3.860086106412036e-11,6.562146380900461e-11,3.2810731904502305e-11,5718.085749599237,70.6661606203638,4308.912232949012,3126.9420618858703,6862.445819000724,0.0278508796691894,31526.097811485175,3.860086106412036e-11,0.0013255832133394379,0.0006931021923174036
2016-08-07T21:00:00.0,8752.547811481363,22773.55,10865.6087,31.436417,492.9780476881583,82495.74812918075,3.860086220142631e-11,6.562146574242473e-11,3.2810732871212364e-11,5185.940297432392,64.08971569754081,3907.9094937524883,3566.6075140489065,7827.343883704751,0.0287169799804687,31526.097811481362,3.860086220142631e-11,0.0013255832133415495,0.00069310219241668
2016-08-07T22:00:00.0,8686.607811454538,22839.49,11225.2707,29.21625,525.6326719689455,83365.39349974018,3.8600884405764726e-11,6.562150348980003e-11,3.2810751744900015e-11,4583.412748207025,56.64346350121128,3453.8697256836144,4103.195063247446,9004.949004186117,0.031616949081420896,31526.09781145454,3.8600884405764726e-11,0.0013255832133450228,0.0006931021924609091
2016-08-07T23:00:00.0,8389.267811376289,23136.83,12060.7706,29.796083000000003,553.0612110534029,84598.94222271211,3.860093317336905e-11,6.562158639472738e-11,3.281079319736369e-11,3781.5331001481645,46.73354635596739,2849.6064851199626,4607.7347112280595,10112.221198323441,0.0342906913757324,31526.09781137629,3.860093317336905e-11,0.0013255832133558935,0.0006931021925685218
2016-08-08T00:00:00.0,7294.166503599386,23208.46,12409.4142,30.861665999999996,569.9999999926165,85499.9999992577,3.876648898824245e-11,6.590303128001216e-11,3.295151564000608e-11,2497.1206788629675,30.860315621067773,1881.72656226023,4797.045824736352,10527.686926077233,0.0377970695495605,30502.626503599386,3.876648898824245e-11,0.0013503661188382671,0.0007081330195052816
2016-08-08T01:00:00.0,7.351036095384606e-8,22897.97,11444.7823,29.413695,569.9999999798362,85499.99999572818,3.8757435701966105e-11,6.588764069334238e-11,3.294382034667119e-11,3.6629988710832975e-8,4.526865771369826e-10,2.7602840069328205e-8,3.6814484602319746e-8,8.079375982601007e-8,0.0439291496276855,22897.97000007351,3.8757435701966105e-11,0.0013594410265087686,0.0007107448701554647
2016-08-08T02:00:00.0,2.321882927385235e-8,22613.66,10150.4745,29.36975,540.5876644213483,74055.21840658145,3.860760319170674e-11,6.563292542590145e-11,3.281646271295073e-11,1.1577894456357606e-8,1.430837845263039e-10,8.724621007701457e-9,1.1575301892068841e-8,2.5403375086838522e-8,0.051070549011230384,22613.66000002322,3.860760319170674e-11,0.0013594410265146207,0.0007107448700376525
2016-08-08T03:00:00.0,2.7260445004976487e-8,22903.33,8507.90036,31.446583,511.21927386255106,63904.74461736045,3.86401601505559e-11,6.568827225594503e-11,3.2844136127972514e-11,1.3599166712301893e-8,1.6806339416333236e-10,1.0247767936788557e-8,1.3595590020418649e-8,2.9837137384055325e-8,0.0473989601135253,22903.33000002726,3.86401601505559e-11,0.001359441026517829,0.0007107448698976407
2016-08-08T04:00:00.0,5.3272335524557723e-8,22621.36,7137.807790000001,34.501389,479.77405030377946,55396.84496814541,3.8731635319855393e-11,6.584378004375417e-11,3.2921890021877085e-11,2.6610091491273042e-8,3.2885708291042517e-10,2.0052261153074703e-8,2.6596400253240928e-8,5.8368959867534845e-8,0.03747473907470701,22621.360000053275,3.8731635319855393e-11,0.0013594410265200631,0.0007107448698008126
2016-08-08T05:00:00.0,8.156993570315192e-8,22199.8,6666.90503,36.837416999999995,445.27402074516556,48259.0378889687,3.8764946420541056e-11,6.590040891491979e-11,3.2950204457459896e-11,4.07680812566341e-8,5.038266133849538e-10,3.072113496249718e-8,4.0735954037602896e-8,8.939989035158428e-8,0.0343570098876953,22199.800000081566,3.8764946420541056e-11,0.0013594410265215034,0.0007107448697806018
2016-08-08T06:00:00.0,2.573539519488983e-7,21644.56,6101.68745,33.30025,408.43796318673054,41592.13356983369,3.880717846878959e-11,6.59722033969423e-11,3.298610169847115e-11,1.2958039133430438e-7,1.6014010891531897e-9,9.764640787519448e-8,1.2770758841119697e-7,2.802694737549861e-7,0.0307179908752441,21644.560000257356,3.880717846878959e-11,0.0013594410265215082,0.0007107448697577034
2016-08-08T07:00:00.0,7401.087095041215,21170.39583,5946.553175999999,35.75499994,375.13907262938903,35490.44683095648,3.8828085785274896e-11,6.600774583496733e-11,3.300387291748366e-11,4391.50573593249,54.271807610161225,3309.256561595196,3009.5813591086594,6604.883814924855,0.0289660205841064,28571.482925041215,3.8828085785274896e-11,0.0013594410265208956,0.0007107448697507739
2016-08-08T08:00:00.0,10771.291421398966,20754.80639,5544.553159,46.5547499,393.6572397406143,39458.0347422214,3.882799545292183e-11,6.600759226996711e-11,3.3003796134983555e-11,6625.199755096387,81.8766018100462,4992.475720124768,4146.091666302513,9099.09069548021,0.0275985393524169,31526.097811398966,3.882799545292183e-11,0.0013594410265221164,0.0007107448697353311
2016-08-08T09:00:00.0,11148.757811439857,20377.34,5546.79395,47.384667,428.98045109172403,48005.04870957125,3.882776816278764e-11,6.600720587673899e-11,3.3003602938369495e-11,7220.154523104437,89.22926685198874,5440.808954389557,3928.6032883353528,8621.786613561324,0.0269738101959228,31526.097811439853,3.882776816278764e-11,0.0013594410265227966,0.0007107448697355168
2016-08-08T10:00:00.0,11145.887811446155,20380.21,5274.12264,54.459723,470.82641038476885,56520.851038267,3.882775743218216e-11,6.600718763470967e-11,3.3003593817354833e-11,7482.570774435069,92.47230128308728,5638.554956285809,3663.3170370110192,8039.584420425359,0.026740919113159105,31526.097811446154,3.882775743218216e-11,0.001359441026524865,0.0007107448697262459
2016-08-08T11:00:00.0,10890.617811420274,20635.48,5108.51155,60.536945,508.84034810891825,64924.86848572302,3.882802497414687e-11,6.600764245604968e-11,3.300382122802484e-11,7476.408103455937,92.39614077827281,5633.911023065415,3414.209707964271,7492.888794198022,0.0270566596984863,31526.097811420274,3.882802497414687e-11,0.0013594410265280132,0.0007107448697215094
2016-08-08T12:00:00.0,7299.155021224145,21269.81,5148.99071,62.1364721,540.7009033282502,72943.15746373136,3.882729381398915e-11,6.600639948378155e-11,3.3003199741890776e-11,5659.7872432973345,69.94568670817277,4264.980896839803,1639.3677779267434,3597.787336888784,0.028719440460205,28568.965021224143,3.882729381398915e-11,0.0013594410265346506,0.0007107448697242998
2016-08-08T13:00:00.0,8779.947811131897,22746.15,5357.64811,63.39163860000001,548.5114773774828,75656.93569820482,3.882794076334429e-11,6.600749929768529e-11,3.3003749648842645e-11,6236.923848136996,77.0781484800777,4699.887102443762,2543.023962994834,5580.968184599996,0.029426370620727497,31526.0978111319,3.882794076334429e-11,0.0013594410265427245,0.0007107448697323586
2016-08-08T14:00:00.0,7897.737811494556,23628.36,5661.50919,60.2132219,562.1993466986199,80580.14358599344,3.882780689882952e-11,6.600727172801018e-11,3.300363586400509e-11,5490.188763715249,67.84972768902774,4137.178517623643,2407.549047779241,5283.652389455386,0.02952659034729,31526.097811494554,3.882780689882952e-11,0.0013594410265659026,0.000710744869745559
2016-08-08T15:00:00.0,6192.297811489324,25333.8,6391.92354,51.6135277,569.8372119287072,84339.46601381733,3.882766514834508e-11,6.600703075218663e-11,3.300351537609331e-11,4189.468302475077,51.77495632998791,3157.0095323163355,2002.8295090141808,4395.447283093054,0.0293435707092285,31526.097811489322,3.882766514834508e-11,0.0013594410280343221,0.000710744869783902
2016-08-08T16:00:00.0,5124.537811516231,26401.56,7371.33558,43.464417,569.9999999997563,85499.9999999716,4.4645400170746845e-11,7.589718029026964e-11,3.794859014513482e-11,3065.2166243529923,37.88104967259702,2309.8201019876233,2059.3211871631634,4519.424981703822,0.0290300006866455,31526.097811516236,4.4645400170746845e-11,0.0021102012571176582,0.0011035787720516316
2016-08-08T17:00:00.0,4387.897811515955,27138.2,9096.84486,38.973083,564.4187428736484,84957.9106072418,4.4645427040970546e-11,7.589722596964992e-11,3.794861298482496e-11,2204.7205301832446,27.24672940063242,1661.3859390629525,2183.177281332635,4791.241893808179,0.0296630001068115,31526.097811515956,4.4645427040970546e-11,0.0021102012571497164,0.0011035787720731598
2016-08-08T18:00:00.0,3751.0878115154337,27775.01,11293.8911,35.293806,552.6944994755761,82313.69468369172,4.464538622141483e-11,7.58971565764052e-11,3.79485782882026e-11,1492.3349114953987,18.44281166341401,1124.561686793537,2258.752900019959,4957.101567001621,0.0310851192474365,31526.097811515432,4.464538622141483e-11,0.002110201257159575,0.0011035787720775547
2016-08-08T19:00:00.0,3569.8578115151104,27956.24,13145.2776,37.428834,535.8456153402856,77101.46794106567,4.464542958347024e-11,7.58972302918994e-11,3.79486151459497e-11,1105.934857847239,13.667540803453262,833.3866343569061,2463.9229536677954,5407.371622849922,0.032041519165039,31526.097811515112,4.464542958347024e-11,0.002110201257165054,0.0011035787720796095
2016-08-08T20:00:00.0,3467.547811513915,28058.55,13714.4421,38.550445,512.0864323450355,70196.94970185126,4.4645445343708146e-11,7.589725708430385e-11,3.7948628542151924e-11,857.190287683917,10.593465926238165,645.9430442828149,2610.357523829922,5728.739682723789,0.0349444999694824,31526.09781151391,4.4645445343708146e-11,0.002110201257168097,0.0011035787720804437
2016-08-08T21:00:00.0,3304.827811512471,28221.27,14665.6712,36.775861,484.1315634725663,62857.19143243664,4.464542227621644e-11,7.589721786956794e-11,3.794860893478397e-11,676.43564268997,8.35963500180435,509.7338415734359,2628.392168822425,5768.318853580356,0.0377049484252929,31526.09781151247,4.464542227621644e-11,0.0021102012571696084,0.0011035787720812232
2016-08-08T22:00:00.0,3294.8878115087173,28231.21,15209.3355,33.142694,455.7174476756641,54469.57403116914,4.4645360952727384e-11,7.589711361963655e-11,3.7948556809818275e-11,670.2828507933293,8.283596586245059,505.0973528198206,2624.6049607153122,5760.007375488988,0.0428798484802246,31526.097811508716,4.4645360952727384e-11,0.0021102012571701284,0.001103578772081411
2016-08-08T23:00:00.0,3953.4678115065917,27572.63,15700.1666,29.928056,430.8604604632015,45525.34436305684,4.464541909189648e-11,7.589721245622401e-11,3.7948606228112003e-11,1096.5698557487858,13.551804738714162,826.3295572386684,2856.89795575773,6269.801948289799,0.045222869873046787,31526.097811506592,4.464541909189648e-11,0.002110201257170158,0.0011035787720814277
2016-08-09T00:00:00.0,4782.6178115054845,26743.48,15259.1388,30.553333,414.48631940322076,36921.310372164095,4.464541271110868e-11,7.589720160888475e-11,3.7948600804442376e-11,1706.3373589282742,21.087530890386503,1285.82505429186,3076.2804525771344,6751.262899041247,0.0467174186706543,31526.097811505486,4.464541271110868e-11,0.0021102012571708015,0.0011035787720810287
2016-08-09T01:00:00.0,5837.847811460382,25688.25,13795.1828,28.667195,405.0226274949191,29699.260629075947,4.4646231665333405e-11,7.589859383106678e-11,3.794929691553339e-11,2527.340367869857,31.233781408531343,1904.4988663738623,3310.50744359045,7265.301855748694,0.05325740814208981,31526.097811460382,4.4646231665333405e-11,0.0021102012571707217,0.0011035787720801004
2016-08-09T02:00:00.0,5.531595233487561e-8,24893.55,11215.1619,28.258971999999996,407.59132410473296,25073.879654777273,4.452242594316875e-11,7.568812410338688e-11,3.784406205169344e-11,2.7594780615443217e-8,3.410262253222213e-10,2.079428203184276e-8,2.7645483595329006e-8,6.067129788730414e-8,0.0582228507995605,24893.550000055315,4.452242594316875e-11,0.0021102012571720965,0.001103578772079673
2016-08-09T03:00:00.0,7.156609818651233e-8,24605.73,9358.71987,38.383889,379.3344623063864,13858.718858437514,4.454996483301587e-11,7.573494021612698e-11,3.786747010806349e-11,3.5748754976705346e-8,4.4179597365061295e-10,2.6938778881134933e-8,3.574160826959086e-8,7.843920526179796e-8,0.0558157997131347,24605.73000007157,4.454996483301587e-11,0.002110201257174567,0.001103578772077561
2016-08-09T04:00:00.0,7680.147811468914,23845.95,8164.4421,34.507333,340.9526835080886,4500.000092121663,4.4646288106384266e-11,7.589868978085325e-11,3.794934489042663e-11,3979.421404245372,49.179121202970116,2998.726902620129,3700.726407223466,8121.68372739206,0.042913280487060494,31526.097811468913,4.4646288106384266e-11,0.002110201257172777,0.0011034575880620292
2016-08-09T05:00:00.0,8448.137811504435,23077.96,7314.479179999999,35.211139,355.626581912337,7455.969725591441,4.4645489334227047e-11,7.589733186818598e-11,3.794866593409299e-11,4485.70020907962,55.43589679322956,3380.2376093432654,3962.4376024247395,8696.040035168195,0.035564811706542895,31526.097811504435,4.4645489334227047e-11,0.002110201257173024,0.0011034575880578895
2016-08-09T06:00:00.0,9247.597811509924,22278.5,7025.9629,36.978278,375.8534499068501,12217.769293560488,4.46455219941607e-11,7.589738739007319e-11,3.7948693695036594e-11,4990.650332624428,61.6762520621569,3760.747076960786,4256.9474788854195,9342.376945278102,0.031956890106201105,31526.097811509924,4.46455219941607e-11,0.0021102012571735597,0.0011034575880563586
2016-08-09T07:00:00.0,9794.659751511357,21731.43806,6422.043912,37.93908337,400.55353417029215,18294.93151925697,4.464549804845924e-11,7.58973466823807e-11,3.794867334119035e-11,5352.337730289323,66.14611502976632,4033.2996969369706,4442.3220212219585,9749.203399951626,0.030269319534301703,31526.097811511358,4.464549804845924e-11,0.0021102012571741677,0.001103457588055354
2016-08-09T08:00:00.0,10297.508371513457,21228.58944,6240.830969,35.69513882,428.7626760313489,25655.39180760315,4.46454983928655e-11,7.589734726787134e-11,3.794867363393567e-11,5674.854780432354,70.13189675222662,4276.335167818696,4622.653591081028,10144.962452444866,0.0278935794830322,31526.097811513457,4.46454983928655e-11,0.002110201257174506,0.0011034575880548366
2016-08-09T09:00:00.0,10753.197811513797,20772.9,5824.13651,42.326917,463.20154416486486,33835.859562324316,4.464551396353721e-11,7.589737373801325e-11,3.7948686869006625e-11,5956.728551313453,73.61539420924665,4488.743549344307,4796.469260200269,10526.421586709977,0.0279514408111572,31526.0978115138,4.464551396353721e-11,0.002110201257176701,0.0011034575880543524
2016-08-09T10:00:00.0,11026.457811513574,20499.64,5409.79163,45.30275,494.4921315754073,43026.88929183618,4.4645551889566483e-11,7.589743821226302e-11,3.794871910613151e-11,6130.32389283896,75.76074788605153,4619.5577979299715,4896.133918674539,10745.1475193665,0.0283223800659179,31526.097811513577,4.4645551889566483e-11,0.00211020125717904,0.0011034575880540067
2016-08-09T11:00:00.0,10787.597811513391,20738.5,5213.08095,48.564306,524.9522396627527,52981.80408259024,4.464554354730501e-11,7.589742403041851e-11,3.7948712015209255e-11,6030.795547541362,74.53074079223137,4544.557365379961,4756.802263971953,10439.367651257413,0.028139289855957,31526.09781151339,4.464554354730501e-11,0.0021102012571831384,0.0011034575880540592
2016-08-09T12:00:00.0,10109.547811511798,21416.55,5285.92125,51.298916600000005,550.9207846562806,62752.6492526852,4.4645582326158225e-11,7.589748995446898e-11,3.794874497723449e-11,5694.608526607537,70.37602065333589,4291.22077154487,4414.939284904185,9689.108732177907,0.029966999053955005,31526.097811511794,4.4645582326158225e-11,0.0021102012571927726,0.001103457588054572
2016-08-09T13:00:00.0,8655.827811510735,22870.27,5390.648120000001,61.219527799999994,569.9999989109118,71447.05860986556,4.46470029640732e-11,7.589990503892444e-11,3.794995251946222e-11,4953.522809052555,61.21741677023246,3732.7693152580764,3702.3050024581044,8125.148142163245,0.0319933795928955,31526.09781151074,4.46470029640732e-11,0.002110369312631808,0.0011034575880555283
2016-08-09T14:00:00.0,7434.907811516092,24091.19,5610.0115,58.7700832,569.999998250495,77914.32905074446,4.4648017203176886e-11,7.59016292454007e-11,3.795081462270035e-11,4228.19125763633,52.253508539407306,3186.189545085811,3206.7165538796858,7037.520418469222,0.0306345806121826,31526.09781151609,4.4648017203176886e-11,0.0021104739436406204,0.0011034575880571331
2016-08-09T15:00:00.0,5949.447811515778,25576.65,6045.69438,50.4323887,563.4855340638838,82528.02861775708,4.464792734882923e-11,7.590147649300969e-11,3.7950738246504845e-11,3217.905783381542,39.768037225670355,2424.880318638436,2731.54202813416,5994.693473498134,0.0311153602600097,31526.09781151578,4.464792734882923e-11,0.0021104739436679566,0.0011034575880611447
2016-08-09T16:00:00.0,4982.327811515543,26543.77,7001.45362,44.742555,552.8232930635356,84901.90913335125,4.4647984240793764e-11,7.59015732093494e-11,3.79507866046747e-11,2314.1064729837153,28.598560230397393,1743.8146481949627,2668.221338531751,5855.72869800235,0.0310895309448242,31526.097811515545,4.4647984240793764e-11,0.002110473943677943,0.00110345758808035
2016-08-09T17:00:00.0,4039.497811515184,27486.6,8938.78228,37.289806,536.6814087679138,85499.99996300615,4.464778311738161e-11,7.590123129954874e-11,3.795061564977437e-11,1269.7680497890524,15.69225032403338,956.8445319532548,2769.7297617260556,6078.500991366492,0.0318116798400878,31526.097811515185,4.464778311738161e-11,0.002110473943682406,0.0011037592949625274
2016-08-09T18:00:00.0,3695.827811514857,27830.27,10825.1665,33.859139,515.0859635659292,83596.56431008519,4.4647825646658105e-11,7.590130359931877e-11,3.7950651799659386e-11,659.2818123306192,8.147641795596604,496.80742656076853,3036.5459991841617,6664.060920827287,0.0326029205322265,31526.097811514857,4.4647825646658105e-11,0.002110473943684981,0.0011037592949691285
2016-08-09T19:00:00.0,3581.8078115145154,27944.29,12832.9929,33.308305,489.37657683550924,79932.26726123254,4.464785891615672e-11,7.590136015746642e-11,3.795068007873321e-11,297.8927082421651,3.6814652473078784,224.47958825048036,3283.9151032722743,7206.941805890959,0.0335156211853027,31526.097811514515,4.464785891615672e-11,0.00211047394368688,0.0011037592949718939
2016-08-09T20:00:00.0,3408.3378115140267,28117.76,14459.81,32.351194,459.7518475567982,74530.69685913327,4.464783328133165e-11,7.59013165782638e-11,3.79506582891319e-11,41.050668399024836,0.5073189269437061,30.934080911201583,3367.287143114926,7389.9116514833995,0.0347267684936523,31526.097811514024,4.464783328133165e-11,0.00211047394368802,0.0011037592949735809
2016-08-09T21:00:00.0,3397.9078115126827,28128.19,15635.0323,29.85825,427.91008295773946,67491.73369528717,4.464784033954764e-11,7.590132857723099e-11,3.7950664288615495e-11,0.0002840204418469773,3.510026789023212e-6,0.00021402602372092754,3397.9075274921647,7457.111722539096,0.037502231597900296,31526.09781151268,4.464784033954764e-11,0.0021104739436883136,0.0011037592949744253
2016-08-09T22:00:00.0,3437.037811510456,28089.06,16021.6803,29.78575,398.0539469417426,59313.81443561159,4.464780481086137e-11,7.590126817846432e-11,3.795063408923216e-11,90.81203224129351,1.1222877616122975,68.43218058611569,3346.2257792690866,7343.689986544982,0.0411257095336914,31526.09781151046,4.464780481086137e-11,0.002110473943688829,0.001103759294974817
2016-08-09T23:00:00.0,3884.6478115074096,27641.45,15933.9235,29.241,369.39259517731745,50704.25740650198,4.4647836654339776e-11,7.590132231237762e-11,3.795066115618881e-11,520.1349932109267,6.428015350607726,391.9521555248613,3364.5128182964067,7383.823066094032,0.044806629180908206,31526.09781150741,4.4647836654339776e-11,0.0021104739436889164,0.0011037592949748826
2016-08-10T00:00:00.0,4469.137811508104,27056.96,15531.8517,29.229166999999997,346.58172100190757,42546.11023188017,4.464783742168129e-11,7.590132361685819e-11,3.7950661808429096e-11,1152.170902627817,14.238942477019219,868.228199818245,3316.9669088802116,7279.477919677416,0.0448777885437011,31526.097811508105,4.464783742168129e-11,0.0021104739436889407,0.0011037592949746866
2016-08-10T01:00:00.0,5180.957811474616,26345.14,14893.2129,29.834695,331.5936069528999,35161.96575513513,4.4648530059559214e-11,7.590250110125066e-11,3.795125055062533e-11,1982.1438644065618,24.496046899023824,1493.6613962819404,3198.8139470679785,7020.177209033003,0.0500403099060058,31526.097811474614,4.4648530059559214e-11,0.0021104739436889775,0.0011037592949743069
2016-08-10T02:00:00.0,5.992347269674912e-8,25353.34,13507.3564,29.870278000000003,326.2570693258987,28782.592564209364,4.45342969398866e-11,7.570830479780722e-11,3.785415239890361e-11,2.9878757157935346e-8,3.692524290331754e-10,2.251539201421801e-8,2.996900723401597e-8,6.577054653473196e-8,0.05599406814575191,25353.340000059925,4.45342969398866e-11,0.0021104739436897907,0.001103759294975211
2016-08-10T03:00:00.0,7.228990095718958e-8,24985.26,10775.2383,29.023083000000003,296.3889018002812,15275.237268056944,4.4553349008421065e-11,7.57406933143158e-11,3.78703466571579e-11,3.609972738302652e-8,4.4613341690076815e-10,2.7203257128095616e-8,3.611443288084874e-8,7.925741316079695e-8,0.054120250701904286,24985.26000007229,4.4553349008421065e-11,0.0021104739436895678,0.0011037592949723104
2016-08-10T04:00:00.0,7375.237811428689,24150.86,8940.5323,28.827111,267.3679292746911,4500.000071922699,4.464865665893754e-11,7.590271632019382e-11,3.795135816009691e-11,3738.714728503887,46.204381516435376,2817.3403363680104,3636.523082924726,7980.78190520284,0.0432555618286132,31526.09781142869,4.464865665893754e-11,0.002110473943688124,0.0011036040640059006
2016-08-10T05:00:00.0,8361.057811498482,23165.04,8355.330979999999,38.686528,284.747310265096,6357.591117097614,4.464796152067193e-11,7.590153458514228e-11,3.795076729257114e-11,4269.351162314462,52.76217744758302,3217.2059419257935,4091.7066491839432,8979.736314760881,0.0364312095642089,31526.097811498483,4.464796152067193e-11,0.002110473943689754,0.0011036040639996049
2016-08-10T06:00:00.0,8999.587811504833,22526.51,7518.55776,37.876861,298.8250701866521,10199.203497388353,4.464793067734307e-11,7.590148215148322e-11,3.795074107574161e-11,4612.973201161698,57.008782212399204,3476.1452568536097,4386.61461034306,9626.946869031866,0.0339227409362793,31526.09781150483,4.464793067734307e-11,0.0021104739436895105,0.0011036040639973111
2016-08-10T07:00:00.0,9558.908091510002,21967.18972,6897.749894,40.469778000000005,317.9591018730178,15783.738966877889,4.464792261346412e-11,7.5901468442889e-11,3.79507342214445e-11,4903.620984621781,60.60071207308421,3695.1653703100123,4655.287106888145,10216.580579572807,0.0299068298339843,31526.097811509997,4.464792261346412e-11,0.002110473943689883,0.0011036040639961003
2016-08-10T08:00:00.0,10109.116421511426,21416.98139,6341.361025,37.18169429,338.0921464200879,22797.73612636477,4.464793423137652e-11,7.590148819334008e-11,3.795074409667004e-11,5176.343395626053,63.97111373279201,3900.677666633659,4932.773025885298,10825.556392672821,0.0292174606323242,31526.097811511427,4.464793423137652e-11,0.0021104739436894884,0.0011036040639952848
2016-08-10T09:00:00.0,10549.247811511985,20976.85,5999.18282,45.694833,364.88367633687244,31182.61026427531,4.464794760006935e-11,7.590151092011789e-11,3.7950755460058946e-11,5380.657935785258,66.49610631671366,4054.6406290679056,5168.589875726651,11343.084483445225,0.0288145809173584,31526.097811511983,4.464794760006935e-11,0.0021104739436909226,0.0011036040639947717
2016-08-10T10:00:00.0,10763.087811511792,20763.01,5744.37491,44.657222,385.6870601275494,40581.153660392505,4.464796879208351e-11,7.590154694654197e-11,3.795077347327098e-11,5458.457400172752,67.45758008386909,4113.2670782847,5304.630411338963,11641.641599743149,0.028299459457397407,31526.09781151179,4.464796879208351e-11,0.0021104739436912517,0.001103604063994483
2016-08-10T11:00:00.0,10566.617811511302,20959.48,5695.4605200000005,44.644444,408.4895286854063,50591.68853202441,4.4647972412909234e-11,7.59015531019457e-11,3.795077655097285e-11,5317.732466980318,65.71845073748538,4007.2226059442305,5248.885344530908,11519.302428413526,0.0288671493530273,31526.0978115113,4.4647972412909234e-11,0.0021104739436919482,0.0011036040639945636
2016-08-10T12:00:00.0,9928.147811510633,21597.95,5611.92819,50.4341113,429.5656458968748,60422.75414998623,4.464800747497587e-11,7.590161270745898e-11,3.795080635372949e-11,4942.638035339818,61.08289882118727,3724.5670012919063,4985.509776170739,10941.293456021462,0.029515380859375,31526.097811510634,4.464800747497587e-11,0.002110473943693544,0.0011036040639948997
2016-08-10T13:00:00.0,8543.177811509786,22982.92,5675.31707,62.147110999999995,440.2165438920518,69476.68752090367,4.464789475811016e-11,7.590142108878727e-11,3.7950710544393635e-11,4180.924189203127,51.6693651046593,3150.5710429670303,4362.253622306584,9573.483786829178,0.0316993808746337,31526.097811509786,4.464789475811016e-11,0.002110473943695733,0.0011036040639957178
2016-08-10T14:00:00.0,7391.507811515734,24134.59,5653.60413,56.653388799999995,429.7409084706914,76525.42638430394,4.4647949033781605e-11,7.590151335742873e-11,3.7950756678714364e-11,3522.490944695958,43.53221021547425,2654.4030619191612,3869.0168668196998,8491.01713299324,0.0307838592529296,31526.097811515734,4.4647949033781605e-11,0.0021104739436963635,0.0011036040639969638
2016-08-10T15:00:00.0,6001.437811516483,25524.66,6211.97217,46.3548055,416.6218403601561,82017.2435528204,4.464788943879288e-11,7.59014120459479e-11,3.795070602297395e-11,2731.4883019852214,33.75671501503119,2058.3362814043408,3269.9495095311854,7176.292651387406,0.0289795093536376,31526.097811516483,4.464788943879288e-11,0.0021104739436963523,0.0011036040640004935
2016-08-10T16:00:00.0,4890.99781151625,26635.1,7295.20592,38.713889,404.0258603491504,85039.90141921621,4.4647908958286164e-11,7.590144522908647e-11,3.7950722614543237e-11,2066.9312679105874,25.54388013150359,1557.553666555097,2824.0665436055865,6197.749514123659,0.0291179103851318,31526.097811516247,4.4647908958286164e-11,0.002110473943696201,0.0011036040640254308
2016-08-10T17:00:00.0,3890.5078115162196,27635.59,9284.46059,36.647778,390.85796195462126,85499.99978349902,4.464783966801189e-11,7.590132743562021e-11,3.7950663717810104e-11,1443.9798650020496,17.845222604428027,1088.1233295382942,2446.527946514094,5369.196213216201,0.0290085697174072,31526.097811516218,4.464783966801189e-11,0.0021104739436966,0.0011036556355079187
2016-08-10T18:00:00.0,3401.6778115159227,28124.42,11571.3378,34.133083,372.0575170330172,82672.85983990917,4.464784348395784e-11,7.590133392272833e-11,3.7950666961364164e-11,1112.5391987797025,13.749159624429812,838.3633917335251,2289.1386127361443,5023.786623219384,0.029856069564819294,31526.09781151592,4.464784348395784e-11,0.0021104739436966654,0.0011036556355128407
2016-08-10T19:00:00.0,3391.3078115155895,28134.79,13108.9164,33.575695,351.67570413142784,76963.67315851772,4.4647913355057054e-11,7.590145270359699e-11,3.7950726351798494e-11,1056.0089359762708,13.050538301470699,795.7645305774815,2335.2988755392425,5125.090803536063,0.030956209182739208,31526.097811515592,4.4647913355057054e-11,0.0021104739436968493,0.0011036556355147667
