Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-08-10T20:00:00.0,3252.4778115154245,28273.62,13843.104,33.094194,331.1526579068714,69775.6131962869,4.464786398972216e-11,7.590136878252768e-11,3.795068439126384e-11,970.9297420315453,11.999099017761035,731.6523791317703,2281.5480694838034,5007.128274335696,0.0315312805175781,31526.097811515425,4.464786398972216e-11,0.0021104739436969442,0.0011036556355157356
2016-08-10T21:00:00.0,3413.7278115145064,28112.37,14675.4465,32.515195,310.05967339862,61671.29095341,4.4647899539623555e-11,7.590142921736004e-11,3.795071460868002e-11,1071.5711708429428,13.24286199804645,807.4915852467348,2342.156640671488,5140.140983785032,0.0341087684631347,31526.097811514508,4.4647899539623555e-11,0.002110473943696846,0.0011036556355164052
2016-08-10T22:00:00.0,3564.1178115124085,27961.98,14713.2592,29.961917,290.78945087064295,52943.478126097405,4.4647872344868685e-11,7.590138298627676e-11,3.795069149313838e-11,1202.4629240706856,14.860469369205756,906.1261810491313,2361.6548874416467,5182.932202610821,0.0384586715698242,31526.09781151241,4.4647872344868685e-11,0.0021104739436962065,0.0011036556355165541
2016-08-10T23:00:00.0,3944.507811510359,27581.59,15192.2869,29.731139,275.6901137138133,44319.27841341298,4.4647854479574844e-11,7.590135261527723e-11,3.7950676307638614e-11,1484.0358017314768,18.34024827957101,1118.3078219250615,2460.4720097788063,5399.798116531638,0.04180546951293941,31526.097811510357,4.4647854479574844e-11,0.002110473943695938,0.0011036556355166593
2016-08-11T00:00:00.0,4707.857811510339,26818.24,14576.5971,29.785221999999997,264.30133346734476,35645.09855552533,4.464789090890376e-11,7.590141454513639e-11,3.7950707272568196e-11,1992.7694391199398,24.627361573595095,1501.6683886338471,2715.088372390323,5958.583971360933,0.042350070953369096,31526.097811510343,4.464789090890376e-11,0.0021104739436956063,0.001103655635516203
2016-08-11T01:00:00.0,5537.497811492145,25988.6,12616.1644,31.332528000000003,259.14558351493304,28528.75491917574,4.464863105425091e-11,7.590267279222655e-11,3.7951336396113277e-11,2570.328801082228,31.7650479300969,1936.8931664693232,2967.1690104098416,6511.804877342408,0.0469281501770019,31526.097811492145,4.464863105425091e-11,0.002110473943695558,0.0011036556355148812
2016-08-11T02:00:00.0,8.510995380858039e-8,25055.0,11029.7544,31.461528,259.5802139190167,24361.289666643108,4.4567700412807093e-11,7.576509070177205e-11,3.788254535088603e-11,4.248838102291817e-8,5.25086696728042e-10,3.2017481507807435e-8,4.2545807694960454e-8,9.337182920370551e-8,0.053336200714111305,25055.00000008511,4.4567700412807093e-11,0.002110473943696244,0.0011036556355148207
2016-08-11T03:00:00.0,1.2405684276567574e-7,25039.28,8831.536970000001,33.216056,228.12079639351663,13331.536370424134,4.4592481249620305e-11,7.580721812435451e-11,3.7903609062177256e-11,6.197127821542866e-8,7.658633486788238e-10,4.669898467553803e-8,6.20097573321227e-8,1.3608777889681496e-7,0.0512909812927246,25039.280000124058,4.4592481249620305e-11,0.002110473943696218,0.001103655635512473
2016-08-11T04:00:00.0,7119.677811473091,24406.42,7403.932790000001,29.189694,194.90685086826352,4500.000504262553,4.464860041517363e-11,7.590262070579517e-11,3.7951310352897585e-11,3521.5251755740837,43.520274893256776,2653.6752983693154,3598.1526358989313,7896.573400998401,0.0416460990905761,31526.09781147309,4.464860041517363e-11,0.0021104739436935524,0.001103633583411764
2016-08-11T05:00:00.0,8224.687811502514,23301.41,7290.60643,38.823944,209.23954223546815,7646.317517263853,4.4647935628514615e-11,7.590149056847485e-11,3.7950745284237423e-11,4050.4232249155025,50.05658724379774,3052.230929499862,4174.2645865869345,9160.91951583842,0.0354560585021972,31526.097811502514,4.4647935628514615e-11,0.002110473943694676,0.00110363358340813
2016-08-11T06:00:00.0,9093.307811506866,22432.79,7002.46292,38.565611,220.47429595324127,12568.862636235714,4.464793419266848e-11,7.590148812753641e-11,3.7950744063768205e-11,4475.833047374889,55.31395485943772,3372.8021255754707,4617.474764131901,10133.596901487734,0.0332765388488769,31526.09781150687,4.464793419266848e-11,0.002110473943694061,0.00110363358340663
2016-08-11T07:00:00.0,9737.990031509173,21788.10778,6731.499923,35.79013861,237.2247502866358,19072.799846932503,4.46479127290155e-11,7.590145163932635e-11,3.7950725819663176e-11,4803.9807480050085,59.36932218609181,3620.0806211031586,4934.009283504088,10828.269506878127,0.0313951091766357,31526.09781150917,4.46479127290155e-11,0.002110473943693171,0.0011036335834057865
2016-08-11T08:00:00.0,10345.260871511531,21180.83694,6473.553174000001,35.84727775,260.8060443367299,26789.65115554737,4.4647912480090825e-11,7.59014512161544e-11,3.79507256080772e-11,5128.129520384509,63.37526931891838,3864.3456901779496,5217.131351126946,11449.614517681926,0.029233600616455007,31526.097811511532,4.4647912480090825e-11,0.0021104739436928633,0.0011036335834052203
2016-08-11T09:00:00.0,10917.277811512145,20608.82,6514.89579,42.894833,288.33614637962296,35630.059293040824,4.464797516834444e-11,7.590155778618555e-11,3.795077889309277e-11,5449.358088113452,67.34512751220865,4106.410214159064,5467.919723398618,11999.999392965408,0.028582490921020495,31526.097811512143,4.464797516834444e-11,0.0021104739436937333,0.0011036335834049764
2016-08-11T10:00:00.0,10962.387811512215,20563.71,6347.8726,37.941694,312.788551365801,45221.57421379888,4.4647962167478265e-11,7.590153568471305e-11,3.7950767842356526e-11,5494.467870921514,67.90261043517596,4140.403075315607,5467.919940590626,11999.99986961907,0.0286998500823974,31526.097811512216,4.4647962167478265e-11,0.0021104739436930775,0.0011036335834048925
2016-08-11T11:00:00.0,10788.817811511628,20737.28,6451.645729999999,41.404889,342.7515782749604,55014.10566236713,4.464797643003512e-11,7.59015599310597e-11,3.795077996552985e-11,5320.897993793854,65.75757145655977,4009.6080156438884,5467.919817717699,11999.999599959836,0.028956069946288996,31526.097811511627,4.464797643003512e-11,0.0021104739436938677,0.0011036335834051256
2016-08-11T12:00:00.0,10104.91781151015,21421.18,6584.43977,40.5364165,367.1063712054899,64572.06865160444,4.464802564221898e-11,7.590164359177226e-11,3.795082179588613e-11,4866.419688359805,60.14096507171775,3667.1320165681554,5238.498123150268,11496.506437146705,0.0303672409057617,31526.09781151015,4.464802564221898e-11,0.002110473943694266,0.001103633583405691
2016-08-11T13:00:00.0,8402.24781150903,23123.85,6876.44445,48.494722499999995,386.7130302511655,73151.26843895289,4.4647829583162225e-11,7.590131029137578e-11,3.795065514568789e-11,3917.263114620909,48.41094670002615,2951.8869939040333,4484.984696888046,9842.831709801267,0.0324816589355468,31526.09781150903,4.4647829583162225e-11,0.0021104739436960066,0.0011036335834068703
2016-08-11T14:00:00.0,7384.9678115151855,24141.13,7220.18514,50.1792778,386.6313649251971,79069.54379629178,4.464794551122749e-11,7.590150736908674e-11,3.795075368454337e-11,3325.508314057823,41.09782800687028,2505.965122370139,4059.459497457286,8908.966109505522,0.0320117988586425,31526.09781151519,4.464794551122749e-11,0.0021104739436968484,0.0011036335834087615
2016-08-11T15:00:00.0,6045.4878115162,25480.61,7303.29392,47.8085557,377.5520256060261,83264.29099180103,4.4647889083996506e-11,7.590141144279406e-11,3.795070572139703e-11,2587.360284523226,31.975529129076648,1949.7273859193076,3458.1275269928983,7589.271665261156,0.02999105072021481,31526.097811516203,4.4647889083996506e-11,0.002110473943697269,0.0011036335834138716
2016-08-11T16:00:00.0,4874.297811516054,26651.8,7917.82404,40.920778000000006,361.7211095091065,85499.99722661506,4.464786353959407e-11,7.590136801730992e-11,3.795068400865496e-11,1948.0640342839708,24.07487609907097,1467.9802499433517,2926.233777232007,6421.967645244276,0.0298853092193603,31526.097811516054,4.464786353959407e-11,0.0021104739436969794,0.001103637735516283
2016-08-11T17:00:00.0,4073.457811516042,27452.64,9910.31005,36.416444,344.877318082182,85472.12218544043,4.464784135187524e-11,7.59013302981879e-11,3.795066514909395e-11,1512.5986751021806,18.693238543407947,1139.8316185004844,2560.8591364137856,5620.1095913922345,0.03,31526.097811516043,4.464784135187524e-11,0.0021104739436966814,0.0011036377359735353
2016-08-11T18:00:00.0,3839.4178115153873,27686.68,11268.2706,34.035833000000004,327.15622309957763,82321.75444897088,4.464789828492389e-11,7.590142708437061e-11,3.7950713542185304e-11,1379.189643830648,17.044521744660745,1039.3001063817526,2460.2281676846633,5399.262976088889,0.031393569946288995,31526.09781151539,4.464789828492389e-11,0.002110473943696448,0.0011036377359775994
2016-08-11T19:00:00.0,3677.4178115149352,27848.68,12712.3609,33.644,310.16702231822455,77492.04803507926,4.464791530547303e-11,7.590145601930415e-11,3.7950728009652076e-11,1300.4569056943699,16.071514244797836,979.9703807803558,2376.960905820489,5216.523078217288,0.0327206687927246,31526.097811514934,4.464791530547303e-11,0.002110473943696452,0.00110363773597957
2016-08-11T20:00:00.0,3439.3478115138505,28086.75,14090.1643,31.813611,292.5966470369931,70976.18169771464,4.464785804597281e-11,7.590135867815378e-11,3.795067933907689e-11,1202.345468772831,14.8590178143835,906.03767160875,2237.0023427409437,4909.367385201562,0.035309299468994096,31526.09781151385,4.464785804597281e-11,0.002110473943696085,0.0011036377359809266
2016-08-11T21:00:00.0,3622.9078115125944,27903.19,15037.4351,31.016805,275.64416432535495,62701.42355816269,4.464793870953784e-11,7.590149580621433e-11,3.7950747903107166e-11,1333.7052859437113,16.482409688125447,1005.024980983259,2289.2025255688072,5023.926887523169,0.0378857192993164,31526.09781151259,4.464793870953784e-11,0.002110473943695749,0.0011036377359815181
2016-08-11T22:00:00.0,3522.777811510217,28003.32,15457.0276,30.525083,261.1118794874459,53692.94143030689,4.464784773032236e-11,7.590134114154801e-11,3.7950670570774004e-11,1341.8808593906674,16.583446365724534,1011.1857540075935,2180.8969521194736,4786.237440458836,0.0415481605529785,31526.09781151022,4.464784773032236e-11,0.00211047394369544,0.0011036377359815517
2016-08-11T23:00:00.0,3938.4878115074434,27587.61,15083.2082,30.86675,247.17235332714017,44033.33812841104,4.464784115145436e-11,7.590132995747242e-11,3.795066497873621e-11,1626.6283724242721,20.1024585620163,1225.7596684156279,2311.8594390830954,5073.650175751866,0.044744220733642495,31526.097811507443,4.464784115145436e-11,0.0021104739436951475,0.0011036377359812403
2016-08-12T00:00:00.0,4922.677811506609,26603.42,14122.2453,31.278694,236.41017236313252,35249.54087621626,4.464793195482658e-11,7.590148432320518e-11,3.795074216160259e-11,2214.2722300046694,27.364772742991462,1668.5837038409427,2708.4055815018637,5943.917792875968,0.046119998931884704,31526.097811506606,4.464793195482658e-11,0.002110473943694711,0.0011036377359805278
2016-08-12T01:00:00.0,5686.087811396294,25840.01,12191.2846,32.23475,232.49836158011465,28739.79817657091,4.464864854617745e-11,7.590270252850166e-11,3.795135126425083e-11,2710.182401382886,33.493409031165584,2042.2810384857062,2975.905410013331,6530.97794411037,0.052874309539794905,31526.097811396292,4.464864854617745e-11,0.0021104739436943916,0.0011036377359792177
2016-08-12T02:00:00.0,3.631743130080842e-8,25116.74,11060.3425,33.326028,233.7591310852629,25121.773662804724,4.446102532847837e-11,7.558374305841323e-11,3.7791871529206614e-11,1.8117542407588353e-8,2.2390310636922912e-10,1.3652628437148116e-8,1.812430515016166e-8,3.977594072370113e-8,0.0621540718078613,25116.74000003632,4.446102532847837e-11,0.0021104739436951735,0.001103637735979423
2016-08-12T03:00:00.0,1.0373427275542599e-7,24963.49,9561.43283,35.826471999999995,200.4352135594751,14061.432266495885,4.458176189626834e-11,7.578899522365617e-11,3.7894497611828085e-11,5.182658914512316e-8,6.404916318702569e-10,3.9054367796966876e-8,5.183189461507917e-8,1.137512500879585e-7,0.051888271331787104,24963.490000103735,4.458176189626834e-11,0.00211047394369506,0.0011036377359775365
2016-08-12T04:00:00.0,7458.477811447464,24067.62,8595.16192,33.947305,164.61085203408766,4500.000540286427,4.4648686887331816e-11,7.590276770846408e-11,3.795138385423204e-11,3733.2133028423764,46.13639291912123,2813.1946901903184,3725.2645086050115,8175.53550587063,0.04283306884765621,31526.097811447464,4.4648686887331816e-11,0.0021104739436925567,0.0011036170809300863
2016-08-12T05:00:00.0,8214.547811498038,23311.55,8039.851809999999,34.468333,176.80205042718566,6893.569919964458,4.464789894454216e-11,7.590142820572167e-11,3.7950714102860834e-11,4114.233822155244,50.84518155862433,3100.3159486966056,4100.313989342719,8998.626145245838,0.0368593711853027,31526.09781149804,4.464789894454216e-11,0.002110473943691746,0.0011036170809251757
2016-08-12T06:00:00.0,9116.88781150572,22409.21,7299.09022,31.516,193.1810094597997,10952.661307523986,4.464794621055129e-11,7.590150855793718e-11,3.795075427896859e-11,4567.400459057121,56.44557787190848,3441.803528774907,4549.487352448523,9984.390450003342,0.0335999794006347,31526.09781150572,4.464794621055129e-11,0.0021104739436903753,0.0011036170809230802
2016-08-12T07:00:00.0,9754.626701508023,21771.47111,6958.773067,33.5736388,218.11269780567778,17079.766169919316,4.4647922705575794e-11,7.590146859947884e-11,3.795073429973942e-11,4887.277654608283,60.39873532170612,3682.8497147381777,4867.349046899664,10681.975698765888,0.032661991119384705,31526.09781150802,4.4647922705575794e-11,0.0021104739436902226,0.0011036170809220305
2016-08-12T08:00:00.0,10332.034201510382,21194.06361,6429.643449,38.37019436,244.9399048013749,24485.81962004046,4.464792309686275e-11,7.590146926466668e-11,3.795073463233334e-11,5176.00026417419,63.96687319087762,3900.4190970047325,5156.033937336117,11315.52898506807,0.0303762302398681,31526.097811510386,4.464792309686275e-11,0.002110473943690652,0.0011036170809211906
2016-08-12T09:00:00.0,10845.707811511213,20680.39,6355.36799,37.558111,270.5386941062058,33272.12535673034,4.464796281489039e-11,7.590153678531367e-11,3.795076839265683e-11,5431.867026069603,67.12896667553389,4093.2296753374317,5413.840785441534,11881.316739326545,0.029165620803833007,31526.097811511212,4.464796281489039e-11,0.0021104739436902803,0.0011036170809207426
2016-08-12T10:00:00.0,10949.947811511744,20576.15,6340.2546,39.107028,300.11166025574107,42891.30488501141,4.4647948794233873e-11,7.590151295019758e-11,3.795075647509879e-11,5482.0279784673085,67.74887376931176,4131.028888372668,5467.91983304436,11999.999633596013,0.028464609146118106,31526.097811511743,4.4647948794233873e-11,0.0021104739436905028,0.0011036170809205581
2016-08-12T11:00:00.0,10855.667811511314,20670.43,6431.33558,40.100528,328.7556164990455,52682.07991059716,4.464801521966541e-11,7.59016258734312e-11,3.79508129367156e-11,5387.747853147361,66.5837260658807,4059.983296700042,5467.919958363878,11999.999908624584,0.028875560760497996,31526.097811511314,4.464801521966541e-11,0.002110473943690829,0.0011036170809206282
2016-08-12T12:00:00.0,10250.587811509422,21275.51,6622.30782,42.5247778,355.24092503887664,62310.728639538866,4.464805607155744e-11,7.590169532164765e-11,3.7950847660823825e-11,4860.14626699605,60.063435873810676,3662.40462645187,5390.441544513296,11829.964325403362,0.0307829093933105,31526.097811509422,4.464805607155744e-11,0.0021104739436916303,0.0011036170809210059
2016-08-12T13:00:00.0,8426.017811507594,23100.08,6942.47219,38.6919999,372.7816935866535,71180.79087501118,4.464782041826269e-11,7.590129471104658e-11,3.795064735552329e-11,3721.8106288020476,45.99547457152702,2804.60210801994,4704.2071827054715,10323.94149740041,0.033310878753662114,31526.097811507596,4.464782041826269e-11,0.0021104739436918676,0.0011036170809219602
2016-08-12T14:00:00.0,7430.23781151467,24095.86,7438.05778,57.7916113,380.08727873215076,77366.86339404862,4.4647952503440315e-11,7.590151925584854e-11,3.795075962792427e-11,2996.881113555018,37.03653484830243,2258.3252956281967,4433.356697959576,9729.527933019304,0.032701648712158214,31526.097811514668,4.4647952503440315e-11,0.002110473943694601,0.001103617080923418
2016-08-12T15:00:00.0,6115.257811516047,25410.84,7720.5254,49.8817778,359.33431275444633,81916.6599463132,4.4647882069192044e-11,7.590139951762647e-11,3.7950699758813235e-11,2111.3627028911988,26.09297978800196,1591.0353529269485,4003.8951086247716,8787.023457456813,0.030583820343017497,31526.097811516047,4.4647882069192044e-11,0.0021104739436944983,0.0011036170809265902
2016-08-12T16:00:00.0,5093.287811516128,26432.81,8275.80782,43.1645,335.5476252164218,84574.19446031404,4.464788945506401e-11,7.590141207360882e-11,3.795070603680441e-11,1371.3604161094074,16.947765332128565,1033.4003251297904,3721.9273954066452,8168.211814525403,0.029699600219726497,31526.09781151613,4.464788945506401e-11,0.002110473943694179,0.001103617080938912
2016-08-12T17:00:00.0,4300.107811515545,27225.99,10173.5254,40.349889000000005,309.3330010225223,85499.99988358632,4.464782456603458e-11,7.590130176225879e-11,3.795065088112939e-11,744.7642723799918,9.20406478689158,561.2234626153402,3555.343539135478,7802.623752656537,0.0311364097595214,31526.09781151555,4.464782456603458e-11,0.0021104739436940793,0.0011037129050048707
2016-08-12T18:00:00.0,3927.0778115147664,27599.02,12239.9675,37.110334,278.18928728340495,83690.3228025711,4.464783155120712e-11,7.590131363705211e-11,3.7950656818526054e-11,418.3934723762086,5.170657037369737,315.2839656932766,3508.684339138482,7700.224595396747,0.0330824699401855,31526.09781151477,4.464783155120712e-11,0.002110473943693598,0.0011037129050119445
2016-08-12T19:00:00.0,3912.60781151426,27613.49,13452.3958,35.862945,246.25172079475624,79465.86496737404,4.4647881556391155e-11,7.590139864586496e-11,3.795069932293248e-11,361.4524620680288,4.466959548991631,272.37558225558723,3551.1553494461555,7793.432272848518,0.0342690391540527,31526.09781151426,4.4647881556391155e-11,0.0021104739436931283,0.0011037129050143894
2016-08-12T20:00:00.0,3826.7878115118892,27699.31,14277.9652,33.485721999999996,214.8578458177345,74079.27812619101,4.46478621047633e-11,7.59013655780976e-11,3.79506827890488e-11,358.9173139804871,4.435629276974779,270.46519981553524,3467.8704975313262,7610.653771521148,0.0391280212402343,31526.097811511892,4.46478621047633e-11,0.0021104739436922184,0.0011037129050161247
2016-08-12T21:00:00.0,3830.357811509151,27695.74,14787.8354,31.227361,185.80986356868164,67682.43300124063,4.464785397775648e-11,7.590135176218601e-11,3.7950675881093005e-11,491.2971979760873,6.071627503478091,370.2211892364689,3339.0606135329876,7327.965179153289,0.0427806510925293,31526.097811509153,4.464785397775648e-11,0.0021104739436910097,0.0011037129050169338
2016-08-12T22:00:00.0,3997.9278115077923,27528.17,15213.0716,30.086667,160.6562405461571,60592.7850733433,4.464784969865629e-11,7.590134448771568e-11,3.795067224385784e-11,795.8272915203888,9.835119945969756,599.7024357298632,3202.1005199873275,7027.38998373201,0.0442877693176269,31526.097811507792,4.464784969865629e-11,0.002110473943689695,0.001103712905017412
2016-08-12T23:00:00.0,4366.627811499211,27159.47,15112.5369,30.094389000000003,140.40680396610685,53006.806996518084,4.464777716200064e-11,7.590122117540108e-11,3.795061058770054e-11,1291.0726315573831,15.955540009273944,972.8987810532892,3075.555179941752,6749.671202084344,0.0500699081420898,31526.097811499214,4.464777716200064e-11,0.0021104739436882997,0.0011037129050175149
2016-08-13T00:00:00.0,5566.94781148889,25959.15,14557.685,30.409417,126.27006544935429,45616.841183368626,4.464865137077188e-11,7.59027073303122e-11,3.79513536651561e-11,2292.278124913188,28.32879765278351,1727.3657105355799,3274.669686575626,7186.651640643519,0.0526203804016113,31526.097811488893,4.464865137077188e-11,0.002110473943686563,0.001103712905017231
2016-08-13T01:00:00.0,2.8375424002243426e-7,24848.58,13590.1712,31.068722,124.19155657611047,39973.17463826063,4.4623352982936376e-11,7.585970007099184e-11,3.792985003549592e-11,1.4104530973435923e-7,1.7430886749356212e-9,1.0628589481314762e-7,1.4263307058800404e-7,3.13025217460396e-7,0.056312198638916,24848.580000283757,4.4623352982936376e-11,0.0021104739436859517,0.0011037129050185412
2016-08-13T02:00:00.0,4.7157931255718174e-8,24165.73,11933.5809,31.308194,93.12494505183317,26383.004542392846,4.45043816640959e-11,7.565744882896303e-11,3.7828724414481516e-11,2.3537743973030755e-8,2.9088790708599786e-10,1.773706750524377e-8,2.3544529833858457e-8,5.167126768612223e-8,0.058368480682372985,24165.73000004716,4.45043816640959e-11,0.0021104739436834893,0.0011037129050168511
2016-08-13T03:00:00.0,1.6261563530765974e-7,23799.68,9949.42585,31.820972,61.81886152610687,14449.424746175157,4.4605572595419983e-11,7.582947341221397e-11,3.791473670610698e-11,8.109908330416367e-8,1.0022516446763603e-9,6.11129051631927e-8,8.144072253008384e-8,1.7873134031972048e-7,0.0495783882141113,23799.680000162614,4.4605572595419983e-11,0.0021104739436782092,0.0011037129050146697
2016-08-13T04:00:00.0,5576.483308316431,23079.49,8639.2083,30.866944,30.000000001090537,4500.000000127907,4.3201498697610145e-11,7.344254778593724e-11,3.672127389296862e-11,2497.4998310126216,30.86500131972294,1882.012275592862,3078.983477303736,6757.1950079088265,0.041595458984375,28655.973308316432,4.3201498697610145e-11,0.0019426800990129634,0.0010164810237255
2016-08-13T05:00:00.0,5141.92469742986,22488.16,7588.84485,31.695806,30.000000000949203,4500.000000110618,4.1650182851426176e-11,7.08053108474245e-11,3.540265542371225e-11,2564.584363072386,31.694056098764946,1932.5643962661552,2577.340334357403,5656.279538158722,0.0369842109680175,27630.08469742986,4.1650182851426176e-11,0.0017499015761395333,0.0009156161427754735
2016-08-13T06:00:00.0,5380.589442672814,22162.09,6782.31252,43.10425,30.000000001325702,4500.00000015164,4.060725924925239e-11,6.903234072372906e-11,3.451617036186453e-11,3487.7313088136757,43.10263813140138,2628.20964215862,1892.8581338590689,4154.102036296951,0.033772838592529296,27542.679442672816,4.060725924925239e-11,0.0016118724102946156,0.0008420372003153226
2016-08-13T07:00:00.0,4913.327152082579,21562.37611,6108.1411259999995,40.09158328,30.000000005171906,4500.000000644411,4.034704799017087e-11,6.858998158329047e-11,3.4294990791645234e-11,3243.958557905951,40.090006785024556,2444.5126088429606,1669.36859417656,3663.6276920874334,0.033863971710205006,26475.70326208258,4.034704799017087e-11,0.00157649234962934,0.0008247227726201208
2016-08-13T08:00:00.0,10538.99559131176,20987.102219999997,5947.050869,40.4680557,30.00000000258044,4500.00000029758,3.983871043547498e-11,6.772580774030747e-11,3.386290387015373e-11,6360.8761742497645,78.60999591467879,4793.292433821877,4178.1194170619265,9169.37939924928,0.0305735206604003,31526.097811311756,3.983871043547498e-11,0.0015055790019173493,0.0007872290749852155
2016-08-13T09:00:00.0,10892.837811410782,20633.26,5708.14343,38.239028000000005,68.14344579629494,12515.621751597806,3.983823502472158e-11,6.772499954202669e-11,3.3862499771013344e-11,6763.819653846173,83.58971638355841,5096.933925826732,4129.018157564541,9061.62085231212,0.0298509006500244,31526.097811410782,3.983823502472158e-11,0.0015055790019123873,0.0007872290749795527
2016-08-13T10:00:00.0,11168.82781145343,20357.27,5269.14575,46.888167,113.49563975888923,20966.033886965728,3.983824818397156e-11,6.772502191275164e-11,3.386251095637582e-11,7049.77818190599,87.12369473917403,5312.420410925245,4119.049629547372,9039.743733369995,0.0287955493927001,31526.09781145343,3.983824818397156e-11,0.0015055790019116737,0.0007872290749712493
2016-08-13T11:00:00.0,11214.687811452242,20311.41,5153.24068,50.074361,153.7326730770992,30049.053068490044,3.983824783668902e-11,6.772502132237133e-11,3.3862510661185666e-11,7142.60823276734,88.27092190082065,5382.373286635405,4072.079578684835,8936.662376958335,0.028815330505371,31526.097811452244,3.983824783668902e-11,0.0015055790019109544,0.0007872290749690665
2016-08-13T12:00:00.0,11038.057811416056,20488.04,5172.72451,51.6277499,191.93073955695553,39214.84883931286,3.98382469691634e-11,6.772501984757778e-11,3.386250992378889e-11,7046.131868911012,87.07863229151954,5309.67270070241,3991.9259425049763,8760.75570053324,0.0292481002807617,31526.097811416057,3.98382469691634e-11,0.0015055790019105114,0.0007872290749693636
2016-08-13T13:00:00.0,10648.63781140191,20877.46,5425.97446,57.2686108,227.38312752751062,48112.55351777759,3.983819448396101e-11,6.772493062273371e-11,3.3862465311366856e-11,6765.199338985078,83.60676702880943,5097.973599317647,3883.4384724167658,8522.667059686533,0.0300827007293701,31526.09781140191,3.983819448396101e-11,0.0015055790019107515,0.0007872290749737777
2016-08-13T14:00:00.0,10619.557811503828,20906.54,5672.3379,52.0057223,253.7227893353558,56307.22050401084,3.9838274441515956e-11,6.772506655057712e-11,3.386253327528856e-11,6586.3754850623745,81.39679751498396,4963.219360669753,4033.182326441386,8851.297736122078,0.029868019104003905,31526.09781150383,3.9838274441515956e-11,0.0015055790019100972,0.0007872290749782639
2016-08-13T15:00:00.0,10078.877811503957,21447.22,5845.800770000001,51.3003609,283.1153701293748,64449.40048803175,3.9838229369117555e-11,6.772498992749984e-11,3.386249496374992e-11,6073.690798530242,75.06085573435925,4576.881447217027,4005.187012973647,8789.85869502183,0.0283373298645019,31526.097811503958,3.9838229369117555e-11,0.0015055790019101302,0.0007872290749818121
2016-08-13T16:00:00.0,9515.957811499738,22010.14,6687.24761,42.769167,306.8773705427704,71970.34064749969,3.983820392213072e-11,6.772494666762223e-11,3.3862473333811114e-11,5471.824442296032,67.62277479886073,4123.339926759801,4044.1333692036396,8875.33110038985,0.02982913017272941,31526.09781149974,3.983820392213072e-11,0.0015055790019094218,0.0007872290749987429
2016-08-13T17:00:00.0,9210.78781149549,22315.31,8399.03228,33.503528,331.7324839206665,78281.76485187841,3.983824159631367e-11,6.772501071373324e-11,3.386250535686662e-11,4920.772058423389,60.81267121275979,3708.0897080951086,4290.015753072033,9414.949201316842,0.031257209777832,31526.097811495492,3.983824159631367e-11,0.0015055790019083278,0.0007872290750519738
2016-08-13T18:00:00.0,8751.51781148981,22774.58,11116.6966,30.778583,359.0431327124616,83005.77226851945,3.9838211986875536e-11,6.772496037768841e-11,3.3862480188844206e-11,4214.608485422356,52.08564775435179,3175.954131362914,4536.909326067386,9956.786476906875,0.032840648651123,31526.097811489813,3.9838211986875536e-11,0.0015055790019083285,0.0007872290751699697
2016-08-13T19:00:00.0,8461.417811470426,23064.68,13026.1226,29.057444,380.3517030458491,85021.81706401831,3.983822127623011e-11,6.772497616959118e-11,3.386248808479559e-11,3514.9687338688987,43.43924802816139,2648.734635863499,4946.449077601461,10855.570112806612,0.0358959884643554,31526.09781147043,3.983822127623011e-11,0.0015055790019086073,0.0007872290752837906
2016-08-13T20:00:00.0,8239.05781147613,23287.04,14092.361,27.557583,394.73501265304606,85499.99999991752,3.9813442724732154e-11,6.768285263204466e-11,3.384142631602233e-11,2771.1378115336206,34.246717916869834,2088.2145071262094,5467.919999942441,11999.999999873678,0.03822204971313471,31526.09781147613,3.9813442724732154e-11,0.001505579001909007,0.0009224960278968922
2016-08-13T21:00:00.0,8243.317811432722,23282.78,14814.1942,28.868221999999996,401.4256531489508,85495.8544294134,3.981408915053342e-11,6.768395155590681e-11,3.3841975777953407e-11,2775.3978114893143,34.29936452874215,2091.4246663867166,5467.9199999433395,11999.999999875652,0.0411275215148925,31526.097811432723,3.981408915053342e-11,0.0015055790019099333,0.0009224960306580268
2016-08-13T22:00:00.0,5467.920000404701,23280.31,14671.4003,29.116555,406.85830125673004,84773.08581817185,3.980736658578526e-11,6.767252319583493e-11,3.3836261597917466e-11,4.7221814815827455e-7,5.835841742657002e-9,3.5584400869859765e-7,5467.919999932415,11999.999999851676,0.0455094108581543,28748.230000404703,3.980736658578526e-11,0.0015055790019115481,0.0009224960306729484
2016-08-13T23:00:00.0,199.34645234577255,23171.52,14145.1457,29.990278000000004,377.7432518416019,82101.68644087539,3.9765660598290325e-11,6.760162301709355e-11,3.3800811508546775e-11,5.616656805754877e-8,6.941266524601378e-10,4.232479588171572e-8,199.34645228953838,437.4894708544493,0.050434738159179614,23370.866452345774,3.9765660598290325e-11,0.0015055790019121832,0.0009224960306733115
2016-08-14T00:00:00.0,2.0219699300153032e-7,23103.3,13472.1388,29.991139,347.7544794213312,68394.0311342682,3.9749752222269625e-11,6.757457877785836e-11,3.378728938892918e-11,4.215077217710856e-8,5.209144051658683e-10,3.1763073485723676e-8,1.599786462456439e-7,3.510921438038096e-7,0.052727840423583895,23103.300000202198,3.9749752222269625e-11,0.001505579001912431,0.0009224960306643403
2016-08-14T01:00:00.0,4.2581696641291225e-8,22792.44,12837.5717,28.593000000000004,317.76484600088753,54921.89325714709,3.965966057638649e-11,6.742142297985703e-11,3.3710711489928513e-11,1.743957903963356e-8,2.1552459118904424e-10,1.3141743365185623e-8,2.5074696178677805e-8,5.502939950550368e-8,0.0569054489135742,22792.44000004258,3.965966057638649e-11,0.0015055790019121796,0.0009224960306557394
2016-08-14T02:00:00.0,2.3127667816592145e-8,22390.47,11277.7846,29.361861,289.17335158013856,42084.322479711285,3.9555683828508864e-11,6.724466250846506e-11,3.362233125423253e-11,1.0381122630920167e-8,1.2829364780122676e-10,7.822783402513825e-9,1.2679300523163513e-8,2.7826231231978916e-8,0.0581373214721679,22390.470000023128,3.9555683828508864e-11,0.0015055790019123162,0.0009224960306358833
2016-08-14T03:00:00.0,3.755254426457723e-8,22842.55,9536.22454,30.711221999999996,259.8129961593024,30806.538802242965,3.9643260977990514e-11,6.739354366258387e-11,3.3696771831291934e-11,1.575384707269538e-8,1.946917091451042e-10,1.1871445679579524e-8,2.1731303648219268e-8,4.769192742004843e-8,0.048685359954833904,22842.55000003755,3.9643260977990514e-11,0.0015055790019124252,0.0009224960306153282
2016-08-14T04:00:00.0,7.477052810168859e-8,22274.99,8857.38419,30.8955,229.1032797385326,21270.315184798557,3.971118159482859e-11,6.75090087112086e-11,3.37545043556043e-11,2.62482410526739e-8,3.2438520502430075e-10,1.977958567221346e-8,4.845477804030348e-8,1.0633976658101101e-7,0.0418515892028808,22274.990000074773,3.971118159482859e-11,0.0015055790019120837,0.000922496030607493
2016-08-14T05:00:00.0,1.6379287007413282e-7,21584.75,7912.93284,32.948889,198.20928531789284,12412.931917420705,3.9744452866326917e-11,6.756556987275576e-11,3.378278493637788e-11,3.89142614539769e-8,4.809164414021418e-10,2.9324173256228152e-8,1.2481104305028317e-7,2.739126608661791e-7,0.0390775489807128,21584.750000163796,3.9744452866326917e-11,0.0015055790019119222,0.0009224960305968178
2016-08-14T06:00:00.0,3319.97313891422,21180.45,7286.07632,31.613528,165.2619018974092,4500.000000219972,3.979409889908996e-11,6.764996812845293e-11,3.3824984064226465e-11,9.382101640234295e-8,1.1594738702752801e-9,7.069962623629756e-8,3319.9731388203313,7286.0754484052395,0.0346768989562988,24500.423138914222,3.979409889908996e-11,0.0015055790019107447,0.0008717736920759824
2016-08-14T07:00:00.0,2953.4737716152667,20896.30722,6481.749897,31.01649983,133.64987947760443,4500.000000469603,3.98059770038382e-11,6.767016090652494e-11,3.383508045326247e-11,1.291048553300223e-7,1.5955242441510456e-9,9.728806366774668e-8,2953.4737714860944,6481.749048602235,0.0345543403625488,23849.780991615266,3.98059770038382e-11,0.0015055790019092685,0.0008480142960327433
2016-08-14T08:00:00.0,4336.3515242305,20547.6625,6326.078663,42.46166679,102.63488522823563,4500.000000183423,3.983773534603255e-11,6.772415008825534e-11,3.386207504412767e-11,1571.1273408539064,19.416556848873533,1183.9363932239958,2765.2241833765256,6068.6129644395505,0.031828689575195294,24884.0140242305,3.983773534603255e-11,0.0015055790019084946,0.0007871854003947788
2016-08-14T09:00:00.0,11261.91781131936,20264.18,5914.01379,40.350221999999995,79.59128086614498,5426.471482032371,3.983887247103987e-11,6.772608320076777e-11,3.386304160038389e-11,5793.997952064369,71.60431092579121,4366.116519865317,5467.919859254924,11999.99969111821,0.0310398807525634,31526.09781131936,3.983887247103987e-11,0.0015055790019034927,0.0007871854003735454
2016-08-14T10:00:00.0,11419.967811407783,20106.13,5672.69901,38.210861,110.84687537097209,15878.574690201296,3.983825529480439e-11,6.772503400116746e-11,3.386251700058373e-11,6461.146020765983,79.8491667472937,4868.851630932542,4958.821790641733,10882.723501386414,0.029978719711303708,31526.097811407788,3.983825529480439e-11,0.0015055790019010231,0.0007871854003684437
2016-08-14T11:00:00.0,11443.587811431276,20082.51,5455.62264,42.347472,152.48668669730165,25957.45159970565,3.9838264069331236e-11,6.77250489178631e-11,3.386252445893155e-11,6941.478125745304,85.78528368712189,5230.809980922066,4502.109685685905,9880.41453207634,0.0293543090820312,31526.097811431275,3.9838264069331236e-11,0.0015055790019003678,0.0007871854003644108
2016-08-14T12:00:00.0,11236.907811391193,20289.19,5323.72913,48.748666799999995,195.92600396345972,35613.05425988946,3.983825527874212e-11,6.772503397386161e-11,3.3862516986930804e-11,7187.059283584736,88.82026397688625,5415.869754688186,4049.848527806391,8887.873694874228,0.0297840003967285,31526.097811391195,3.983825527874212e-11,0.0015055790019004459,0.0007871854003621542
2016-08-14T13:00:00.0,10895.677811459513,20630.42,5240.37496,52.17425,235.99910671937974,44593.069366637275,3.9838207254319194e-11,6.772495233234263e-11,3.386247616617131e-11,7245.764580667106,89.54576515587429,5460.1076314557495,3649.9132307923396,8010.168175377123,0.0288263206481933,31526.097811459513,3.9838207254319194e-11,0.0015055790019004463,0.0007871854003608678
2016-08-14T14:00:00.0,10944.557811507544,20581.54,5458.58328,51.1607779,273.37212745428906,52822.97100065555,3.9838277109263446e-11,6.772507108574786e-11,3.386253554287393e-11,7379.9239175068715,91.20375450073587,5561.204542727796,3564.6338940006044,7823.01254005312,0.0273591194152832,31526.097811507545,3.9838277109263446e-11,0.0015055790019001486,0.000787185400364698
2016-08-14T15:00:00.0,10620.54781150731,20905.55,5979.53462,46.8484445,313.41660963406,60748.60559062186,3.983824838281799e-11,6.772502225079058e-11,3.386251112539529e-11,7208.037162109197,89.07951614591641,5431.677813775391,3412.510649398045,7489.160008335261,0.025801580429077094,31526.097811507312,3.983824838281799e-11,0.001505579001899807,0.0007871854003743358
2016-08-14T16:00:00.0,10237.567811504121,21288.53,6664.73835,38.443166,355.6491868590127,67689.9095799179,3.9838239697536026e-11,6.772500748581124e-11,3.386250374290562e-11,6887.064541286797,85.11282103656718,5189.806160766291,3350.5032702172566,7353.077448574061,0.0274542694091796,31526.09781150412,3.9838239697536026e-11,0.001505579001899072,0.0007871854003881083
2016-08-14T17:00:00.0,9890.157811498564,21635.94,8017.502259999999,34.356944,402.3203474746145,73568.05562644366,3.983824375567097e-11,6.772501438464065e-11,3.3862507192320326e-11,6464.27575334401,79.88784510832967,4871.210067581077,3425.8820581544865,7518.505153303969,0.0300739994049072,31526.097811498563,3.983824375567097e-11,0.0015055790018991518,0.0007871854004273193
2016-08-14T18:00:00.0,9534.267811489595,21991.83,9727.99309,31.791528000000003,447.85275416198004,77940.26937451412,3.983823124339131e-11,6.772499311376523e-11,3.3862496556882616e-11,5917.646072911202,73.13239888228624,4459.292614773551,3616.621738578325,7937.106040860126,0.0328396110534668,31526.097811489595,3.983823124339131e-11,0.0015055790018999415,0.0007871854004955384
2016-08-14T19:00:00.0,9306.487811455487,22219.61,11112.5856,30.516111,489.19513062330196,80608.67572733319,3.983824756844116e-11,6.772502086634997e-11,3.3862510433174985e-11,5315.470456839586,65.6904960024692,4005.5180489310487,3991.0173546158326,8758.761696475074,0.03701087951660149,31526.09781145549,3.983824756844116e-11,0.001505579001901781,0.0007871854005580819
2016-08-14T20:00:00.0,9028.737811459072,22497.36,11752.4467,28.605444,524.3710212048069,82260.37065992471,3.983822369491218e-11,6.77249802813507e-11,3.386249014067535e-11,4568.708890819567,56.461747942301756,3442.789508676936,4460.028920639436,9788.063294209358,0.037078140258789,31526.097811459073,3.983822369491218e-11,0.00150557900190525,0.0007871854005901623
2016-08-14T21:00:00.0,8961.917811323689,22564.18,12419.4859,29.288639,552.2288307261443,83738.77754999642,3.983834009437698e-11,6.772517816044086e-11,3.386258908022043e-11,3807.8113719672488,47.05830269200574,2869.4087007320572,5154.106439356373,11311.298861774949,0.040333549499511685,31526.09781132369,3.983834009437698e-11,0.0015055790019156317,0.0007871854006279051
2016-08-14T22:00:00.0,7835.977475602916,22768.91,13741.6781,29.633861,569.9999999971859,85499.99999968882,4.030464071747694e-11,6.85178892197108e-11,3.42589446098554e-11,2397.752700345843,29.632290397608312,1806.8469754639214,5438.224775257004,11934.830301665723,0.0440998916625976,30604.887475602914,4.030464071747694e-11,0.0015706039931200272,0.0008230410036357846
2016-08-14T23:00:00.0,3166.873906003644,22844.24,13135.8632,28.958722,569.9999999988216,85499.99999985947,4.1464979929651136e-11,7.049046588040693e-11,3.5245232940203465e-11,859.3435049807445,10.620076160154092,647.5656195215909,2307.530401022829,5064.149587461768,0.0492234306335449,26011.113906003644,4.1464979929651136e-11,0.001725892115632072,0.0009024394082000058
2016-08-15T00:00:00.0,1.7154333200327328e-7,22734.1,12530.7544,30.363694,551.6630800511265,78075.85290928224,4.1430751092202734e-11,7.043227685674465e-11,3.5216138428372323e-11,8.541105386621741e-8,1.0555405279970987e-9,6.436222731689626e-8,8.606184586019912e-8,1.888729444326891e-7,0.053266429901123,22734.100000171544,4.1430751092202734e-11,0.0017258921156423394,0.0009024394081927671
2016-08-15T01:00:00.0,3.3866404932046187e-8,22402.31,11040.5994,30.248806,521.3011119443314,65545.09941197488,4.12928751713659e-11,7.019788779132202e-11,3.509894389566101e-11,1.689950126452166e-8,2.0885011576582741e-10,1.273476315645289e-8,1.6896705779733206e-8,3.708182807297811e-8,0.0585158805847168,22402.310000033867,4.12928751713659e-11,0.001725892115645698,0.0009024394081704271
2016-08-15T02:00:00.0,1.96534608414698e-8,22228.18,9887.95365,29.57625,491.0540318366945,54504.50091446411,4.116875520982029e-11,6.99868838566945e-11,3.499344192834725e-11,9.792206306492968e-9,1.2101560801722325e-10,7.379000488855076e-9,9.791267651120135e-9,2.1488100011236745e-8,0.0625285911560058,22228.180000019653,4.116875520982029e-11,0.001725892115647461,0.0009024394081539809
2016-08-15T03:00:00.0,2.9624288547970846e-8,22724.7,8498.40732,32.737833,461.4795077289702,44616.548166932385,4.126826798238033e-11,7.015605557004655e-11,3.5078027785023277e-11,1.4778135148032759e-8,1.826335101941274e-10,1.1136189645983376e-8,1.4775997344368041e-8,3.242768148261432e-8,0.052556659698486295,22724.700000029625,4.126826798238033e-11,0.001725892115649419,0.0009024394081355332
2016-08-15T04:00:00.0,5.761904772840444e-8,22354.07,7379.23373,33.646221999999995,428.7434006213275,36118.14174941536,4.1363797116946874e-11,7.031845509880969e-11,3.515922754940484e-11,2.8778417635351207e-8,3.5565403739567417e-10,2.1686221792419155e-8,2.8770311637954424e-8,6.313986665047277e-8,0.0438751792907714,22354.070000057618,4.1363797116946874e-11,0.0017258921156504355,0.0009024394081224135
2016-08-15T05:00:00.0,1.25042521652509e-7,21874.43,7387.155059999999,36.896,395.09890451385303,28738.908921939586,4.1418404880134544e-11,7.041128829622872e-11,3.520564414811436e-11,6.25051684194393e-8,7.724613558725597e-10,4.71013021873512e-8,6.246694194477347e-8,1.3709112484039297e-7,0.0395764007568359,21874.43000012504,4.1418404880134544e-11,0.001725892115651567,0.0009024394081222399
2016-08-15T06:00:00.0,1.754490556394735e-6,21265.22,6687.881829999999,36.536111,358.20463040675304,21351.754764563186,4.146074678824864e-11,7.048326954002268e-11,3.524163477001134e-11,9.006746003409995e-7,1.1130860704360698e-8,6.787110185585792e-7,8.537454727841957e-7,1.8736458604753448e-6,0.036354549407958896,21265.220001754493,4.146074678824864e-11,0.0017258921156518125,0.0009024394081163047
2016-08-15T07:00:00.0,10565.11642145161,20960.98139,5766.826346,32.06977782,321.6702453100648,14663.873839554952,4.1466138512845466e-11,7.049243547183729e-11,3.524621773591864e-11,5659.403236558058,69.94094101475275,4264.691525289802,4905.7131848934805,10766.17035705017,0.032949951171875005,31526.097811451607,4.1466138512845466e-11,0.0017258921156491317,0.0009024394081081248
2016-08-15T08:00:00.0,10957.990031484105,20568.10778,5635.775376,42.41066666,359.54313439699956,23927.910278334326,4.146512324382516e-11,7.049070951450277e-11,3.5245354757251385e-11,6160.635997789467,76.13535578299049,4642.399742865273,4797.354033694567,10528.363327249632,0.030624799728393503,31526.097811484102,4.146512324382516e-11,0.0017258921156509757,0.000902439408106886
2016-08-15T09:00:00.0,11414.267811491869,20111.83,5623.277770000001,43.131083,393.26954941207566,33462.89887488866,4.1465162400764146e-11,7.049077608129905e-11,3.5245388040649524e-11,6621.539192770941,81.83136326403995,4989.717272197558,4792.728618720857,10518.21230461497,0.0292185707092285,31526.097811491873,4.1465162400764146e-11,0.0017258921156514133,0.0009024394081061435
2016-08-15T10:00:00.0,11530.907811496672,19995.19,5714.60409,46.187861,431.97155556822474,43347.55158414067,4.1465175272242976e-11,7.049079796281305e-11,3.5245398981406525e-11,6840.556870595583,84.5380625122875,5154.759909285823,4690.350940901019,10293.532328712241,0.0284069099426269,31526.09781149667,4.1465175272242976e-11,0.0017258921156525766,0.0009024394081066738
2016-08-15T11:00:00.0,11182.407811494999,20343.69,5675.5971,45.572056,470.323482972695,53081.240634578164,4.1465164956253985e-11,7.049078042563177e-11,3.5245390212815887e-11,6754.955234984185,83.48016670652683,5090.254067471148,4427.452576510743,9716.570637121413,0.0288220901489257,31526.097811494998,4.1465164956253985e-11,0.0017258921156539581,0.0009024394081067278
2016-08-15T12:00:00.0,10472.857811489874,21053.24,5846.21054,47.7683612,508.2333195713628,62212.46914161014,4.146507688110821e-11,7.049063069788395e-11,3.524531534894198e-11,6416.779507866069,79.30086942122256,4835.418867147717,4056.078303623733,8901.54567796983,0.0294941806793212,31526.09781148987,4.146507688110821e-11,0.0017258921156569323,0.0009024394081083278
2016-08-15T13:00:00.0,10290.707811473925,21235.39,6025.68278,54.7009997,539.7675536847318,70103.22404916711,4.146530487708778e-11,7.049101829104922e-11,3.524550914552461e-11,6270.254799860229,77.49006437138253,4725.0039250843,4020.453011613625,8823.361742557225,0.0330800094604492,31526.097811473923,4.146530487708778e-11,0.0017258921156633716,0.0009024394081101511
2016-08-15T14:00:00.0,8337.397811505847,23188.7,5912.57406,56.8710002,562.5583442482646,77625.90783924804,4.146509570021076e-11,7.049066269035828e-11,3.524533134517914e-11,5166.100780865851,63.84453181508159,3892.95925701717,3171.2970306399243,6959.788067067384,0.0333871383666992,31526.097811505846,4.146509570021076e-11,0.001725892115688168,0.0009024394081111238
2016-08-15T15:00:00.0,6722.827811507951,24803.27,6061.62491,51.692555799999994,569.5336017554971,82566.08200577201,4.146507275565755e-11,7.049062368461783e-11,3.5245311842308914e-11,4159.267606629336,51.40172526684209,3134.251540661103,2563.560204878544,5626.037407010806,0.0324915885925293,31526.09781150795,4.146507275565755e-11,0.001725892116082274,0.0009024394081160583
2016-08-15T16:00:00.0,5655.137811506625,25870.96,7342.55546,40.694,569.2444971144905,85264.74694588334,4.1465125922415775e-11,7.049071406810681e-11,3.5245357034053406e-11,3353.8250966935807,41.44777699288026,2527.3034751756254,2301.312714812974,5050.504136445977,0.0330922088623046,31526.097811506625,4.1465125922415775e-11,0.0017258921163229618,0.0009024394081736059
2016-08-15T17:00:00.0,4601.867811514051,26924.23,8283.94662,39.654667,569.9999999995223,85499.99999994434,4.463437803555437e-11,7.587844266044242e-11,3.793922133022121e-11,2483.5431747261,30.692519940804182,1871.4951183417184,2118.324636787875,4648.9150612032545,0.0349398117065429,31526.09781151405,4.463437803555437e-11,0.002108967629563299,0.0011029139178542478
2016-08-15T18:00:00.0,4212.82781151238,27313.27,9792.40495,35.392028,561.0399619079939,83736.46466240323,4.4634427118594166e-11,7.587852610161008e-11,3.793926305080504e-11,2024.7658975495988,25.022785316730033,1525.7795924835384,2188.0619139627056,4801.961800383412,0.0380638198852539,31526.09781151238,4.4634427118594166e-11,0.0021089676295828674,0.0011029139178611743
2016-08-15T19:00:00.0,4062.6278115098903,27463.47,11113.8101,34.669639000000004,550.6728281923911,80271.80220818409,4.463443254398532e-11,7.587853532477503e-11,3.793926766238752e-11,1764.7984417481464,21.810013981669112,1329.8789013212872,2297.829369761668,5042.859521927902,0.0416758995056152,31526.09781150989,4.463443254398532e-11,0.002108967629591947,0.0011029139178637007
2016-08-15T20:00:00.0,4104.657811504728,27421.44,11803.6666,34.735110999999996,537.8153121417275,75530.73163434719,4.463445125264198e-11,7.587856712949136e-11,3.793928356474568e-11,1680.3357264458261,20.766193362783824,1266.2313026087697,2424.322085058826,5320.4628123136235,0.0463131217956543,31526.097811504726,4.463445125264198e-11,0.0021089676295973155,0.0011029139178648116
2016-08-15T21:00:00.0,4171.607811499961,27354.49,12411.5485,33.721056,523.848503472179,70313.76025218348,4.463445720550297e-11,7.587857724935504e-11,3.793928862467752e-11,1687.7282300779495,20.857552581923006,1271.8019867026221,2483.879581421935,5451.168813198295,0.0490357398986816,31526.09781149996,4.463445720550297e-11,0.0021089676296007264,0.0011029139178652318
2016-08-15T22:00:00.0,4222.727811484854,27303.37,12859.5995,33.094972,510.98710902176947,64625.183654998335,4.463441401215287e-11,7.587850382065987e-11,3.793925191032993e-11,1766.5906234462611,21.832162407783347,1331.2294151087406,2456.137188038517,5390.284835268658,0.053558139801025285,31526.09781148485,4.463441401215287e-11,0.0021089676296033037,0.0011029139178655905
2016-08-15T23:00:00.0,4626.81781014314,26899.28,12969.8517,31.873306,499.72640839721873,58487.09950828964,4.463503318494214e-11,7.587955641440164e-11,3.793977820720082e-11,2101.327329353309,25.968959031866294,1583.473111699164,2525.490480789755,5542.4888750159225,0.060805828094482414,31526.09781014314,4.463503318494214e-11,0.0021089676296051686,0.0011029139178656592
2016-08-16T00:00:00.0,1.7783075841074184e-7,25990.48,12905.3679,31.821278000000003,493.82417039675397,52643.21089791865,4.459584970122477e-11,7.581294449208211e-11,3.7906472246041054e-11,8.87209076196745e-8,1.09644489131276e-9,6.685639581175366e-8,8.903403784657524e-8,1.953957728274925e-7,0.06482482147216789,25990.480000177828,4.459584970122477e-11,0.002108967629607887,0.001102913917867005
2016-08-16T01:00:00.0,3.437828370431253e-8,25255.57,11915.3817,33.331860999999996,462.0050013655216,39737.844101094815,4.443785930879098e-11,7.554436082494465e-11,3.777218041247233e-11,1.714978353444452e-8,2.119431940898168e-10,1.2923365493281512e-8,1.7152955809043063e-8,3.764419920344789e-8,0.06935803985595701,25255.57000003438,4.443785930879098e-11,0.0021089676296094668,0.0011029139178660014
2016-08-16T02:00:00.0,2.1671946673123726e-8,24523.27,9785.05308,35.160333,428.6752493333983,27822.463504059306,4.432300144392069e-11,7.534910245466516e-11,3.767455122733258e-11,1.079767007814341e-8,1.3344149099569847e-10,8.136676280225516e-9,1.0798927492525652e-8,2.3699529237865188e-8,0.0715793075561523,24523.270000021672,4.432300144392069e-11,0.0021089676296106477,0.0011029139178642283
