Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-08-21T11:00:00.0,11480.117810964959,20045.98,6449.53001,41.657,100.04950244253693,19271.56427542764,3.84380922435354e-11,6.534475681401017e-11,3.267237840700509e-11,7153.081023534698,88.4003484164271,5390.265147343115,4327.036787430195,9496.196259119068,0.0272888603210449,31526.09781096496,3.84380922435354e-11,0.0013010418245013235,0.0006802965025408245
2016-08-21T12:00:00.0,11344.817809154898,20181.28,6472.50457,35.1244722,146.79415190082122,27708.496352186332,3.843811018588038e-11,6.534478731599665e-11,3.2672393657998325e-11,7211.962620182577,89.1280283688647,5434.635876150286,4132.855188972256,9070.041673555404,0.027641159057617097,31526.097809154897,3.843811018588038e-11,0.001301041824499052,0.0006802965025418215
2016-08-21T13:00:00.0,10824.777811266184,20701.32,6424.99993,42.3333889,200.7990091115431,35740.67001218852,3.8438017037800316e-11,6.534462896426053e-11,3.2672314482130266e-11,7020.594970733255,86.76303811762982,5290.429153514013,3804.182840532864,8348.73116036708,0.0266120204925537,31526.097811266183,3.8438017037800316e-11,0.0013010418244997757,0.0006802965025391625
2016-08-21T14:00:00.0,11012.3978114938,20513.7,6392.99761,45.0973892,245.22995937103045,42954.83107636613,3.8438111055055494e-11,6.534478879359434e-11,3.267239439679717e-11,7125.178250789086,88.05551591356841,5369.2387752175855,3887.2195607046483,8530.965107107599,0.024674610137939403,31526.0978114938,3.8438111055055494e-11,0.0013010418244998102,0.0006802965025373251
2016-08-21T15:00:00.0,10805.027811501042,20721.07,6388.37492,47.4903333,288.1893871264561,50462.03802898781,3.8438086254265264e-11,6.534474663225094e-11,3.267237331612547e-11,6974.387563655465,86.19199035909656,5255.6091682375945,3830.6402478455116,8406.795083714856,0.0247164001464843,31526.097811501044,3.8438086254265264e-11,0.00130104182450011,0.0006802965025371517
2016-08-21T16:00:00.0,10493.547811495266,21032.55,6659.28465,44.978639,326.8923452274103,57736.068041236766,3.843806800404803e-11,6.534471560688165e-11,3.2672357803440825e-11,6713.662845420109,82.96986050247277,5059.137835516632,3779.884966075091,8295.406588410418,0.0259908905029296,31526.097811495267,3.843806800404803e-11,0.001301041824500056,0.0006802965025523998
2016-08-21T17:00:00.0,10291.577811488187,21234.52,7501.613359999999,40.643055,364.8848677717397,64431.32849546032,3.843808525724105e-11,6.534474493730979e-11,3.2672372468654894e-11,6449.813794346405,79.70911901673837,4860.312135166973,3841.7640171417165,8431.207516880386,0.0273320503234863,31526.097811488187,3.843808525724105e-11,0.00130104182449993,0.0006802965026107477
2016-08-21T18:00:00.0,9997.207811483997,21528.89,8710.504579999999,35.351971999999996,403.95223283033573,70221.23546780419,3.8438078527462594e-11,6.53447334966864e-11,3.26723667483432e-11,6081.885703089068,75.16213131279265,4583.056787365405,3915.322108394863,8592.639486447928,0.0279868907928466,31526.097811483996,3.8438078527462594e-11,0.0013010418244998425,0.0006802965027335582
2016-08-21T19:00:00.0,9689.407811483965,21836.69,10166.6688,31.308000000000003,443.76369318498564,74686.42784191402,3.843806522589054e-11,6.534471088401391e-11,3.2672355442006957e-11,5649.363588549184,69.81686743316703,4257.12606299799,4040.0442229347154,8866.35698313373,0.028245019912719705,31526.097811483967,3.843806522589054e-11,0.0013010418245002274,0.0006802965029040148
2016-08-21T20:00:00.0,9524.157811482604,22001.94,10668.9905,28.905222,482.2738616600099,77643.24276834224,3.843807054391462e-11,6.534471992465485e-11,3.2672359962327423e-11,5230.237435617149,64.63715566592636,3941.289979629656,4293.920375865391,9423.518359885422,0.028566959381103502,31526.097811482607,3.843807054391462e-11,0.001301041824501517,0.0006802965029678606
2016-08-21T21:00:00.0,9439.207811468059,22086.89,11368.6781,29.416333,518.0070963677935,80339.06128815384,3.8438081483079154e-11,6.534473852123456e-11,3.267236926061728e-11,4793.382222477371,59.23834179508814,3612.0940118956178,4645.825588990622,10195.816154568367,0.0303381404876709,31526.09781146806,3.8438081483079154e-11,0.00130104182450496,0.000680296503055644
2016-08-21T22:00:00.0,9306.50781140771,22219.59,11542.3262,30.660889,547.8304062047388,82778.29403491433,3.8438282722782014e-11,6.534508062872943e-11,3.2672540314364713e-11,4274.772942028131,52.82918175162326,3221.29157022093,5031.734869379513,11042.739914364905,0.0330295181274414,31526.09781140771,3.8438282722782014e-11,0.0013010418245133371,0.0006802965030818551
2016-08-21T23:00:00.0,6766.571443103125,22286.62,11255.0809,30.831389,569.9999999982192,85499.99999979667,3.912868790303063e-11,6.651876943515206e-11,3.325938471757603e-11,2494.6664358405146,30.829985202948702,1879.8771465212621,4271.905007262544,9375.203018177026,0.0392935600280761,29053.191443103122,3.912868790303063e-11,0.001403796018118685,0.0007351687230807667
2016-08-22T00:00:00.0,2749.7669759615605,22192.91,10614.1294,31.919110999999997,569.9999999972192,85499.99999966368,3.958450769317748e-11,6.729366307840171e-11,3.3646831539200856e-11,1003.9842413801808,12.40759841117431,756.5608787301409,1745.7827345813125,3831.3276008017215,0.0422049484252929,24942.67697596156,3.958450769317748e-11,0.0014696010169875974,0.0007683435926929704
2016-08-22T01:00:00.0,4.375618502307593e-8,21870.55,10030.6296,32.123778,550.4899570094442,79473.75984753914,3.946280613120239e-11,6.708677042304406e-11,3.354338521152203e-11,2.1837288627843685e-8,2.6987306823732066e-10,1.645567489251955e-8,2.1851809624809203e-8,4.795639210114823e-8,0.0478364906311035,21870.550000043757,3.946280613120239e-11,0.0014696010169970308,0.000768343592664391
2016-08-22T02:00:00.0,2.3854343871866223e-8,21827.27,8947.68975,32.087194000000004,518.3676486107646,69443.13101594715,3.936191520865056e-11,6.691525585470595e-11,3.3457627927352973e-11,1.1895124419249259e-8,1.4700422652262494e-10,8.963672348940544e-9,1.1892304196762257e-8,2.609907430268678e-8,0.05240901184082029,21827.270000023855,3.936191520865056e-11,0.0014696010170001928,0.0007683435926109631
2016-08-22T03:00:00.0,2.739752670713124e-8,22534.56,7454.87492,34.789139,486.281924211962,60495.442034325795,3.9390645492122895e-11,6.696409733660892e-11,3.348204866830446e-11,1.3667142782443642e-8,1.6890346689069826e-10,1.0298991883579162e-8,1.3663419827350991e-8,2.9985997953190955e-8,0.0491922187805175,22534.5600000274,3.9390645492122895e-11,0.001469601017002507,0.0007683435925462087
2016-08-22T04:00:00.0,6.07962727612623e-8,22017.57,6381.26844,37.651139,451.4942548131816,53040.56788270967,3.9497089032236165e-11,6.714505135480148e-11,3.357252567740074e-11,3.0373754717412295e-8,3.7536978693518624e-10,2.2888401642389402e-8,3.03553729924952e-8,6.661847208992495e-8,0.0379285888671875,22017.570000060794,3.9497089032236165e-11,0.001469601017004113,0.0007683435925168346
2016-08-22T05:00:00.0,1.3451872123778807e-7,21610.52,6506.90734,39.212361,413.8445854146078,46659.30021114278,3.954503725804037e-11,6.722656333866863e-11,3.361328166933431e-11,6.727079727257106e-8,8.313567115457503e-10,5.069248241132623e-8,6.718069740187833e-8,1.4743602116024738e-7,0.0337490005493164,21610.520000134515,3.954503725804037e-11,0.0014696010170050559,0.0007683435925198367
2016-08-22T06:00:00.0,4.1574430998317444e-7,21122.26,5929.57862,31.641833,374.6336940164898,40152.393639684495,3.9570830617333305e-11,6.727041204946661e-11,3.3635206024733306e-11,2.0998295579663094e-7,2.5950449034282973e-9,1.5823444533099373e-7,2.0569408377449402e-7,4.514201022132599e-7,0.03184894943237299,21122.260000415743,3.9570830617333305e-11,0.0014696010170040933,0.0007683435925065899
2016-08-22T07:00:00.0,10820.390591334894,20705.70722,6547.453635,39.34963876,342.9933306201352,34222.815788637745,3.958558041883412e-11,6.7295486712018e-11,3.3647743356009e-11,5994.6279123406475,74.08376814609161,4517.302935737293,4825.76267899418,10590.709474156563,0.029421360015869105,31526.09781133489,3.958558041883412e-11,0.00146960101700362,0.0007683435925192425
2016-08-22T08:00:00.0,11046.958091455184,20479.13972,5873.37266,45.242666799999995,377.72892960727836,42783.37533187519,3.958461112419295e-11,6.7293838911128e-11,3.3646919455564e-11,6545.5235126502075,80.89193414452134,4932.4350088122765,4501.4345788049095,9878.932929826866,0.0275022392272949,31526.097811455184,3.958461112419295e-11,0.0014696010170046204,0.0007683435925038404
2016-08-22T09:00:00.0,11397.917811472918,20128.18,5782.22904,48.751222,413.37966655284976,51721.37137885792,3.958464569470823e-11,6.7293897681004e-11,3.3646948840502e-11,7011.794467744593,86.65427833595282,5283.797459509318,4386.123343728258,9625.868726085806,0.0267387504577636,31526.097811472915,3.958464569470823e-11,0.0014696010170055266,0.0007683435925019419
2016-08-22T10:00:00.0,11491.06781147874,20035.03,5809.71056,45.891167,451.2841924898535,60848.809292796635,3.958465660518803e-11,6.729391622881966e-11,3.364695811440983e-11,7202.339799767548,89.0091060926262,5427.38451784306,4288.728011711124,9412.123099923461,0.0261830692291259,31526.097811478736,3.958465660518803e-11,0.001469601017006211,0.0007683435925028104
2016-08-22T11:00:00.0,11205.667811468451,20320.43,6075.14579,45.712,494.4036011835304,69878.60711890674,3.9584664772060946e-11,6.729393011250361e-11,3.3646965056251804e-11,7056.789222535992,87.21033970131198,5317.703640323901,4148.878588932393,9105.206928263162,0.0270245895385742,31526.097811468448,3.9584664772060946e-11,0.0014696010170082822,0.0007683435925092961
2016-08-22T12:00:00.0,10451.697811419426,21074.4,6253.55083,46.6066111,535.903410485893,78226.37266583739,3.958531716015088e-11,6.729503917225649e-11,3.3647519586128243e-11,6530.132864692905,80.70173098069533,4920.837254920447,3921.5649467264543,8606.340136782808,0.028352519989013607,31526.097811419426,3.958531716015088e-11,0.0014696010170136187,0.0007683435925149081
2016-08-22T13:00:00.0,2015.5835856826982,22650.21,6489.53006,50.6609447,569.999999967639,85499.99999588424,3.962287844170446e-11,6.735889335089758e-11,3.367944667544879e-11,2015.5835781822932,24.90930691089763,1518.8601774937579,7.500337647865801e-6,1.6460381968717467e-5,0.031064859390258697,24665.7935856827,3.962287844170446e-11,0.001475255536970235,0.0007710545124376804
2016-08-22T14:00:00.0,7936.107811472396,23589.99,6597.97213,53.1917502,544.2498374341073,80529.33090089289,3.9624985262877e-11,6.73624749468909e-11,3.368123747344545e-11,5280.466148144361,65.25790016375954,3979.140253887777,2655.6416633279678,5828.121106368713,0.0326201286315918,31526.097811472402,3.9624985262877e-11,0.0014752555369761612,0.0007710545124417462
2016-08-22T15:00:00.0,6926.277811501845,24599.82,6762.06012,46.5589166,556.3174626534375,83738.6209022039,3.9624370830901274e-11,6.736143041253216e-11,3.368071520626608e-11,4699.494831837056,58.078047648103656,3541.344368786808,2226.782979664721,4886.939778924464,0.0296853504180908,31526.097811501844,3.9624370830901274e-11,0.0014752555369887108,0.0007710545124521988
2016-08-22T16:00:00.0,5767.667811499943,25758.43,7283.416609999999,43.113861,567.8380689571119,85404.84570096967,3.9624319279260634e-11,6.736134277474307e-11,3.368067138737154e-11,3663.456785592914,45.274316785930466,2760.629072312833,2104.2110259069614,4617.941065502702,0.029801420211791906,31526.09781149994,3.9624319279260634e-11,0.0014752555370729345,0.0007710545125883615
2016-08-22T17:00:00.0,5034.747811505602,26491.35,8153.21297,41.503695,569.9999999986131,85499.99999983973,4.057228739165375e-11,6.897288856581137e-11,3.448644428290569e-11,2459.5869553564885,30.39646036423203,1853.4427051360992,2575.1608561490443,5651.496414319985,0.0302626705169677,31526.0978115056,4.057228739165375e-11,0.0016071930635843726,0.0008406683939080449
2016-08-22T18:00:00.0,4742.937811504478,26783.16,10348.4259,38.589472,558.8943725559432,84851.7269899642,4.0572306846025533e-11,6.89729216382434e-11,3.44864608191217e-11,1687.688394334209,20.857060277472026,1271.771968138538,3055.2494171702,6705.107793464865,0.0307892303466796,31526.097811504475,4.0572306846025533e-11,0.0016071930636003455,0.0008406683939791021
2016-08-22T19:00:00.0,4688.537811499736,26837.56,11495.2105,28.641778,541.1635680265135,82480.181692236,4.057234491491547e-11,6.89729863553563e-11,3.448649317767815e-11,1245.9111006829025,15.397417565086876,938.8669247004192,3442.626710816764,7555.253282747583,0.0333765487670898,31526.097811499734,4.057234491491547e-11,0.001607193063604566,0.0008406683940128266
2016-08-22T20:00:00.0,4471.207811498814,27054.89,12087.743,29.068139,527.9208147846985,79479.09224035239,4.057229824308429e-11,6.897290701324329e-11,3.4486453506621645e-11,934.0850174122929,11.543758657022366,703.8877229891685,3537.122794086453,7762.63616311823,0.0339886817932128,31526.097811498814,4.057229824308429e-11,0.0016071930636087546,0.0008406683940309305
2016-08-22T21:00:00.0,4582.187811497477,26943.91,12905.5254,30.022583,510.3980416348192,75857.87396712818,4.057233162360113e-11,6.897296376012191e-11,3.448648188006096e-11,997.8302677241537,12.331545391007417,751.9234994516717,3584.3575437732543,7866.2984325445605,0.0346406707763671,31526.09781149748,4.057233162360113e-11,0.0016071930636116485,0.0008406683940556588
2016-08-22T22:00:00.0,4670.96781148799,26855.13,12647.9258,31.505833000000003,492.7086112189244,71570.5713397928,4.057229805021509e-11,6.897290668536565e-11,3.448645334268282e-11,1261.8919031453681,15.594914070579827,950.9093945475504,3409.075908342553,7481.622061059897,0.0377962417602539,31526.097811487994,4.057229805021509e-11,0.0016071930636138594,0.0008406683940487017
2016-08-22T23:00:00.0,5090.717811437275,26435.38,13195.9491,31.823222,476.79929948260326,67355.17783606864,4.057285301487158e-11,6.897385012528168e-11,3.448692506264084e-11,1902.8547887633242,23.51616398012253,1433.9124378123493,3187.863022673881,6996.144104538211,0.0427203102111816,31526.097811437277,4.057285301487158e-11,0.0016071930636152717,0.000840668394065512
2016-08-23T00:00:00.0,3.5062620136365924e-7,25477.69,12481.7222,32.815833000000005,468.493848655822,62589.2861190876,4.05558855087815e-11,6.894500536492855e-11,3.4472502682464274e-11,1.7349762866260794e-7,2.144146106095625e-9,1.3074061622534298e-7,1.7705962769568637e-7,3.885783867262572e-7,0.044964050292968696,25477.690000350627,4.05558855087815e-11,0.0016071930636175204,0.0008406683940460469
2016-08-23T01:00:00.0,4.3323211483961414e-8,24691.28,11432.8216,32.899639,435.6796228510643,50107.56476027531,4.044334870165756e-11,6.875369279281786e-11,3.437684639640893e-11,2.162051481312759e-8,2.6719409945653763e-10,1.6292323137593757e-8,2.163394297804101e-8,4.747825786340914e-8,0.0493238716125488,24691.280000043324,4.044334870165756e-11,0.0016071930636184484,0.000840668394016564
2016-08-23T02:00:00.0,2.580064567785498e-8,24290.99,10041.9698,33.731722,402.7815910444253,38674.74400100747,4.0355986641151686e-11,6.860517728995786e-11,3.430258864497893e-11,1.2863644109548704e-8,1.589735412541297e-10,9.693508613056688e-9,1.2868396391016316e-8,2.824122457757169e-8,0.0535559005737304,24290.990000025802,4.0355986641151686e-11,0.0016071930636192156,0.0008406683939796855
2016-08-23T03:00:00.0,3.477445409510079e-8,24298.49,8575.44664,35.851167,369.051476237681,28632.775041713805,4.041170400365848e-11,6.869989680621941e-11,3.434994840310971e-11,1.7348554694524313e-8,2.1439967958863595e-10,1.307315119442902e-8,1.735719950377026e-8,3.809243625459829e-8,0.0478749694824218,24298.490000034777,4.041170400365848e-11,0.001607193063619977,0.0008406683939433755
2016-08-23T04:00:00.0,9.696945302871855e-8,23114.2,7936.6573,35.912944,333.20191643099247,20057.329242433363,4.0514653571573094e-11,6.887491107167426e-11,3.443745553583713e-11,4.841659341326785e-8,5.9834967796218e-10,3.648473646110853e-8,4.8483984704379034e-8,1.0640386407492217e-7,0.0377171783447265,23114.20000009697,4.0514653571573094e-11,0.0016071930636201574,0.0008406683939287729
2016-08-23T05:00:00.0,5.578803946682656e-7,22328.68,7620.67357,29.47825,297.29057962469307,12120.672783244645,4.05613553248503e-11,6.895430405224551e-11,3.4477152026122755e-11,2.779007128951009e-7,3.43439697722882e-9,2.0941444983102557e-7,2.799107274691124e-7,6.142973433461624e-7,0.0341811294555664,22328.68000055788,4.05613553248503e-11,0.001607193063618826,0.0008406683939208533
2016-08-23T06:00:00.0,9932.13781138128,21593.96,6995.888779999999,40.081055,267.813936821216,4500.000054736749,4.0573308794567904e-11,6.897462495076543e-11,3.4487312475382715e-11,4987.1116985252165,61.63252034903085,3758.0805090872464,4945.026112855995,10852.447247631995,0.032225658416747995,31526.097811381278,4.0573308794567904e-11,0.001607193063618941,0.0008404645756230118
2016-08-23T07:00:00.0,10349.941701463957,21176.15611,6511.099532,40.01861131,289.36700936333955,12114.639871920568,4.0572407572214896e-11,6.897309287276532e-11,3.448654643638266e-11,5234.617745734898,64.69128911405969,3944.5907996377855,5115.32395572899,11226.186094300552,0.029949659347534106,31526.097811463955,4.0572407572214896e-11,0.0016071930636187915,0.0008404645756155654
2016-08-23T08:00:00.0,10739.468921490861,20786.62889,6157.879526,36.88977765,314.04129436050135,20774.31807432348,4.0572387222685645e-11,6.89730582785656e-11,3.44865291392828e-11,5485.546762442004,67.7923601674585,4133.680498015761,5253.922159048787,11530.356316219959,0.0272216892242431,31526.09781149086,4.0572387222685645e-11,0.0016071930636182882,0.0008404645756107558
2016-08-23T09:00:00.0,11314.917811490734,20211.18,6373.02074,42.643194,344.9454840710522,30280.47620302378,4.0572466956197385e-11,6.897319382553555e-11,3.448659691276778e-11,5846.997924648003,72.25930365228757,4406.055100749241,5467.919886842661,11999.999751662777,0.027545330047607404,31526.097811490734,4.0572466956197385e-11,0.0016071930636192293,0.000840464575612871
2016-08-23T10:00:00.0,11366.897811493209,20159.2,6476.742929999999,42.215556,374.5632009164416,40313.51115590037,4.057241968054455e-11,6.897311345692573e-11,3.4486556728462866e-11,5898.977966799088,72.90169171160606,4445.225104366223,5467.919844694052,11999.999659162646,0.026874750137329102,31526.09781149321,4.057241968054455e-11,0.0016071930636195578,0.0008404645756140157
2016-08-23T11:00:00.0,11362.45781149086,20163.64,6365.10643,50.752306,405.25094382114145,50281.993829893894,4.05725274203403e-11,6.897329661457851e-11,3.4486648307289254e-11,5894.537840715188,72.84681903624586,4441.8792095271865,5467.919970775602,11999.999935863587,0.027454200744628895,31526.097811490858,4.05725274203403e-11,0.0016071930636211633,0.0008404645756127285
2016-08-23T12:00:00.0,10568.577811471425,20957.52,6543.07623,44.8485278,427.34706405047785,60358.76738574923,4.05725093449292e-11,6.897326588637964e-11,3.448663294318982e-11,5259.029992169652,64.9929844371463,3962.9868559235547,5309.547819301703,11652.43343567946,0.0296936702728271,31526.097811471427,4.05725093449292e-11,0.0016071930636215653,0.0008404645756152501
2016-08-23T13:00:00.0,8675.397811442646,22850.7,6816.96987,47.832944399999995,447.4931278807183,69431.11228781682,4.057230739682868e-11,6.897292257460876e-11,3.448646128730438e-11,4091.4333999415276,50.56340573907153,3083.134496284849,4583.964411501049,10060.054451786527,0.0315246105194091,31526.097811442647,4.057230739682868e-11,0.0016071930636233328,0.0008404645756194425
2016-08-23T14:00:00.0,7808.617811500046,23717.48,7091.22686,47.0954169,450.22519641288864,75757.33220635279,4.057243754913884e-11,6.897314383353603e-11,3.4486571916768015e-11,3454.5981494301186,42.69316662898071,2603.241867620775,4354.019662069858,9555.413382938721,0.031973979949951103,31526.097811500047,4.057243754913884e-11,0.0016071930636245464,0.0008404645756239765
2016-08-23T15:00:00.0,6598.377811507806,24927.72,7321.74066,44.8843334,445.8245533349702,80824.76143737686,4.057237659739838e-11,6.897304021557724e-11,3.448652010778862e-11,2663.5942134649003,32.917655446033564,2007.174112563022,3934.783598042836,8635.350037402528,0.0292151699066162,31526.097811507807,4.057237659739838e-11,0.0016071930636255836,0.0008404645756298551
2016-08-23T16:00:00.0,5686.307811506544,25839.79,8186.16198,37.874528000000005,433.85948257410513,84145.54576780698,4.057238542981084e-11,6.897305523067842e-11,3.448652761533921e-11,2039.2366126126392,25.201619618927758,1536.6841231053509,3647.071198893836,8003.930998757486,0.0293600406646728,31526.097811506545,4.057238542981084e-11,0.0016071930636257384,0.0008404645756561879
2016-08-23T17:00:00.0,4979.477811505264,26546.62,9854.6572,35.688556,421.188181386131,85499.99975013439,4.057237724812555e-11,6.897304132181344e-11,3.448652066090672e-11,1535.0603565294825,18.970828082469406,1156.7578099066711,3444.4174549757126,7559.183283535339,0.0299965591430664,31526.097811505264,4.057237724812555e-11,0.0016071930636263124,0.0008405092206896011
2016-08-23T18:00:00.0,4390.257811504634,27135.84,11256.0691,35.335167,404.4720606616968,84361.28448408561,4.057233760291134e-11,6.897297392494928e-11,3.448648696247464e-11,1149.7130244206703,14.208567133980038,866.3760447548804,3240.5447870838952,7111.760494851194,0.030398309707641607,31526.097811504635,4.057233760291134e-11,0.0016071930636269985,0.0008405092207364348
2016-08-23T19:00:00.0,4332.847811502291,27193.25,12762.0047,35.029305,383.3470679887724,81083.35276420094,4.057238323396295e-11,6.897305149773702e-11,3.448652574886851e-11,1090.20121830151,13.47309882619552,821.5304162314341,3242.6465932007122,7116.373158058009,0.0318529205322265,31526.09781150229,4.057238323396295e-11,0.0016071930636274271,0.0008405092207814637
2016-08-23T20:00:00.0,4333.337811500132,27192.76,13435.486,34.449333,361.7924690080626,76259.25247899958,4.057238374835872e-11,6.897305237220982e-11,3.448652618610491e-11,1119.7573348562162,13.838363946592752,843.8026796702896,3213.5804766438473,7052.584112372925,0.0330112495422363,31526.09781150013,4.057238374835872e-11,0.0016071930636276407,0.0008405092208029093
2016-08-23T21:00:00.0,4383.1678114984825,27142.93,13476.7129,32.477,341.1831071477569,70720.15411155202,4.057238319420573e-11,6.897305143014974e-11,3.448652571507487e-11,1234.0069808393807,15.250302169875232,929.8964737728799,3149.1608306590324,6911.207546545741,0.0339680213928222,31526.097811498483,4.057238319420573e-11,0.0016071930636274371,0.0008405092208047891
2016-08-23T22:00:00.0,4487.997811493982,27038.1,13627.5716,32.329361,323.958016510728,65084.546072379875,4.0572354501711295e-11,6.89730026529092e-11,3.44865013264546e-11,1435.7805009790552,17.74389191433224,1081.9446289226976,3052.2173105148577,6698.453475211469,0.0357873306274414,31526.09781149398,4.0572354501711295e-11,0.0016071930636274618,0.0008405092208098614
2016-08-23T23:00:00.0,4947.87781147756,26578.22,13374.0901,33.072278000000004,309.3741546181522,59237.37341702327,4.0572340186650005e-11,6.8972978317305e-11,3.44864891586525e-11,1875.1023973044037,23.173189943300375,1412.999386786608,3072.7754141730866,6743.570675883524,0.039437061309814406,31526.09781147756,4.0572340186650005e-11,0.0016071930636275132,0.000840509220802234
2016-08-24T00:00:00.0,5917.657811469822,25608.44,12504.2222,31.425721999999997,299.47667375455364,54019.85422020263,4.0573042751227105e-11,6.897417267708608e-11,3.448708633854304e-11,2629.3986671597336,32.49505458387067,1981.4057673091868,3288.259144310019,7216.475319997408,0.0410172309875488,31526.09781146982,4.0573042751227105e-11,0.0016071930636269401,0.0008405092207762799
2016-08-24T01:00:00.0,6.919862504913335e-8,24669.72,11731.3031,31.825444,300.54761353151395,50713.51394801846,4.0491028847876975e-11,6.883474904139086e-11,3.441737452069543e-11,3.4533317049068375e-8,4.267751545199282e-10,2.6022875275605374e-8,3.4596473251023583e-8,7.59260704275635e-8,0.0473017501831054,24669.7200000692,4.0491028847876975e-11,0.001607193063627913,0.0008405092207557797
2016-08-24T02:00:00.0,3.078418990287164e-8,24166.84,10096.1619,33.371472,268.7237767250398,38982.21168862963,4.039098895356704e-11,6.866468122106397e-11,3.4332340610531987e-11,1.535680128728525e-8,1.8978487450251473e-10,1.1572248445275287e-8,1.5358723934365326e-8,3.370654420920275e-8,0.051711948394775296,24166.840000030785,4.039098895356704e-11,0.0016071930636280699,0.0008405092207120858
2016-08-24T03:00:00.0,4.4068515826105076e-8,24363.91,8717.398079999999,36.079139,235.3539119183245,28886.05062918413,4.0445585197230707e-11,6.87574948352922e-11,3.43787474176461e-11,2.1997906506034952e-8,2.718580417539493e-10,1.6576709863045688e-8,2.2001851825234835e-8,4.8285677534202775e-8,0.0461473503112793,24363.91000004407,4.0445585197230707e-11,0.0016071930636282258,0.0008405092206775615
2016-08-24T04:00:00.0,1.6689019328329604e-7,23140.12,7947.57173,31.780278000000003,199.27638011168597,20168.653389758212,4.053886644281036e-11,6.891607295277761e-11,3.4458036476388805e-11,8.338228209447247e-8,1.0304682366460577e-9,6.2833429063784e-8,8.343899511587079e-8,1.83116786893453e-7,0.036960220336914,23140.12000016689,4.053886644281036e-11,0.0016071930636268128,0.0008405092206599079
2016-08-24T05:00:00.0,3.1062529812701745e-6,22355.44,7721.08319,41.294167,167.49770930581536,12221.082500513385,4.05696515345349e-11,6.896840760870933e-11,3.4484203804354663e-11,1.5559653891904214e-6,1.922917999611383e-8,1.1725109753727943e-6,1.5502186236721445e-6,3.4021389274286625e-6,0.034696079254150296,22355.440003106254,4.05696515345349e-11,0.0016071930636275852,0.0008405092206538338
2016-08-24T06:00:00.0,9844.437811422333,21681.66,7273.2152,39.383778,126.20514951814242,4500.000155597255,4.057330428750002e-11,6.897461728875003e-11,3.4487308644375014e-11,4999.460336832755,61.78512926332432,3767.385930690507,4844.977474589507,10632.878625706684,0.0323482017517089,31526.097811422333,4.057330428750002e-11,0.0016071930636241006,0.000840437563216901
2016-08-24T07:00:00.0,10327.53503145759,21198.56278,7021.687408,34.66108365,148.60810797456634,11627.05035243201,4.0572418237204156e-11,6.897311100324706e-11,3.448655550162353e-11,5310.1197307680395,65.62436980489792,4001.4859637132877,5017.415300689481,11011.313919785545,0.0315263195037841,31526.097811457592,4.0572418237204156e-11,0.0016071930636221054,0.0008404375632119182
2016-08-24T08:00:00.0,10775.56948148621,20750.52833,6912.266156999999,36.17788889,179.57300132256196,19618.163668368405,4.0572403455966374e-11,6.897308587514283e-11,3.4486542937571416e-11,5595.117106050714,69.14646988874489,4216.248163947858,5180.452375435427,11369.118148258409,0.029730369567871,31526.097811486212,4.0572403455966374e-11,0.0016071930636215091,0.0008404375632098491
2016-08-24T09:00:00.0,11344.067811491936,20182.03,6783.731390000001,35.159195000000004,212.543189514399,28291.264664012233,4.057245662126925e-11,6.897317625615772e-11,3.448658812807886e-11,5932.215788014279,73.31245666259132,4470.271747718983,5411.852023477588,11876.952164942255,0.029094760894775293,31526.09781149193,4.057245662126925e-11,0.0016071930636206997,0.000840437563207799
2016-08-24T10:00:00.0,11470.777811493877,20055.32,6684.536999999999,45.402221999999995,250.69805837009216,37854.75802711103,4.057242460347238e-11,6.897312182590304e-11,3.448656091295152e-11,6040.289059435644,74.64806502725526,4551.71128214971,5430.488752058164,11917.852679757196,0.0284185009002685,31526.097811493877,4.057242460347238e-11,0.0016071930636219062,0.0008404375632064182
2016-08-24T11:00:00.0,11499.107811490132,20026.99,6592.06474,45.525972,279.9455085904415,47639.785829455504,4.057241812760528e-11,6.897311081692897e-11,3.4486555408464485e-11,6091.042585833174,75.27529536368543,4589.957034371062,5408.065225656888,11868.64158727316,0.0285277404785156,31526.097811490134,4.057241812760528e-11,0.0016071930636218012,0.0008404375632052165
2016-08-24T12:00:00.0,11491.097811477775,20035.0,6587.10871,44.7112778,309.6964391472209,57506.32055153728,4.057241420093524e-11,6.89731041415899e-11,3.448655207079495e-11,6115.495425551599,75.57749235317397,4608.383680071583,5375.602385926108,11797.398029070157,0.030363300323486293,31526.097811477775,4.057241420093524e-11,0.0016071930636217429,0.0008404375632052309
2016-08-24T13:00:00.0,11491.097811428746,20035.0,6740.226809999999,49.7627776,340.56426089349003,67324.99439111659,4.057273471746398e-11,6.897364901968876e-11,3.448682450984438e-11,6135.823082843362,75.82870885431092,4623.701759409202,5355.274728585317,11752.786570217522,0.032810348510742104,31526.097811428746,4.057273471746398e-11,0.0016071930636225125,0.0008404375632074154
2016-08-24T14:00:00.0,8124.667811492898,23401.43,7016.51845,52.5698892,366.63179934089857,76961.25675118087,4.057222370833288e-11,6.897278030416589e-11,3.4486390152082945e-11,4464.803936277968,55.177653137077314,3364.4910449437384,3659.863875214861,8032.0060466463165,0.034944419860839813,31526.0978114929,4.057222370833288e-11,0.0016071930636236942,0.0008404375632125963
2016-08-24T15:00:00.0,6770.767811504118,24755.33,7036.09255,51.1463612,369.24117047107796,81341.23623320849,4.057238010415736e-11,6.89730461770675e-11,3.448652308853375e-11,3791.9191692282716,46.86190113376702,2857.4329959614033,2978.848642275778,6537.437216950748,0.0319341201782226,31526.09781150412,4.057238010415736e-11,0.001607193063624145,0.0008404375632155817
2016-08-24T16:00:00.0,5783.1978115008405,25742.9,7406.4837,42.214806,364.9583175979386,83700.01473655821,4.0572403568698684e-11,6.897308606678776e-11,3.448654303339388e-11,3294.0687855371075,40.709287003890545,2482.273597798204,2489.129025963664,5462.689342851389,0.0327966384887695,31526.09781150084,4.0572403568698684e-11,0.001607193063623664,0.0008404375632278118
2016-08-24T17:00:00.0,4914.987811497027,26611.11,8636.45363,38.32075,363.45440579492896,84238.49481764536,4.0572354532187065e-11,6.8973002704718e-11,3.4486501352359e-11,2847.7677918573645,35.19373877927515,2145.9596816631188,2067.2200196395934,4536.759907912903,0.0340731506347656,31526.097811497028,4.0572354532187065e-11,0.0016071930636236019,0.0008404375632632621
2016-08-24T18:00:00.0,4682.307811492986,26843.79,10300.0854,37.250972,360.3290017673,82284.76161765895,4.057239320079767e-11,6.897306844135603e-11,3.4486534220678014e-11,2711.101218021877,33.50476409770968,2042.9734205920538,1971.2065934710397,4326.047038298379,0.0352237892150878,31526.097811492986,4.057239320079767e-11,0.0016071930636237994,0.0008404375633082301
2016-08-24T19:00:00.0,4677.877811489856,26848.22,11518.8725,38.842917,356.58440105810934,78353.69751698695,4.057243926053697e-11,6.897314674291284e-11,3.448657337145642e-11,2680.428391397719,33.12569827256791,2019.8596507663356,1997.449420092068,4383.640038827345,0.0360646286010742,31526.097811489857,4.057243926053697e-11,0.0016071930636243476,0.0008404375633419234
2016-08-24T20:00:00.0,4417.477811495721,27108.62,11989.9906,34.360667,350.86878952377083,73238.32554701819,4.057239664517238e-11,6.897307429679305e-11,3.4486537148396525e-11,2513.640633313763,31.064475160777864,1894.175314681577,1903.837178181889,4178.196853315825,0.034688980102539,31526.09781149572,4.057239664517238e-11,0.0016071930636239362,0.0008404375633558407
2016-08-24T21:00:00.0,4345.107811484069,27180.99,12411.5416,31.441334,347.57420487764676,67320.70795545317,4.0572389514089194e-11,6.897306217395163e-11,3.4486531086975815e-11,2432.733292135839,30.064593134271618,1833.2068984311961,1912.374519348161,4196.933062696223,0.0376670684814453,31526.097811484073,4.0572389514089194e-11,0.0016071930636236385,0.0008404375633685947
2016-08-24T22:00:00.0,4544.247811477759,26981.85,12551.4142,30.178694,346.1990712050153,60939.307157018105,4.0572385194557994e-11,6.897305483074859e-11,3.4486527415374296e-11,2479.454420288373,30.641989642643843,1868.4140026002342,2064.793391189316,4531.434383508134,0.03897718048095701,31526.097811477757,4.0572385194557994e-11,0.0016071930636235871,0.0008404375633729636
2016-08-24T23:00:00.0,5056.587811416004,26469.51,12679.1642,30.595639,346.663974040756,54787.742183564056,4.0572367000160374e-11,6.897302390027263e-11,3.4486511950136317e-11,2674.644853818798,33.05422323469625,2015.5014167497711,2381.9429575971367,5227.456782682563,0.0428959083557128,31526.097811416003,4.0572367000160374e-11,0.0016071930636238603,0.0008404375633768059
2016-08-25T00:00:00.0,6073.307811139684,25452.79,11993.5091,31.436472,349.1241654685454,49351.53702343395,4.0573088494326295e-11,6.89742504403547e-11,3.448712522017735e-11,3113.894680274392,38.48263059828877,2346.501865749315,2959.4131308652236,6494.783678324241,0.04551568984985351,31526.097811139687,4.0573088494326295e-11,0.0016071930636241585,0.0008404375633570073
2016-08-25T01:00:00.0,5.39422308431146e-8,24749.44,10936.2638,32.303472,356.1719312599294,46199.31430794507,4.046821809593596e-11,6.879597076309112e-11,3.439798538154556e-11,2.6940941224721706e-8,3.329458429306341e-10,2.03015757884533e-8,2.6932493647629805e-8,5.910655674764036e-8,0.0493074111938476,24749.44000005394,4.046821809593596e-11,0.0016071930636256744,0.0008404375633295093
2016-08-25T02:00:00.0,3.0996059321970575e-8,24480.73,9153.23604,33.785806,323.87006645335885,35263.051348462046,4.039225237229193e-11,6.866682903289628e-11,3.433341451644814e-11,1.5463828814053637e-8,1.911075591785788e-10,1.165289994991334e-8,1.5463563678884045e-8,3.3936627482956685e-8,0.0513201293945312,24480.730000031,4.039225237229193e-11,0.001607193063626091,0.0008404375632831796
2016-08-25T03:00:00.0,4.5797449748296994e-8,24334.88,7827.807790000001,34.874389,290.0858676466484,26109.816148945196,4.045039134045877e-11,6.876566527877991e-11,3.4382832639389955e-11,2.2864631875656094e-8,2.8256934565275574e-10,1.7229838149558276e-8,2.2864052207362118e-8,5.017787869763007e-8,0.0456996917724609,24334.8800000458,4.045039134045877e-11,0.0016071930636262458,0.0008404375632528351
2016-08-25T04:00:00.0,1.1248586178476463e-7,23265.65,7244.909720000001,46.539417,255.21308584002693,18282.009199450167,4.052268977623854e-11,6.888857261960552e-11,3.444428630980276e-11,5.621023834932667e-8,6.946663456351365e-10,4.2357704002142463e-8,5.620673486281836e-8,1.2335235671952413e-7,0.0385579605102539,23265.650000112488,4.052268977623854e-11,0.0016071930636277535,0.0008404375632403509
2016-08-25T05:00:00.0,4.7662130341502926e-7,22455.6,6537.09945,43.780833,208.67527603382442,11037.10032005344,4.05597486819323e-11,6.895157275928491e-11,3.4475786379642456e-11,2.3883445183003514e-7,2.951602069955089e-9,1.7997573597287127e-7,2.3771790001223485e-7,5.217001712071168e-7,0.0354272918701171,22455.600000476617,4.05597486819323e-11,0.0016071930636268798,0.00084043756322982
2016-08-25T06:00:00.0,9744.627811392178,21781.47,6177.083320000001,44.377694,164.89605022987067,4500.00171119268,4.057330050933323e-11,6.897461086586649e-11,3.4487305432933243e-11,5008.917779262118,61.902007738925704,3774.5126670076647,4735.710032129991,10393.07824283455,0.032796028137207,31526.09781139218,4.057330050933323e-11,0.001607193063624293,0.0008404309933235874
2016-08-25T07:00:00.0,10193.141141468514,21332.95667,5709.310042,45.82411104,182.42197116189053,12490.51014146589,4.057240013950309e-11,6.897308023715526e-11,3.448654011857763e-11,5355.398921244135,66.18394632876661,4035.606483461378,4837.742220224311,10617.000000492277,0.0300111808776855,31526.097811468513,4.057240013950309e-11,0.001607193063623617,0.0008404309933169532
2016-08-25T08:00:00.0,10822.605311493728,20703.4925,5715.99068,44.90480534,202.78341364375385,21433.80742385054,4.057242941620223e-11,6.897313000754379e-11,3.4486565003771895e-11,5777.976167656221,71.40630795067136,4354.043167723863,5044.6291438374365,11071.037931434483,0.027016599655151304,31526.097811493724,4.057242941620223e-11,0.0016071930636227993,0.0008404309933163723
2016-08-25T09:00:00.0,11324.807811496,20201.29,5983.97447,49.622194,229.28652344752498,31142.89868343988,4.057246228712265e-11,6.89731858881085e-11,3.448659294405425e-11,6122.543217915058,75.66459150645444,4613.6946040521,5202.264593580874,11416.98765215484,0.026803030014038,31526.097811496005,4.057246228712265e-11,0.001607193063622819,0.0008404309933190038
2016-08-25T10:00:00.0,11353.747811498972,20172.35,5898.74766,47.556194,255.33052814708097,41189.607310077816,4.0572437031635555e-11,6.897314295378044e-11,3.448657147689022e-11,6216.099872826289,76.82079830232566,4684.1950184344905,5137.647938672614,11275.178726841536,0.0257822208404541,31526.09781149897,4.0572437031635555e-11,0.0016071930636223323,0.0008404309933179734
2016-08-25T11:00:00.0,11176.62781149277,20349.47,5811.064789999999,44.490944,284.59673964249555,51250.23423578483,4.0572465182307224e-11,6.897319080992228e-11,3.448659540496114e-11,6192.246663549766,76.52601176153897,4666.220229362132,4984.381147942935,10938.816547300476,0.0270354900360107,31526.09781149277,4.0572465182307224e-11,0.0016071930636219031,0.0008404309933171469
2016-08-25T12:00:00.0,10494.117811472737,21031.98,5753.31241,46.1006669,316.6334145971373,61044.207062878435,4.057251550343702e-11,6.897327635584294e-11,3.448663817792147e-11,5901.319408402781,72.93062808921485,4446.989517635051,4592.798403069886,10079.441695715854,0.0293618297576904,31526.097811472737,4.057251550343702e-11,0.00160719306362229,0.0008404309933169343
2016-08-25T13:00:00.0,8778.157811429961,22747.94,6059.60181,50.8324168,343.46498297944646,69817.32670666034,4.057235051250251e-11,6.897299587125427e-11,3.4486497935627134e-11,5079.287814684979,62.77166595039991,3827.5406067317012,3698.8699967449124,8117.60961406512,0.031443830490112304,31526.09781142996,4.057235051250251e-11,0.0016071930636232948,0.0008404309933211995
2016-08-25T14:00:00.0,7765.437811498061,23760.66,6320.18047,55.447888899999995,355.4058393229424,75702.87595788816,4.0572429106368475e-11,6.89731294808264e-11,3.44865647404132e-11,4594.496880798685,56.780445198996155,3462.2222682314728,3170.940930699306,6959.0065634449065,0.0328535003662109,31526.09781149806,4.0572429106368475e-11,0.0016071930636241576,0.0008404309933253286
2016-08-25T15:00:00.0,6628.727811507008,24897.37,6426.18516,45.3724169,356.740002815038,79803.92515999552,4.0572402953142014e-11,6.897308502034142e-11,3.448654251017071e-11,4033.331609851081,49.84536291658501,3039.3513973527442,2595.3962016558576,5695.9052838867965,0.0297192306518554,31526.097811507007,4.0572402953142014e-11,0.0016071930636236433,0.0008404309933285523
2016-08-25T16:00:00.0,5643.317811506116,25882.78,6732.07168,50.372555,361.2145560247137,82112.99752166605,4.057238674107774e-11,6.897305745983215e-11,3.448652872991608e-11,3533.437004235052,43.66748555680747,2662.6515583419186,2109.880807270996,4630.384074246139,0.0295250301361084,31526.097811506115,4.057238674107774e-11,0.0016071930636246522,0.0008404309933355861
2016-08-25T17:00:00.0,4979.8778115050045,26546.22,7549.25924,42.591444,354.5110937746202,82673.96231468511,4.05723887394e-11,6.897306085698e-11,3.448653042849e-11,3180.148069114377,39.301413810439435,2396.427671368258,1799.729742390558,3949.720718058548,0.03,31526.097811505006,4.05723887394e-11,0.0016071930636241867,0.0008404309933521168
2016-08-25T18:00:00.0,4617.367811502435,26908.73,9330.03934,40.291417,351.22267077815775,81470.85230454292,4.0572397467893643e-11,6.897307569541919e-11,3.4486537847709594e-11,2962.9448200516676,36.617137925523565,2232.7523125319244,1654.4229914506982,3630.827791446908,0.031423170089721605,31526.097811502434,4.0572397467893643e-11,0.001607193063624218,0.0008404309933948159
2016-08-25T19:00:00.0,4465.35781149821,27060.74,10713.2337,38.790167,347.5499988967714,78004.39390895274,4.057241198034346e-11,6.897310036658388e-11,3.448655018329194e-11,2836.61250430229,35.05587772285631,2137.5535196863602,1628.7453071958507,3574.475062976453,0.0334761085510253,31526.097811498214,4.057241198034346e-11,0.0016071930636242905,0.000840430993432111
2016-08-25T20:00:00.0,4365.1278114994175,27160.97,10611.8123,37.148639,343.817316812725,73003.18963204656,4.057240547586151e-11,6.897308930896456e-11,3.448654465448228e-11,2721.789545791422,33.63685429712279,2051.0277010440723,1643.3382657079264,3606.5010439975563,0.033158508300781195,31526.097811499418,4.057240547586151e-11,0.001607193063624302,0.0008404309934303393
2016-08-25T21:00:00.0,4393.057811493905,27133.04,11205.6781,33.532639,340.30713930295025,68048.90691751917,4.057240523882147e-11,6.89730889059965e-11,3.448654445299825e-11,2656.6681152861765,32.83206023326426,2001.9548922722106,1736.38969620766,3810.7134622474214,0.0353054618835449,31526.09781149391,4.057240523882147e-11,0.0016071930636239059,0.0008404309934462336
2016-08-25T22:00:00.0,4551.657811457155,26974.44,11852.6873,30.547388,339.6081677293124,62655.89801246979,4.057238561524199e-11,6.897305554591137e-11,3.4486527772955686e-11,2642.5014893406005,32.656983973768,1991.2795105956095,1909.156322116485,4189.870346566486,0.0406720390319824,31526.09781145715,4.057238561524199e-11,0.0016071930636235036,0.0008404309934641692
2016-08-25T23:00:00.0,5040.787811182683,26485.31,12021.8889,30.948444,341.71937089617967,56984.36141006289,4.057238523557241e-11,6.89730549004731e-11,3.448652745023655e-11,2779.2216371384693,34.34662074163235,2094.30614278246,2261.566174044145,4963.275631049785,0.044620048522949186,31526.097811182684,4.057238523557241e-11,0.0016071930636237625,0.0008404309934690172
2016-08-26T00:00:00.0,5867.807810247936,25658.29,12370.8957,31.122333,345.11915483090735,52020.05512432612,4.057305336447208e-11,6.897419071960254e-11,3.448709535980127e-11,3070.5074390356162,37.94643546367249,2313.8070404678347,2797.30037121225,6139.007969126651,0.0460550804138183,31526.09781024794,4.057305336447208e-11,0.0016071930636239417,0.0008404309934789489
2016-08-26T01:00:00.0,4.832691169266826e-8,24897.36,11492.0253,31.487471999999997,351.9448644876725,48101.97527435161,4.045621710396923e-11,6.877556907674769e-11,3.4387784538373847e-11,2.4135048572106483e-8,2.98269612185563e-10,1.818717147472945e-8,2.4123087551485035e-8,5.294098132705314e-8,0.050572101593017504,24897.360000048327,4.045621710396923e-11,0.0016071930636253136,0.0008404309934555728
2016-08-26T02:00:00.0,3.066039708725414e-8,24630.02,9993.77544,32.066,320.45899968106716,36609.95081485373,4.0390286859847906e-11,6.866348766174144e-11,3.433174383087072e-11,1.5296095356033687e-8,1.8903464876678975e-10,1.152650297358474e-8,1.5295638243558716e-8,3.3568095166480965e-8,0.051261791229248,24630.02000003066,4.0390286859847906e-11,0.00160719306362554,0.0008404309934156817
2016-08-26T03:00:00.0,3.988041242934762e-8,24563.65,8399.60873,33.325556,288.3946068743485,26616.176215329815,4.043232061925763e-11,6.873494505273797e-11,3.4367472526368985e-11,1.9906225838722017e-8,2.460082996417039e-10,1.5000506075713652e-8,1.9905451645572868e-8,4.368487829867196e-8,0.046617870330810496,24563.650000039885,4.043232061925763e-11,0.0016071930636257373,0.0008404309933765162
2016-08-26T04:00:00.0,7.038749093306525e-8,23349.13,6962.4976400000005,33.051583,255.07065806769756,18216.5683258195,4.0492981045415824e-11,6.88380677772069e-11,3.441903388860345e-11,3.5160534124026253e-8,4.345265287566497e-10,2.6495520046137177e-8,3.515811874126179e-8,7.715866817640739e-8,0.0402872695922851,23349.13000007039,4.0492981045415824e-11,0.0016071930636254513,0.0008404309933479829
2016-08-26T05:00:00.0,2.2600502154029605e-7,22489.53,6754.071709999999,42.871111,222.0206822612261,11254.071526354142,4.054675040147158e-11,6.892947568250168e-11,3.446473784125084e-11,1.130786798994348e-7,1.3974670031963436e-9,8.521140263392339e-8,1.1285741216517876e-7,2.4767899786063896e-7,0.0354669685363769,22489.530000226005,4.054675040147158e-11,0.0016071930636266324,0.0008404309933438228
2016-08-26T06:00:00.0,9594.63781133729,21931.46,6898.09715,41.246695,179.15117845572087,4500.000657118027,4.057328597407025e-11,6.897458615591943e-11,3.4487293077959714e-11,4910.9130870832705,60.69083049844009,3700.660396246347,4683.724724253951,10278.990309120727,0.0319691696166992,31526.097811337288,4.057328597407025e-11,0.0016071930636239492,0.0008404139260294414
2016-08-26T07:00:00.0,10112.21614145839,21413.88167,7146.805514,36.94527787,198.5969211472638,11581.555052899028,4.057242130332925e-11,6.897311621565972e-11,3.448655810782986e-11,5252.684075687135,64.9145593184834,3958.20483649289,4859.532065771186,10664.820405063394,0.0301802806854248,31526.09781145839,4.057242130332925e-11,0.001607193063622596,0.0008404139260310658
2016-08-26T08:00:00.0,10654.005031483724,20872.092780000003,6599.817088000001,38.36749973,226.56780978884052,19057.775620869234,4.057242592295075e-11,6.897312406901627e-11,3.4486562034508135e-11,5575.948012333294,68.90957133302159,4201.8031300622915,5078.057019150362,11144.399374863631,0.028268470764160093,31526.097811483727,4.057242592295075e-11,0.001607193063622303,0.0008404139260234935
2016-08-26T09:00:00.0,11171.357811487502,20354.74,6424.78223,43.008417,257.11148858495756,27804.16187820908,4.057246376129766e-11,6.897318839420603e-11,3.4486594197103014e-11,5856.381551601445,72.37526988968439,4413.1262127856335,5314.976259885989,11664.346793411729,0.0278359794616699,31526.097811487503,4.057246376129766e-11,0.001607193063622633,0.000840413926021013
2016-08-26T10:00:00.0,11265.257811489477,20260.84,6043.19201,43.817,286.47994866773644,37456.853494820374,4.0572436580794016e-11,6.897314218734983e-11,3.4486571093674915e-11,5894.4763948754835,72.84605966645532,4441.832906491178,5370.781416613924,11786.817839208892,0.027403699874877903,31526.09781148948,4.0572436580794016e-11,0.0016071930636226536,0.0008404139260164904
2016-08-26T11:00:00.0,11220.71781148318,20305.38,5761.111,46.286805,315.5106155272923,47642.31307093437,4.0572490455151374e-11,6.897323377375733e-11,3.4486616886878664e-11,5832.737912558768,72.08307329323482,4395.309347148464,5387.9798989243445,11824.561951727921,0.0279364490509033,31526.097811483185,4.0572490455151374e-11,0.0016071930636230502,0.0008404139260135194
2016-08-26T12:00:00.0,10474.927811438109,21051.17,5918.92582,44.6753056,341.30849101362355,58101.07421022467,4.0572531196936054e-11,6.897330303479129e-11,3.4486651517395645e-11,5389.762867935819,66.60862834348356,4061.5017282611925,5085.164943502222,11159.998559237638,0.030852399826049808,31526.097811438107,4.0572531196936054e-11,0.0016071930636232304,0.0008404139260158187
2016-08-26T13:00:00.0,8596.637811363518,22929.46,6077.3819,52.3524444,363.24342095020177,67403.64951813743,4.0572320128790965e-11,6.897294421894464e-11,3.448647210947232e-11,4349.925468566899,53.75794370867978,3277.923396870718,4246.71234279655,9319.914723250999,0.0329391288757324,31526.097811363517,4.0572320128790965e-11,0.0016071930636247075,0.0008404139260185613
2016-08-26T14:00:00.0,7807.537811497161,23718.56,6244.6619200000005,56.5549444,364.6505274519751,73924.10657867308,4.057244937586544e-11,6.897316393897125e-11,3.4486581969485624e-11,3824.070746140946,47.259241886914744,2881.661090665533,3983.467065356146,8742.19168976023,0.0330662117004394,31526.097811497162,4.057244937586544e-11,0.0016071930636255849,0.0008404139260215547
2016-08-26T15:00:00.0,6747.247811507067,24778.85,6384.01843,53.8800554,355.3564321319874,79303.29827951276,4.0572421920072314e-11,6.897311726412294e-11,3.448655863206147e-11,3132.0086852133268,38.706489987347865,2360.151828496821,3615.2391262936712,7934.07173395442,0.029839879989624,31526.09781150707,4.0572421920072314e-11,0.001607193063625868,0.0008404139260251331
2016-08-26T16:00:00.0,5704.777811507303,25821.32,6805.578590000001,48.790054999999995,340.1844739124336,83213.50425237794,4.057239022110832e-11,6.897306337588414e-11,3.448653168794207e-11,2418.244295415768,29.885532900779985,1822.2885915109746,3286.5335160914665,7212.688223876282,0.0288320598602294,31526.0978115073,4.057239022110832e-11,0.0016071930636258204,0.0008404139260353253
2016-08-26T17:00:00.0,5013.787811505942,26512.31,8280.86115,41.680028,321.28155900630725,85442.90331817913,4.05723913644949e-11,6.897306531964133e-11,3.4486532659820665e-11,1849.607613606788,22.8581162353058,1393.7875753235244,3164.180197899085,6944.169332175493,0.0293762798309326,31526.097811505944,4.05723913644949e-11,0.0016071930636252858,0.0008404139262743444
