Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-08-26T18:00:00.0,4662.407811505078,26863.69,10222.1783,39.619805,302.46125443471135,85499.99991609207,4.0572342038680875e-11,6.897298146575749e-11,3.4486490732878745e-11,1420.1636389993491,17.550893116242985,1070.1764095270112,3242.24417250566,7115.489998037265,0.0297774505615234,31526.097811505075,4.0572342038680875e-11,0.0016071930636251596,0.0008405470199413859
2016-08-26T19:00:00.0,4652.067811504787,26874.03,12505.9118,37.607222,280.3939497440583,83463.48886420336,4.057238759496935e-11,6.89730589114479e-11,3.448652945572395e-11,1257.2150984714012,15.537116436064855,947.3851485405398,3394.8527130333164,7450.40756931334,0.03,31526.097811504787,4.057238759496935e-11,0.0016071930636248138,0.000840547020008724
2016-08-26T20:00:00.0,4507.3878115031775,27018.71,13016.0554,36.100667,258.3254513732219,79355.37062260423,4.057235594417719e-11,6.897300510510122e-11,3.448650255255061e-11,1123.0742190852425,13.879355195054519,846.3021460399096,3384.3135924178664,7427.278217130901,0.0314716091156005,31526.09781150318,4.057235594417719e-11,0.0016071930636244016,0.0008405470200252696
2016-08-26T21:00:00.0,4557.077811500546,26969.02,13544.0738,33.608278000000006,236.1057467613765,74612.89642632208,4.057237791165554e-11,6.897304244981441e-11,3.4486521224907207e-11,1182.094837031359,14.608753222704895,890.7776355307861,3374.9829744691183,7406.80106761427,0.033119659423828086,31526.09781150055,4.057237791165554e-11,0.001607193063623597,0.0008405470200419888
2016-08-26T22:00:00.0,4566.097811482873,26960.0,14527.905,30.496889000000003,217.10782917717447,69366.40217001415,4.057234141087622e-11,6.897298039848957e-11,3.448649019924478e-11,1316.7527656677184,16.272904344343704,992.2502648990063,3249.345045815086,7131.073708061023,0.0381640892028808,31526.097811482876,4.057234141087622e-11,0.0016071930636224537,0.0008405470200709446
2016-08-26T23:00:00.0,4922.907811479536,26603.19,14919.9698,30.227721999999996,202.8854517146117,62961.821983521186,4.057230880283829e-11,6.89729249648251e-11,3.448646248241255e-11,1721.2811774901686,21.272211975809263,1297.0860960859306,3201.6266339892977,7026.349984614181,0.0390870895385742,31526.097811479533,4.057230880283829e-11,0.0016071930636217023,0.0008405470200761136
2016-08-27T00:00:00.0,5970.147811470301,25555.95,15041.0346,28.844610999999997,193.93154888351103,56365.289104768315,4.05730410828903e-11,6.897416984091351e-11,3.4487084920456754e-11,2566.9998143870716,31.72390711500517,1934.3845801832417,3403.1479970831606,7468.61255559663,0.0409275512695312,31526.097811470303,4.05730410828903e-11,0.0016071930636204804,0.0008405470200777275
2016-08-27T01:00:00.0,7.247495407861348e-8,24671.2,13023.2266,29.759139,196.81245219161252,50727.252481095195,4.049465892737337e-11,6.884092017653472e-11,3.442046008826736e-11,3.615727188371035e-8,4.4684457254029784e-10,2.724662027684743e-8,3.6248841274726595e-8,7.955238834816879e-8,0.0468853912353515,24671.200000072477,4.049465892737337e-11,0.0016071930636209473,0.0008405470200286904
2016-08-27T02:00:00.0,4.272722619148193e-8,24057.02,10273.4258,32.62075,167.0549203851551,37704.02672174901,4.044159712429729e-11,6.87507151113054e-11,3.43753575556527e-11,2.13262727108309e-8,2.6355774971071077e-10,1.6070594494555534e-8,2.133220276553973e-8,4.6816053121932425e-8,0.047384201049804606,24057.02000004273,4.044159712429729e-11,0.0016071930636206953,0.0008405470199521406
2016-08-27T03:00:00.0,6.124405014577308e-8,23825.34,8664.49992,36.479417,134.43577757851853,27430.601762358918,4.0481092232298174e-11,6.88178567949069e-11,3.440892839745345e-11,3.058151839584044e-8,3.7793740521056974e-10,2.304496373235181e-8,3.0593713893137745e-8,6.714153951002445e-8,0.043347850799560494,23825.340000061246,4.0481092232298174e-11,0.0016071930636200825,0.0008405470199116525
2016-08-27T04:00:00.0,1.925315221866896e-7,22923.18,7817.937440000001,37.668054999999995,97.95796777199462,18766.102682996127,4.0543286898017904e-11,6.892358772663044e-11,3.446179386331522e-11,9.620862490380721e-8,1.1889807950140084e-9,7.24988289642688e-8,9.625397369515575e-8,2.1124077973742646e-7,0.0372628211975097,22923.180000192533,4.0543286898017904e-11,0.0016071930636179768,0.0008405470198924302
2016-08-27T05:00:00.0,299.2286372753068,22051.33,6802.85177,32.883111,60.29151996628196,10948.166083826882,4.057200697509393e-11,6.897241185765968e-11,3.448620592882984e-11,209.57343051415813,2.5899838426718453,157.92584406535642,89.65520676107971,196.75900180195697,0.0344102096557617,22350.55863727531,4.057200697509393e-11,0.001607193063611349,0.0008405470198735438
2016-08-27T06:00:00.0,4465.272573557904,21655.05,6271.09254,30.261333,30.000000002051912,4500.000000241215,3.992674788505e-11,6.7875471404585e-11,3.39377357022925e-11,2448.5300365514727,30.259814984211914,1845.110669769019,2016.7425370063634,4425.981075816098,0.032218898773193304,26120.322573557907,3.992674788505e-11,0.001518014726966513,0.00079429179464753
2016-08-27T07:00:00.0,5412.900594724872,21213.62694,6788.254569,43.66113937,30.00000000102475,4500.000000118126,3.8693226773370354e-11,6.57784855147296e-11,3.28892427573648e-11,3532.8151068908596,43.659799925717174,2662.1829222998276,1880.0854878339455,4126.070947271969,0.027707099914550695,26626.527534724868,3.8693226773370354e-11,0.0013394476445340517,0.0006998382790217262
2016-08-27T08:00:00.0,10814.063920927136,20712.03389,6303.208312,37.79730523,30.000000004419277,4500.000000528195,3.841871303513345e-11,6.531181215972686e-11,3.265590607986343e-11,6271.634749760034,77.50711828864401,4726.043798088049,4542.429171167036,9968.900432706481,0.0268963508605957,31526.09781092713,3.841871303513345e-11,0.0012980418759349656,0.0006787146700208212
2016-08-27T09:00:00.0,11104.657811317902,20421.44,6047.0555,37.812361,69.71111110497188,12891.736598037402,3.841828652554017e-11,6.531108709341828e-11,3.265554354670914e-11,6384.783944951517,78.90545674518545,4811.308338121064,4719.873866366319,10358.323895813366,0.026627830505371004,31526.0978113179,3.841828652554017e-11,0.0012980418759306756,0.0006787146700056928
2016-08-27T10:00:00.0,11295.787811350692,20230.31,5953.18049,48.365528000000005,110.80550489206628,22014.314010686507,3.8418287841384417e-11,6.53110893303535e-11,3.265554466517675e-11,6377.809128003501,78.81925944833998,4806.052405386584,4917.978683347126,10793.088450483094,0.0262295093536376,31526.097811350694,3.8418287841384417e-11,0.0012980418759302203,0.0006787146700004519
2016-08-27T11:00:00.0,11362.867811307255,20163.23,5790.81009,46.137695,141.26053438231438,31660.275055270853,3.841879111651601e-11,6.531194489807722e-11,3.265597244903861e-11,6238.429753719127,77.09675900297051,4701.021890425031,5124.438057588062,11246.188073537423,0.0261452808380126,31526.097811307256,3.841879111651601e-11,0.0012980418759288047,0.0006787146699917517
2016-08-27T12:00:00.0,5402.236216828443,20338.35,5871.17811,42.040361,172.22089642719388,41816.67560794799,3.8418230087479805e-11,6.531099114871566e-11,3.265549557435783e-11,3014.808905479982,37.25809294994978,2271.834935972547,2387.427311348395,5239.492848501943,0.027111339569091703,25740.58621682844,3.8418230087479805e-11,0.0012980418759285565,0.0006787146699967296
2016-08-27T13:00:00.0,9.862924463560055e-7,20911.2,5953.8055,43.3808335,167.43992641905305,43456.82596113713,3.8411820902491844e-11,6.530009553423613e-11,3.2650047767118065e-11,5.052674757653857e-7,6.244277221828125e-9,3.8074861108708077e-7,4.809596704950855e-7,1.0555231323686202e-6,0.0274821491241455,20911.200000986293,3.8411820902491844e-11,0.0012980418759289607,0.0006787146700014993
2016-08-27T14:00:00.0,10638.617811488068,20887.48,6014.62265,46.0942225,124.0603909672063,37503.021141288074,3.841920540776632e-11,6.531264919320274e-11,3.265632459660137e-11,5671.234469692758,70.08715564979775,4273.607051816935,4967.383341795245,10901.512842459826,0.0270625,31526.097811488067,3.841920540776632e-11,0.001298041875925771,0.0006787146700030777
2016-08-27T15:00:00.0,10385.887811500625,21140.21,5918.70829,45.0186946,148.05462215891293,46663.519064279506,3.841828924349843e-11,6.531109171394734e-11,3.265554585697367e-11,5826.409341380005,72.00486253407522,4390.54039841922,4559.478470120554,10006.317144626595,0.024050849914550695,31526.097811500622,3.841828924349843e-11,0.001298041875924473,0.0006787146699981004
2016-08-27T16:00:00.0,9993.577811497293,21532.52,6170.77769,44.802556,175.04208813489663,55141.66899604,3.841827290477949e-11,6.531106393812513e-11,3.2655531969062566e-11,5841.409324578446,72.19023772228014,4401.843763553667,4152.168486918782,9112.427000216789,0.024430959701538003,31526.097811497293,3.841827290477949e-11,0.0012980418759236437,0.0006787146700115079
2016-08-27T17:00:00.0,9661.267811492848,21864.83,7294.64578,36.419111,202.43106789908595,62485.16274852512,3.841827540518512e-11,6.53110681888147e-11,3.265553409440735e-11,5816.0223165469515,71.87649594473687,4382.713167362004,3845.24549494583,8438.848033502678,0.0251333694458007,31526.097811492848,3.841827540518512e-11,0.001298041875921887,0.0006787146700782714
2016-08-27T18:00:00.0,9353.577811490868,22172.52,8924.87941,32.672889,237.88975088573048,68012.07884810449,3.841826170070653e-11,6.53110448912011e-11,3.265552244560055e-11,5732.559824731981,70.84503644751163,4319.819295579977,3621.0179867588204,7946.7541297432745,0.025517629623413,31526.09781149087,3.841826170070653e-11,0.0012980418759208896,0.0006787146702460356
2016-08-27T19:00:00.0,9232.997811490204,22293.1,9798.9398,32.430611,276.0631963751522,71353.77354214241,3.841828027326929e-11,6.53110764645578e-11,3.26555382322789e-11,5672.266643945059,70.09991163050447,4274.384855518565,3560.7311675450796,7814.447543223192,0.0256966705322265,31526.097811490203,3.841828027326929e-11,0.0012980418759207437,0.0006787146703488683
2016-08-27T20:00:00.0,9085.007811487663,22441.09,10721.3355,31.137167,313.73379504756593,73643.66681959886,3.8418265041506316e-11,6.531105057056073e-11,3.2655525285280365e-11,5527.917267916324,68.3159901157544,4165.609153399659,3557.0905435712734,7806.457761425785,0.0263564891815185,31526.097811487663,3.8418265041506316e-11,0.0012980418759205965,0.0006787146704645396
2016-08-27T21:00:00.0,9080.66781148372,22445.43,11313.8101,29.546221999999997,350.91391620522865,74894.39891313892,3.841828021873327e-11,6.531107637184656e-11,3.265553818592328e-11,5384.972495967017,66.54942720348626,4057.891902651601,3695.6953155166366,8110.642398974315,0.0272575397491455,31526.09781148372,3.841828021873327e-11,0.0012980418759205507,0.0006787146705387234
2016-08-27T22:00:00.0,9045.80781145289,22480.29,12057.2661,30.998806,387.9184194506239,75749.12379347949,3.8418277347821346e-11,6.531107149129628e-11,3.265553574564814e-11,5156.382014413464,63.7244238031994,3885.6355977560606,3889.425797039361,8535.806954833342,0.0305853099822998,31526.09781145289,3.8418277347821346e-11,0.0012980418759214753,0.0006787146706366807
2016-08-27T23:00:00.0,9014.167811206247,22511.93,11826.8263,29.537333,420.64533529573157,76113.30092478357,3.8419042789489673e-11,6.531237274213244e-11,3.265618637106622e-11,4859.0158061974025,60.04946523260826,3661.5527580858693,4155.152005008779,9118.974685091469,0.0342412796020507,31526.097811206248,3.8419042789489673e-11,0.0012980418759220092,0.000678714670606871
2016-08-28T00:00:00.0,4.520737057291992e-6,22362.95,12020.5784,29.574833,451.15876557024893,77067.00274667557,3.841639518119732e-11,6.530787180803544e-11,3.265393590401772e-11,2.4061090455728664e-6,2.973556111789323e-8,1.8131439706032455e-6,2.114562703847318e-6,4.640659052467449e-6,0.036567680358886696,22362.95000452074,3.841639518119732e-11,0.0012980418759247513,0.0006787146706355123
2016-08-28T01:00:00.0,5.264538238555254e-8,21880.71,10665.3586,29.826972,421.58523064189404,65046.42503184405,3.832307376713367e-11,6.514922540412724e-11,3.257461270206362e-11,2.6293418998289904e-8,3.2494353032776833e-10,1.9813629898034653e-8,2.6286814161858506e-8,5.768953641280452e-8,0.043459430694580005,21880.710000052644,3.832307376713367e-11,0.0012980418759255769,0.0006787146704627176
2016-08-28T02:00:00.0,2.9367902791261966e-8,21710.01,8844.886559999999,30.626778,391.75955668412706,54381.06711063623,3.824778222094751e-11,6.502122977561076e-11,3.251061488780538e-11,1.465246645538598e-8,1.8108045128448253e-10,1.1041490931980641e-8,1.4650415106100376e-8,3.215207634222968e-8,0.0447858085632324,21710.010000029368,3.824778222094751e-11,0.0012980418759262825,0.0006787146702420106
2016-08-28T03:00:00.0,3.6094592733338754e-8,22198.54,7658.65967,31.856416999999997,361.1340767262154,45536.1812293941,3.827949838028277e-11,6.507514724648071e-11,3.2537573623240357e-11,1.8016309420816132e-8,2.2265203270286685e-10,1.357634345749188e-8,1.8013208165276137e-8,3.953212519263516e-8,0.0412447090148925,22198.540000036093,3.827949838028277e-11,0.0012980418759268749,0.0006787146701179549
2016-08-28T04:00:00.0,5.991935367893132e-8,21655.53,7030.13187,35.415110999999996,329.27895776834595,37877.52223816187,3.833461850397873e-11,6.516885145676384e-11,3.258442572838192e-11,2.993137179764766e-8,3.699026596774349e-10,2.2555040224233833e-8,2.9922813029826895e-8,6.56691678660117e-8,0.035140449523925706,21655.530000059916,3.833461850397873e-11,0.0012980418759277156,0.0006787146700653642
2016-08-28T05:00:00.0,8.166212825359912e-8,21164.89,6537.40964,37.421583,293.8651448106233,30847.391046964764,3.835687512272891e-11,6.520668770863915e-11,3.2603343854319575e-11,4.080641397001005e-8,5.043003428460114e-10,3.07500209052446e-8,4.0790507595880435e-8,8.951961461589878e-8,0.0330796508789062,21164.89000008166,3.835687512272891e-11,0.0012980418759280295,0.0006787146700362958
2016-08-28T06:00:00.0,1.4022039666006715e-7,20715.36,6096.113420000001,37.664334,256.44485985303595,24309.982085799704,3.8382505824088456e-11,6.525025990095037e-11,3.2625129950475186e-11,7.010103780559729e-8,8.663338421554325e-10,5.282523427777027e-8,7.005410859456892e-8,1.5374206336867164e-7,0.0308920097351074,20715.36000014022,3.8382505824088456e-11,0.001298041875927845,0.0006787146700114931
2016-08-28T07:00:00.0,1.8082301258406677e-7,20576.44556,6082.55547,33.51647206,218.78182389581073,18213.869344720937,3.839053524194839e-11,6.526390991131226e-11,3.263195495565613e-11,9.041790362636612e-8,1.117416978411907e-9,6.813518161048212e-8,9.033984504778934e-8,1.9826152185355165e-7,0.0314075393676757,20576.445560180822,3.839053524194839e-11,0.001298041875926657,0.0006787146700098882
2016-08-28T08:00:00.0,5.870059194539877e-7,20324.3275,6254.465213,39.07933336,185.26664987883586,12131.314553702006,3.840875454761579e-11,6.529488273094684e-11,3.264744136547342e-11,2.962564154277117e-7,3.6612433520947446e-9,2.2324654585943563e-7,2.9068420914354495e-7,6.379410287133936e-7,0.029470510482788,20324.327500587005,3.840875454761579e-11,0.0012980418759269184,0.0006787146700175227
2016-08-28T09:00:00.0,11443.737811013067,20082.36,6124.93509,43.627945,146.1886145644056,5876.850020277863,3.841924474406896e-11,6.531271606491723e-11,3.265635803245862e-11,6127.995019784307,75.731966835093,4617.802855798353,5315.742791228695,11666.029037503171,0.028401540756225505,31526.097811013067,3.841924474406896e-11,0.0012980418759242739,0.000678714670000093
2016-08-28T10:00:00.0,11534.29781136546,19991.8,6046.51619,44.542639,178.29393444140774,16035.747502294056,3.841828276397033e-11,6.531108069874956e-11,3.265554034937478e-11,6509.015380222487,80.44075351116557,4904.923994583266,5025.282431142909,11028.579272139115,0.0278417205810546,31526.09781136546,3.841828276397033e-11,0.0012980418759234698,0.0006787146699949135
2016-08-28T11:00:00.0,11564.54781130773,19961.55,6025.66429,40.646611,214.19334699448055,25922.735257731107,3.841892642971884e-11,6.531217493052202e-11,3.265608746526101e-11,6789.494984211665,83.90702135222136,5116.281789769595,4775.0528270959985,10479.420680103583,0.0275099201202392,31526.09781130773,3.841892642971884e-11,0.0012980418759223355,0.0006787146699933236
2016-08-28T12:00:00.0,3978.1999482304414,20136.26,6029.24065,39.8494999,257.45505538861005,35492.77411631895,3.841704663861241e-11,6.53089792856411e-11,3.265448964282055e-11,3191.28983980446,39.43910782057837,2404.823647596242,786.9101084259158,1726.967713703015,0.0286469192504882,24114.45994823044,3.841704663861241e-11,0.0012980418759233005,0.0006787146699943256
2016-08-28T13:00:00.0,10843.54781116553,20682.55,5778.42816,42.4471112,257.0459613510976,33595.32550633288,3.8418847328580536e-11,6.531204045858691e-11,3.2656020229293454e-11,6748.546812006681,83.40096911011386,5085.4249457386495,4095.0009991587835,8986.966157132036,0.0276857395172119,31526.097811165528,3.8418847328580536e-11,0.0012980418759221716,0.0006787146699800766
2016-08-28T14:00:00.0,11020.187811497126,20505.91,5629.58098,43.9370832,298.00111730311914,41889.28912791824,3.841830449040952e-11,6.531111763369619e-11,3.2655558816848094e-11,6891.063924047281,85.1622468473911,5192.819929718969,4129.1238874497785,9061.852889105427,0.0269979095458984,31526.097811497126,3.841830449040952e-11,0.001298041875922298,0.0006787146699723541
2016-08-28T15:00:00.0,10882.197811496522,20643.9,6151.27767,48.979639,339.2275789924182,50514.38164545731,3.841830024900164e-11,6.531111042330279e-11,3.2655555211651395e-11,6805.880507107448,84.10951953841649,5128.6292401473465,4076.317304389009,8945.962569435564,0.025205949783325098,31526.097811496522,3.841830024900164e-11,0.001298041875923139,0.0006787146699993385
2016-08-28T16:00:00.0,10478.307811497238,21047.79,6543.18743,44.300417,374.358757572743,58437.69646375489,3.841828437389511e-11,6.531108343562168e-11,3.265554171781084e-11,6517.361318474387,80.54389561830828,4911.213147457822,3960.9464930227846,8692.767618449687,0.0241288604736328,31526.09781149724,3.841828437389511e-11,0.0012980418759231116,0.0006787146700210896
2016-08-28T17:00:00.0,9995.207811492648,21530.89,6955.5856,41.72125,410.60353423295993,65498.49047837706,3.841825173170296e-11,6.531102794389503e-11,3.2655513971947516e-11,6118.851404398473,75.61896674698635,4610.912606523557,3876.3564070941084,8507.124626024028,0.0248626308441162,31526.097811492647,3.841825173170296e-11,0.0012980418759236008,0.0006787146700453168
2016-08-28T18:00:00.0,9816.137811480581,21709.96,8593.78473,37.539278,444.5025490218551,71660.94278963932,3.841828223035496e-11,6.531107979160343e-11,3.2655539895801717e-11,5801.970589317283,71.7028396449035,4372.124368591677,4014.1672221632316,8809.566830889768,0.0271523399353027,31526.09781148058,3.841828223035496e-11,0.00129804187592412,0.0006787146701989816
2016-08-28T19:00:00.0,9583.097811481864,21943.0,9917.25235,33.255165999999996,478.66740870866624,76248.84993783543,3.841826641218303e-11,6.531105290071114e-11,3.265552645035557e-11,5387.7190362089,66.58336993578908,4059.9615814505537,4195.3787752728995,9207.257111163804,0.027137310028076105,31526.097811481868,3.841826641218303e-11,0.0012980418759251148,0.0006787146703537574
2016-08-28T20:00:00.0,9481.877811477783,22044.22,10642.7705,33.250471999999995,511.99691068636355,79598.81695916447,3.8418278475711185e-11,6.531107340870901e-11,3.2655536704354504e-11,4968.991743643989,61.40858742844457,3744.4260627100343,4512.886067833729,9904.064582876988,0.027938760757446203,31526.097811477786,3.8418278475711185e-11,0.0012980418759280493,0.0006787146704471215
2016-08-28T21:00:00.0,9371.067811450475,22155.03,11221.5947,31.748917,540.1563241567167,82604.53778346616,3.841845622004625e-11,6.531137557407863e-11,3.265568778703931e-11,4475.083698563453,55.30469413726801,3372.2374473943905,4895.984112886957,10744.818752769514,0.030430040359497,31526.097811450472,3.841845622004625e-11,0.001298041875933696,0.0006787146705225364
2016-08-28T22:00:00.0,7164.374467137405,22357.14,11597.5346,29.094806,563.7133993358933,85499.99996234474,3.8418020914783934e-11,6.531063555513269e-11,3.2655317777566343e-11,2862.8482591589263,35.38010861897841,2157.323696279171,4301.526207978413,9440.210261990109,0.034888500213623,29521.514467137407,3.8418020914783934e-11,0.0012980418759623935,0.0006790109462199066
2016-08-28T23:00:00.0,6821.09651013926,22453.34,11520.1965,29.583945,569.9999999967803,85499.99999962498,3.8796815212962025e-11,6.595458586203544e-11,3.297729293101772e-11,2393.731109207835,29.582590127666077,1803.8164711991508,4427.3654009313595,9716.379319956457,0.037238708496093696,29274.43651013926,3.8796815212962025e-11,0.0013548714430395969,0.0007087620290285402
2016-08-29T00:00:00.0,6902.195758660444,22445.89,11716.2707,29.428833,569.9999999959224,85499.99999954262,3.910147637142272e-11,6.647250983141862e-11,3.323625491570931e-11,2381.176297275379,29.427433245550493,1794.3556857042981,4521.019461384998,9921.914281229421,0.0395596084594726,29348.08575866044,3.910147637142272e-11,0.0013997554817866142,0.0007331559574167559
2016-08-29T01:00:00.0,5.899535853787105e-8,22120.92,11043.7614,30.297806,569.999999996988,85499.99999963229,3.943049552817226e-11,6.703184239789284e-11,3.351592119894642e-11,2.9414670397254564e-8,3.6351707790201217e-10,2.2165675481830007e-8,2.9513656298218594e-8,6.477122481283983e-8,0.0458574409484863,22120.92000005899,3.943049552817226e-11,0.0014605032456762982,0.0007634985653947369
2016-08-29T02:00:00.0,2.893888704354348e-8,22193.9,9415.97924,30.886139,539.7036545006306,74456.23936321778,3.93379476933055e-11,6.687451107861935e-11,3.3437255539309676e-11,1.443926443041047e-8,1.784456239661685e-10,1.088083072964442e-8,1.443274810205439e-8,3.167438024416098e-8,0.0491653709411621,22193.900000028938,3.93379476933055e-11,0.001460503245682112,0.0007634985653070899
2016-08-29T03:00:00.0,4.050922771594082e-8,22697.98,7933.74998,33.422861,508.8189760040884,65040.260886758915,3.9390152281648087e-11,6.696325887880175e-11,3.3481629439400875e-11,2.022752503752487e-8,2.499790307192132e-10,1.5242623824342267e-8,2.0214739419537145e-8,4.436364706038964e-8,0.043586479187011695,22697.98000004051,3.9390152281648087e-11,0.0014605032456852503,0.0007634985652362451
2016-08-29T04:00:00.0,8.46911062381965e-8,22127.1,7083.9814400000005,36.409583000000005,475.39757550761766,57106.511670317086,3.945837352242218e-11,6.70792349881177e-11,3.353961749405885e-11,4.234000390981176e-8,5.232529989896163e-10,3.190567067009855e-8,4.228402309339663e-8,9.279731179694648e-8,0.03646496963500969,22127.100000084687,3.945837352242218e-11,0.0014605032456873207,0.0007634985652029022
2016-08-29T05:00:00.0,1.438424219918121e-7,21732.52,6575.97907,37.125972,438.9894530114214,50022.53099394036,3.948412644546649e-11,6.712301495729304e-11,3.356150747864652e-11,7.196844567036137e-8,8.894119402976995e-10,5.423243538400606e-8,7.180685330649344e-8,1.5758866985579917e-7,0.0345163497924804,21732.520000143842,3.948412644546649e-11,0.0014605032456883917,0.0007634985651898974
2016-08-29T06:00:00.0,6.499324724471775e-7,21191.49,6106.27543,38.540889,401.86494151558986,43446.55268765074,3.9511884151209905e-11,6.717020305705683e-11,3.3585101528528416e-11,3.317369422851005e-7,4.099724466159026e-9,2.4998319915603816e-7,3.181283599590199e-7,6.981704778980378e-7,0.032552921295166,21191.49000064993,3.9511884151209905e-11,0.0014605032456892176,0.0007634985651784797
2016-08-29T07:00:00.0,10769.673371381701,20756.42444,5659.78,36.95383321,363.32551302296747,37340.27802209746,3.952196673284538e-11,6.718734344583714e-11,3.359367172291857e-11,6104.503754421607,75.44165332739288,4600.100812645907,4665.169616960027,10238.268921915524,0.0304246997833251,31526.097811381696,3.952196673284538e-11,0.001460503245687168,0.0007634985651667953
2016-08-29T08:00:00.0,11126.807811452089,20399.29,5474.483725,46.54347253,401.8147936436403,46518.86852015745,3.9521028195715626e-11,6.718574793271656e-11,3.359287396635828e-11,6772.474750210581,83.69667917786677,5103.4560474309,4354.33306124144,9556.101174650925,0.0283952407836914,31526.097811452088,3.9521028195715626e-11,0.0014605032456888299,0.000763498565162791
2016-08-29T09:00:00.0,11483.017811477122,20043.08,5890.0578,47.444972,438.96946079478596,55703.94278073785,3.9521053375985974e-11,6.718579073917616e-11,3.359289536958808e-11,7209.720274096727,89.10031664931236,5432.9461371531925,4273.297537380329,9378.259090945725,0.0267490005493164,31526.09781147712,3.9521053375985974e-11,0.0014605032456896944,0.000763498565172251
2016-08-29T10:00:00.0,11554.187811482867,19971.91,5858.28234,44.75875,480.62626594737856,64625.090972335354,3.952106462075987e-11,6.718580985529178e-11,3.359290492764589e-11,7274.175650217052,89.89687937348698,5481.517034968718,4280.012161265748,9392.995130724108,0.0261636390686035,31526.09781148286,3.952106462075987e-11,0.0014605032456909699,0.0007634985651722311
2016-08-29T11:00:00.0,11224.557811475108,20301.54,5758.395729999999,44.963167,525.7658558241448,73641.32156152673,3.952141228142149e-11,6.718640087841653e-11,3.359320043920827e-11,6907.974192098116,85.37123002297525,5205.562806278978,4316.5836193769255,9473.255540045046,0.026691730499267503,31526.09781147511,3.952141228142149e-11,0.0014605032456949324,0.0007634985651708846
2016-08-29T12:00:00.0,6634.146299300397,21092.06,5595.92354,47.848611,566.1753793503993,82561.74494134932,3.9521176232260726e-11,6.718599959484323e-11,3.359299979742162e-11,4181.118878290247,51.67177114243208,3150.7177525873217,2453.027421010083,5383.460082100871,0.030775140762329106,27726.206299300396,3.9521176232260726e-11,0.0014605032457436775,0.0007634985651717712
2016-08-29T13:00:00.0,404.265661231885,22808.79,5524.97913,54.068194299999995,569.9999999961107,85499.99999953607,3.985070120823844e-11,6.774619205400535e-11,3.3873096027002677e-11,404.2656586306753,4.996060433003247,304.6378312806858,2.601141932897129e-6,5.708514973658274e-6,0.032093368530273406,23213.055661231887,3.985070120823844e-11,0.0015075522585293363,0.0007875485994647982
2016-08-29T14:00:00.0,7961.417811490066,23564.68,5555.77075,56.2844441,520.9293736814063,80279.65949407387,3.985326735033441e-11,6.77505544955685e-11,3.387527724778425e-11,5596.459257489945,69.1630566790336,4217.25955359961,2364.958554000054,5190.182491331374,0.0324903182983398,31526.097811490068,3.985326735033441e-11,0.0015075522585309973,0.0007875485994667014
2016-08-29T15:00:00.0,6971.067811501287,24555.03,5643.56245,52.8706115,533.8094938127374,84131.33157655346,3.985247847832388e-11,6.774921341315059e-11,3.387460670657529e-11,5759.350084807532,71.17612011859732,4340.0073243047145,1211.717726693688,2659.2584968917354,0.0301325302124023,31526.097811501288,3.985247847832388e-11,0.0015075522585353343,0.0007875485994767934
2016-08-29T16:00:00.0,6039.667811499834,25486.43,5753.81931,46.334083,552.1165099836287,85487.03573529852,3.985245611730827e-11,6.774917539942406e-11,3.387458769971203e-11,5196.1641270808595,64.216065462083,3915.613747687987,843.5036844189071,1851.1690392373855,0.029983879089355406,31526.09781149984,3.985245611730827e-11,0.0015075522585447372,0.0007875486004591107
2016-08-29T17:00:00.0,5415.467811504575,26110.63,6464.780070000001,50.163583,569.9999999980039,85499.9999997725,4.051371491514164e-11,6.887331535574078e-11,3.443665767787039e-11,4031.027277284588,49.81688514580692,3037.614947915056,1384.4405342199188,3038.3192165648047,0.0300412406921386,31526.097811504576,4.051371491514164e-11,0.0015992211469732752,0.0008365893902607688
2016-08-29T18:00:00.0,4782.60781150185,26743.49,8201.37268,38.686556,569.6549013649922,85111.15493084173,4.051367453312347e-11,6.88732467063099e-11,3.443662335315495e-11,3158.190562483965,39.0300550448812,2379.8814051756826,1624.4172490178164,3564.9766251543174,0.031623559951782204,31526.09781150185,4.051367453312347e-11,0.0015992211475017023,0.0008365893903209656
2016-08-29T19:00:00.0,4584.437811498336,26941.66,10488.3357,34.943360999999996,569.9999996310553,82854.64111776112,4.051745159073384e-11,6.887966770424753e-11,3.4439833852123766e-11,2799.3287369512664,34.59511151410466,2109.458019152723,1785.1090745470005,3917.633925617786,0.03340974044799799,31526.097811498334,4.051745159073384e-11,0.0015997168946821122,0.0008365893903836453
2016-08-29T20:00:00.0,4403.677811496589,27122.42,11759.8518,32.546694,569.653349862089,78393.398199121,4.051743928989651e-11,6.887964679282407e-11,3.4439823396412034e-11,2499.2426160194127,30.886539283756672,1883.3255660827238,1904.435195477108,4179.509273311478,0.0342299308776855,31526.097811496587,4.051743928989651e-11,0.0015997168952169144,0.000836589390419975
2016-08-29T21:00:00.0,4362.987811489097,27163.11,12590.3101,31.147861,567.9947948627754,72696.38207510459,4.051742739387906e-11,6.88796265695944e-11,3.44398132847972e-11,2319.2619467,28.662273429125577,1747.6995993369253,2043.7258647890283,4485.1991941118995,0.0365278816223144,31526.097811489097,4.051742739387906e-11,0.001599716895308075,0.0008365893904451115
2016-08-29T22:00:00.0,4587.02781145137,26939.07,13122.891,30.453083000000003,565.5108070088307,66338.9716051428,4.0517432160680807e-11,6.887963467315737e-11,3.4439817336578683e-11,2321.787075524568,28.693479879486446,1749.6024316760027,2265.2407359267336,4971.339893619658,0.0409275512695312,31526.09781145137,4.0517432160680807e-11,0.0015997168953485242,0.0008365893904615473
2016-08-29T23:00:00.0,5035.19781139172,26490.9,13634.9003,29.974639,563.7528036052466,59937.023767027866,4.051742303818462e-11,6.887961916491385e-11,3.443980958245693e-11,2486.377325151925,30.727545391275555,1873.6308165411922,2548.8204862397265,5593.689343457241,0.043133731842040994,31526.09781139172,4.051742303818462e-11,0.0015997168953773503,0.0008365893904780052
2016-08-30T00:00:00.0,5801.1278113345925,25724.97,13108.2036,29.852806,564.507309713452,53769.444463615684,4.051807549470805e-11,6.888072834100369e-11,3.4440364170501844e-11,2859.917935144902,35.34389462070823,2155.1155256529405,2941.2098761896214,6454.834473488174,0.0445191688537597,31526.097811334595,4.051807549470805e-11,0.0015997168954101795,0.0008365893904612216
2016-08-30T01:00:00.0,4.2503741095495396e-8,25000.94,11622.6805,31.470971999999996,569.9999980510898,49271.19169934619,4.038650305372745e-11,6.865705519133666e-11,3.432852759566833e-11,2.1216191252479353e-8,2.621973234495727e-10,1.598764167375443e-8,2.1218892787824707e-8,4.6567380915210257e-8,0.050617908477783205,25000.940000042505,4.038650305372745e-11,0.0015998111098737377,0.0008365893904181227
2016-08-30T02:00:00.0,3.0141302534206496e-8,24457.31,9364.02308,33.238333000000004,538.5306258624963,37648.51203599814,4.0333396815324614e-11,6.856677458605184e-11,3.428338729302592e-11,1.503631809955329e-8,1.8582422798335748e-10,1.133074560874131e-8,1.5036417660067153e-8,3.29992048019733e-8,0.0506894798278808,24457.310000030142,4.0333396815324614e-11,0.0015998111098795567,0.000836589390356357
2016-08-30T03:00:00.0,4.289941186086972e-8,24179.32,8043.44429,35.235889,505.29389267382635,28284.48979263186,4.0388256518138986e-11,6.866003608083627e-11,3.4330018040418135e-11,2.1415274978053375e-8,2.6465767174520645e-10,1.6137662911293075e-8,2.141547684673551e-8,4.699880798563734e-8,0.045203979492187504,24179.320000042902,4.0388256518138986e-11,0.0015998111098823767,0.0008365893903243654
2016-08-30T04:00:00.0,1.254355700402642e-7,23248.17,7239.483679999999,34.539639,470.05960348523496,20241.046339284385,4.047368687166931e-11,6.880526768183783e-11,3.440263384091891e-11,6.268251791504039e-8,7.746531047358862e-10,4.7234945410724765e-8,6.268424685754199e-8,1.3756802628613876e-7,0.0365402183532714,23248.170000125436,4.047368687166931e-11,0.0015998111098836643,0.0008365893903067301
2016-08-30T05:00:00.0,2.9231660154668683e-7,22604.97,7066.867929999999,31.347806,435.52156429715353,13001.563496058578,4.0498360860251835e-11,6.884721346242812e-11,3.442360673121406e-11,1.4620628128566675e-7,1.8068698178867192e-9,1.1017498889553165e-7,1.4604147304755762e-7,3.205053615580863e-7,0.0349224891662597,22604.97000029232,4.0498360860251835e-11,0.0015998111098839323,0.0008365893903032288
2016-08-30T06:00:00.0,7507.007317180878,21917.02,6289.09484,36.936111,404.1753581101033,5934.69640307865,4.051862144340898e-11,6.888165645379526e-11,3.444082822689763e-11,3813.381647122128,47.12714215612569,2873.606229032054,3693.625670058681,8106.100316153888,0.0337123794555664,29424.02731718088,4.051862144340898e-11,0.0015998111098843137,0.0008365893902845736
2016-08-30T07:00:00.0,10166.971141418035,21359.12667,5898.300865,37.92441671,414.36798907737375,10625.308944853983,4.051837192243747e-11,6.888123226814369e-11,3.4440616134071844e-11,5206.4544564314265,64.34323705386518,3923.36811304056,4960.51668498654,10886.443148370583,0.032323371887207006,31526.097811418036,4.051837192243747e-11,0.0015998111098846975,0.0008365893902777767
2016-08-30T08:00:00.0,10613.441421474103,20912.65639,5685.5416,36.42649999,440.7884092323827,19536.82017785451,4.051816243389703e-11,6.888087613762495e-11,3.444043806881248e-11,5495.993369604238,67.92146309665398,4141.552627844754,5117.448051869796,11230.847675612948,0.02983477973937981,31526.097811474105,4.051816243389703e-11,0.0015998111098853157,0.0008365893902746414
2016-08-30T09:00:00.0,11057.417811482981,20468.68,5450.09711,44.847833,472.2849721501807,29223.67971790161,4.051819354337551e-11,6.888092902373836e-11,3.444046451186918e-11,5787.498225759633,71.52398497001639,4361.2185957327065,5269.919585723278,11565.464569466878,0.0284693698883056,31526.09781148298,4.051819354337551e-11,0.0015998111098878645,0.0008365893902716142
2016-08-30T10:00:00.0,11173.8878114894,20352.21,5381.11566,46.416945,498.96272393134177,39700.26660969058,4.051818085685622e-11,6.888090745665556e-11,3.444045372832778e-11,5918.463841040196,73.14250515499432,4459.9088509142875,5255.423970449135,11533.652219745281,0.0274817504882812,31526.0978114894,4.051818085685622e-11,0.0015998111098901881,0.0008365893902706764
2016-08-30T11:00:00.0,11089.657811481025,20436.44,5289.77309,48.850889,525.6898838974805,50312.71285693955,4.0518218952824396e-11,6.888097221980147e-11,3.444048610990074e-11,5952.291559871954,73.56056027292485,4485.400016641758,5137.366251609002,11274.560531117504,0.028501819610595707,31526.09781148102,4.0518218952824396e-11,0.0015998111098942053,0.00083658939026977
2016-08-30T12:00:00.0,10407.587811430385,21118.51,5178.150439999999,51.2293612,550.4011549815497,60782.901151288206,4.051824013799218e-11,6.88810082345867e-11,3.444050411729335e-11,5690.411863475515,70.3241567807142,4288.058340287451,4717.1759479548,10352.402993360838,0.0310244903564453,31526.097811430383,4.051824013799218e-11,0.0015998111099035255,0.0008365893902690403
2016-08-30T13:00:00.0,8903.977806414223,22622.12,5032.61568,61.5501666,569.4975503734082,70245.21288152588,4.0518105532750796e-11,6.888077940567635e-11,3.4440389702838174e-11,5020.975065462965,62.05101601907864,3783.5985377486973,3883.0027409511886,8521.710795222729,0.0332449493408203,31526.097806414222,4.0518105532750796e-11,0.001599811110271032,0.0008365893902684308
2016-08-30T14:00:00.0,8003.327811488276,23522.77,5533.0461700000005,57.7480281,569.9999996036316,77517.90737108668,4.052169235715182e-11,6.888687700715809e-11,3.4443438503579046e-11,4656.230984073068,57.54337745443627,3508.742527709528,3347.0968274151396,7345.601605177412,0.033705638885498,31526.097811488275,4.052169235715182e-11,0.0016002728052780088,0.0008365893902751893
2016-08-30T15:00:00.0,6569.367811504898,24956.73,6506.02772,46.7408056,569.7969492309076,82839.20617056303,4.0521604926320743e-11,6.888672837474526e-11,3.444336418737263e-11,3798.421236854623,46.94225602443658,2862.3326844168646,2770.946574650206,6081.171431879485,0.0310298805236816,31526.0978115049,4.0521604926320743e-11,0.0016002728061761773,0.0008365893902909177
2016-08-30T16:00:00.0,5537.26781150484,25988.83,7727.99762,36.027833,569.9999999281848,85276.68340344875,4.054083348339709e-11,6.891941692177505e-11,3.445970846088753e-11,2915.1304102410804,36.02623024914259,2196.721356655036,2622.1374012636907,5754.592023139381,0.030334760665893502,31526.097811504842,4.054083348339709e-11,0.0016028211342375238,0.0008365893903621958
2016-08-30T17:00:00.0,4643.837811508494,26882.26,10172.3101,31.055889,569.9999999984962,85499.99999983257,4.1453795678931316e-11,7.047145265418323e-11,3.5235726327091617e-11,607.3559216628926,7.505922959788975,457.67822925542526,4036.481889845531,8858.539019983169,0.031020189285278298,31526.09781150849,4.1453795678931316e-11,0.0017245021963505573,0.0009032280973393075
2016-08-30T18:00:00.0,4412.5278115064775,27113.57,13074.192,37.425778,546.4517584605168,84643.90805229926,4.145367908218346e-11,7.047125443971187e-11,3.5235627219855936e-11,8.759361662456021e-6,1.0825134236826672e-7,6.600691607821141e-6,4412.527802747046,9683.816448112728,0.0328233108520507,31526.097811506475,4.145367908218346e-11,0.001724502196359407,0.0009032280973956481
2016-08-30T19:00:00.0,4338.097811503254,27188.0,13750.2707,34.581584,509.0277050710013,81253.53341024078,4.145358474967229e-11,7.047109407444288e-11,3.523554703722144e-11,5.327832376373986e-6,6.584326905094178e-8,4.014833478715962e-6,4338.097806175351,9520.470978745887,0.0351582908630371,31526.097811503252,4.145358474967229e-11,0.0017245021963615288,0.0009032280974094018
2016-08-30T20:00:00.0,4289.167811500862,27236.93,14188.5485,35.005028,474.44784563907456,77023.7345962296,4.1453590654464106e-11,7.047110411258898e-11,3.523555205629449e-11,5.385737690810389e-6,6.655888375661882e-8,4.058468521745049e-6,4289.167806115053,9413.088280988133,0.0366341514587402,31526.09781150086,4.1453590654464106e-11,0.00172450219636311,0.0009032280974181085
2016-08-30T21:00:00.0,4235.737811490412,27290.36,14769.1064,32.280694,439.4445422078644,72248.2752845043,4.145356874839699e-11,7.047106687227488e-11,3.523553343613744e-11,5.176616911694744e-6,6.397449394275891e-8,3.900883776997494e-6,4235.737806313725,9295.829799222502,0.0403194694519043,31526.097811490414,4.145356874839699e-11,0.0017245021963635358,0.0009032280974248243
2016-08-30T22:00:00.0,4287.977811432563,27238.12,15540.7036,34.100861,407.16557277405724,66774.99959085578,4.1453568178795795e-11,7.047106590395285e-11,3.5235532951976426e-11,5.171352628991121e-6,6.39094360434241e-8,3.896916831916103e-6,4287.977806261139,9410.476684943027,0.0457817192077636,31526.097811432563,4.1453568178795795e-11,0.0017245021963645352,0.0009032280974306146
2016-08-30T23:00:00.0,4449.387811448832,27076.71,16045.8843,32.922861,373.0664363401898,60644.773582923815,4.145361450587805e-11,7.047114465999268e-11,3.523557232999634e-11,8.548654815526822e-6,1.0564735135782188e-7,6.44191166815987e-6,4449.387802900106,9764.710097221845,0.045527210235595715,31526.097811448828,4.145361450587805e-11,0.0017245021963647007,0.0009032280974344767
2016-08-31T00:00:00.0,5377.137811290367,26148.96,15708.662,32.885417,340.14529994807555,54363.600289815666,4.145448678383422e-11,7.047262753251816e-11,3.523631376625908e-11,891.5425551143688,11.018003604443523,671.8294880758245,4485.595256175928,9844.171654689742,0.0479907302856445,31526.097811290365,4.145448678383422e-11,0.0017245021963645706,0.0009032280974321152
2016-08-31T01:00:00.0,3.775370074874179e-8,25101.97,13866.1666,30.240361,318.2796110547655,49170.940335809326,4.129886234914333e-11,7.020806599354367e-11,3.510403299677183e-11,1.8765420838206458e-8,2.3190982107156412e-10,1.4140842748266103e-8,1.8918071844541784e-8,4.151795602980684e-8,0.055139419555664,25101.970000037752,4.129886234914333e-11,0.0017245021963644218,0.0009032280974162294
2016-08-31T02:00:00.0,2.8505167128982018e-8,24411.32,11286.1689,28.509389,288.04097455720586,35304.774639093084,4.124940140172951e-11,7.012398238294016e-11,3.506199119147008e-11,1.4198725025282145e-8,1.7547295147004227e-10,1.0699570211587942e-8,1.4236318121316932e-8,3.1243291316588974e-8,0.054717838287353514,24411.320000028503,4.124940140172951e-11,0.0017245021963639418,0.0009032280973746336
2016-08-31T03:00:00.0,4.553232515540294e-8,24207.66,9733.87725,30.242695,259.53331005958705,24018.606642363124,4.13257413300165e-11,7.025376026102805e-11,3.5126880130514025e-11,2.2682988572667747e-8,2.8032453237315645e-10,1.7092959291046122e-8,2.2779082822474165e-8,4.9991403288579566e-8,0.0473504981994628,24207.66000004553,4.13257413300165e-11,0.0017245021963641547,0.000903228097352095
2016-08-31T04:00:00.0,1.477726113152419e-7,23200.57,8822.180479999999,29.950083000000003,229.29233956207537,14284.730295658306,4.141394383026222e-11,7.040370451144578e-11,3.520185225572289e-11,7.298881861762779e-8,9.0202207623161e-10,5.500134611168353e-8,7.471338899310265e-8,1.639674077011426e-7,0.0388234214782714,23200.57000014777,4.141394383026222e-11,0.0017245021963637054,0.0009032280973389981
2016-08-31T05:00:00.0,3970.920764052579,22458.43,8198.414279999999,31.876028,199.3439810652258,5462.550719105373,4.145369665961467e-11,7.047128432134494e-11,3.523564216067247e-11,1026.1851649914677,12.681965411344882,773.2905738624927,2944.7355990610413,6462.5720911667495,0.0357719688415527,26429.35076405258,4.145369665961467e-11,0.0017245021963631765,0.0009032280973189528
2016-08-31T06:00:00.0,9603.237811420995,21922.86,7673.437390000001,35.496278000000004,180.15164297882856,4500.000007362713,4.1454947374606275e-11,7.047341053683066e-11,3.523670526841533e-11,4252.427071781508,52.55302344879257,3204.45264931662,5350.810739639417,11742.98981617745,0.0338257713317871,31526.097811420997,4.1454947374606275e-11,0.00172450219636207,0.0009017128708822007
2016-08-31T07:00:00.0,10183.7283714758,21342.36944,7461.895755,36.75633364,197.2101129298704,11774.005984569656,4.145446188355319e-11,7.047258520204042e-11,3.523629260102021e-11,4880.961482618178,60.32067779618021,3678.0901095231834,5302.766888857552,11637.551878281069,0.0313490390777587,31526.0978114758,4.145446188355319e-11,0.0017245021963614626,0.0009017128708783736
2016-08-31T08:00:00.0,10607.036701484165,20919.06111,6780.752319,40.75947216,220.77618158830467,19627.75311908678,4.145444053975564e-11,7.047254891758459e-11,3.5236274458792296e-11,5359.110360217182,66.22981362668538,4038.4032699198406,5247.926341266913,11517.197781826171,0.030308139801025293,31526.097811484164,4.145444053975564e-11,0.0017245021963614615,0.0009017128708720687
2016-08-31T09:00:00.0,11087.927811490936,20438.17,5974.98836,40.570556,246.24824755726036,28402.602753545663,4.1454469996461934e-11,7.047259899398528e-11,3.523629949699264e-11,5794.255939406371,71.60749922616765,4366.310928424856,5293.671872084495,11617.591783532665,0.0289674396514892,31526.097811490934,4.1454469996461934e-11,0.001724502196360992,0.0009017128708663177
2016-08-31T10:00:00.0,11331.267811489779,20194.83,5442.65041,38.558667,277.2869152856838,38411.51800721605,4.145449686436636e-11,7.047264466942281e-11,3.5236322334711406e-11,6038.972679693578,74.63179673287077,4550.719312979924,5292.29513179613,11614.570363420378,0.0288339195251464,31526.09781148978,4.145449686436636e-11,0.0017245021963604795,0.0009017128708627535
2016-08-31T11:00:00.0,11063.597811487656,20462.5,5315.236129999999,45.811471999999995,313.36176952080086,49134.15817532921,4.145447948430457e-11,7.047261512331777e-11,3.5236307561658887e-11,5956.249002212135,73.60946776894772,4488.3821810333975,5107.348809275451,11208.683688003008,0.029419599533081008,31526.097811487653,4.145447948430457e-11,0.0017245021963615595,0.0009017128708621246
2016-08-31T12:00:00.0,10461.267811464084,21064.83,5248.09488,53.010499800000005,341.16148979200335,59515.9888160785,4.1454541791955237e-11,7.04727210463239e-11,3.523636052316195e-11,5634.400999317491,69.63195437305467,4245.850876405772,4826.866812146523,10593.132625524566,0.032036418914794904,31526.097811464086,4.1454541791955237e-11,0.0017245021963626297,0.0009017128708621194
2016-08-31T13:00:00.0,8896.127811251208,22629.97,5489.0369200000005,62.2284443,357.78466886729404,69106.8783397217,4.145438683732839e-11,7.047245762345826e-11,3.523622881172913e-11,4759.353625968974,58.81780415856939,3586.451473083499,4136.774185282164,9078.64237651355,0.034919441223144505,31526.097811251206,4.145438683732839e-11,0.0017245021963639624,0.0009017128708643766
2016-08-31T14:00:00.0,7930.557811498999,23595.54,5616.89114,53.58138879999999,354.3757532281135,76282.93617103162,4.145449080995119e-11,7.047263437691702e-11,3.523631718845851e-11,4112.296899175864,50.82124436768947,3098.856363883504,3818.260912323065,8379.627161311208,0.0343092613220214,31526.097811499,4.145449080995119e-11,0.0017245021963637557,0.0009017128708663615
2016-08-31T15:00:00.0,6516.257811509294,25009.84,6777.687359999999,51.928194700000006,351.6173332980471,82144.52945793919,4.1454403431339055e-11,7.047248583327639e-11,3.5236242916638194e-11,3169.080807051457,39.164640604717434,2388.087841751063,3347.177004457766,7345.777563222065,0.0311996898651123,31526.09781150929,4.1454403431339055e-11,0.001724502196364174,0.0009017128708772678
2016-08-31T16:00:00.0,5534.247811509649,25991.85,8330.6504,36.330472,338.8555037050095,85100.7084046252,4.145441165284506e-11,7.047249980983659e-11,3.5236249904918296e-11,2370.2153803360457,29.291974291120564,1786.0959933610097,3164.0324311735335,6943.845040542364,0.0300090103149414,31526.097811509648,4.145441165284506e-11,0.0017245021963627116,0.0009017128709215807
2016-08-31T17:00:00.0,4901.527811509144,26624.57,9777.17351,33.628139000000004,331.8187304983623,85499.99994024144,4.145433883451227e-11,7.047237601867085e-11,3.523618800933543e-11,1674.200463869572,20.69037158087157,1261.6080232238762,3227.327347639502,7082.753253828517,0.030330379486083893,31526.097811509142,4.145433883451227e-11,0.001724502196362622,0.0009018997401594794
2016-08-31T18:00:00.0,4625.817811507999,26900.28,11344.6109,34.709167,318.882687581474,84067.18860919359,4.145435386373065e-11,7.04724015683421e-11,3.523620078417105e-11,1262.6301920004007,15.604038109829784,951.465738404255,3363.187619507528,7380.914759925225,0.0314852905273437,31526.097811507996,4.145435386373065e-11,0.001724502196363052,0.0009018997401897728
2016-08-31T19:00:00.0,4555.427811505715,26970.67,12530.4488,34.356333,299.7792831935422,81054.95910942281,4.1454391681462645e-11,7.047246585848649e-11,3.5236232929243244e-11,1059.6594953492006,13.095653227391441,798.5154406946,3495.7683161564437,7671.878848607391,0.033547809600829995,31526.09781150571,4.1454391681462645e-11,0.0017245021963630566,0.0009018997402102421
2016-08-31T20:00:00.0,4309.117811506077,27216.98,12400.7244,28.337417,278.5203279231591,76994.90550062455,4.1454368867614795e-11,7.047242707494515e-11,3.5236213537472575e-11,874.668567381276,10.809468794076896,659.1139508583473,3434.4492441247303,7537.306860652087,0.0335187492370605,31526.097811506075,4.1454368867614795e-11,0.0017245021963617142,0.0009018997402093343
2016-08-31T21:00:00.0,4116.927811504139,27409.17,14084.6457,35.949028000000006,260.9941042194559,72790.60281403473,4.1454339316804423e-11,7.047237683856752e-11,3.523618841928376e-11,822.6770644423206,10.16693909821918,619.9353108670231,3294.250747061748,7229.624604006821,0.0352643890380859,31526.097811504136,4.1454339316804423e-11,0.0017245021963631132,0.0009018997402381416
2016-08-31T22:00:00.0,4276.667811495675,27249.43,14174.3263,34.247222,235.21373981992025,66555.51793080829,4.145433806184931e-11,7.047237470514382e-11,3.523618735257191e-11,1052.5903843806625,13.008290611120621,793.1884518975988,3224.0774271149417,7075.620917163986,0.039343521118164,31526.097811495674,4.145433806184931e-11,0.0017245021963623853,0.0009018997402401755
2016-08-31T23:00:00.0,4796.857811492711,26729.24,13373.7476,32.377945000000004,213.9765329332708,60250.00190176969,4.1454349024743524e-11,7.0472393342064e-11,3.5236196671032e-11,1568.6448205079719,19.38587696941887,1182.0656688670042,3228.212990984669,7084.696903359235,0.040642181396484296,31526.097811492713,4.1454349024743524e-11,0.0017245021963613726,0.0009018997402270589
2016-09-01T00:00:00.0,5573.887811425172,25952.21,12567.3077,33.523778,200.98618940491042,55143.01777589566,4.1455004211373284e-11,7.047350715933458e-11,3.523675357966729e-11,2319.081919062939,28.660048582826704,1747.5639379772379,3254.8058923621625,7143.058184528294,0.0440379600524902,31526.09781142517,4.1455004211373284e-11,0.0017245021963607813,0.0009018997402139863
