Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-09-01T01:00:00.0,2.879282411287149e-8,25193.92,11774.1411,33.363584,196.12418448999114,51466.333100300886,4.125139970413158e-11,7.012737949702369e-11,3.506368974851184e-11,1.4353323901722468e-8,1.7738353999785953e-10,1.0816069512064604e-8,1.4369372831651996e-8,3.153529568461571e-8,0.0585725402832031,25193.92000002879,4.125139970413158e-11,0.0017245021963609383,0.0009018997402029569
2016-09-01T02:00:00.0,2.763936345923977e-8,24638.48,9987.67116,30.37625,162.76232499241058,39692.192902242976,4.124352106574364e-11,7.011398581176419e-11,3.505699290588209e-11,1.3783259082188489e-8,1.7033847389264585e-10,1.0386492310527184e-8,1.3785990391239519e-8,3.025499361637958e-8,0.054699008941650286,24638.480000027637,4.124352106574364e-11,0.0017245021963593757,0.0009018997401767067
2016-09-01T03:00:00.0,4.267849806935824e-8,24622.86,9052.18975,33.062861,132.38779949480835,29704.522644183355,4.131769839612973e-11,7.024008727342053e-11,3.5120043636710266e-11,2.130086702503655e-8,2.6324377710665534e-10,1.6051449823576544e-8,2.130739095704827e-8,4.6761600660686186e-8,0.0476283798217773,24622.860000042678,4.131769839612973e-11,0.0017245021963585806,0.0009018997401635778
2016-09-01T04:00:00.0,1.0380844717533683e-7,23598.25,8449.90041,35.560806,99.32666299730582,20652.33379614591,4.139812815333556e-11,7.037681786067045e-11,3.5188408930335226e-11,5.1849699031323514e-8,6.407772321570779e-10,3.9071782448602305e-8,5.1888371326152654e-8,1.1387519493954408e-7,0.0399408416748046,23598.250000103806,4.139812815333556e-11,0.0017245021963568003,0.0009018997401553737
2016-09-01T05:00:00.0,2.4182127636779796e-7,22695.26,7702.43519,33.769306,63.767581500175126,12202.434288198603,4.142973083062959e-11,7.043054241207031e-11,3.5215271206035155e-11,1.2111828433013145e-7,1.4968233267813155e-9,9.126971504764118e-8,1.2063256149525446e-7,2.647424867121416e-7,0.0378332901000976,22695.26000024182,4.142973083062959e-11,0.0017245021963514114,0.0009018997401451886
2016-09-01T06:00:00.0,4933.312509787849,21896.0,6766.812440000001,34.819139,30.00000000390377,4500.000000454353,4.109714851787646e-11,6.986515248038998e-11,3.493257624019499e-11,2817.320595192128,34.817461370329994,2123.0159372152434,2115.9919145956505,4643.795625237349,0.0352664489746093,26829.312509787847,4.109714851787646e-11,0.0016776278751386043,0.000877342601526129
2016-09-01T07:00:00.0,12462.840508281834,21375.05722,6562.627275,36.51441684,30.00000000214384,4500.000000249547,4.046363197137661e-11,6.878817435134023e-11,3.4394087175670115e-11,6994.920548746109,86.44574437503321,5271.08197408739,5467.919959535656,11999.99991119619,0.029321109771728505,33837.89772828183,4.046363197137661e-11,0.0015922734891967382,0.0008326316953088148
2016-09-01T08:00:00.0,12880.115788321573,20957.78194,6588.398043,35.85533296,79.93291981070102,15208.455443164834,4.046292256375423e-11,6.878696835838219e-11,3.4393484179191094e-11,7422.773921170655,91.7333102601437,5593.494528057542,5457.341867150849,11976.785030836258,0.0270489196777344,33837.89772832157,4.046292256375423e-11,0.0015922734891930781,0.0008326316953080771
2016-09-01T09:00:00.0,13315.307728308537,20522.59,6414.51384,42.050222999999995,135.81248938436778,26190.33779169034,4.046298165162942e-11,6.878706880777001e-11,3.4393534403885004e-11,7847.387781889032,96.98084109426256,5913.465920381863,5467.919946419434,11999.999882411083,0.0287210693359375,33837.89772830853,4.046298165162942e-11,0.0015922734891925673,0.0008326316953055776
2016-09-01T10:00:00.0,13431.137728306636,20406.76,5948.77541,46.220972,190.74469975215547,37689.290587115,4.046298568535329e-11,6.87870756651006e-11,3.43935378325503e-11,7963.217776099649,98.41230982942746,6000.750599355332,5467.919952206918,11999.999895112405,0.028736349105835,33837.897728306634,4.046298568535329e-11,0.0015922734891924343,0.0008326316952996655
2016-09-01T11:00:00.0,13214.357728289768,20623.54,5371.82165,55.959528000000006,242.93762985510486,49741.26650421443,4.0464345847010926e-11,6.878938793991857e-11,3.439469396995929e-11,7746.4377355188335,95.73326410716864,5837.394152876136,5467.919992770865,11999.999984134805,0.0294244804382324,33837.89772828976,4.0464345847010926e-11,0.0015922734891933236,0.0008326316952930501
2016-09-01T12:00:00.0,4.78152094343262e-7,21345.15,5610.754620000001,56.4814719,282.71295823579976,62206.839823857066,4.045003291434985e-11,6.876505595439474e-11,3.438252797719737e-11,2.4350748001095087e-7,3.009353033210444e-9,1.8349713617136854e-7,2.3457584927635668e-7,5.148045676082093e-7,0.0338402481079102,21345.150000478156,4.045003291434985e-11,0.001592273489196246,0.0008326316952982914
2016-09-01T13:00:00.0,2.287628401296712e-7,22913.62,6098.44669,58.9501944,226.23307861232973,56596.086037187066,4.043763482397146e-11,6.874397920075148e-11,3.437198960037574e-11,1.1441749382469288e-7,1.4140125472868107e-9,8.622027727358602e-8,1.1427660232577759e-7,2.5079357926036427e-7,0.0345476112365723,22913.620000228762,4.043763482397146e-11,0.0015922734891961122,0.0008326316953043827
2016-09-01T14:00:00.0,10214.2177283184,23623.68,5955.39807,49.6115834,167.28447648726655,50497.64018015577,4.046401067386318e-11,6.87888181455674e-11,3.43944090727837e-11,5174.163860219599,63.94417825021009,3899.035259159152,5040.053868098732,11060.996945307317,0.03515576171875,33837.8977283184,4.046401067386318e-11,0.0015922734891923047,0.0008326316953014885
2016-09-01T15:00:00.0,8940.407728342387,24897.49,6288.32171,49.6219165,181.61866361100226,59502.27514725394,4.0462906572474194e-11,6.878694117320613e-11,3.4393470586603064e-11,4592.122020740466,56.751095824104965,3460.432672201522,4348.285707601853,9542.829538695194,0.0325099983215332,33837.89772834239,4.0462906572474194e-11,0.0015922734891917572,0.000832631695306189
2016-09-01T16:00:00.0,7863.087728341445,25974.81,7249.84719,42.649944,188.74943520863022,66217.21648078234,4.046291093289366e-11,6.878694858591922e-11,3.439347429295961e-11,4096.133358886355,50.621489522394924,3086.676190389934,3766.9543694550202,8267.028858041127,0.0322255210876465,33837.89772834144,4.046291093289366e-11,0.0015922734891904596,0.0008326316953196994
2016-09-01T17:00:00.0,6936.057728340521,26901.84,8865.108740000001,39.695278,196.7225730045454,70321.0751718451,4.046287165751032e-11,6.878688181776753e-11,3.439344090888377e-11,3663.09787817572,45.26988127896154,2760.3586145708255,3272.9598501647324,7182.899201520283,0.0323413887023926,33837.89772834052,4.046287165751032e-11,0.001592273489189594,0.0008326316953579006
2016-09-01T18:00:00.0,6574.897728335893,27263.0,10673.4234,37.040389000000005,202.2987685570282,71399.2250805679,4.0462881409506636e-11,6.878689839616128e-11,3.439344919808064e-11,3500.8055743578693,43.264214608110215,2638.0618663481837,3074.092153977955,6746.4604178070385,0.034136619567871104,33837.89772833589,4.0462881409506636e-11,0.001592273489188683,0.0008326316954082934
2016-09-01T19:00:00.0,6676.027728334689,27161.87,11743.1434,36.774583,208.5241864386619,70110.32479735483,4.046295201200527e-11,6.878701842040896e-11,3.439350921020448e-11,3557.4664258865228,43.964449793511385,2680.7591337506938,3118.561302448097,6844.0532468246,0.0346724281311035,33837.89772833468,4.046295201200527e-11,0.0015922734891881032,0.0008326316954394633
2016-09-01T20:00:00.0,6493.017728334652,27344.88,12188.9838,37.439667,215.71564550569943,67891.99461056181,4.0462894566407296e-11,6.87869207628924e-11,3.43934603814462e-11,3459.8655111816465,42.758262580297135,2607.211132944947,3033.152217152937,6656.612862996393,0.0349436187744141,33837.897728334654,4.0462894566407296e-11,0.001592273489187771,0.0008326316954534404
2016-09-01T21:00:00.0,6633.207728328101,27204.69,12628.5531,33.752083,221.03583335951677,64966.83563913486,4.046292450706752e-11,6.878697166201479e-11,3.4393485831007395e-11,3511.672831807659,43.398516084876896,2646.250980785176,3121.5348965203734,6850.579152263471,0.0367305107116699,33837.8977283281,4.046292450706752e-11,0.0015922734891866922,0.000832631695467497
2016-09-01T22:00:00.0,6779.687728322264,27058.21,12935.0206,33.612694,230.6838587179154,61835.11350481521,4.0462896176988527e-11,6.87869235008805e-11,3.439346175044025e-11,3554.433383608868,43.92696636598914,2678.4735589017764,3225.2543447133266,7078.203802645233,0.037970630645752006,33837.89772832226,4.0462896176988527e-11,0.0015922734891862798,0.0008326316954775599
2016-09-01T23:00:00.0,7232.837728286575,26605.06,12967.1388,33.749472,240.99972335743294,58656.77109899391,4.046308441378725e-11,6.878724350343832e-11,3.439362175171916e-11,3738.3370309338156,46.199713793997944,2817.055719146216,3494.500697352691,7669.096908556141,0.0412984886169434,33837.897728286574,4.046308441378725e-11,0.0015922734891859352,0.0008326316954787772
2016-09-02T00:00:00.0,5999.959504995496,25854.01,12329.8263,33.348915999999996,253.4515574249459,56175.78575932796,4.0463375559778076e-11,6.878773845162273e-11,3.4393869225811364e-11,3067.0347429936232,37.903518636776994,2311.1901607790846,2932.924762001804,6436.651806175228,0.0457912902832031,31853.969504995493,4.0463375559778076e-11,0.0015922734891858335,0.0008326316954589349
2016-09-02T01:00:00.0,4.023215927928103e-8,25066.44,11344.1502,33.552083,258.00775233524496,52593.802258913965,4.032423597246335e-11,6.85512011531877e-11,3.427560057659385e-11,2.0083974929159304e-8,2.4820498684175947e-10,1.5134450417180455e-8,2.007963314896854e-8,4.4067140299715883e-8,0.051020759582519504,25066.44000004023,4.032423597246335e-11,0.0015922734891866913,0.0008326316954307214
2016-09-02T02:00:00.0,2.9206540274714573e-8,24729.63,9131.35178,35.118806,224.45726160901506,41249.65289160486,4.0272779236740185e-11,6.846372470245831e-11,3.4231862351229157e-11,1.4569214062494471e-8,1.8005158826533082e-10,1.0978755382032367e-8,1.4568862487517645e-8,3.197309943272976e-8,0.050883861541748,24729.63000002921,4.0272779236740185e-11,0.0015922734891865742,0.0008326316953686788
2016-09-02T03:00:00.0,3.920467607963473e-8,24532.71,7473.71518,39.442778,189.34004788271722,32118.301944279505,4.0321185379671644e-11,6.854601514544179e-11,3.4273007572720895e-11,1.956838215421124e-8,2.418331058583845e-10,1.4745921088925883e-8,1.956774791027805e-8,4.294374733414838e-8,0.046051830291748,24532.710000039206,4.0321185379671644e-11,0.001592273489186625,0.0008326316953289011
2016-09-02T04:00:00.0,8.352094408398466e-8,23594.95,7061.043909999999,40.805694,149.89886215648409,24644.58759696889,4.0396330360516135e-11,6.867376161287743e-11,3.433688080643871e-11,4.1727577087676594e-8,5.156844080176716e-10,3.144417122058973e-8,4.172469323469519e-8,9.15697959765948e-8,0.0379923400878906,23594.95000008352,4.0396330360516135e-11,0.0015922734891857385,0.000832631695321083
2016-09-02T05:00:00.0,1.3882939560517315e-7,22719.73,6886.68282,39.394056,109.09476043052312,17583.544519723604,4.042284795407633e-11,6.871884152192976e-11,3.435942076096488e-11,6.938432489027831e-8,8.574764461298186e-10,5.2285149154257226e-8,6.937635187337291e-8,1.5225464573009022e-7,0.0361173400878906,22719.73000013883,4.042284795407633e-11,0.0015922734891836109,0.0008326316953180047
2016-09-02T06:00:00.0,3.5019494994543014e-6,22066.63,6196.86337,39.703889,69.70229670490394,10696.862532559837,4.046018764165058e-11,6.878231899080599e-11,3.439115949540299e-11,1.8709581807699107e-6,2.3121974224597207e-8,1.4098764771095857e-6,1.6309225363654e-6,3.5792532510323487e-6,0.0327559814453125,22066.630003501952,4.046018764165058e-11,0.0015922734891794155,0.0008326316953073379
2016-09-02T07:00:00.0,12069.940291055527,21425.45917,5631.242979,41.52677774,30.000000001549488,4500.000000180661,3.96177139207697e-11,6.735011366530849e-11,3.3675056832654244e-11,6602.020344077186,81.5901423105042,4975.008677469768,5467.919946978274,11999.999883637523,0.0296047706604004,33495.399461055524,3.96177139207697e-11,0.001474179087934475,0.0007708727689576661
2016-09-02T08:00:00.0,12889.914668190151,20947.98306,5344.039293,45.15883358,70.06483875117638,15843.766353160723,3.9616738381249785e-11,6.734845524812464e-11,3.367422762406232e-11,7421.994708997621,91.72368047580882,5592.907346085904,5467.9199591924635,11999.999910443014,0.0287669696807861,33837.897728190146,3.9616738381249785e-11,0.0014741790879303814,0.0007708727689507654
2016-09-02T09:00:00.0,13312.487728190285,20525.41,5140.75698,51.560611,116.63115982610752,28092.63508756241,3.961670872973894e-11,6.734840484055619e-11,3.3674202420278095e-11,7844.567802833912,96.94599077868811,5911.340901139519,5467.919925356306,11999.999836185545,0.0290307502746582,33837.897728190284,3.961670872973894e-11,0.001474179087929223,0.0007708727689463398
2016-09-02T10:00:00.0,13501.337728159728,20336.56,4903.51151,46.045278,162.01801378393336,40863.21961576024,3.96167250088878e-11,6.734843251510926e-11,3.367421625755463e-11,8033.4177794360185,99.27986672321234,6053.650409951972,5467.919948723641,11999.999887467939,0.029089979171752905,33837.897728159725,3.96167250088878e-11,0.0014741790879275224,0.0007708727689416724
2016-09-02T11:00:00.0,13366.467727997275,20471.43,4669.671270000001,59.072611,215.25407668625766,54013.359174052915,3.9618072876682454e-11,6.735072389036017e-11,3.367536194518008e-11,7898.547734516118,97.61309419223844,5952.017938551124,5467.9199934810895,11999.999985693476,0.0295963191986084,33837.897727997275,3.9618072876682454e-11,0.0014741790879285188,0.0007708727689375339
2016-09-02T12:00:00.0,2.3052475762930834e-7,21045.41,4724.594929999999,57.41974989999999,253.79603405763325,67295.70659917028,3.959231683217259e-11,6.73069386146934e-11,3.36534693073467e-11,1.1634068753549705e-7,1.4377800669818918e-9,8.766951627938363e-8,1.1411676315519661e-7,2.5044279321247555e-7,0.0325748291015625,21045.410000230524,3.959231683217259e-11,0.0014741790879311757,0.0007708727689414426
2016-09-02T13:00:00.0,1.170453726769445e-7,22553.93,4657.60644,67.31841659999999,196.37775833819873,62571.11244038116,3.957015459613079e-11,6.726926281342234e-11,3.363463140671117e-11,5.85165173844154e-8,7.231681715723184e-10,4.409562021782429e-8,5.846158602971567e-8,1.283008954696828e-7,0.034287460327148404,22553.930000117045,3.957015459613079e-11,0.001474179087931638,0.0007708727689405575
2016-09-02T14:00:00.0,10514.507728292088,23323.39,5090.68978,70.9690282,129.06081591806247,57913.506771426335,3.9617736221887335e-11,6.735015157720846e-11,3.367507578860423e-11,5357.169511175615,66.20582791606172,4036.940726589129,5157.338217116406,11318.39138198746,0.033773708343505904,33837.89772829209,3.9617736221887335e-11,0.0014741790879279708,0.0007708727689472056
2016-09-02T15:00:00.0,9254.487728339158,24583.41,5863.60642,60.1283055,124.29908981324172,68178.14987087568,3.9616653372364376e-11,6.734831073301944e-11,3.367415536650972e-11,4808.9089024449995,59.430226091431585,3623.7942738677793,4445.578825894092,9756.350844695808,0.0301115207672119,33837.89772833916,3.9616653372364376e-11,0.0014741790879258727,0.0007708727689635949
2016-09-02T16:00:00.0,8174.2777283403875,25663.62,7080.74075,42.774916999999995,123.6024845838058,75694.68934031205,3.961662723014805e-11,6.734826629125169e-11,3.3674133145625845e-11,4332.387058817266,53.54119773202488,3264.7071787820046,3841.8906695230544,8431.485470576865,0.0287829494476318,33837.89772834039,3.961662723014805e-11,0.0014741790879227998,0.0007708727689927789
2016-09-02T17:00:00.0,7562.337728338816,26275.56,8872.52072,41.95075,134.37023949495133,80310.14201054368,3.961665262343225e-11,6.734830945983483e-11,3.367415472991741e-11,4071.8339811739447,50.32118907158051,3068.3651872914943,3490.503747164804,7660.325126552262,0.0291167697906494,33837.897728338816,3.961665262343225e-11,0.0014741790879214452,0.0007708727690670115
2016-09-02T18:00:00.0,7138.237728335914,26699.66,11462.8123,39.577556,142.74215274564693,82166.31237526021,3.961664792325796e-11,6.734830146953853e-11,3.3674150734769264e-11,3887.034675337016,48.0373727734917,2929.1080959446153,3251.2030529988306,7135.1513255471855,0.0300529899597168,33837.89772833591,3.961664792325796e-11,0.0014741790879199868,0.0007708727691999388
2016-09-02T19:00:00.0,6953.847728335229,26884.05,13481.0833,32.980083,151.20344369826063,80767.76026762478,3.961665700762866e-11,6.734831691296872e-11,3.367415845648436e-11,3803.924140730133,47.01026289005108,2866.4794445153098,3149.9235876050284,6912.881507275223,0.0303442707061768,33837.89772833523,3.961665700762866e-11,0.0014741790879178435,0.0007708727693161896
2016-09-02T20:00:00.0,6914.2477283344015,26923.65,13498.8009,35.626528,165.2350977674187,77066.0386902881,3.961666898108992e-11,6.734833726785286e-11,3.367416863392643e-11,3775.0441874350045,46.65335403844717,2844.7167096614126,3139.2035408993293,6889.355091294669,0.0307494602203369,33837.8977283344,3.961666898108992e-11,0.0014741790879174341,0.0007708727693184867
2016-09-02T21:00:00.0,6872.107728328625,26965.79,13819.4443,34.886916,176.2633979849783,73301.31036211696,3.9616659394626795e-11,6.734832097086555e-11,3.3674160485432774e-11,3726.717582241376,46.05611646727412,2808.2997845898853,3145.390146087182,6902.932331315415,0.03243994140625,33837.89772832863,3.9616659394626795e-11,0.0014741790879165342,0.0007708727693393348
2016-09-02T22:00:00.0,6951.1877283233825,26886.71,14514.2544,34.718167,187.43407263135862,69193.09894889497,3.9616648690842156e-11,6.734830277443166e-11,3.367415138721583e-11,3720.833794302805,45.98340249939557,2803.866006060705,3230.35393402051,7089.395457184107,0.0337340202331543,33837.89772832338,3.9616648690842156e-11,0.0014741790879158213,0.0007708727693788021
2016-09-02T23:00:00.0,7256.917728311661,26580.98,14486.6109,32.930917,198.700782309856,64572.10678301259,3.961669889858617e-11,6.734838812759649e-11,3.3674194063798246e-11,3810.118457646188,47.0868144867378,2871.147224801085,3446.7992706654063,7564.410461013489,0.035685520172119095,33837.89772831166,3.961669889858617e-11,0.0014741790879148676,0.0007708727693786172
2016-09-03T00:00:00.0,7239.137728282192,26598.76,14080.2152,31.953139,212.85815397571375,60521.05433969994,3.961732371878091e-11,6.734945032192754e-11,3.367472516096377e-11,3719.481676915761,45.966692546338784,2802.847106484072,3519.656051366364,7724.303321262266,0.0384449882507324,33837.89772828219,3.961732371878091e-11,0.0014741790879142132,0.0007708727693574269
2016-09-03T01:00:00.0,4.3609218765144145e-8,25747.4,12594.0231,31.621528,226.8731817011781,56967.990338319054,3.949384239678522e-11,6.713953207453487e-11,3.3569766037267434e-11,2.177485775863734e-8,2.6910152509785066e-10,1.6408629579137234e-8,2.1767221474432276e-8,4.7770753356520815e-8,0.0479734306335449,25747.400000043606,3.949384239678522e-11,0.0014741790879149819,0.0007708727692705536
2016-09-03T02:00:00.0,3.1918256170406694e-8,25857.48,10480.6179,31.286861,195.25312788053114,44373.968009256,3.944983872603315e-11,6.706472583425635e-11,3.3532362917128174e-11,1.5925909355375833e-8,1.9681811672922547e-10,1.2001104678611308e-8,1.5925282089196605e-8,3.494992338409473e-8,0.046838859558105496,25857.48000003192,3.944983872603315e-11,0.0014741790879142904,0.0007708727691581785
2016-09-03T03:00:00.0,3.770377874789978e-8,25622.95,8426.999890000001,31.308556,163.9677410598737,33893.35088017572,3.947539237719854e-11,6.710816704123751e-11,3.3554083520618755e-11,1.881877320924977e-8,2.3256916886499098e-10,1.4181046882011644e-8,1.8817897371608766e-8,4.1298111248757333e-8,0.0441988182067871,25622.950000037705,3.947539237719854e-11,0.00147417908791338,0.0007708727690584703
2016-09-03T04:00:00.0,7.332650881858984e-8,24668.54,7464.615629999999,33.29625,132.66065923923009,25466.351761103968,3.954396289395461e-11,6.722473691972283e-11,3.361236845986142e-11,3.663130121661791e-8,4.5270279755561125e-10,2.7603829119244586e-8,3.66279828650522e-8,8.038445960815564e-8,0.0367655715942383,24668.540000073324,3.954396289395461e-11,0.0014741790879124277,0.0007708727690184435
2016-09-03T05:00:00.0,9.986576406044776e-8,23642.36,6699.3193,31.736584000000004,99.36588341880143,18001.736902084725,3.956327156869583e-11,6.725756166678291e-11,3.362878083339146e-11,4.990233222503253e-8,6.167109726523532e-10,3.760432760075324e-8,4.9896174273748444e-8,1.0950308184556125e-7,0.035583259582519504,23642.360000099863,3.956327156869583e-11,0.001474179087909859,0.0007708727689959992
2016-09-03T06:00:00.0,3.8254933875361133e-7,22639.06,6111.84249,32.913389,67.63077359853939,11302.418373104603,3.960237044736625e-11,6.732402976052262e-11,3.366201488026131e-11,1.9216424863502272e-7,2.3748349105267944e-9,1.4480700673943867e-7,1.9031776608882808e-7,4.1767494642678327e-7,0.0316162891387939,22639.060000382553,3.960237044736625e-11,0.0014741790879056042,0.0007708727689810453
2016-09-03T07:00:00.0,3889.92033510274,22014.01028,5915.143499,33.12644438,34.718858780036285,5190.576654539855,3.9616977262901283e-11,6.734886134693218e-11,3.367443067346609e-11,2298.534114636004,28.406111424201303,1732.0799648903233,1591.386220466669,3492.48610908719,0.031199630737304702,25903.93061510274,3.9616977262901283e-11,0.0014741790878664211,0.0007708727689595742
2016-09-03T08:00:00.0,4380.068156416792,20350.76722,5463.745247,35.58133338,30.000000003359183,4500.00000039014,3.9238218032483264e-11,6.670497065522155e-11,3.3352485327610775e-11,2879.015863220177,35.57991368582598,2169.5069320625594,1501.0522931965477,3294.2375744997316,0.0303820304870605,24730.83537641679,3.9238218032483264e-11,0.0014197058111497542,0.0007422742272253377
2016-09-03T09:00:00.0,4347.8428375099365,19924.48,5115.40505,37.962139,30.000000015029663,4500.000002226655,3.915397691009497e-11,6.656176074716144e-11,3.328088037358072e-11,3071.6642271103724,37.960731466823574,2314.678747977047,1276.1786103994978,2800.7255637964663,0.03098996925354,24272.322837509935,3.915397691009497e-11,0.001407530894960611,0.0007372633802935803
2016-09-03T10:00:00.0,5563.179919757797,19882.37,4930.70597,40.706584,30.000000012781467,4500.000001263547,3.905614434045094e-11,6.63954453787666e-11,3.31977226893833e-11,5050.69364173933,62.41828887515662,3805.9932240949156,512.4862780184001,1124.712017772901,0.0307738800048828,25445.549919757796,3.905614434045094e-11,0.0013932143757651005,0.000728433171410012
2016-09-03T11:00:00.0,12856.06151948766,19913.75,4731.6736,48.62725,51.713098102347054,4500.000001564536,3.9061269949434496e-11,6.640415891403864e-11,3.320207945701932e-11,9952.777125298531,122.99999995703503,7499.999997380184,2903.28439418906,6371.602497891103,0.030398330688476607,32769.81151948766,3.9061269949434496e-11,0.0013932143757552605,0.0007213017455393816
2016-09-03T12:00:00.0,5.16823162286214e-7,20101.48,4817.95365,51.2740558,126.08724127379094,13639.929618137568,3.904755211231629e-11,6.638083859093769e-11,3.3190419295468844e-11,3.0551572881416025e-7,3.7756732777122324e-9,2.3022398034830682e-7,2.1124105263346286e-7,4.6359358432485377e-7,0.0317105407714844,20101.48000051682,3.904755211231629e-11,0.0013932143757586254,0.0007213017455420137
2016-09-03T13:00:00.0,667.8183101573424,20626.64,4825.21759,53.0691108,74.81457869197563,8821.976690133131,3.905674931113944e-11,6.639647382893705e-11,3.3198236914468525e-11,667.8183091694599,8.253138894305035,503.2401764820143,9.878160383381356e-7,2.167879643458139e-6,0.030690700531005893,21294.45831015734,3.905674931113944e-11,0.001393214375754762,0.0007213017455395868
2016-09-03T14:00:00.0,13384.047728252777,20453.85,4661.33094,55.21994399999999,30.00000000068955,4500.000000084769,3.7328324493116675e-11,6.345815163829835e-11,3.172907581914917e-11,7916.127745548244,97.83035429250731,5965.265505640689,5467.9199827044695,11999.999962042903,0.0293980102539063,33837.89772825278,3.7328324493116675e-11,0.0011278447351809337,0.0005896822892396402
2016-09-03T15:00:00.0,13164.26772810707,20673.63,4992.85187,47.2528337,72.61153813796233,17803.935117450652,3.73272300721159e-11,6.345629112259702e-11,3.172814556129851e-11,8165.4600721863635,100.91169287566747,6153.152004613869,4998.807655920643,10970.477232850464,0.0287802104949951,33837.89772810708,3.73272300721159e-11,0.0011278447351759835,0.0005896822892752308
2016-09-03T16:00:00.0,12766.13772823819,21071.76,6070.569329999999,35.980639000000004,126.27152515839447,29934.713074597294,3.732720655361144e-11,6.345625114113944e-11,3.172812557056972e-11,8220.602285943089,101.59316018919425,6194.704889585015,4545.5354422950395,9975.71751370548,0.0267238693237305,33837.89772823819,3.732720655361144e-11,0.0011278447351726081,0.0005896822894061329
2016-09-03T17:00:00.0,12477.9777281936,21359.92,6980.4906599999995,44.183111,191.88517419236325,40034.56673757014,3.732720122333779e-11,6.345624207967424e-11,3.172812103983712e-11,8225.728308397804,101.65650941863767,6198.567647477906,4252.249419795733,9332.066496501191,0.0268690700531006,33837.8977281936,3.732720122333779e-11,0.0011278447351733905,0.0005896822895328168
2016-09-03T18:00:00.0,12379.017728111028,21458.88,7834.40967,38.392195,249.35970045574595,48584.71081123146,3.7327223044593896e-11,6.345627917580962e-11,3.172813958790481e-11,8220.411782877503,101.59080588378141,6194.561334376915,4158.605945233461,9126.554767224381,0.0272062702178955,33837.89772811103,3.7327223044593896e-11,0.0011278447351721736,0.0005896822897135699
2016-09-03T19:00:00.0,12185.267727855135,21652.63,8449.463029999999,34.80125,312.5594391842868,56071.41783251504,3.7327205870378987e-11,6.345624997964427e-11,3.172812498982214e-11,8062.698388861849,99.64172702740468,6075.715062646626,4122.569338993223,9047.468153871796,0.027800910949707,33837.89772785514,3.7327205870378987e-11,0.0011278447351716402,0.0005896822898712597
2016-09-03T20:00:00.0,12113.547728225083,21724.35,9178.3334,33.716445,377.40104405646224,62745.138608715744,3.7327220841543033e-11,6.345627543062315e-11,3.1728137715311576e-11,7860.984533455734,97.14887464118777,5923.711868365108,4252.563194769285,9332.75511295546,0.0263500900268555,33837.89772822508,3.7327220841543033e-11,0.0011278447351719845,0.000589682290072568
2016-09-03T21:00:00.0,11978.29772824465,21859.6,9437.00227,33.502945000000004,440.83460154241993,68823.27277971858,3.7327205383105015e-11,6.345624915127852e-11,3.172812457563926e-11,7522.490507236443,92.96564370109168,5668.636811042175,4455.807221008144,9778.79827285288,0.0262408504486084,33837.89772824465,3.7327205383105015e-11,0.0011278447351731555,0.0005896822901480952
2016-09-03T22:00:00.0,11971.817728211281,21866.08,9783.39578,32.982694,500.2984280882819,74833.70618329592,3.732766396858459e-11,6.34570287465938e-11,3.17285143732969e-11,7143.366292089086,88.28029027061012,5382.944528695739,4828.451436122132,10596.610271083991,0.027069189071655297,33837.89772821128,3.732766396858459e-11,0.001127844735175524,0.000589682290252564
2016-09-03T23:00:00.0,6391.42543239695,21866.99,9258.06711,33.453195,555.5971522036615,81029.86579275793,3.732726646768679e-11,6.345635299506754e-11,3.172817649753377e-11,3872.270756257045,47.85491495058052,2917.9826189378364,2519.1546761398413,5528.584199051576,0.0296183490753174,28258.415432396952,3.732726646768679e-11,0.0011278447351893693,0.0005896822901004402
2016-09-04T00:00:00.0,181.28688661611238,21679.59,9010.57633,30.559944,569.9999999990089,80218.36609042964,3.852958285536897e-11,6.550029085412724e-11,3.275014542706362e-11,181.28688653637144,2.2404085568746086,136.61027785820784,7.96754257692168e-8,1.7485718687007153e-7,0.0346548309326172,21860.87688661611,3.852958285536897e-11,0.0013124746305294753,0.0005896822900332226
2016-09-04T01:00:00.0,4.923145897420228e-8,21449.22,7995.70599,31.875083,541.6817770305482,71344.400628145,3.8441097563704716e-11,6.534986585829802e-11,3.267493292914901e-11,2.827376698105197e-8,3.4941738307540957e-10,2.130593799240302e-8,2.089234212729201e-8,4.585072669817849e-8,0.042233749389648405,21449.220000049234,3.8441097563704716e-11,0.0013124746305359354,0.000589682289763408
2016-09-04T02:00:00.0,2.9986029910109136e-8,21553.95,6929.2869900000005,33.532389,509.8080065055612,63348.69522789445,3.8376397922593404e-11,6.523987646840879e-11,3.261993823420439e-11,1.634542522764736e-8,2.0200264478825453e-10,1.2317234438308202e-8,1.3575364805993371e-8,2.979275074835046e-8,0.0430839385986328,21553.95000002999,3.8376397922593404e-11,0.0013124746305389306,0.0005896822895358442
2016-09-04T03:00:00.0,3.270626775824497e-8,21813.51,6190.49993,36.920389,476.2769299804285,56419.408827618856,3.8390220695827944e-11,6.52633751829075e-11,3.263168759145375e-11,1.796616278463772e-8,2.220323025340769e-10,1.3538555032565664e-8,1.467484159842435e-8,3.220568318137284e-8,0.0413113403320313,21813.510000032707,3.8390220695827944e-11,0.001312474630541086,0.0005896822894325904
2016-09-04T04:00:00.0,4.325561985321705e-8,21344.99,5757.566999999999,38.25625,439.3578534553291,50228.90948734689,3.8427259044771426e-11,6.532634037611143e-11,3.2663170188055714e-11,2.4454974187317278e-8,3.0222336802293203e-10,1.8428254147739758e-8,1.8735319325523657e-8,4.111688391678808e-8,0.0375501518249512,21344.990000043257,3.8427259044771426e-11,0.001312474630542258,0.0005896822893767046
2016-09-04T05:00:00.0,5.2216905114886596e-8,20918.17,5451.74305,39.075055,401.1029159303089,44471.34307708873,3.844683232604048e-11,6.535961495426881e-11,3.267980747713441e-11,3.021303465507926e-8,3.733835505901756e-10,2.2767289670132655e-8,2.193851084485307e-8,4.8146668228181254e-8,0.0355689392089844,20918.170000052214,3.844683232604048e-11,0.0013124746305429773,0.0005896822893392383
2016-09-04T06:00:00.0,7.622795842024182e-8,20501.95,5120.0486200000005,38.813528000000005,362.02917340535885,39019.60061684193,3.8476185812231954e-11,6.540951588079432e-11,3.270475794039716e-11,4.667237418852951e-8,5.767939893471353e-10,3.517036520409361e-8,2.949017471583152e-8,6.47196916908035e-8,0.0329165000915527,20501.950000076227,3.8476185812231954e-11,0.001312474630543265,0.0005896822893004628
2016-09-04T07:00:00.0,1.0488371392251612e-7,20381.95278,5006.037,42.69424992,323.21695788059833,33899.55258662411,3.8493122310376086e-11,6.543830792763934e-11,3.271915396381967e-11,6.803049436385303e-8,8.407453214803105e-10,5.12649586268482e-8,3.6787781250735455e-8,8.073515614874129e-8,0.0310540790557861,20381.952780104883,3.8493122310376086e-11,0.0013124746305439514,0.0005896822892874793
2016-09-04T08:00:00.0,1.9447723298832132e-7,20189.64139,4880.942078,46.11477731,280.52402043618713,28893.516176438396,3.8512551104049114e-11,6.54713368768835e-11,3.273566843844175e-11,1.4306045233329305e-7,1.7679925320663355e-9,1.0780442268697167e-7,5.13513093181514e-8,1.1269654856285696e-7,0.0293328895568848,20189.641390194476,3.8512551104049114e-11,0.0013124746305443042,0.0005896822892734045
2016-09-04T09:00:00.0,3.623217525466861e-7,19966.38,4859.40269,48.744917,234.4105556025986,24012.57468834119,3.852174758280218e-11,6.54869708907637e-11,3.274348544538185e-11,2.9907429128129185e-7,3.6960676755479725e-9,2.2536998021633978e-7,6.318197429450348e-8,1.3866034827393997e-7,0.029571609497070293,19966.380000362322,3.852174758280218e-11,0.0013124746305442766,0.0005896822892706254
2016-09-04T10:00:00.0,8.176220582581411e-7,19878.34,4611.20824,50.712361,185.66695108097755,19153.172588387508,3.852679806939165e-11,6.549555671796581e-11,3.2747778358982905e-11,7.452265632089923e-7,9.209777943253e-9,5.615718258081097e-7,7.232999949243077e-8,1.5873677630784085e-7,0.0295405406951904,19878.34000081762,3.852679806939165e-11,0.0013124746305438087,0.0005896822892435397
2016-09-04T11:00:00.0,5.941952339627345e-7,19820.31,4497.14347,52.207278,134.9559025648541,14541.964938790108,3.8525374422966845e-11,6.549313651904363e-11,3.2746568259521816e-11,5.246357463746593e-7,6.48363727722945e-9,3.9534373641642987e-7,6.949399445155618e-8,1.5251282634323e-7,0.0296263599395752,19820.310000594196,3.8525374422966845e-11,0.0013124746305426566,0.0005896822892306889
2016-09-04T12:00:00.0,1.9374007503465868e-7,19958.69,4585.89119,52.7512495,82.74993704601121,10044.822059020255,3.851173925563776e-11,6.546995673458419e-11,3.2734978367292094e-11,1.4315850668893989e-7,1.7692043230658238e-9,1.0787831238206242e-7,5.051609838898419e-8,1.1086357896015492e-7,0.030951789855957,19958.69000019374,3.851173925563776e-11,0.001312474630539625,0.0005896822892376457
2016-09-04T13:00:00.0,4812.525221060676,20429.62,4585.45143,59.47622220000001,30.000000022445118,5458.9314589212845,3.847550336316308e-11,6.540835571737724e-11,3.270417785868862e-11,4812.525220974343,59.47491785669008,3626.519381505492,8.626728393453882e-8,1.8932380269178513e-7,0.0297587795257568,25242.145221060677,3.847550336316308e-11,0.0013043215695049848,0.0005896822892240208
2016-09-04T14:00:00.0,13799.957728237288,20037.94,4401.52311,61.445722,30.00000000073739,4500.00000029839,3.6886744777716306e-11,6.270746612211771e-11,3.135373306105886e-11,9200.40531701309,113.70191850481845,6933.043811269417,4599.5524112241355,10094.264168950831,0.0273052101135254,33837.89772823729,3.6886744777716306e-11,0.0010561682707279374,0.00055229120826897
2016-09-04T15:00:00.0,13597.40772819386,20240.49,4949.2060200000005,51.5839167,82.25725267385671,17125.78542280984,3.6886040915038706e-11,6.27062695555658e-11,3.13531347777829e-11,8971.896250966573,110.87792126665455,6760.848857722838,4625.511477227226,10151.234423094471,0.0256466598510742,33837.897728193864,3.6886040915038706e-11,0.0010561682707238868,0.0005522912083540285
2016-09-04T16:00:00.0,13171.007728260205,20666.89,5531.81946,44.477278000000005,141.55231340880724,29088.663235918353,3.688601156915315e-11,6.270621966756035e-11,3.1353109833780175e-11,8610.065057764023,106.40628122206422,6488.18787939416,4560.942670496121,10009.530506290042,0.0233615398406982,33837.897728260206,3.688601156915315e-11,0.0010561682707219554,0.0005522912084543572
2016-09-04T17:00:00.0,12891.967728212832,20945.93,6388.35641,39.021056,203.4823727991731,40054.56271389376,3.688601368764876e-11,6.270622326900289e-11,3.1353111634501445e-11,8300.515925880409,102.58076169831195,6254.924493799508,4591.451802332361,10076.486420428304,0.0240036506652832,33837.89772821283,3.688601368764876e-11,0.0010561682707207246,0.000552291208619064
2016-09-04T18:00:00.0,12735.227728151505,21102.67,7890.09474,35.152639,267.0431346658239,49997.617770412784,3.68860231782245e-11,6.270623940298165e-11,3.1353119701490826e-11,8030.719412020713,99.24651932802925,6051.617032196905,4704.508316130728,10324.602370475197,0.02454833984375,33837.8977281515,3.68860231782245e-11,0.0010561682707200069,0.000552291209033695
2016-09-04T19:00:00.0,12578.967727709736,21258.93,9100.12038,31.168971999999997,331.1380711621567,58483.74298537609,3.688602459191315e-11,6.270624180625235e-11,3.1353120903126176e-11,7739.765341508913,95.65080426178062,5832.366113523208,4839.20238620076,10620.204508187595,0.025417369842529305,33837.89772770974,3.688602459191315e-11,0.0010561682707194752,0.0005522912095139111
2016-09-04T20:00:00.0,12405.187728072284,21432.71,9792.61798,31.604667,395.62095959225087,65836.19377937811,3.688601363702366e-11,6.270622318294023e-11,3.1353111591470114e-11,7418.653707188273,91.6823911736138,5590.389705708158,4986.534020883948,10943.541282719458,0.024866550445556603,33837.89772807228,3.688601363702366e-11,0.0010561682707203714,0.0005522912098172271
2016-09-04T21:00:00.0,12353.447728110688,21484.45,10366.2915,29.775389,455.69973993418444,72577.50734009691,3.6886023152404305e-11,6.270623935908731e-11,3.135311967954366e-11,7137.1645120499925,88.20364644196424,5378.2711245100145,5216.283216060633,11447.753184524938,0.0247938995361328,33837.89772811069,3.6886023152404305e-11,0.001056168270721278,0.0005522912100842771
2016-09-04T22:00:00.0,12302.687723570503,21535.21,10687.6387,29.178639,514.1290535444539,79037.24070142307,3.688666757135818e-11,6.27073348713089e-11,3.135366743565445e-11,6834.767729589116,84.46651822524257,5150.397452758692,5467.919993981324,11999.999986791301,0.0259794597625732,33837.8977235705,3.688666757135818e-11,0.0010561682707242116,0.0005522912102352372
2016-09-04T23:00:00.0,6493.458741574206,21542.52,10780.1247,29.182,569.4179889379969,85499.99999326428,3.688507387559897e-11,6.270462558851825e-11,3.1352312794259125e-11,2408.325664485887,29.76295489178909,1814.8143226700663,4085.1330770882564,8965.30982989127,0.0269321002960205,28035.978741574207,3.688507387559897e-11,0.0010561682710399781,0.0005539477728244212
2016-09-05T00:00:00.0,6348.476798028067,21600.09,10519.6804,29.268972,569.9999999980885,85499.99999977338,3.74778326709123e-11,6.37123155405509e-11,3.185615777027545e-11,2368.2608986834884,29.267820103786303,1784.6231770601403,3980.2158993445146,8735.056619726363,0.0311756401062012,27948.56679802807,3.74778326709123e-11,0.0011518959357359297,0.0006031822420735983
2016-09-05T01:00:00.0,8.164324887835738e-8,21264.6,9174.0369,29.228,569.9999999978423,85499.99999974214,3.795716418005412e-11,6.4527179106092e-11,3.2263589553046e-11,4.0726666756308556e-8,5.033147980921835e-10,3.068992671293801e-8,4.0852054942942724e-8,8.965468758052654e-8,0.0398145599365234,21264.600000081642,3.795716418005412e-11,0.0012367019112851758,0.0006464499953090759
2016-09-05T02:00:00.0,3.5220305677714544e-8,21514.2,7135.51615,33.247806,540.7732367002892,76325.96374631248,3.7878564551095125e-11,6.439355973686171e-11,3.2196779868430854e-11,1.7583221746418728e-8,2.1729977943107713e-10,1.3249986550675434e-8,1.757269037155895e-8,3.856535656313688e-8,0.0426182098388672,21514.20000003522,3.7878564551095125e-11,0.0012367019112919607,0.0006464499950238981
2016-09-05T03:00:00.0,3.446288922907113e-8,21913.01,6136.4791,36.911833,507.52666740244996,69190.44824281428,3.787550947112192e-11,6.438836610090727e-11,3.2194183050453634e-11,1.7204291687886445e-8,2.1261682545788726e-10,1.296444057670044e-8,1.719420917508378e-8,3.773473461590611e-8,0.0428490295410156,21913.01000003446,3.787550947112192e-11,0.0012367019112951736,0.0006464499949457899
2016-09-05T04:00:00.0,4.4075698519075336e-8,21437.39,5548.35411,39.195639,470.61607110460614,63053.96978931498,3.790650477275931e-11,6.444105811369082e-11,3.222052905684541e-11,2.2013881278407335e-8,2.7205546373741985e-10,1.6588747788867062e-8,2.1997376182554313e-8,4.827585520465767e-8,0.03919115066528321,21437.390000044077,3.790650477275931e-11,0.001236701911296967,0.0006464499949045168
2016-09-05T05:00:00.0,6.871555373146349e-8,21096.07,5166.24763,41.49225,431.4216688068221,57505.61632582984,3.7946387889678235e-11,6.4508859412453e-11,3.22544297062265e-11,3.434560204296013e-8,4.24455304949042e-10,2.5881421033478167e-8,3.43054428290909e-8,7.528736959375609e-8,0.0349782905578613,21096.070000068717,3.7946387889678235e-11,0.0012367019112981725,0.0006464499948795871
2016-09-05T06:00:00.0,1.2254463608506828e-7,20620.86,5089.01616,42.273833,389.93065550918965,52339.369342381004,3.7977755568736506e-11,6.456218446685205e-11,3.228109223342603e-11,6.130395032148272e-8,7.576162705122646e-10,4.6196114055625887e-8,6.117612357911872e-8,1.342582705945633e-7,0.032303070068359405,20620.860000122546,3.7977755568736506e-11,0.0012367019112987908,0.000646449994874826
2016-09-05T07:00:00.0,2.879077037278532e-7,20319.90083,4934.090199,45.62880581,347.6580592118913,47250.35382901145,3.799962491895824e-11,6.4599362362229e-11,3.22996811811145e-11,1.4621756376412057e-7,1.8070092508140182e-9,1.1018349090329378e-7,1.416255406013704e-7,3.1081407321549044e-7,0.0301416206359863,20319.90083028791,3.799962491895824e-11,0.0012367019112994849,0.0006464499948652256
2016-09-05T08:00:00.0,13699.79855571374,20138.09917,4754.6088310000005,50.04566677,302.0304901056427,42316.264276882444,3.802054080445092e-11,6.463491936756656e-11,3.231745968378328e-11,8231.878558644099,101.7325164235677,6203.20222094925,5467.919997069576,11999.999993568837,0.0284380798339844,33837.897725713745,3.802054080445092e-11,0.0012367019112968808,0.0006464499948516227
2016-09-05T09:00:00.0,1.3463362816734072e-6,19850.54,4514.86107,59.198221999999994,353.7185764611534,55764.85830685052,3.801253597721622e-11,6.462131116126756e-11,3.231065558063378e-11,7.268905203710139e-7,8.983174529965385e-9,5.477545445100844e-7,6.19381139991232e-7,1.3593054909169818e-6,0.0297202606201172,19850.540001346337,3.801253597721622e-11,0.0012367019113013278,0.0006464499948405006
2016-09-05T10:00:00.0,5804.32548508704,19729.29,4382.34951,55.046278,294.52159117208197,51249.99788520757,3.8018804201830915e-11,6.463196714311255e-11,3.2315983571556276e-11,3027.655754782798,37.41685893494082,2281.5157887159035,2776.669730304177,6093.731576842771,0.029031869888305695,25533.61548508704,3.8018804201830915e-11,0.0012367019112995367,0.0006464499948324359
2016-09-05T11:00:00.0,1.0035790592965216e-6,20034.84,4155.2384,62.11405500000001,276.8934088089664,55242.89638721624,3.801245463250365e-11,6.46211728752562e-11,3.23105864376281e-11,5.081919344491053e-7,6.280418734236509e-9,3.8295236184368956e-7,4.953225036745411e-7,1.0870440760096148e-6,0.0293745803833008,20034.84000100358,3.801245463250365e-11,0.0012367019113014965,0.0006464499948208478
2016-09-05T12:00:00.0,2.0703348776870333e-7,20612.71,4375.8449,71.6293053,214.78059051719026,51087.65863513623,3.7994106881296934e-11,6.458998169820479e-11,3.2294990849102396e-11,1.0366695218392923e-7,1.2811534864734332e-9,7.811911502886787e-8,1.0330194560307588e-7,2.2670839135117386e-7,0.0306855392456055,20612.710000207033,3.7994106881296934e-11,0.0012367019113020843,0.0006464499948329772
2016-09-05T13:00:00.0,1.8132393792574115e-7,21518.66,4175.9258899999995,81.37699920000001,143.15252192041453,46711.814381891054,3.7989701062017024e-11,6.458249180542894e-11,3.229124590271447e-11,9.140721431384167e-8,1.1296432357655133e-9,6.888068510765324e-8,8.985214112009405e-8,1.9719119764757504e-7,0.0311318702697754,21518.660000181324,3.7989701062017024e-11,0.0012367019113022027,0.0006464499948220307
2016-09-05T14:00:00.0,12493.407728318936,21344.49,4333.39578,84.2806937,61.776759423487576,42535.88913860712,3.801888638219302e-11,6.463210684972814e-11,3.231605342486407e-11,7390.157956786862,91.33023043957704,5568.916490218112,5103.2497715320105,11199.687862731007,0.028800329208374,33837.89772831894,3.801888638219302e-11,0.0012367019112928738,0.0006464499948283858
2016-09-05T15:00:00.0,12392.51772831646,21445.38,4887.04393,66.9290557,68.82753286500822,54971.09835800623,3.801785808461339e-11,6.463035874384276e-11,3.231517937192138e-11,8232.181028936424,101.73625446024576,6203.430150014985,4160.336699379969,9130.353112803337,0.0267872695922852,33837.897728316464,3.801785808461339e-11,0.0012367019112871777,0.0006464499948612591
2016-09-05T16:00:00.0,12024.047728312828,21813.85,5680.76382,53.072472999999995,103.6359683271976,65417.83833727455,3.8017831410705136e-11,6.463031339819873e-11,3.2315156699099365e-11,8689.428091686948,107.38707814399041,6547.992569755512,3334.6196366258127,7318.218927765905,0.0261288604736328,33837.897728312826,3.8017831410705136e-11,0.0012367019112836013,0.0006464499949136359
2016-09-05T17:00:00.0,11707.567728289312,22130.33,6881.997579999999,47.086639,157.95181017313166,73603.28666124596,3.801784391145785e-11,6.463033464947834e-11,3.231516732473917e-11,8921.684163009457,110.25738222123888,6723.011111051151,2785.8835652797898,6113.952432251656,0.027385440826416,33837.89772828931,3.801784391145785e-11,0.0012367019112816922,0.0006464499950049972
2016-09-05T18:00:00.0,11293.117728160207,22544.78,8985.800790000001,39.216583,221.123790096314,79558.25327099877,3.801781706338532e-11,6.463028900775504e-11,3.231514450387752e-11,8853.96909432052,109.42053504371505,6671.983844128966,2439.148633839621,5353.001434928721,0.0296839294433594,33837.897728160206,3.801781706338532e-11,0.0012367019112799877,0.0006464499952842995
2016-09-05T19:00:00.0,11099.127728168954,22738.77,10951.8934,34.893306,291.32897884197257,82597.43840650645,3.801783067929817e-11,6.463031215480689e-11,3.2315156077403445e-11,8645.497064820658,106.8441627109771,6514.88797018153,2453.6306633482304,5384.783969073937,0.0296551990509033,33837.89772816895,3.801783067929817e-11,0.001236701911279222,0.0006464499956194953
2016-09-05T20:00:00.0,10969.007728156097,22868.89,12122.1734,33.594417,363.2810722548935,83545.21759221192,3.801784779674149e-11,6.463034125446053e-11,3.2315170627230264e-11,8217.975035075531,101.56069167789047,6192.7251023103945,2751.0326930805004,6037.468053110873,0.0298826503753662,33837.897728156095,3.801784779674149e-11,0.0012367019112796676,0.0006464499958344669
2016-09-05T21:00:00.0,10694.257728106995,23143.64,12869.817,32.45425,431.2485836347276,83653.23799408317,3.8017823790709126e-11,6.463030044420551e-11,3.2315150222102754e-11,7467.152023106164,92.28175080768557,5626.9360248588755,3227.1057050007666,7082.266832727838,0.030409049987793,33837.897728107,3.8017823790709126e-11,0.0012367019112808587,0.0006464499959835923
2016-09-05T22:00:00.0,10562.737728161548,23275.16,13618.5924,33.651528000000006,491.07732114435686,83492.62449811988,3.801783293356459e-11,6.463031598705981e-11,3.2315157993529904e-11,6536.958023029079,80.78607874258003,4925.980411132929,4025.7797051324046,8835.051804267227,0.0305558204650879,33837.897728161544,3.801783293356459e-11,0.0012367019112835879,0.0006464499961395478
2016-09-05T23:00:00.0,10465.01771545035,23372.88,13359.4373,34.611833000000004,538.2131085888805,83635.06495997003,3.801803983171644e-11,6.463066771391794e-11,3.231533385695897e-11,5372.678024827134,66.39748770653586,4048.627299179015,5092.339690623153,11175.744394116562,0.0327932510375977,33837.89771545035,3.801803983171644e-11,0.0012367019112896822,0.0006464499960930995
2016-09-06T00:00:00.0,7921.1786696734125,23363.61,13443.6016,33.793417,569.99999999736,85499.99999971561,3.8470469062248084e-11,6.539979740582174e-11,3.269989870291087e-11,2734.352433918675,33.79211098775887,2060.494572424321,5186.826235754672,11383.106341909915,0.036397331237793,31284.788669673413,3.8470469062248084e-11,0.0013060127160673214,0.000685682512390373
2016-09-06T01:00:00.0,8.321486092217664e-8,23080.6,12537.0045,30.941417,569.9999999978676,85499.99999973236,3.8984385117708126e-11,6.627345470010381e-11,3.3136727350051906e-11,4.1481552247284734e-8,5.126439445393215e-10,3.125877710605619e-8,4.166703522019181e-8,9.144325861429973e-8,0.0430237617492676,23080.60000008321,3.8984385117708126e-11,0.0013918254237325607,0.0007273702664705393
2016-09-06T02:00:00.0,3.855353993199035e-8,22968.84,9844.52997,32.370833000000005,539.059974823837,72962.99622722533,3.8913097155178684e-11,6.615226516380377e-11,3.3076132581901883e-11,1.925465581555231e-8,2.3795596291066563e-10,1.450950993357717e-8,1.9232731851274234e-8,4.2208514794527137e-8,0.0444526786804199,22968.840000038555,3.8913097155178684e-11,0.0013918254237384215,0.0007273702662556791
2016-09-06T03:00:00.0,4.076258954264895e-8,22950.63,7747.58328,33.867861,506.690533649532,63118.46698465232,3.8920359563857985e-11,6.616461125855858e-11,3.308230562927929e-11,2.036046894766568e-8,2.5162199938371216e-10,1.5342804840470253e-8,2.033595598372471e-8,4.462967121038649e-8,0.04336511993408201,22950.630000040765,3.8920359563857985e-11,0.0013918254237412257,0.000727370266111643
2016-09-06T04:00:00.0,6.006872781469225e-8,22354.36,6743.141159999999,36.53625,472.8240644752411,55370.88443208256,3.896112155328357e-11,6.623390664058206e-11,3.311695332029103e-11,3.0027890521411e-8,3.7109547278570465e-10,2.2627772730835647e-8,2.997460338664066e-8,6.578282795646022e-8,0.038870719909668,22354.360000060067,3.896112155328357e-11,0.0013918254237431787,0.000727370266063408
2016-09-06T05:00:00.0,1.1183991429826631e-7,21800.84,5990.12954,37.351721999999995,436.2892063010681,48627.743999541235,3.900100241387067e-11,6.630170410358015e-11,3.315085205179007e-11,5.597926162297792e-8,6.918118521632834e-10,4.218364952215142e-8,5.579435097118482e-8,1.2244733128030728e-7,0.0351905708312988,21800.84000011184,3.900100241387067e-11,0.0013918254237442337,0.0007273702660376084
2016-09-06T06:00:00.0,4.4904726597828737e-7,21183.49,5523.555429999999,38.700083,398.9388761272055,42637.61518707613,3.903472107396564e-11,6.635902582574159e-11,3.3179512912870797e-11,2.3014019327621155e-7,2.8441552952223855e-9,1.7342410336721862e-7,2.188407136762501e-7,4.802719432828208e-7,0.0320096817016602,21183.490000449045,3.903472107396564e-11,0.0013918254237450247,0.0007273702660228378
