Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-09-06T07:00:00.0,12003.494759848703,20736.02556,5186.819384,41.24330567,360.24018495550354,37114.06048510009,3.904826120150539e-11,6.638204404255916e-11,3.319102202127958e-11,7217.952187430506,89.20204959549955,5439.14936557924,4785.542572418131,10502.441672339313,0.0310268497467041,32739.5203198487,3.904826120150539e-11,0.0013918254237430862,0.0007273702660110559
2016-09-06T08:00:00.0,13386.086618226222,20451.81111,4918.930544,52.84961162,408.20032070646226,47868.832866388904,3.904740224220676e-11,6.638058381175149e-11,3.319029190587574e-11,8689.573395233101,107.38887385748279,6548.102064480658,4696.513222993054,10307.056188809756,0.0303134803771973,33837.89772822622,3.904740224220676e-11,0.001391825423744411,0.0007273702660031738
2016-09-06T09:00:00.0,13909.13772827515,19928.76,4587.495370000001,59.119471999999995,462.74097476940005,59805.06130304959,3.904736020498595e-11,6.638051234847611e-11,3.319025617423806e-11,9295.544629253025,114.877684349276,7004.736850565609,4613.593099022059,10125.078126282882,0.0290016593933105,33837.89772827515,3.904736020498595e-11,0.0013918254237460014,0.0007273702659942491
2016-09-06T10:00:00.0,14052.597728218823,19785.3,4320.43283,63.136139,518.5005789441332,72347.38163726834,3.904827253299531e-11,6.638206330609202e-11,3.319103165304601e-11,9275.840060644903,114.6341682022308,6989.888305014072,4776.757667573855,10483.162155058277,0.0292054996490479,33837.89772821882,3.904827253299531e-11,0.0013918254237495788,0.0007273702659878653
2016-09-06T11:00:00.0,3444.4551445874313,19915.69,4301.98837,58.880528000000005,569.9999999718209,85499.99999471096,3.90913644596138e-11,6.645531958134345e-11,3.322765979067173e-11,3444.455128737486,42.56781553058358,2595.5985079624134,1.584987879389992e-5,3.478444189505315e-5,0.0306104907989502,23360.14514458743,3.90913644596138e-11,0.0013983195241318563,0.00072947974460191
2016-09-06T12:00:00.0,1.256243489415589e-7,20605.97,4299.47915,61.2443052,553.6886858219619,83793.61089693756,3.905042823297055e-11,6.638572799604993e-11,3.319286399802497e-11,6.368365380739713e-8,7.87025502225212e-10,4.798935989178122e-8,6.18743094061657e-8,1.357905223328045e-7,0.0338249702453613,20605.970000125624,3.905042823297055e-11,0.0013983195241445278,0.0007294797446088434
2016-09-06T13:00:00.0,6.337877436536449e-8,22364.31,4182.70142,73.05275,492.44577894230366,79494.13247660108,3.9009299039239806e-11,6.631580836670767e-11,3.3157904183353834e-11,3.196251444684871e-8,3.950042511849376e-10,2.4085625072252292e-8,3.134994411014908e-8,6.880117655740921e-8,0.0372803382873535,22364.31000006338,3.9009299039239806e-11,0.0013983195241478192,0.000729479744607806
2016-09-06T14:00:00.0,9983.185702703815,23318.33,4225.002329999999,70.39236109999999,419.3944272622467,75311.43178617372,3.909302072381595e-11,6.645813523048712e-11,3.322906761524356e-11,7834.152003016962,96.81726857774775,5903.4919864480335,2149.033699686786,4716.3097478093005,0.0362547187805176,33301.515702703815,3.909302072381595e-11,0.0013983195241448142,0.0007294797446089505
2016-09-06T15:00:00.0,9280.48772832238,24557.41,4786.2523200000005,59.1914721,445.82073305954856,81706.23191991079,3.9092102968779577e-11,6.645657504692527e-11,3.322828752346264e-11,8666.026071768232,107.09786756359068,6530.357778267724,614.4616565540805,1348.5091001055182,0.0317231903076172,33837.89772832237,3.9092102968779577e-11,0.0013983195241446132,0.0007294797446264393
2016-09-06T16:00:00.0,8301.397728326336,25536.5,6420.555420000001,42.362028,493.7285268427084,84798.84720776379,3.9092045191339725e-11,6.645647682527753e-11,3.3228238412638766e-11,7700.3690938453265,95.16393126141861,5802.678735452354,601.0286344809421,1319.0287373939825,0.0301674900054932,33837.89772832634,3.9092045191339725e-11,0.0013983195241451742,0.0007294797446926326
2016-09-06T17:00:00.0,7693.777728322508,26144.12,9303.33338,41.551916,546.5318284236822,85499.99999008987,3.909168846467763e-11,6.645587038995197e-11,3.3227935194975984e-11,5261.109946054622,65.01868925546395,3964.5542228941435,2432.667782267819,5338.778436263484,0.030555730819702098,33837.8977283225,3.909168846467763e-11,0.001398319524153576,0.0007306065715532139
2016-09-06T18:00:00.0,7125.067728338647,26712.83,12389.06,37.914889,569.9999999987036,85499.99999985407,4.007933025305446e-11,6.813486143019258e-11,3.406743071509629e-11,2253.7213839138317,27.85229957776789,1698.3109498638955,4871.346344424747,10690.748243042504,0.030902769088745095,33837.89772833865,4.007933025305446e-11,0.0015394663669094594,0.0008070635691684276
2016-09-06T19:00:00.0,6738.277728339004,27099.62,13997.6224,33.901833,559.9389500428725,85499.99999982404,4.006788601081069e-11,6.811540621837818e-11,3.405770310918909e-11,1270.3577284584921,15.699537785151282,957.2888893384927,5467.919999880444,11999.99999973762,0.0320566596984863,33837.897728339005,4.006788601081069e-11,0.001539466366926945,0.0008704701508697208
2016-09-06T20:00:00.0,6448.367728337709,27389.53,15156.2846,33.132639000000005,541.7381942944244,84459.6673593703,4.006795546897405e-11,6.811552429725588e-11,3.405776214862794e-11,980.4477284562621,12.116725717836077,738.8247388924436,5467.919999881379,11999.999999739672,0.0329258003234863,33837.89772833771,4.006795546897405e-11,0.0015394663669330143,0.0008704701508971695
2016-09-06T21:00:00.0,6476.257728334248,27361.64,15944.5275,32.13,520.7238204786615,82042.20836847257,4.006803918544826e-11,6.811566661526204e-11,3.405783330763102e-11,1008.3377284523701,12.461400370461748,759.841486003765,5467.919999881809,11999.999999740616,0.0343037605285645,33837.89772833425,4.006803918544826e-11,0.001539466366936145,0.0008704701509080531
2016-09-06T22:00:00.0,6372.397728328908,27465.5,16431.1502,32.0065,501.0567603155245,78857.5232246871,4.006792906084178e-11,6.811547940343103e-11,3.4057739701715515e-11,904.4777284475972,11.177861129574591,681.576898144792,5467.919999881243,11999.999999739373,0.03609386062622071,33837.897728328906,4.006792906084178e-11,0.0015394663669384208,0.0008704701509145499
2016-09-06T23:00:00.0,6730.147728306914,27107.75,16446.5669,30.122556,480.22966091149755,75107.95079304143,4.006790771018691e-11,6.811544310731775e-11,3.405772155365887e-11,1262.2277284257134,15.599064320198403,951.162458548683,5467.919999881133,11999.999999739131,0.039693309783935496,33837.89772830691,4.006790771018691e-11,0.0015394663669395239,0.0008704701509156273
2016-09-07T00:00:00.0,7664.697728208965,26173.2,15919.097,23.879528,465.70770869809564,71612.54722179938,4.006859487457447e-11,6.81166112867766e-11,3.40583056433883e-11,2196.7777283294777,27.14856939811526,1655.4005730558083,5467.919999879419,11999.999999735372,0.0436518402099609,33837.89772820896,4.006859487457447e-11,0.0015394663669388124,0.0008704701509108995
2016-09-07T01:00:00.0,4.002773584359444e-8,25395.02,16307.6088,32.221444,468.97828956261924,69348.8516650607,3.9918711180059863e-11,6.786180900610177e-11,3.393090450305088e-11,1.826142883859874e-8,2.2568130664291053e-10,1.37610552831043e-8,2.1698445195989603e-8,4.761981564321995e-8,0.0514674186706543,25395.02000004003,3.9918711180059863e-11,0.0015394663669431562,0.000870470150921624
2016-09-07T02:00:00.0,2.5585790974474243e-8,24763.96,13789.2337,34.637944,436.7583850292579,53041.24373559224,3.9843221181413206e-11,6.773347600840245e-11,3.3866738004201224e-11,1.2073065086532154e-8,1.4920328129825314e-10,9.097761054771532e-9,1.3444992411933685e-8,2.9506633042035035e-8,0.0549902114868164,24763.96000002559,3.9843221181413206e-11,0.0015394663669445535,0.0008704701508849624
2016-09-07T03:00:00.0,3.179243889577543e-8,24400.65,11719.2384,33.592028000000006,402.1219804958051,39252.01090610099,3.988449646529779e-11,6.780364399100624e-11,3.390182199550312e-11,1.4803751897392755e-8,1.829500911976515e-10,1.1155493365710457e-8,1.692088335439167e-8,3.7134888632734206e-8,0.0503770713806152,24400.650000031794,3.988449646529779e-11,0.0015394663669449533,0.0008704701508384686
2016-09-07T04:00:00.0,6.399396221165661e-8,23419.81,9505.92124,38.008472,368.5314919623967,27532.773376619436,3.9969803796761926e-11,6.794866645449527e-11,3.3974333227247634e-11,2.772166714755084e-8,3.4259433473000807e-10,2.0889898459146833e-8,3.620434639765128e-8,7.945473905467076e-8,0.0414195899963379,23419.810000063997,3.9969803796761926e-11,0.0015394663669461017,0.0008704701507943683
2016-09-07T05:00:00.0,1.489946634919433e-7,22647.04,8243.84951,34.984278,330.5245594291349,18026.85300718993,4.001641389350456e-11,6.802790361895775e-11,3.4013951809478877e-11,5.28237181367566e-8,6.528145106390701e-10,3.980576284384574e-8,9.610291745156774e-8,2.1090926886618915e-7,0.0370691795349121,22647.040000148998,4.001641389350456e-11,0.0015394663669457387,0.0008704701507714583
2016-09-07T06:00:00.0,1082.6056800274255,22011.7,7658.912009999999,30.226916999999997,295.5418208961935,9783.004367910798,4.0044349253166906e-11,6.807539373038374e-11,3.403769686519187e-11,1.2195491696701977e-7,1.5071627338639622e-9,9.190016669902208e-8,1082.6056799054024,2375.906772385995,0.0346184883117676,23094.305680027428,4.0044349253166906e-11,0.0015394663669447415,0.0008704701507598813
2016-09-07T07:00:00.0,12483.930787761245,21353.96694,6909.854129,33.36655527,265.3164433641066,4500.000000858846,4.0071622306983304e-11,6.812175792187161e-11,3.406087896093581e-11,7016.010787905674,86.7063851372107,5286.974703488457,5467.919999855502,11999.999999682883,0.031820520401001,33837.89772776124,4.0071622306983304e-11,0.0015394663669426245,0.0008574788825878862
2016-09-07T08:00:00.0,12955.820228149372,20882.0775,6299.124843,36.47341645,318.6578126977307,14877.12143250907,4.0070405426720595e-11,6.811968922542501e-11,3.4059844612712503e-11,7487.90022829696,92.53816459103952,5642.571011648751,5467.919999852344,11999.99999967595,0.0306432399749756,33837.897728149364,4.0070405426720595e-11,0.001539466366943053,0.0008574788825804563
2016-09-07T09:00:00.0,13449.337728244285,20388.56,5577.17816,40.651028,374.7241003051651,26220.568458312657,4.0070468013510046e-11,6.811979562296707e-11,3.405989781148354e-11,7981.417728391374,98.63723138678958,6014.465328462778,5467.919999852843,11999.999999677046,0.0298003597259521,33837.89772824429,4.0070468013510046e-11,0.0015394663669438748,0.0008574788825729542
2016-09-07T10:00:00.0,13626.81772825386,20211.08,5070.074070000001,41.655722,432.71184315836115,38657.85648393136,4.0070482537947416e-11,6.81198203145106e-11,3.40599101572553e-11,8158.897728400834,100.83059307054006,6148.206894545126,5467.9199998529575,11999.999999677297,0.0297392807006836,33837.89772825386,4.0070482537947416e-11,0.0015394663669447974,0.0008574788825681704
2016-09-07T11:00:00.0,13409.807727776531,20428.09,4871.97681,47.948417,491.88825369529263,51735.99016563267,4.0071841178797364e-11,6.812213000395552e-11,3.406106500197776e-11,7941.887727916141,98.14870542106726,5984.677159821174,5467.919999860323,11999.999999693462,0.0315169105529785,33837.89772777653,4.0071841178797364e-11,0.001539466366947761,0.0008574788825666067
2016-09-07T12:00:00.0,3418.964515542639,21025.84,4855.89581,56.5837221,542.090081582764,64848.691372626185,4.005218160200944e-11,6.808870872341605e-11,3.4044354361708025e-11,1.6282094362335246e-7,2.0121997917316015e-9,1.2269510925192692e-7,3418.96451537975,7503.323783917284,0.0338007583618164,24444.80451554264,4.005218160200944e-11,0.001539466366957937,0.0008574788825686316
2016-09-07T13:00:00.0,1.3875048414440422e-7,22427.92,4863.847229999999,64.8127224,485.5078989511758,67496.12020414506,4.001835936801961e-11,6.803121092563334e-11,3.401560546281667e-11,5.3331545675803756e-8,6.59090426043848e-10,4.018844061242975e-8,8.535090725767482e-8,1.873127052137006e-7,0.03635546875,22427.92000013875,4.001835936801961e-11,0.001539466366960588,0.0008574788825697127
2016-09-07T14:00:00.0,10520.737728259552,23317.16,5331.49069,58.8105278,420.6967160182321,62632.27383185143,4.007159844734354e-11,6.812171736048401e-11,3.406085868024201e-11,5052.817728405719,62.44453910226264,3807.593847698941,5467.919999853764,11999.999999679068,0.0363394889831543,33837.89772825955,4.007159844734354e-11,0.0015394663669586392,0.0008574788825724566
2016-09-07T15:00:00.0,9158.597728341094,24679.3,6976.874959999999,44.3272498,424.3322667868952,73108.37784670832,4.007039626744954e-11,6.811967365466422e-11,3.405983682733211e-11,3690.6777284887567,45.61072299023585,2781.141645746088,5467.91999985227,11999.999999675789,0.032914791107177696,33837.89772834109,4.007039626744954e-11,0.0015394663669584744,0.0008574788825896017
2016-09-07T16:00:00.0,7867.9977283400785,25969.9,9970.2592,40.415471999999994,425.6172794435336,80912.64538960908,4.0070323734268535e-11,6.811955034825651e-11,3.4059775174128255e-11,2400.077728488322,29.661023931759104,1808.5990202292135,5467.919999851688,11999.999999674512,0.032537910461425804,33837.897728340075,4.0070323734268535e-11,0.0015394663669591876,0.0008574788826478135
2016-09-07T17:00:00.0,7040.337728338746,26797.56,12435.8957,32.159611,414.86437084169603,84750.98606699168,4.0070382790370744e-11,6.811965074363026e-11,3.405982537181513e-11,1572.4177284865157,19.432503923419397,1184.908775818256,5467.919999852163,11999.999999675552,0.0327563018798828,33837.89772833874,4.0070382790370744e-11,0.001539466366958781,0.0008574788827194924
2016-09-07T18:00:00.0,6356.977728347858,27480.92,14948.671,36.908695,402.13880323151164,85499.99999996438,4.0012655880795875e-11,6.802151499735299e-11,3.4010757498676493e-11,889.057728368975,10.987295221674676,669.9570257118704,5467.919999978815,11999.999999953507,0.0336268196105957,33837.89772834785,4.0012655880795875e-11,0.0015394663669604754,0.0011707455959658946
2016-09-07T19:00:00.0,6137.9077283469305,27699.99,17027.9514,38.452971999999995,376.21894291958006,83221.28719637536,4.0012756365074077e-11,6.802168582062593e-11,3.4010842910312964e-11,669.9877283680313,8.279949357150908,504.87496080188464,5467.919999978832,11999.999999953543,0.0344107284545898,33837.89772834693,4.0012756365074077e-11,0.001539466366961218,0.0011707455959699055
2016-09-07T20:00:00.0,5839.417728342717,27998.48,17800.5506,31.9115,346.047459743107,78698.21192787637,4.0012716080588656e-11,6.802161733700071e-11,3.4010808668500354e-11,371.4977283638237,4.591102563388139,279.9452782553743,5467.919999978825,11999.999999953528,0.0372933692932129,33837.897728342716,4.0012716080588656e-11,0.0015394663669603943,0.00117074559597111
2016-09-07T21:00:00.0,5679.467728340781,28158.43,18703.0807,27.35325,318.7286017728781,73177.60777683088,4.001271487611065e-11,6.80216152893881e-11,3.401080764469405e-11,211.54772836188795,2.6143829256743856,159.41359302892593,5467.919999978825,11999.999999953528,0.0383701782226563,33837.89772834078,4.001271487611065e-11,0.0015394663669594571,0.001170745595971449
2016-09-07T22:00:00.0,5669.897728337243,28168.0,19310.2383,30.201444,293.9912741649495,66633.94184055892,4.0012679815731704e-11,6.802155568674389e-11,3.4010777843371946e-11,201.97772835835673,2.496113423081876,152.2020379927973,5467.919999978819,11999.999999953516,0.04004668045043951,33837.897728337244,4.0012679815731704e-11,0.0015394663669601447,0.0011707455959715752
2016-09-07T23:00:00.0,5989.837728324276,27848.06,19596.9882,33.402471999999996,266.28748305442537,59475.90674925083,4.0012640126524614e-11,6.802148821509185e-11,3.4010744107545923e-11,521.9177283453957,6.45004703269028,393.2955507737976,5467.9199999788125,11999.999999953501,0.0436686210632324,33837.89772832428,4.0012640126524614e-11,0.001539466366960531,0.0011707455959716366
2016-09-08T00:00:00.0,6859.327728252196,26978.57,19141.4141,28.183778000000004,239.3365975535023,52272.215270723726,4.001315949390769e-11,6.802237113964307e-11,3.401118556982154e-11,1391.4077282733963,17.19551722732991,1048.5071480079212,5467.9199999787315,11999.999999953323,0.04836727142333981,33837.897728252196,4.001315949390769e-11,0.0015394663669587565,0.0011707455959718933
2016-09-08T01:00:00.0,7.257213672226583e-8,26027.4,17117.2014,28.568667,228.34987624723072,46179.30948943057,3.9836307610533624e-11,6.772172293790716e-11,3.386086146895358e-11,1.5380641096350532e-8,1.9007949543867056e-10,1.1590213136504301e-8,5.712377390297738e-8,1.2536490783254484e-7,0.0595377883911133,26027.400000072575,3.9836307610533624e-11,0.0015394663669589452,0.0011707455959849766
2016-09-08T02:00:00.0,4.8625287061166415e-8,25684.1,16427.4583,28.171916999999997,199.78274871381083,29062.109260313115,3.98077669591344e-11,6.767320383052848e-11,3.383660191526424e-11,1.3210362696646736e-8,1.6325841427612878e-10,9.954781358300534e-9,3.534725116068915e-8,7.757374173877265e-8,0.0580306701660156,25684.100000048624,3.98077669591344e-11,0.0015394663669582595,0.0011707455959794508
2016-09-08T03:00:00.0,2551.5263247247076,25293.9,13705.104,28.642583,171.6123711803649,12634.652131146242,3.9884527622456905e-11,6.780369695817674e-11,3.390184847908837e-11,2.11600188019864e-8,2.6150312409985977e-10,1.59453124451134e-8,2551.52632470348,5599.627627405258,0.0501331405639648,27845.42632472471,3.9884527622456905e-11,0.0015394663669575479,0.0011707455959738063
2016-09-08T04:00:00.0,5467.92000003899,24074.01,12029.1781,28.992111,142.9713276470261,4529.176929313042,3.997366599549396e-11,6.795523219233974e-11,3.397761609616987e-11,6.958474666697185e-8,8.59953330542515e-10,5.2436178691616766e-8,5467.919999969337,11999.999999932706,0.040924808502197305,29541.93000003899,3.997366599549396e-11,0.0015394663669564444,0.0011707455955891797
2016-09-08T05:00:00.0,4697.349994971165,22966.18,10308.8935,28.838139,113.98075611429071,4500.000000043782,4.002057942322797e-11,6.803498501948755e-11,3.4017492509743773e-11,6.977118471515588e-8,8.622573990080225e-10,5.2576670671220885e-8,4697.349994901326,10308.89258416654,0.036690559387207,27663.529994971166,4.002057942322797e-11,0.0015394663669546283,0.0009159009576178364
2016-09-08T06:00:00.0,4118.559539511827,22164.34,9038.66902,28.872583,85.14415658155099,4500.0000001638555,4.005675926318277e-11,6.80964907474107e-11,3.404824537370535e-11,1.9230275324040108e-7,2.376546600263349e-9,1.4491137806483832e-7,4118.559539319456,9038.668172144704,0.0335969085693359,26282.89953951183,4.005675926318277e-11,0.0015394663669516964,0.0008478073872264643
2016-09-08T07:00:00.0,12178.274668212413,21659.62306,9070.124996,32.01755534,56.27311305032877,4500.0000002608585,4.00812279057371e-11,6.813808743975307e-11,3.4069043719876535e-11,6710.354671248639,82.92897689603548,5056.64493268509,5467.919996963706,11999.99999333649,0.0304155693054199,33837.89772821241,4.00812279057371e-11,0.0015394663669433537,0.0008050353834498275
2016-09-08T08:00:00.0,12697.861338289571,21140.03639,8133.185138,29.39177762,107.18607407276676,12486.520735317821,4.008008383394463e-11,6.813614251770587e-11,3.4068071258852934e-11,7229.941922752298,89.35022305758952,5448.184332779848,5467.919415537205,11999.998717326966,0.0292098407745361,33837.897728289565,4.008008383394463e-11,0.0015394663669404157,0.0008050353834183941
2016-09-08T09:00:00.0,13194.337728302358,20643.56,7216.47211,31.84425,167.14605897675278,21801.519452460023,4.008014076941302e-11,6.813623930800214e-11,3.406811965400107e-11,7726.417771978779,95.4858501960998,5822.307938786573,5467.919956323512,11999.99990414676,0.028405220031738294,33837.89772830236,4.008014076941302e-11,0.001539466366939795,0.0008050353833916043
2016-09-08T10:00:00.0,13362.877728311523,20475.02,6688.98143,37.060666999999995,230.78919863925955,32407.35599042874,4.008015221677635e-11,6.813625876851979e-11,3.4068129384259895e-11,7894.957765267929,97.5687280608749,5949.312686638713,5467.919963043526,11999.999918894628,0.0277691593170166,33837.897728311524,4.008015221677635e-11,0.00153946636694042,0.0008050353833820186
2016-09-08T11:00:00.0,13140.857728298928,20697.04,6183.24069,41.730971999999994,291.2987991665389,43667.68797099746,4.008016655492741e-11,6.81362831433766e-11,3.40681415716883e-11,7672.937759250437,94.82492496081369,5782.007619561809,5467.919969048424,11999.99993207309,0.0290286407470703,33837.89772829893,4.008016655492741e-11,0.0015394663669413132,0.0008050353833735764
2016-09-08T12:00:00.0,12451.07772814482,21386.82,6124.46983,47.6479995,344.3942915937663,55266.45563766774,4.008124678344114e-11,6.813811953184993e-11,3.4069059765924965e-11,6983.157745814038,86.30037542504823,5262.218013722452,5467.9199823307135,11999.999961222651,0.0317161598205566,33837.89772814482,4.008124678344114e-11,0.0015394663669426685,0.0008050353833729498
2016-09-08T13:00:00.0,3.526749076269579e-7,23171.06,6569.24762,48.6801386,383.04820698520325,66404.20458764824,4.0062516159946745e-11,6.810627747190946e-11,3.405313873595473e-11,1.778469537449062e-7,2.197896630014824e-9,1.3401808719602584e-7,1.747598476045798e-7,3.8353124611460257e-7,0.0342276611328125,23171.060000352678,4.0062516159946745e-11,0.0015394663669457873,0.0008050353833824969
2016-09-08T14:00:00.0,9980.737728324737,23857.16,6935.36102,48.2249444,334.36960785378534,59834.95777320117,4.008112185413499e-11,6.813790715202949e-11,3.406895357601474e-11,4968.2587059859825,61.399528285376434,3743.873675937587,5012.479022338686,11000.480670540943,0.034084789276123,33837.89772832474,4.008112185413499e-11,0.0015394663669441072,0.0008050353833877934
2016-09-08T15:00:00.0,8714.147728345051,25123.75,7351.8425,44.6793333,347.5457312055619,67643.95190471507,4.0080060024355494e-11,6.813610204140434e-11,3.406805102070217e-11,4316.873904658407,53.34948059249173,3253.017109298276,4397.273823686576,9650.339778972428,0.029209119796752905,33837.89772834505,4.0080060024355494e-11,0.0015394663669441701,0.0008050353833969683
2016-09-08T16:00:00.0,7653.167728345559,26184.73,8307.79854,39.730833,356.21741796447236,73195.46709802117,4.0080040969781997e-11,6.81360696486294e-11,3.40680348243147e-11,3772.314469125558,46.61961919763664,2842.6597071729657,3880.8532592199326,8516.993502216417,0.0278834800720215,33837.89772834555,4.0080040969781997e-11,0.0015394663669440008,0.0008050353834259787
2016-09-08T17:00:00.0,7003.327728345179,26834.57,9955.50465,36.549,363.1077436285081,76247.32257244593,4.0080053375834394e-11,6.813609073891847e-11,3.406804536945923e-11,3437.3454028117953,42.479950980062135,2590.2409134184227,3565.982325533316,7825.971833238194,0.0278259906768799,33837.897728345175,4.0080053375834394e-11,0.0015394663669439593,0.0008050353834829618
2016-09-08T18:00:00.0,6630.827728344269,27207.07,11540.5484,36.06175,369.0402340749652,76708.03147413796,4.008005413034792e-11,6.813609202159146e-11,3.406804601079573e-11,3245.0667079049,40.103701701338586,2445.347664715767,3385.761020439301,7430.454769870738,0.0283597602844238,33837.897728344265,4.008005413034792e-11,0.0015394663669443108,0.0008050353835430049
2016-09-08T19:00:00.0,6528.077728339957,27309.82,12972.2059,32.937861,373.08372524268884,75043.28631375986,4.008008739169175e-11,6.813614856587597e-11,3.4068074282937986e-11,3191.683393505854,39.44397149879051,2405.1202133408847,3336.394334834034,7322.113713808616,0.0306664600372314,33837.89772833995,4.008008739169175e-11,0.001539466366944162,0.0008050353836016019
2016-09-08T20:00:00.0,6335.3777283349955,27502.52,13770.5021,31.974778000000004,379.5913752078791,71798.31514594474,4.008005873252357e-11,6.813609984529007e-11,3.406804992264503e-11,3097.3454370220215,38.27810909703296,2334.0310425020098,3238.0322913129057,7106.246524410538,0.0326570091247559,33837.89772833499,4.008005873252357e-11,0.0015394663669444375,0.0008050353836370478
2016-09-08T21:00:00.0,6355.537728330945,27482.36,14121.5414,31.616861,385.8962457713061,67468.09141789266,4.0080065982619925e-11,6.813611217045387e-11,3.406805608522693e-11,3113.435460238539,38.476955391893696,2346.155816578884,3242.1022680923384,7115.178571944736,0.0339163703918457,33837.89772833094,4.0080065982619925e-11,0.0015394663669448375,0.0008050353836539469
2016-09-08T22:00:00.0,6524.027728315949,27313.87,13661.3216,32.402111,392.7578796295868,62807.88521145167,4.0080055579718583e-11,6.813609448552159e-11,3.4068047242760794e-11,3207.7332344076485,39.64232120615141,2417.2147076921588,3316.2944939082327,7278.002225142063,0.0367928199768066,33837.89772831595,4.0080055579718583e-11,0.0015394663669454959,0.0008050353836340307
2016-09-08T23:00:00.0,6946.337728304656,26891.56,13174.7428,32.910528,399.99962930214366,58841.78134932127,4.008003243622685e-11,6.813605514158565e-11,3.4068027570792825e-11,3432.96140042514,42.42577190154147,2586.9373110696015,3513.376327879447,7710.5217220722625,0.0384191093444824,33837.897728304655,4.008003243622685e-11,0.001539466366946106,0.0008050353836133435
2016-09-09T00:00:00.0,7872.007728275437,25965.89,12250.8562,33.058889,409.5164126701099,55964.498387498475,4.0080894757422634e-11,6.813752108761848e-11,3.406876054380924e-11,3913.889944816712,48.36925985417921,2949.3451130597077,3958.1177834586574,8686.559679275462,0.0409355697631836,33837.897728275435,4.0080894757422634e-11,0.0015394663669466369,0.0008050353835753092
2016-09-09T01:00:00.0,3.9864223185435127e-8,25362.81,10495.4374,33.145944,424.8283229906757,55349.547784869035,3.994257871772874e-11,6.790238382013885e-11,3.395119191006943e-11,1.9897457272061506e-8,2.4589993454065846e-10,1.4993898447601123e-8,1.9898863529553482e-8,4.3670419895434055e-8,0.0495895195007324,25362.810000039866,3.994257871772874e-11,0.0015394663669487554,0.0008050353835104766
2016-09-09T02:00:00.0,2.7517696153543126e-8,25223.28,9358.21983,34.037056,391.68391845732754,44854.111189963085,3.9882088482357384e-11,6.779955042000755e-11,3.3899775210003774e-11,1.372489675516165e-8,1.6961721126097828e-10,1.0342512881766968e-8,1.372499984796147e-8,3.012114262380167e-8,0.0517291793823242,25223.28000002752,3.9882088482357384e-11,0.0015394663669494484,0.0008050353834689369
2016-09-09T03:00:00.0,3.7421664025119994e-8,24567.03,8220.40737,36.823778,357.64840192391256,35495.892165038924,3.993439237561118e-11,6.7888467038539e-11,3.39442335192695e-11,1.867679233650303e-8,2.3081451816580485e-10,1.4074055985719807e-8,1.867698322157842e-8,4.098885840665939e-8,0.0461223983764648,24567.030000037423,3.993439237561118e-11,0.001539466366950251,0.0008050353834316409
2016-09-09T04:00:00.0,7.650937961927087e-8,23554.14,7337.44898,36.396611,320.82616339054977,27275.485600129374,4.0008755390771306e-11,6.801488416431122e-11,3.400744208215561e-11,3.822028270711771e-8,4.723400024083566e-10,2.880121965904613e-8,3.822108202798885e-8,8.388070497298171e-8,0.0386389198303223,23554.14000007651,4.0008755390771306e-11,0.0015394663669502835,0.0008050353834056221
2016-09-09T05:00:00.0,1.0831029071494355e-7,22689.57,7091.42587,36.482973,284.43109185741434,19938.03742527744,4.002858626367516e-11,6.804859664824778e-11,3.402429832412389e-11,5.421258851960346e-8,6.699786704388775e-10,4.085235795359009e-8,5.402965359869185e-8,1.185744932596494e-7,0.0370853881835938,22689.570000108313,4.002858626367516e-11,0.0015394663669502197,0.0008050353833998197
2016-09-09T06:00:00.0,11863.687726379314,21974.21,6144.24529,34.385166999999996,247.94965832446798,12846.61236047225,4.0082022812453653e-11,6.813943878117121e-11,3.4069719390585603e-11,6395.767757281954,79.04119864909464,4819.58528348138,5467.919969097292,11999.999932180335,0.032310398101806595,33837.897726379306,4.0082022812453653e-11,0.001539466366947303,0.0008050353833809098
2016-09-09T07:00:00.0,3239.7010608479018,21296.59167,5745.624857,38.93605549,292.6072294399708,23521.953091169355,4.0078394207633445e-11,6.813327015297686e-11,3.406663507648843e-11,2313.4421220118434,28.590349942104687,1743.3140208600419,926.2589388359901,2032.785275942567,0.033970058441162104,24536.2927308479,4.0078394207633445e-11,0.0015394663669494701,0.0008050353833757325
2016-09-09T08:00:00.0,12790.399118231044,21047.49861,6122.180482,44.90025022,282.26306335847227,21552.428336007346,4.008094563002937e-11,6.813760757104993e-11,3.4068803785524965e-11,7322.479226928359,90.49383235039163,5517.916606731196,5467.919891302617,11999.99976145068,0.032098739624023404,33837.897728231044,4.008094563002937e-11,0.001539466366948386,0.0008050353833796497
2016-09-09T09:00:00.0,13130.367728303554,20707.53,6136.64342,46.6655,327.8581849552625,32948.165027224604,4.00801085089182e-11,6.813618446516094e-11,3.406809223258047e-11,7662.447818897861,94.69528650446401,5774.102835638048,5467.919909405626,11999.999801179883,0.0297020206451416,33837.89772830355,4.00801085089182e-11,0.001539466366948582,0.0008050353833797189
2016-09-09T10:00:00.0,13315.857728307965,20522.04,5985.56943,43.216722,375.8895109261137,44585.62504907793,4.008013657041311e-11,6.813623216970229e-11,3.4068116084851143e-11,7847.9377752264,96.98763810977098,5913.880372547011,5467.919953081498,11999.999897031772,0.0294669303894043,33837.897728307966,4.008013657041311e-11,0.001539466366948426,0.0008050353833773406
2016-09-09T11:00:00.0,13195.427728253093,20642.47,5881.94895,41.252556,429.6619665022517,56513.93669369209,4.008113474055647e-11,6.8137929058946e-11,3.4068964529473e-11,7727.507742671789,95.49932044601154,5823.1292954885075,5467.919985581237,11999.999968356311,0.0318403701782227,33837.89772825309,4.008113474055647e-11,0.0015394663669490473,0.0008050353833760061
2016-09-09T12:00:00.0,2710.531204239908,21281.14,5950.84019,43.248222600000005,483.9102704146682,68455.11781257228,4.007935838860624e-11,6.813490926063061e-11,3.4067454630315306e-11,1918.1523496946677,23.705216740996196,1445.4400451826948,792.3788545451725,1738.9695267198624,0.0337989311218262,23991.67120423991,4.007935838860624e-11,0.0015394663669532167,0.0008050353833793984
2016-09-09T13:00:00.0,1.3646466510062045e-7,23036.26,6214.66893,51.9832225,464.36880402206384,65688.68799951024,4.003889227074923e-11,6.806611686027369e-11,3.4033058430136845e-11,6.829888501064817e-8,8.440621896396867e-10,5.1467206685346745e-8,6.8097713973112e-8,1.4944852296254224e-7,0.0367460098266602,23036.260000136466,4.003889227074923e-11,0.0015394663669563542,0.000805035383384351
2016-09-09T14:00:00.0,10077.937728284189,23759.96,6488.35871,51.9463888,412.3871209893014,59474.01987474653,4.008111866724141e-11,6.813790173431039e-11,3.4068950867155195e-11,4798.375572913616,59.30005141600212,3615.8567936586655,5279.562155370503,11586.626334044031,0.0376366806030273,33837.89772828419,4.008111866724141e-11,0.0015394663669552199,0.0008050353833878375
2016-09-09T15:00:00.0,8943.657728334574,24894.24,6584.24528,51.142638700000006,419.7423230716942,68188.14509748461,4.008005917333079e-11,6.813610059466235e-11,3.4068050297331173e-11,3994.66262955957,49.36747774802189,3010.2120578062127,4948.995098774936,10861.157658725664,0.0337920303344727,33837.897728334574,4.008005917333079e-11,0.0015394663669561453,0.0008050353833901994
2016-09-09T16:00:00.0,8024.9277283416095,25812.97,7063.25688,44.979139,417.9687015861255,75475.27033905187,4.0080056883115346e-11,6.813609670129608e-11,3.406804835064804e-11,3302.745054487935,40.816511456638146,2488.8116741852527,4722.1826738536065,10363.390848118348,0.0301530303955078,33837.89772834161,4.0080056883115346e-11,0.0015394663669564476,0.0008050353833996892
2016-09-09T17:00:00.0,7346.507728341283,26491.39,8626.04161,40.977805,413.80761350915725,81264.21678639087,4.008006097605246e-11,6.813610365928917e-11,3.406805182964459e-11,2735.0028752604603,33.80014937583935,2060.9847180389843,4611.504853080754,10120.495222492109,0.0299854907989502,33837.897728341275,4.008006097605246e-11,0.0015394663669568223,0.000805035383446717
2016-09-09T18:00:00.0,6867.547728334001,26970.35,11118.6411,37.816028,406.6314973513856,84819.65592195734,4.0080032893126997e-11,6.81360559183159e-11,3.406802795915795e-11,2271.011872053581,28.065981649984742,1711.3403445112647,4596.535856280351,10087.64398077591,0.0326153793334961,33837.897728334,4.0080032893126997e-11,0.0015394663669571495,0.000805035383552223
2016-09-09T19:00:00.0,6884.487728328615,26953.41,12580.824,36.806861,396.88299046776655,85499.99995227989,4.008000452386896e-11,6.813600769057723e-11,3.406800384528861e-11,2058.9903216343164,25.445743060880616,1551.5696988341838,4825.49740669423,10590.127302581377,0.034031650543212895,33837.897728328615,4.008000452386896e-11,0.0015394663669576173,0.000805269320358543
2016-09-09T20:00:00.0,6797.397728312619,27040.5,13133.317,35.141028000000006,385.5234119950327,85060.87375896478,4.007998453298515e-11,6.813597370607476e-11,3.406798685303738e-11,2021.4757093433614,24.98212398732106,1523.3002431293328,4775.922018969189,10481.328224924699,0.0365773010253906,33837.897728312615,4.007998453298515e-11,0.001539466366957827,0.0008052693204078748
2016-09-09T21:00:00.0,6820.347728286195,27017.55,13568.4304,32.783611,375.36604744873125,83932.18603228814,4.007998257701697e-11,6.813597038092884e-11,3.406798519046442e-11,2265.503164343686,27.997903058497137,1707.1892108839716,4554.844563942441,9996.14748703516,0.0386351699829102,33837.89772828619,4.007998257701697e-11,0.0015394663669577246,0.0008052693204338571
2016-09-09T22:00:00.0,6975.177728194743,26862.72,13553.8263,32.465389,370.5818789736308,82067.09313547659,4.008065583812542e-11,6.813711492481322e-11,3.406855746240661e-11,2801.9925483533148,34.62803185364533,2111.4653569295933,4173.185179841361,9158.550629507441,0.0409040794372559,33837.897728194745,4.008065583812542e-11,0.0015394663669578736,0.0008052693204364922
2016-09-09T23:00:00.0,4.373049842081482e-7,26447.32,12565.1249,32.339971999999996,372.7460612936677,79783.28362718294,4.0066858579297924e-11,6.811365958480647e-11,3.4056829792403233e-11,2.1565961843553013e-7,2.665199142345785e-9,1.625121428259625e-7,2.2157725211303323e-7,4.86277601968646e-7,0.044659500122070296,26447.320000437307,4.0066858579297924e-11,0.0015394663669591867,0.0008052693203982958
2016-09-10T00:00:00.0,1.9114748020744216e-7,25458.91,11743.7057,32.008972,340.40762876273436,67218.15953310106,4.0051431294522936e-11,6.808743320068899e-11,3.4043716600344494e-11,9.539934856769416e-8,1.1789794669370322e-9,7.18889918864044e-8,9.568004420654732e-8,2.0998122329488507e-7,0.047418270111084,25458.910000191147,4.0051431294522936e-11,0.0015394663669593253,0.0008052693203658865
2016-09-10T01:00:00.0,2.986620137423407e-8,24628.74,10405.9675,32.555778000000004,308.40019623031026,55474.45463865225,3.98975379920646e-11,6.782581458650982e-11,3.391290729325491e-11,1.48957745643401e-8,1.840873404184543e-10,1.1224837830393555e-8,1.490260099530746e-8,3.270552823444555e-8,0.0536601295471191,24628.74000002987,3.98975379920646e-11,0.0015394663669594808,0.0008052693203162263
2016-09-10T02:00:00.0,2.403075158540605e-8,24699.86,8709.050940000001,35.418361,275.8459576968979,45068.487943965505,3.985335807750833e-11,6.775070873176416e-11,3.387535436588208e-11,1.1979293142713903e-8,1.480444138846246e-10,9.02709840759906e-9,1.1983707733960384e-8,2.629967022332525e-8,0.0545787391662598,24699.860000024033,3.985335807750833e-11,0.0015394663669599056,0.0008052693202563365
2016-09-10T03:00:00.0,3.5030040085447264e-8,24171.7,7422.35414,41.92775,240.4291361634637,36359.43780927015,3.992438161035775e-11,6.787144873760817e-11,3.393572436880409e-11,1.7476385654075706e-8,2.159794605705051e-10,1.316947930307958e-8,1.748578298263395e-8,3.837462797400244e-8,0.0473083305358887,24171.70000003503,3.992438161035775e-11,0.0015394663669606211,0.0008052693202174022
2016-09-10T04:00:00.0,5.91241613220188e-8,23388.66,6664.56011,40.538917,198.50292563007082,28937.084474591014,3.998772322525262e-11,6.797912948292946e-11,3.398956474146473e-11,2.9514684814046045e-8,3.647530920422048e-10,2.2241042197695413e-8,2.9541497378489823e-8,6.483232537086824e-8,0.0409697685241699,23388.660000059124,3.998772322525262e-11,0.0015394663669598277,0.0008052693202020059
2016-09-10T05:00:00.0,9.691289618400337e-8,22508.84,6022.85641,38.801194,157.96554809683232,22272.52516994741,4.002367679990233e-11,6.804025055983396e-11,3.402012527991698e-11,4.838637586075445e-8,5.979762385782715e-10,3.646196576696777e-8,4.845848007268909e-8,1.0634789113086312e-7,0.0378648681640625,22508.840000096912,4.002367679990233e-11,0.0015394663669585779,0.0008052693201910275
2016-09-10T06:00:00.0,2.3675403605042882e-7,21508.91,6003.58326,45.234139,119.16589356384017,16249.669565359538,4.005693192927803e-11,6.809678427977265e-11,3.4048392139886327e-11,1.1812763144219664e-7,1.4598637625856634e-9,8.901608308449166e-8,1.1855830782395241e-7,2.601902906200948e-7,0.034930858612060495,21508.910000236756,4.005693192927803e-11,0.0015394663669578408,0.000805269320189914
2016-09-10T07:00:00.0,2.097490424822412e-6,21050.39028,5746.087919,43.93483351,73.933294031701,10246.087110978064,4.007690236113889e-11,6.81307340139361e-11,3.406536700696805e-11,1.1259785454989874e-6,1.3915247905628518e-8,8.484907259529584e-7,9.714437485894106e-7,2.1319487086630616e-6,0.0333724517822266,21050.39028209749,4.007690236113889e-11,0.001539466366953875,0.0008052693201840823
2016-09-10T08:00:00.0,5116.9278419246675,20588.37833,5717.2083840000005,47.27597235,30.00000000201658,4500.000000227822,3.943977549448959e-11,6.70476183406323e-11,3.352380917031615e-11,3825.3072968507017,47.274523625401606,2882.5929039879024,1291.6205450738994,2834.6147238596745,0.0311946201324463,25705.306171924665,3.943977549448959e-11,0.0014487255215828298,0.0007562951812931475
2016-09-10T09:00:00.0,5278.3381086345835,20270.33,5893.28697,48.80375,30.00000000297329,4500.000000370582,3.901507499188398e-11,6.632562748620276e-11,3.316281374310138e-11,3948.93528902606,48.80236282453381,2975.7538307642562,1329.4028196084564,2917.532413660309,0.0306980209350586,25548.668108634585,3.901507499188398e-11,0.001387182766501187,0.0007261869907783171
2016-09-10T10:00:00.0,7779.505745404564,20068.46,5994.819420000001,41.236,30.000000010306763,4500.000000982135,3.8895243351506004e-11,6.612191369756021e-11,3.3060956848780104e-11,5990.140263485048,74.02830816722373,4513.921229708763,1789.3654819194494,3926.9751172353276,0.030147029876709,27847.965745404563,3.8895243351506004e-11,0.0013694286038177196,0.0007148268430208741
2016-09-10T11:00:00.0,13781.737718230876,20056.16,5914.627210000001,43.102083,62.793677606167364,6946.077642753069,3.889727643949434e-11,6.612536994714038e-11,3.306268497357019e-11,8554.66751934156,105.72165851447211,6446.44259234586,5227.070198889251,11471.426499778892,0.0302372608184814,33837.89771823088,3.889727643949434e-11,0.0013694286038114065,0.0007148268430118109
2016-09-10T12:00:00.0,3.1497894513657794e-7,20276.66,5822.062370000001,45.8143333,125.41462254927622,18949.320239704663,3.887800419147058e-11,6.609260712549999e-11,3.304630356274999e-11,1.6231835654981042e-7,2.005988639884652e-9,1.2231638048077145e-7,1.52594495979642e-7,3.3488674884703947e-7,0.031829879760742204,20276.66000031498,3.887800419147058e-11,0.0013694286038137017,0.0007148268430098805
2016-09-10T13:00:00.0,2.3397495680520355e-7,20927.05,5838.84948,49.6030281,79.60165867991905,13127.25858498871,3.8872434422315e-11,6.60831385179355e-11,3.304156925896775e-11,1.1903067562490933e-7,1.4710239074413666e-9,8.969657972203454e-8,1.148781980417763e-7,2.521138525255153e-7,0.032136829376220706,20927.050000233972,3.8872434422315e-11,0.0013694286038108481,0.0007148268430092622
2016-09-10T14:00:00.0,12954.007728312257,20883.89,5999.67816,50.4999169,30.00000001002692,7288.409820157363,3.87720004740311e-11,6.591240080585287e-11,3.2956200402926435e-11,7486.087729132074,92.51576507436226,5641.205187461113,5467.919999180118,11999.99999820067,0.0316348304748535,33837.89772831226,3.87720004740311e-11,0.001351179101844554,0.0007148268430090341
2016-09-10T15:00:00.0,12706.707728333964,21131.19,6249.224429999999,49.8212779,72.01719936352387,18929.937560645987,3.877068267340793e-11,6.591016054479348e-11,3.295508027239674e-11,7238.787729263894,89.45954271649966,5454.850165640222,5467.919999070004,11999.999997959014,0.0279208908081055,33837.89772833396,3.877068267340793e-11,0.0013511791018406035,0.0007148268430178374
2016-09-10T16:00:00.0,12320.917728336186,21516.98,6622.42356,46.904973,111.6568153591584,30135.56400907207,3.877065032798167e-11,6.591010555756883e-11,3.2955052778784416e-11,6852.997729277189,84.6918111191375,5164.1348243376515,5467.91999905893,11999.99999793471,0.0261641597747803,33837.89772833619,3.877065032798167e-11,0.0013511791018385984,0.0007148268430322976
2016-09-10T17:00:00.0,11982.987728333152,21854.91,7797.451290000001,41.186055,149.44500465743016,40677.27598617128,3.877067330469292e-11,6.591014461797796e-11,3.295507230898898e-11,6515.067729266258,80.51555061781748,4909.4847937693585,5467.919999066829,11999.999997952045,0.0267505207061768,33837.897728333155,3.877067330469292e-11,0.001351179101836906,0.0007148268430953962
2016-09-10T18:00:00.0,11560.457728323621,22277.44,9656.2986,37.2805,188.7758514543818,49789.31020271952,3.877060907782242e-11,6.591003543229812e-11,3.295501771614906e-11,6092.537729279137,75.29377288422809,4591.083712452932,5467.919999044418,11999.999997902862,0.0287630195617676,33837.89772832362,3.877060907782242e-11,0.001351179101835814,0.0007148268432390197
2016-09-10T19:00:00.0,11423.457728311278,22414.44,10524.9443,35.069666999999995,226.79047551774585,56724.09602790216,3.87706549730175e-11,6.591011345412975e-11,3.295505672706487e-11,5955.537729250669,73.6006776018287,4487.846195233457,5467.919999060542,11999.999997938248,0.0304911003112793,33837.897728311276,3.87706549730175e-11,0.00135117910183509,0.0007148268433157518
2016-09-10T20:00:00.0,11307.477728289805,22530.42,11099.5623,33.990333,265.3228372987073,62686.998635900716,3.87706646512683e-11,6.59101299071561e-11,3.295506495357805e-11,5839.557729225866,72.16735504085155,4400.448478100704,5467.919999063874,11999.999997945559,0.032245410919189504,33837.897728289805,3.87706646512683e-11,0.0013511791018347597,0.0007148268433654798
2016-09-10T21:00:00.0,11156.71772820025,22681.18,11686.1897,32.474222,303.50121051869417,67987.88552677381,3.877097450364651e-11,6.591065665619907e-11,3.2955328328099535e-11,5688.797729040884,70.3042087267298,4286.841995532304,5467.9199991593005,11999.999998154984,0.0345678100585938,33837.89772820025,3.877097450364651e-11,0.0013511791018345379,0.0007148268434186216
2016-09-10T22:00:00.0,9185.374387072106,22753.97,11361.8656,26.489889,341.33254842455915,72588.53853528794,3.877096158376473e-11,6.591063469240004e-11,3.295531734620002e-11,3717.4543883017936,45.94163858438508,2801.319425877139,5467.919998770247,11999.99999730116,0.0368136100769043,31939.34438707211,3.877096158376473e-11,0.001351179101834037,0.000714826843390083
2016-09-10T23:00:00.0,8.675432560368628e-7,22660.09,11482.3379,33.374833,360.78564918807956,76027.99307329308,3.876224408487898e-11,6.589581494429427e-11,3.294790747214713e-11,3.2881904880786296e-7,4.063664088934003e-9,2.477843956667075e-7,5.386583114140555e-7,1.1821496541589246e-6,0.0385094299316406,22660.09000086754,3.876224408487898e-11,0.0013511791018372102,0.0007148268434037433
2016-09-11T00:00:00.0,1.3949878206372152e-7,22519.49,10264.3796,36.369944,327.4121673712837,64545.65588954986,3.873262971588686e-11,6.584547051700765e-11,3.2922735258503825e-11,6.712976299140385e-8,8.296137591658146e-10,5.0586204827183815e-8,7.230317360180066e-8,1.5867790370407904e-7,0.0430585289001465,22519.4900001395,3.873262971588686e-11,0.0013511791018378998,0.0007148268432967803
2016-09-11T01:00:00.0,2.4484532416757045e-8,22108.9,9503.69441,31.118971999999996,291.04357455124745,54281.277004585965,3.856113192574859e-11,6.55539242737726e-11,3.27769621368863e-11,1.2130047078124934e-8,1.4990748524808826e-10,9.14070032000538e-9,1.228893141435834e-8,2.6969519848918798e-8,0.0536911697387695,22108.900000024485,3.856113192574859e-11,0.0013511791018368355,0.0007148268432310885
2016-09-11T02:00:00.0,1.9170191351980263e-8,22334.84,8164.05554,33.629971999999995,259.92595373053325,44777.58330944892,3.8503629138428285e-11,6.545616953532808e-11,3.272808476766404e-11,9.503739718278557e-9,1.1745063415201032e-10,7.1616240336591644e-9,9.600995464166378e-9,2.1070525093636436e-8,0.0555999984741211,22334.84000001917,3.8503629138428285e-11,0.0013511791018371484,0.0007148268431264734
2016-09-11T03:00:00.0,2.8812269478494897e-8,22445.12,7072.492909999999,35.178556,226.29733290978112,36613.528484304,3.8592324309681994e-11,6.560695132645939e-11,3.2803475663229695e-11,1.4263237210317104e-8,1.762702162592194e-10,1.0748183918245085e-8,1.4483425316851335e-8,3.178559741221818e-8,0.0458168487548828,22445.12000002881,3.8592324309681994e-11,0.0013511791018370387,0.0007148268430557988
2016-09-11T04:00:00.0,4.689004445491222e-8,21835.34,6266.11108,38.872722,191.12012808909387,29541.03628917337,3.866044647911465e-11,6.57227590144949e-11,3.286137950724745e-11,2.312008888285084e-8,2.85726375241423e-10,1.7422339953745302e-8,2.370423281304688e-8,5.202175484582118e-8,0.0386183395385742,21835.34000004689,3.866044647911465e-11,0.001351179101837006,0.0007148268430230554
2016-09-11T05:00:00.0,6.219771798747108e-8,21241.22,6359.95365,33.352083,152.24875726851252,23274.925924069663,3.8687197767000265e-11,6.576823620390045e-11,3.2884118101950223e-11,3.055178270447235e-8,3.775699208400315e-10,2.3022556148782407e-8,3.158016704679484e-8,6.930642814114654e-8,0.0357401008605957,21241.2200000622,3.8687197767000265e-11,0.0013511791018349826,0.0007148268430262567
2016-09-11T06:00:00.0,1.0569898066307982e-7,20711.77,6470.7962,43.625806,118.89802544802394,16914.972988988833,3.8720940162902956e-11,6.582559827693503e-11,3.2912799138467514e-11,5.133108214662267e-8,6.343679781375362e-10,3.8680974276679036e-8,5.43020729181802e-8,1.1917234981824211e-7,0.032952831268310494,20711.7700001057,3.8720940162902956e-11,0.0013511791018349813,0.0007148268430298291
2016-09-11T07:00:00.0,3.2227415298207696e-7,20548.80889,5944.178218,40.37641643,75.27357062779288,10444.17750397353,3.8752939781278905e-11,6.587999762817414e-11,3.293999881408707e-11,1.487977584359905e-7,1.8388962247242897e-9,1.1212781858074936e-7,1.7341051454845828e-7,3.8056997442930757e-7,0.0299899806976318,20548.808890322274,3.8752939781278905e-11,0.0013511791018308518,0.0007148268430079754
2016-09-11T08:00:00.0,4729.646520988217,20374.17611,5783.333262,44.3183614,34.89850537876658,4500.00000129307,3.877257305075724e-11,6.591337418628731e-11,3.2956687093143654e-11,3189.6227140156043,39.418504880376254,2403.5673707546493,1540.0238069725474,3379.765191091049,0.0288504104614258,25103.822630988216,3.877257305075724e-11,0.001351179101793213,0.0007061982694721283
2016-09-11T09:00:00.0,5271.05412021393,20120.4,5908.3008899999995,48.537861,30.000000038277584,4500.0000073370375,3.873908033390307e-11,6.585643656763522e-11,3.292821828381761e-11,3927.4236868087287,48.53651470611448,2959.5435796411266,1343.6304334051356,2948.7566023024524,0.0299375305175781,25391.45412021393,3.873908033390307e-11,0.0013463985926397773,0.0007046775565468038
2016-09-11T10:00:00.0,13897.417727705357,19940.48,6041.9282299999995,45.852111,30.000000143017633,4500.000003958174,3.8733317078423644e-11,6.58466390333202e-11,3.29233195166601e-11,9281.190222391762,114.70028742567457,6993.919964980157,4616.22750531353,10130.859643843063,0.0293586902618408,33837.89772770536,3.8733317078423644e-11,0.001345119142629208,0.000701858754376752
2016-09-11T11:00:00.0,6422.236077139512,19803.72,5957.006920000001,43.183917,98.84952168786778,15582.85208464015,3.8731831814666277e-11,6.584411408493267e-11,3.2922057042466334e-11,5112.9671870095,63.18788774883035,3852.919984684777,1309.2688901299466,2873.346113615298,0.0301543197631836,26225.956077139515,3.8731831814666277e-11,0.001345119142628778,0.0007018587543735549
2016-09-11T12:00:00.0,4.605461825357625e-7,20054.61,5941.48838,43.3838335,118.85483755587362,16352.111964798974,3.872026316750898e-11,6.582444738476526e-11,3.291222369238263e-11,2.4234719105027254e-7,2.995013764851785e-9,1.8262279053974299e-7,2.1813316703810524e-7,4.787191481326104e-7,0.0311571292877197,20054.610000460547,3.872026316750898e-11,0.0013451191426289348,0.0007018587543726209
2016-09-11T13:00:00.0,7.764768680973396e-7,20868.07,5910.62499,45.4736943,75.4723491780442,10410.624287319071,3.8724178281045746e-11,6.583110307777777e-11,3.2915551538888884e-11,4.1488386377591575e-7,5.127284031800472e-9,3.1263927023173606e-7,3.615271732183461e-7,7.934143291452972e-7,0.0309266204833984,20868.070000776475,3.8724178281045746e-11,0.0013451191426255558,0.000701858754369469
