Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-09-11T14:00:00.0,13232.637728327758,20605.26,5968.650439999999,44.2970281,30.000000002347004,4500.000000283879,3.821682088184797e-11,6.496859549914154e-11,3.248429774957077e-11,7764.717737120464,95.95917494269816,5851.169203823058,5467.919991207229,11999.99998070322,0.0285888900756836,33837.897728327756,3.821682088184797e-11,0.0012671535376214782,0.0006625556534642697
2016-09-11T15:00:00.0,13101.327728331875,20736.57,6149.8657299999995,43.0165274,81.66341399861527,16382.519407365811,3.8215581924104176e-11,6.49664892709771e-11,3.248324463548855e-11,7932.718125443066,98.03538417518834,5977.767327755386,5168.609602888743,11343.127777045918,0.0253191108703613,33837.897728331875,3.8215581924104176e-11,0.0012671535376180298,0.0006625556534748519
2016-09-11T16:00:00.0,12629.897728340253,21208.0,6457.12031,40.72375,136.68353792737392,27553.54944472277,3.8215546122001075e-11,6.496642840740182e-11,3.248321420370091e-11,7853.215001982024,97.05285597635668,5917.857071729066,4776.682726358165,10482.997687657828,0.0216544609069824,33837.89772834026,3.8215546122001075e-11,0.0012671535376164317,0.0006625556534945081
2016-09-11T17:00:00.0,12242.967728331796,21594.93,7243.42589,41.260917,193.01391105730096,37497.28455666532,3.821554395434442e-11,6.49664247223855e-11,3.248321236119275e-11,7738.518560140496,95.63539608913383,5831.426590800843,4504.449168191235,9885.548804352444,0.0240303707122803,33837.897728331794,3.821554395434442e-11,0.0012671535376159505,0.0006625556535486957
2016-09-11T18:00:00.0,11966.257728322178,21871.64,8542.94905,37.530583,247.38965730000223,45970.834724374254,3.82155396200124e-11,6.496641735402108e-11,3.248320867701054e-11,7601.48880266312,93.9419330534764,5728.166649602219,4364.768925658994,9579.003918840788,0.0257224102020264,33837.897728322176,3.82155396200124e-11,0.0012671535376151336,0.0006625556537017265
2016-09-11T19:00:00.0,11848.60772831643,21989.29,9352.40034,35.142666999999996,303.8022745070477,52735.05690537291,3.8215550484389957e-11,6.496643582346293e-11,3.2483217911731463e-11,7466.544979529525,92.27424874479794,5626.478581999874,4382.06274878684,9616.957268109642,0.0267238597869873,33837.89772831643,3.8215550484389957e-11,0.0012671535376147837,0.000662555653808933
2016-09-11T20:00:00.0,11766.347728304117,22071.55,10107.1157,33.933639,360.9351234054152,58626.09307803808,3.821555050060744e-11,6.496643585103265e-11,3.2483217925516325e-11,7271.853418733291,89.86818040145064,5479.767097649429,4494.494309570762,9863.70168452522,0.0281250305175781,33837.89772830412,3.821555050060744e-11,0.0012671535376149816,0.0006625556539169483
2016-09-11T21:00:00.0,11716.667728316326,22121.23,10594.5117,33.205333,416.870931960435,63862.44682276839,3.82155608350765e-11,6.496645341963004e-11,3.248322670981502e-11,7016.0085451655805,86.70635742062186,5286.973013452552,4700.659183150681,10316.154990893827,0.027235050201416,33837.897728316326,3.82155608350765e-11,0.0012671535376157046,0.000662555653990212
2016-09-11T22:00:00.0,11577.00772828331,22260.89,10850.3957,33.250471999999995,470.3732235346268,68871.06378967041,3.821554998372819e-11,6.496643497233792e-11,3.248321748616896e-11,6637.730331747715,82.03145918383962,5001.91824291705,4939.27739653553,10839.831006749615,0.0300901107788086,33837.897728283315,3.821554998372819e-11,0.0012671535376173452,0.000662555654027261
2016-09-11T23:00:00.0,11476.217728195848,22361.68,10880.03,30.7245,519.1554778720367,73862.41800189274,3.821651208695545e-11,6.496807054782427e-11,3.248403527391213e-11,6201.443770711635,76.6396729202561,4673.150787820494,5274.773957484149,11576.118064969822,0.0325004997253418,33837.89772819585,3.821651208695545e-11,0.001267153537620235,0.0006625556540324182
2016-09-12T00:00:00.0,2.718622202619306e-7,22318.13,10235.0786,30.957721999999997,565.0719179458629,79231.65751723871,3.819632642294432e-11,6.493375491900535e-11,3.2466877459502674e-11,1.3657682215585905e-7,1.687865498022871e-9,1.0291862792822383e-7,1.3522046435115252e-7,2.967573724951774e-7,0.0380070915222168,22318.130000271864,3.819632642294432e-11,0.0012671535376592802,0.0006625556539411552
2016-09-12T01:00:00.0,3.563530551694158e-8,22153.1,8868.66656,31.981694,534.1154631011209,68996.57958019403,3.807646702187135e-11,6.47299939371813e-11,3.236499696859065e-11,1.7786950829680564e-8,2.198175367280588e-10,1.3403508337076756e-8,1.7783624693323842e-8,3.9028276990132645e-8,0.0452094993591309,22153.100000035633,3.807646702187135e-11,0.0012671535376642374,0.0006625556537496472
2016-09-12T02:00:00.0,1.985909427300916e-8,22528.97,7585.45365,33.467944,502.13503625491063,60127.91368280212,3.796633965947861e-11,6.454277742111363e-11,3.2271388710556814e-11,9.897790768639665e-9,1.2232045878158897e-10,7.458564559852985e-9,9.896760726948382e-9,2.1719617098161747e-8,0.0531285400390625,22528.97000001986,3.796633965947861e-11,0.0012671535376668473,0.0006625556535929039
2016-09-12T03:00:00.0,2.8059720353432238e-8,22708.3,6914.203640000001,37.234305,468.6683594086031,52542.46069538695,3.803900383027437e-11,6.466630651146642e-11,3.233315325573321e-11,1.3998557171246356e-8,1.7299920512489207e-10,1.054873201981049e-8,1.3996496875674414e-8,3.071697510352986e-8,0.0449286689758301,22708.30000002806,3.803900383027437e-11,0.0012671535376689138,0.0006625556535318118
2016-09-12T04:00:00.0,4.5637826408007544e-8,22290.25,6174.986089999999,39.12125,431.4353215623449,45628.25771798386,3.8106907251947e-11,6.478174232830989e-11,3.2390871164154945e-11,2.2789252287980727e-8,2.81637777592494e-10,1.717303521905451e-8,2.2783792377698503e-8,5.000173896698965e-8,0.037609928131103504,22290.25000004564,3.8106907251947e-11,0.001267153537670081,0.0006625556534828217
2016-09-12T05:00:00.0,6.785783917008011e-8,21717.14,5778.01383,40.327472,392.31533871619735,39453.27229060669,3.814244922001903e-11,6.484216367403236e-11,3.242108183701618e-11,3.390253953261692e-8,4.189797790664564e-10,2.5547547504052217e-8,3.3890457473789154e-8,7.437663493347925e-8,0.0339346694946289,21717.14000006786,3.814244922001903e-11,0.0012671535376707888,0.0006625556534583662
2016-09-12T06:00:00.0,1.518556584637123e-7,21119.22,6138.42356,39.314055,351.9891338701873,33675.259123262265,3.818205207706756e-11,6.490948853101485e-11,3.2454744265507425e-11,7.619090924585748e-8,9.41594664080839e-10,5.741430878541701e-8,7.559983972932381e-8,1.6591282914744284e-7,0.0304094696044922,21119.220000151858,3.818205207706756e-11,0.0012671535376709065,0.0006625556534803007
2016-09-12T07:00:00.0,9702.919790659911,20629.9325,6548.328651,31.26741651,312.67634602470054,27536.83622604125,3.8216051795085837e-11,6.496728805164592e-11,3.248364402582296e-11,5529.683108545953,68.3378130094688,4166.9398176505365,4173.236682113893,9158.663657362711,0.0265283393859863,30332.85229065991,3.8216051795085837e-11,0.0012671535376676116,0.0006625556535053551
2016-09-12T08:00:00.0,13493.846058221372,20344.051669999997,6192.143438,41.12922205,349.7480096777412,34314.111712610145,3.82159037343825e-11,6.496703634845025e-11,3.2483518174225125e-11,8025.92607909202,99.18728159542448,6048.00497533076,5467.919979129288,11999.999954196743,0.0256267795562744,33837.89772822137,3.82159037343825e-11,0.0012671535376683888,0.0006625556534811244
2016-09-12T09:00:00.0,13835.087728235983,20002.81,5563.26152,55.478472,407.8073363767341,46169.973866693304,3.821557641331356e-11,6.496647990263305e-11,3.248323995131653e-11,8367.167982850411,103.40447179462345,6305.150719184356,5467.919745385508,11999.99944121825,0.0258445796966553,33837.897728235985,3.821557641331356e-11,0.0012671535376706608,0.000662555653442738
2016-09-12T10:00:00.0,13962.697728237825,19875.2,5132.32629,53.143361,455.73460332492755,58911.863169651566,3.821560203982115e-11,6.496652346769596e-11,3.248326173384798e-11,8494.777798162664,104.98151979643467,6401.31218270943,5467.919930075095,11999.99984654149,0.0257791309356689,33837.897728237826,3.821560203982115e-11,0.0012671535376715165,0.0006625556534186274
2016-09-12T11:00:00.0,13725.077727950418,20112.82,4903.10178,39.620222,507.5740292749321,72180.84957145814,3.821689236110465e-11,6.49687170138779e-11,3.248435850693895e-11,8257.157734095555,102.04492556729699,6222.251558981523,5467.919993854796,11999.99998651362,0.0269977397918701,33837.89772795042,3.821689236110465e-11,0.001267153537672334,0.0006625556534071942
2016-09-12T12:00:00.0,2.594960298695219e-7,20923.54,4849.72679,31.2611114,569.9999999957993,85499.99999950893,3.8481496108746446e-11,6.541854338486895e-11,3.2709271692434476e-11,1.3145876718447521e-7,1.6246147336045498e-9,9.906187400027741e-8,1.279718441416618e-7,2.808494143476755e-7,0.030818029403686498,20923.540000259498,3.8481496108746446e-11,0.0013107136219590782,0.0006852762688507295
2016-09-12T13:00:00.0,7.476318698570667e-8,22669.72,4829.34254,71.0490556,538.7401993110798,80650.27389516511,3.843473436373069e-11,6.533904841834217e-11,3.2669524209171086e-11,3.736140076598904e-8,4.617256304203216e-10,2.8154001854897654e-8,3.733644717129928e-8,8.193926869003046e-8,0.035008129119873,22669.720000074765,3.843473436373069e-11,0.0013107136219697774,0.0006852762688522193
2016-09-12T14:00:00.0,1.195264029457396e-6,23374.16,4985.66436,82.67299990000001,467.69245442520526,75820.93204055147,3.84970880410895e-11,6.544504966985215e-11,3.2722524834926074e-11,6.167501157906178e-7,7.62201979012686e-9,4.6475730427602803e-7,5.784484686171084e-7,1.269473881001423e-6,0.035218860626220705,23374.160001195265,3.84970880410895e-11,0.0013107136219727286,0.0006852762688598038
2016-09-12T15:00:00.0,9140.977728316886,24696.92,5456.14348,67.61966629999999,385.0207652464285,70835.26836756196,3.8502956292163317e-11,6.545502569667764e-11,3.272751284833882e-11,5229.165939372566,64.62391372989399,3940.482544505731,3911.811788944254,8584.935673406168,0.0299060802459717,33837.89772831688,3.8502956292163317e-11,0.001310713621968787,0.0006852762688800003
2016-09-12T16:00:00.0,8165.22772831711,25672.67,6151.12262,72.52283299999999,382.0263233900243,77904.54379075013,3.850204477050945e-11,6.545347610986606e-11,3.272673805493303e-11,5268.23276424263,65.1067156048727,3969.921683223945,2896.994964074414,6357.799596353452,0.0289233798980713,33837.89772831711,3.850204477050945e-11,0.0013107136219695367,0.0006852762689149015
2016-09-12T17:00:00.0,7727.947728316913,26109.95,7253.54851,50.043222,374.6115167085752,82081.14313560381,3.8502095245733023e-11,6.545356191774613e-11,3.272678095887307e-11,5444.798997699861,67.28878463286793,4102.974672735849,2283.1487306169865,5010.641115342551,0.0285540294647217,33837.897728316915,3.8502095245733023e-11,0.0013107136219681717,0.0006852762689781998
2016-09-12T18:00:00.0,7235.927728317749,26601.97,8416.590040000001,44.575306,391.8583900551163,83941.21109895849,3.8502088788516956e-11,6.545355094047883e-11,3.2726775470239414e-11,5462.260370581434,67.5045785601954,4116.132839036304,1773.66735773625,3892.5237188611027,0.0282618999481201,33837.89772831775,3.8502088788516956e-11,0.0013107136219680877,0.0006852762690942387
2016-09-12T19:00:00.0,6769.897728318312,27068.0,9236.36806,39.958584,414.7889733289441,83533.27830213215,3.850206120862077e-11,6.545350405465531e-11,3.2726752027327655e-11,5360.980622684735,66.2529270030358,4039.8126221363286,1408.9171056335117,3092.035960219268,0.0282308292388916,33837.89772831831,3.850206120862077e-11,0.0013107136219682196,0.0006852762691856895
2016-09-12T20:00:00.0,6649.927728322373,27187.97,9642.81252,37.888167,441.084627045658,81428.75950976402,3.850207030906657e-11,6.545351952541317e-11,3.2726759762706585e-11,5300.995499008816,65.51160926662165,3994.610321135466,1348.9322293134906,2960.3920232486735,0.0277749004364014,33837.89772832237,3.850207030906657e-11,0.0013107136219689041,0.0006852762692335556
2016-09-12T21:00:00.0,6769.31772832716,27068.58,9680.62956,35.768945,468.70938002593334,78740.95001942442,3.850209517757103e-11,6.545356180187075e-11,3.272678090093537e-11,5228.954810055532,64.62130451784601,3940.3234462101227,1540.3629182715622,3380.509411121367,0.0270910892486572,33837.89772832716,3.850209517757103e-11,0.0013107136219699701,0.0006852762692394404
2016-09-12T22:00:00.0,6837.507728325832,27000.39,9885.51152,35.842639,497.56305025743285,76381.15400203218,3.850207653763629e-11,6.545353011398169e-11,3.2726765056990844e-11,4999.578780513138,61.7865930329334,3767.475184934963,1837.9289478126298,4033.5534122210192,0.0277142601013184,33837.89772832583,3.850207653763629e-11,0.0013107136219722016,0.0006852762692641096
2016-09-12T23:00:00.0,7072.617728299778,26765.28,8782.275459999999,32.050971999999994,523.5083150040219,74296.67176446442,3.850201757664008e-11,6.545342988028814e-11,3.272671494014407e-11,4721.927340742004,58.355276662639845,3558.248576990234,2350.690387557708,5158.869305090875,0.031202480316162098,33837.89772829977,3.850201757664008e-11,0.0013107136219751515,0.0006852762691439005
2016-09-13T00:00:00.0,8161.54772823605,25676.35,8093.985970000001,38.387083,549.8139303803173,74231.5148718218,3.850288254198663e-11,6.545490032137727e-11,3.272745016068864e-11,4739.4511257862605,58.57184190192485,3571.4537745076123,3422.096602449724,7510.197521067734,0.034651191711425805,33837.89772823605,3.850288254198663e-11,0.0013107136219849826,0.0006852762690758557
2016-09-13T01:00:00.0,4.854342897847781e-8,24813.56,6852.36105,41.848721999999995,569.999999995897,77219.1808826734,3.87016150995031e-11,6.579274566915527e-11,3.2896372834577633e-11,2.515385031816092e-8,3.1086033064969864e-10,1.8954898210347478e-8,2.332378591464773e-8,5.1186818932203244e-8,0.043020538330078094,24813.560000048543,3.87016150995031e-11,0.0013553122601705748,0.0006852762689783243
2016-09-13T02:00:00.0,2.5005493702657964e-8,24977.99,5933.63659,46.275305,528.1526333085006,70366.82051801981,3.860350297682527e-11,6.562595506060296e-11,3.281297753030148e-11,1.2705426820795172e-8,1.5701823508531976e-10,9.574282627153644e-9,1.223444092680219e-8,2.6849934000794865e-8,0.0495291900634766,24977.990000025005,3.860350297682527e-11,0.0013553122601751683,0.0006852762689312642
2016-09-13T03:00:00.0,3.169004464467885e-8,24311.12,5233.2893,45.094667,481.87868362095355,64433.18461333251,3.8646473543966013e-11,6.569900502474222e-11,3.284950251237111e-11,1.619073622419794e-8,2.0009094243843813e-10,1.2200667221855982e-8,1.5433609415456167e-8,3.3870889293456014e-8,0.0446245307922363,24311.120000031686,3.8646473543966013e-11,0.0013553122601766894,0.0006852762688991837
2016-09-13T04:00:00.0,5.3903808715515156e-8,23089.04,5065.42587,50.559584,436.78537193342817,59199.89599865486,3.871277598798322e-11,6.581171917957147e-11,3.2905859589785735e-11,2.8014976490775312e-8,3.462191571036856e-10,2.1110924213639363e-8,2.5823020505560272e-8,5.6671686137822655e-8,0.0378488998413086,23089.040000053905,3.871277598798322e-11,0.0013553122601782798,0.000685276268892162
2016-09-13T05:00:00.0,8.736819814166909e-8,22179.52,5475.5902,51.340889,386.2271432460683,54134.470814008906,3.874899181452746e-11,6.587328608469668e-11,3.293664304234834e-11,4.652531113499501e-8,5.749765312295967e-10,3.505954458717053e-8,4.077701372058939e-8,8.94900007035715e-8,0.034140060424804705,22179.52000008737,3.874899181452746e-11,0.0013553122601788518,0.0006852762689104533
2016-09-13T06:00:00.0,2.474655970468673e-7,21458.47,5352.64808,48.225389,334.8876095589101,48658.88129940972,3.87859405900379e-11,6.593609900306443e-11,3.2968049501532215e-11,1.4801602515477995e-7,1.8292352836276682e-9,1.1153873680656513e-7,9.938363579308424e-8,2.1810919499864864e-7,0.031003200531005897,21458.470000247464,3.87859405900379e-11,0.001355312260178664,0.0006852762689049577
2016-09-13T07:00:00.0,4065.7072211123314,20825.44806,5081.856465,51.08116658,286.66357587298563,43306.23390501563,3.880361615335678e-11,6.596614746070653e-11,3.298307373035326e-11,4065.7072207703764,50.245472362576734,3063.748314791264,3.418890640562209e-7,7.503161656854253e-7,0.0286933898925781,24891.15528111233,3.880361615335678e-11,0.0013553122601773688,0.0006852762688928079
2016-09-13T08:00:00.0,13320.870508244649,20517.02722,4880.229102,53.13466685,285.82923696785645,41288.126440833475,3.8812187497941806e-11,6.598071874650106e-11,3.299035937325053e-11,9952.77712842107,122.99999999562449,7499.9999997332,3368.0933798235133,7391.681033717055,0.0264272308349609,33837.89772824465,3.8812187497941806e-11,0.0013553122601747288,0.0006852762688830394
2016-09-13T09:00:00.0,13828.807728278454,20009.09,4856.89814,48.571639000000005,355.69592542572485,51299.579057560004,3.881175622147926e-11,6.597998557651475e-11,3.298999278825737e-11,9952.777128447871,122.99999999595569,7499.999999753395,3876.030599830517,8506.409603279895,0.0261235198974609,33837.897728278454,3.881175622147926e-11,0.001355312260174309,0.0006852762688819053
2016-09-13T10:00:00.0,13956.99772827229,19880.9,4652.34716,49.277528,430.12564173396004,62449.09120586956,3.88117396170485e-11,6.597995734898244e-11,3.298997867449122e-11,9952.777128447175,122.99999999594708,7499.99999975287,4004.2205998250497,8787.737786562458,0.0260872592926025,33837.89772827229,3.88117396170485e-11,0.0013553122601752787,0.0006852762688737917
2016-09-13T11:00:00.0,13800.857727814253,20037.04,4529.55321,57.988445,503.84946904219487,74084.48251746115,3.8812332153017384e-11,6.598096466012955e-11,3.2990482330064776e-11,9952.777128391226,122.99999999525565,7499.99999971071,3848.0805994229618,8445.070007073173,0.0279397602081299,33837.897727814256,3.8812332153017384e-11,0.0013553122601788873,0.0006852762688699032
2016-09-13T12:00:00.0,1.6197319238897632e-7,20716.47,4478.9652399999995,61.6282498,568.8623793497427,85499.9999995213,3.876713489577334e-11,6.590412932281468e-11,3.295206466140734e-11,8.237558578071989e-8,1.0180271214689105e-9,6.207482447981161e-8,7.953170247893361e-8,1.745417690359777e-7,0.032821708679199195,20716.470000161975,3.876713489577334e-11,0.00135531226034403,0.0007085839892551858
2016-09-13T13:00:00.0,6.689364718578148e-8,22564.95,4649.5184899999995,64.2101663,507.23548486305447,81021.0354683419,3.872348848259574e-11,6.582993042041276e-11,3.291496521020638e-11,3.34248449427025e-8,4.1307625748657497e-10,2.5187576676010666e-8,3.3402972312658564e-8,7.330679083671721e-8,0.0360398597717285,22564.950000066896,3.872348848259574e-11,0.0013553122603468402,0.0007085839892630361
2016-09-13T14:00:00.0,2.4561865846600497e-7,23717.45,4791.84717,65.6640833,443.0266738757601,76371.51768702439,3.877831956372726e-11,6.592314325833634e-11,3.296157162916817e-11,1.2366216131889185e-7,1.5282614736994145e-9,9.318667522557404e-8,1.2189057400385475e-7,2.6750334460750287e-7,0.036873119354248,23717.45000024562,3.877831956372726e-11,0.0013553122603479966,0.0007085839892687501
2016-09-13T15:00:00.0,8934.987728324304,24902.91,5208.13652,67.00066650000001,377.3639458895662,71579.67122596907,3.88007877547899e-11,6.596133918314283e-11,3.2980669591571415e-11,5188.509043826648,64.12146118951813,3909.845194482812,3746.478684497589,8222.092534998877,0.030658220291137697,33837.8977283243,3.88007877547899e-11,0.001355312260346167,0.0007085839892824628
2016-09-13T16:00:00.0,7993.137728326625,25844.76,5625.3819,56.197889,374.4860958913776,78503.47314403474,3.879991058284184e-11,6.595984799083113e-11,3.2979923995415565e-11,5294.396248737249,65.43005335786368,3989.637399869737,2698.741479589309,5922.708773184631,0.029405530929565406,33837.89772832662,3.879991058284184e-11,0.0013553122603457374,0.0007085839892992437
2016-09-13T17:00:00.0,7270.177728327851,26567.72,6646.38886,46.7825,383.71961556154304,82790.4381256731,3.879990373005056e-11,6.595983634108594e-11,3.297991817054297e-11,5365.525442274286,66.3090935183995,4043.237409658505,1904.6522860534976,4179.985704370578,0.0285242805480957,33837.89772832785,3.879990373005056e-11,0.001355312260345273,0.0007085839893443571
2016-09-13T18:00:00.0,6845.067728328073,26992.83,7886.40731,42.044361,403.2475643922482,84367.27308828615,3.879990746375152e-11,6.595984268837758e-11,3.297992134418879e-11,5441.376592847257,67.2464893225818,4100.3956904013285,1403.6911354807494,3080.5669479013945,0.0282156200408936,33837.89772832808,3.879990746375152e-11,0.001355312260345279,0.0007085839894273118
2016-09-13T19:00:00.0,6674.697728326245,27163.2,8646.40737,49.913139,428.4510480271207,83661.82912517287,3.879992469538864e-11,6.595987198216069e-11,3.2979935991080344e-11,5500.394757883629,67.97585703629117,4144.869331481169,1174.3029704425496,2577.147369623293,0.028346960067749,33837.89772832624,3.879992469538864e-11,0.0013553122603469994,0.0007085839894927741
2016-09-13T20:00:00.0,6561.347728330864,27276.55,8947.96982,34.791583,446.51512137570745,81737.43916486132,3.879992604007595e-11,6.595987426812911e-11,3.2979937134064556e-11,5443.7197404907665,67.27544678404432,4102.161389270995,1117.627987840031,2452.7673876136396,0.0273491706848145,33837.89772833086,3.879992604007595e-11,0.0013553122603460277,0.0007085839895204644
2016-09-13T21:00:00.0,6488.837728333749,27349.06,10312.9488,43.89375,479.0003404720487,79344.39883032994,3.879991550880244e-11,6.595985636496415e-11,3.2979928182482075e-11,5263.26159189125,65.04528006870945,3966.1756139456975,1225.576136442433,2689.6724233911973,0.0268299999237061,33837.89772833375,3.879991550880244e-11,0.0013553122603490585,0.0007085839896445739
2016-09-13T22:00:00.0,6578.807728334563,27259.09,10960.1921,40.651278000000005,500.1532258530504,75687.29877625083,3.879990721234786e-11,6.595984226099135e-11,3.2979921130495676e-11,5019.840477292625,62.036994370332145,3782.743559166594,1558.9672510418711,3421.338829482226,0.0266832504272461,33837.89772833456,3.879990721234786e-11,0.0013553122603509517,0.0007085839897053431
2016-09-13T23:00:00.0,6926.877728327961,26911.02,11370.4558,36.2555,521.5402975356774,71931.18977348365,3.8799865772481916e-11,6.595977181321925e-11,3.2979885906609626e-11,4761.266349763853,58.841442287277204,3587.892822394951,2165.6113785640414,4752.691433446081,0.0288678493499756,33837.89772832796,3.8799865772481916e-11,0.0013553122603537791,0.0007085839897441159
2016-09-14T00:00:00.0,8010.947728266455,25826.95,11288.9074,35.843945,544.1275951352475,68901.31893790867,3.880071984890152e-11,6.596122374313259e-11,3.298061187156629e-11,4726.489011876492,58.41165143545776,3561.686063137668,3284.458716389896,7208.134829455945,0.035014778137207006,33837.89772826646,3.880071984890152e-11,0.0013553122603604498,0.0007085839897364212
2016-09-14T01:00:00.0,5.696016660116401e-8,25049.64,10314.8727,32.948471999999995,566.6966568829985,68382.23313908627,3.8709480326338454e-11,6.580611655477536e-11,3.290305827738768e-11,2.8494735444082536e-8,3.521481908289742e-10,2.1472450660303303e-8,2.8399625040526697e-8,6.23263508768088e-8,0.0424653816223145,25049.64000005696,3.8709480326338454e-11,0.0013553122604174235,0.0007085839896471739
2016-09-14T02:00:00.0,2.2538149493483385e-8,25241.31,8523.37253,36.910778,533.7495401956437,58067.361147754054,3.857349357613418e-11,6.55749390794281e-11,3.278746953971405e-11,1.1237523903501532e-8,1.388773627950007e-10,8.468131877743945e-9,1.1235050650902427e-8,2.4656653318049482e-8,0.0529175987243652,25241.31000002254,3.857349357613418e-11,0.0013553122604228409,0.0007085839894892676
2016-09-14T03:00:00.0,3.212599117943803e-8,24598.46,7243.70828,37.134221999999994,496.8401175080778,49543.989326371164,3.8640932524177126e-11,6.568958529110111e-11,3.2844792645550556e-11,1.6032667725466784e-8,1.981374750702479e-10,1.2081553357941944e-8,1.6027633868680147e-8,3.517454652302187e-8,0.0449021186828613,24598.460000032126,3.8640932524177126e-11,0.001355312260424989,0.0007085839893935223
2016-09-14T04:00:00.0,5.4461808726369345e-8,23529.52,6373.53,34.692305,459.7072508205637,42300.28175500241,3.8706060950165886e-11,6.580030361528201e-11,3.2900151807641005e-11,2.7205249762806702e-8,3.362122629221421e-10,2.0500747739155005e-8,2.719075865994736e-8,5.967334999768986e-8,0.0379630012512207,23529.52000005446,3.8706060950165886e-11,0.0013553122604257942,0.0007085839893552458
2016-09-14T05:00:00.0,7.542438182034275e-8,22579.75,6045.3425,41.380945,425.0163011331946,35926.75246366658,3.8732126895269537e-11,6.584461572195821e-11,3.2922307860979104e-11,3.769317465808161e-8,4.65825811525493e-10,2.840401289789591e-8,3.766536254653918e-8,8.26611125544028e-8,0.0356666984558105,22579.750000075423,3.8732126895269537e-11,0.001355312260427678,0.0007085839893415512
2016-09-14T06:00:00.0,2.9745552049291655e-7,21818.42,5783.76616,48.2975,383.6367114459522,29881.41067236163,3.8781837449090166e-11,6.592912366345328e-11,3.296456183172664e-11,1.4988295914646047e-7,1.8523075254759056e-9,1.1294558082170155e-7,1.4750663222279265e-7,3.237208274213068e-7,0.0316747303009033,21818.420000297454,3.8781837449090166e-11,0.001355312260429047,0.0007085839893308364
2016-09-14T07:00:00.0,10225.528956430158,21158.61306,5452.36571,46.68819454,335.3405667600897,24097.64522138229,3.8800556728298216e-11,6.596094643810697e-11,3.2980473219053486e-11,5759.9622098634845,71.18368498023423,4340.468596355746,4465.566746566607,9800.21671107099,0.0297332305908203,31384.142016430156,3.8800556728298216e-11,0.0013553122604269827,0.0007085839893165043
2016-09-14T08:00:00.0,13236.224668246661,20601.67306,5204.96289,41.77463855,359.83741251260085,32785.96552739301,3.880017772113268e-11,6.596030212592556e-11,3.298015106296278e-11,7768.304720905929,96.0035041786394,5853.872206014597,5467.919947340665,11999.999884432833,0.027703680038452097,33837.89772824666,3.880017772113268e-11,0.0013553122604257556,0.0007085839893061912
2016-09-14T09:00:00.0,13673.867728273679,20164.03,5021.58563,45.571861,414.0676334535279,45434.87543642443,3.8799970124585194e-11,6.595994921179483e-11,3.2979974605897414e-11,8205.947908515212,101.41205612142431,6183.661958623433,5467.9198197584,11999.999604438397,0.0270969009399414,33837.897728273674,3.8799970124585194e-11,0.0013553122604267386,0.0007085839892993295
2016-09-14T10:00:00.0,13735.68772827133,20102.21,4820.50689,47.741889,469.9091838872507,58596.952078070244,3.879995215974746e-11,6.595991867157069e-11,3.2979959335785343e-11,8271.770652443558,102.22551726884407,6233.263248100247,5463.917075827707,11991.215107377664,0.0269554405212402,33837.897728271324,3.879995215974746e-11,0.001355312260428404,0.0007085839892920767
2016-09-14T11:00:00.0,13524.967728067026,20312.93,4572.38191,53.967417000000005,524.3941674683881,72000.92425213217,3.8801268308986894e-11,6.596215612527772e-11,3.298107806263886e-11,8057.047735128843,99.57189421590222,6071.4569643842815,5467.919992938116,11999.999984501856,0.0284244499206543,33837.89772806702,3.8801268308986894e-11,0.001355312260432875,0.0007085839892851152
2016-09-14T12:00:00.0,1.8020022789049372e-7,21044.92,4180.40039,56.6319164,569.999999996584,85499.9999996023,3.913367078011899e-11,6.652724032620228e-11,3.326362016310114e-11,9.083653151656459e-8,1.1225905324690496e-9,6.845064222372253e-8,8.929716913360293e-8,1.9597324569548112e-7,0.0337762718200684,21044.9200001802,3.913367078011899e-11,0.0014088804554734078,0.000736638439935629
2016-09-14T13:00:00.0,6.393317716738337e-8,22907.08,4595.284720000001,78.9214165,513.3694924781953,81319.60034650516,3.908231386461294e-11,6.6439933569842e-11,3.3219966784921e-11,3.194049702540172e-8,3.947321519705234e-10,2.406903365673923e-8,3.192624020841181e-8,7.006592680597772e-8,0.0382019500732422,22907.080000063936,3.908231386461294e-11,0.0014088804554788555,0.0007366384399479691
2016-09-14T14:00:00.0,5.109930163089001e-7,23705.64,4740.0833,79.2930007,434.4494848590794,76724.31636323774,3.9152800786359245e-11,6.655976133681072e-11,3.327988066840536e-11,2.5794444223793564e-7,3.187770205718523e-9,1.9437623205600747e-7,2.5298201430962763e-7,5.551990833288584e-7,0.0388176803588867,23705.64000051099,3.9152800786359245e-11,0.0014088804554798066,0.000736638439952681
2016-09-14T15:00:00.0,8945.12772832228,24892.77,4907.80083,59.524472,355.15789304275586,71984.23380062575,3.916468490557567e-11,6.657996433947864e-11,3.328998216973932e-11,4929.613956173977,60.92194256579531,3714.7525954753237,4015.513772148237,8812.521994794884,0.0318573894500732,33837.89772832228,3.916468490557567e-11,0.001408880455475717,0.0007366384399565049
2016-09-14T16:00:00.0,7862.93772833384,25974.96,6015.23139,56.650167,356.5567724890353,79603.7082975344,3.916375908756209e-11,6.657839044885555e-11,3.328919522442778e-11,4742.571539288217,58.61040509446645,3573.8051886869785,3120.3661890455564,6848.014284873713,0.0285468807220459,33837.89772833384,3.916375908756209e-11,0.0014088804554758432,0.0007366384399892647
2016-09-14T17:00:00.0,7212.217728335832,26625.68,7611.113359999999,51.858083,358.5184194639894,84010.29711773353,3.916379404787639e-11,6.657844988138986e-11,3.328922494069493e-11,4668.2665930766425,57.69211783998752,3517.8120634138727,2543.951135259124,5583.002974277145,0.0274768009185791,33837.89772833583,3.916379404787639e-11,0.0014088804554757543,0.0007366384400567911
2016-09-14T18:00:00.0,6597.857728332465,27240.04,9148.49071,37.809583,364.35386318446933,85499.99953206298,3.916374219124733e-11,6.657836172512045e-11,3.3289180862560226e-11,4509.144237497053,55.72562652976784,3397.9040566931603,2088.7134908353455,4583.929883762774,0.0283697109222412,33837.897728332464,3.916374219124733e-11,0.0014088804554744686,0.0007366623708648013
2016-09-14T19:00:00.0,6511.537728329783,27326.36,10775.8702,37.076889,382.27131559473156,84333.34349918128,3.916379703039226e-11,6.657845495166684e-11,3.328922747583342e-11,4533.805917211259,56.03040443904877,3416.4880755517543,1977.7318111184577,4340.367403587012,0.0289122695922852,33837.89772832978,3.916379703039226e-11,0.0014088804554748002,0.0007366623709879821
2016-09-14T20:00:00.0,6336.617728328645,27501.28,11664.2105,33.489583,401.22623991426883,81314.32951498243,3.916377760177681e-11,6.657842192302058e-11,3.328921096151029e-11,4433.9308060465855,54.79611188790364,3341.2263346282707,1902.6869222819935,4175.672480099182,0.0293363094329834,33837.897728328644,3.916377760177681e-11,0.0014088804554747974,0.0007366623710542843
2016-09-14T21:00:00.0,6291.057728321097,27546.84,12777.1041,36.659445,422.5341776826621,77167.01856637227,3.9163780055520274e-11,6.657842609438446e-11,3.328921304719223e-11,4318.499102780724,53.36956537550843,3254.241791189538,1972.558625540307,4329.014233288652,0.030784429550170897,33837.8977283211,3.9163780055520274e-11,0.0014088804554761706,0.0007366623711412742
2016-09-14T22:00:00.0,6347.377728308867,27490.52,13382.4629,33.565305,439.24570693865917,71973.17122751282,3.916377339282835e-11,6.657841476780819e-11,3.3289207383904096e-11,4173.771084254688,51.5809644605703,3145.180759790872,2173.6066440541126,4770.23799335933,0.0325551414489746,33837.89772830887,3.916377339282835e-11,0.0014088804554766273,0.0007366623711913217
2016-09-14T23:00:00.0,6580.807728274587,27257.09,13674.7684,31.789389,457.26277527972024,66506.1278173254,3.9163723435815913e-11,6.657832984088705e-11,3.3289164920443525e-11,4037.3616815066157,49.89516799181347,3042.388292183748,2543.4460467679055,5581.894497581323,0.035158790588378896,33837.897728274584,3.9163723435815913e-11,0.001408880455477515,0.0007366623712162579
2016-09-15T00:00:00.0,7555.877728186926,26282.02,12957.0116,31.170667,475.369963152021,61455.64294375284,3.9164544256066066e-11,6.657972523531232e-11,3.328986261765616e-11,4191.535992482283,51.80050958689257,3158.5676577373515,3364.3417357045764,7383.447605022553,0.0381189613342285,33837.89772818692,3.9164544256066066e-11,0.001408880455478854,0.0007366623711570413
2016-09-15T01:00:00.0,4.913680815644229e-8,25329.77,12235.935,32.379111,496.00121461940216,59040.64734317512,3.9057137033542194e-11,6.639713295702173e-11,3.3198566478510864e-11,2.4555389547502108e-8,3.0346433716580827e-10,1.8503922997915138e-8,2.4515021475983165e-8,5.3801126884043285e-8,0.0440939292907715,25329.77000004914,3.9057137033542194e-11,0.0014088804554825804,0.0007366623711019478
2016-09-15T02:00:00.0,2.3032117511711534e-8,25399.53,10487.0856,33.988555,463.6235125001941,46804.7130799098,3.893802566194308e-11,6.619464362530323e-11,3.309732181265162e-11,1.1483679941458914e-8,1.419194476600603e-10,8.65362485732075e-9,1.1482242926627316e-8,2.5199146132263784e-8,0.0527230415344238,25399.53000002303,3.893802566194308e-11,0.0014088804554841976,0.0007366623709746837
2016-09-15T03:00:00.0,3.4030163844637766e-8,24847.87,8374.84487,36.219,429.63636638082284,36317.62821660603,3.9010845236298624e-11,6.631843690170766e-11,3.315921845085383e-11,1.6983494157470038e-8,2.098881301510568e-10,1.2798056716527853e-8,1.698035125026602e-8,3.726539799470223e-8,0.0445228500366211,24847.87000003403,3.9010845236298624e-11,0.0014088804554854483,0.0007366623708327889
2016-09-15T04:00:00.0,6.348748312088613e-8,23556.06,7409.95367,36.890139000000005,393.4187752615242,27942.78408331846,3.908173431336944e-11,6.643894833272804e-11,3.321947416636402e-11,3.1716001546918256e-8,3.919577560912434e-10,2.3899863176295325e-8,3.170504262563515e-8,6.958048243347045e-8,0.037182388305664095,23556.060000063488,3.908173431336944e-11,0.0014088804554860958,0.0007366623707776826
2016-09-15T05:00:00.0,8.61120818220813e-8,22703.81,6866.136490000001,39.757389,356.5300451424024,20532.831150074315,3.9103276214191366e-11,6.647556956412532e-11,3.323778478206266e-11,4.303288943097069e-8,5.318159275069393e-10,3.24278004577402e-8,4.301271682154649e-8,9.439651674833536e-8,0.035771369934082003,22703.810000086112,3.9103276214191366e-11,0.00140888045548685,0.000736662370755484
2016-09-15T06:00:00.0,3.523887520281906e-7,22000.47,6029.84715,43.621556,316.7740650234283,13666.695396863506,3.914799604951363e-11,6.655159328417317e-11,3.3275796642086585e-11,1.7753788266331445e-7,2.1940770184085445e-9,1.3378518404930148e-7,1.7478431777159195e-7,3.8358494880303726e-7,0.0315419692993164,22000.470000352387,3.914799604951363e-11,0.0014088804554874847,0.0007366623707278537
2016-09-15T07:00:00.0,11262.590838539185,21422.82222,5496.5069140000005,44.36208372,273.15391790610437,7636.848984043247,3.9164626291850993e-11,6.657986469614669e-11,3.3289932348073345e-11,6204.45586960448,76.67689752189504,4675.420580603356,5058.13496893464,11100.678069030944,0.0301132793426514,32685.413058539183,3.9164626291850993e-11,0.0014088804554852554,0.0007366623707072877
2016-09-15T08:00:00.0,13068.008838255057,20769.88889,5275.083328,49.57730588,305.4701405884911,17916.44145633992,3.91639325171537e-11,6.657868527916128e-11,3.328934263958064e-11,7600.088884288819,93.924632358624,5727.111729184389,5467.919953966172,11999.999898973296,0.0280466003417969,33837.897728255055,3.91639325171537e-11,0.0014088804554852972,0.0007366623706999689
2016-09-15T09:00:00.0,13573.397728288022,20264.5,4918.93055,57.960333,349.81887594760076,30368.47049315997,3.9163851462594014e-11,6.657854748640982e-11,3.328927374320491e-11,8105.477782379151,100.17041016122221,6107.951839098914,5467.919945908806,11999.999881290449,0.027190050125122097,33837.89772828802,3.9163851462594014e-11,0.0014088804554861713,0.0007366623706901486
2016-09-15T10:00:00.0,13647.02772829072,20190.87,4570.80553,59.846528,392.0303619893138,43557.492400211704,3.916380829366873e-11,6.657847409923683e-11,3.328923704961842e-11,8179.108333583023,101.08036299960057,6163.436768268327,5467.919394707631,11999.99867161399,0.0270946998596191,33837.89772829072,3.916380829366873e-11,0.0014088804554868296,0.0007366623706813551
2016-09-15T11:00:00.0,13530.827728208518,20307.07,4388.22913,61.927195,433.2656058694066,57150.123046756395,3.9165181973428086e-11,6.658080935482774e-11,3.329040467741387e-11,8062.90773455852,99.6443141968306,6075.872816879914,5467.919993649933,11999.999986064022,0.0284164009094238,33837.89772820852,3.9165181973428086e-11,0.001408880455487941,0.0007366623706772736
2016-09-15T12:00:00.0,2.4843487826471433e-7,21073.92,4250.286929999999,68.0775557,470.98413394672696,70837.7674563627,3.914160440534946e-11,6.654072748909408e-11,3.327036374454704e-11,1.2562661963252152e-7,1.5525389562000384e-9,9.466700952439258e-8,1.2274171790470372e-7,2.6937128100931336e-7,0.032390998840331996,21073.920000248432,3.914160440534946e-11,0.0014088804554932553,0.0007366623706775075
2016-09-15T13:00:00.0,8.613057078040978e-8,23014.45,4343.49998,75.77722179999999,402.90798712876665,66587.48126338911,3.9102409637146834e-11,6.647409638314961e-11,3.3237048191574805e-11,4.309765625758143e-8,5.326163392483105e-10,3.2476606051726244e-8,4.29664404264452e-8,9.42949577018944e-8,0.0360732612609863,23014.450000086134,3.9102409637146834e-11,0.0014088804554947844,0.0007366623706801518
2016-09-15T14:00:00.0,9966.157727926126,23871.74,4563.19676,66.0886395,327.132174209793,62243.98202017826,3.916475773420759e-11,6.65800881481529e-11,3.329004407407645e-11,5424.378399459537,67.03641953405565,4087.5865569546127,4541.779328466521,9967.474275702325,0.0367636604309082,33837.89772792612,3.916475773420759e-11,0.001408880455491341,0.0007366623706844
2016-09-15T15:00:00.0,8990.557728324133,24847.34,4999.87959,60.469944700000006,328.0813631243397,71735.84682949758,3.916379816877732e-11,6.657845688692144e-11,3.328922844346072e-11,5297.641471332964,65.47015898608265,3992.08286500504,3692.9162569911023,8104.543424902564,0.0316397590637207,33837.89772832413,3.916379816877732e-11,0.0014088804554911228,0.000736662370696327
2016-09-15T16:00:00.0,7913.097728332706,25924.8,5944.28467,54.329306,333.08298629090876,78832.59426606754,3.916376027214482e-11,6.65783924626462e-11,3.32891962313231e-11,5039.738163446895,62.28289713348147,3797.7376300903334,2873.3595648857445,6305.928905073398,0.0288193702697754,33837.897728332704,3.916376027214482e-11,0.0014088804554908735,0.000736662370724381
2016-09-15T17:00:00.0,7161.877728329984,26676.02,7099.15968,45.557055,341.0379863048787,82991.97686789364,3.916375635305346e-11,6.657838580019088e-11,3.328919290009544e-11,4864.718439834842,60.119940430468084,3665.8500262480534,2297.1592884950755,5041.388948986252,0.0290860996246338,33837.89772832998,3.916375635305346e-11,0.0014088804554902629,0.0007366623707659938
2016-09-15T18:00:00.0,6781.257728326752,27056.64,9011.34484,42.620889,355.60228061584127,84600.05689979033,3.916378789036787e-11,6.657843941362539e-11,3.328921970681269e-11,4794.762262905857,59.255396831135606,3613.1339531180242,1986.4954654208289,4359.600284029383,0.029733860015869105,33837.89772832675,3.916378789036787e-11,0.0014088804554902227,0.0007366623708872815
2016-09-15T19:00:00.0,6414.767728323854,27423.13,10704.2337,39.114889,372.2381973274655,83561.44703360011,3.916376531622772e-11,6.657840103758713e-11,3.3289200518793566e-11,4651.63476117905,57.486575678545016,3505.27900478933,1763.132967144737,3869.4047472780953,0.0302210502624512,33837.89772832386,3.916376531622772e-11,0.0014088804554901815,0.0007366623710102503
2016-09-15T20:00:00.0,6322.147728320781,27515.75,11421.1756,39.376584,390.61129288649454,80231.89782232988,3.9163779514518485e-11,6.657842517468142e-11,3.328921258734071e-11,4565.214377363008,56.418561487948814,3440.1561882895617,1756.9333509577075,3855.7989530740188,0.0308589496612549,33837.89772832078,3.9163779514518485e-11,0.0014088804554907622,0.0007366623710625333
2016-09-15T21:00:00.0,6333.917728305467,27503.98,12079.1018,39.207694,407.6546792549325,76106.67810035583,3.9163794089984503e-11,6.657844995297366e-11,3.328922497648683e-11,4450.74400685698,55.00389547161311,3353.896065342263,1883.17372144842,4132.848442804767,0.0326730308532715,33837.89772830546,3.9163794089984503e-11,0.0014088804554914188,0.0007366623711124191
2016-09-15T22:00:00.0,6289.977728265096,27547.92,12678.0137,38.796,423.4522896070383,71514.32154516522,3.916374057148585e-11,6.657835897152594e-11,3.328917948576297e-11,4228.182302805867,52.25339787239118,3186.182797097023,2061.7954254591623,4524.854991570825,0.0350318603515625,33837.897728265096,3.916374057148585e-11,0.0014088804554922149,0.0007366623711595952
2016-09-15T23:00:00.0,6796.137728235679,27041.76,13011.1919,33.498611,436.91109635991654,66547.34637049543,3.916374874356185e-11,6.657837286405514e-11,3.328918643202757e-11,4200.433987756032,51.91047421329888,3165.272817884078,2595.7037404795806,5696.580214369444,0.0363610992431641,33837.89772823567,3.916374874356185e-11,0.0014088804554922613,0.0007366623711866756
2016-09-16T00:00:00.0,7757.857728199843,26080.04,12656.8563,29.189860999999997,455.32436845370205,62398.00823941133,3.91645610421477e-11,6.65797537716511e-11,3.328987688582555e-11,4320.229644830584,53.39095203667633,3255.545855894898,3437.6280833691926,7544.2832010033635,0.0381982803344727,33837.897728199845,3.91645610421477e-11,0.0014088804554924581,0.0007366623711584203
2016-09-16T01:00:00.0,4.0888576594089494e-8,25442.72,10826.0416,30.570222,479.526868370866,60540.98173297196,3.903577490771897e-11,6.636081734312224e-11,3.318040867156112e-11,2.042585863046485e-8,2.5243010860591555e-10,1.5392079793043628e-8,2.039635714628152e-8,4.4762228736956325e-8,0.045380889892578095,25442.720000040892,3.903577490771897e-11,0.0014088804554958285,0.0007366623710235844
2016-09-16T02:00:00.0,2.2715951819588283e-8,25357.52,8221.925879999999,33.658056,448.9580552516065,49714.94086969449,3.893489280536165e-11,6.61893177691148e-11,3.30946588845574e-11,1.1325580055221524e-8,1.3996559239377723e-10,8.534487341083977e-9,1.1324182446597643e-8,2.485226363208893e-8,0.0532290000915527,25357.520000022716,3.893489280536165e-11,0.0014088804554975504,0.0007366623708490166
2016-09-16T03:00:00.0,3.299532826706583e-8,24457.42,6770.372509999999,40.72925,415.3014081322356,41493.015726390244,3.900605825971827e-11,6.631029904152105e-11,3.315514952076053e-11,1.6465986013032653e-8,2.034925783425304e-10,1.2408084045276242e-8,1.6463031954991654e-8,3.613007934642421e-8,0.0452642097473145,24457.42000003299,3.900605825971827e-11,0.0014088804554994434,0.0007366623707782715
2016-09-16T04:00:00.0,5.77366985293492e-8,23282.41,6323.18741,45.884167,374.57356701293094,34722.64395310116,3.907357089286956e-11,6.642507051787825e-11,3.3212535258939123e-11,2.883966714202177e-8,3.5641098083196377e-10,2.173237687999779e-8,2.8830606316809555e-8,6.327219048590957e-8,0.0380955200195313,23282.410000057735,3.907357089286956e-11,0.0014088804555005495,0.0007366623707637331
2016-09-16T05:00:00.0,8.102909913649353e-8,22514.4,5767.69209,47.727917,328.69080889377443,28399.45727984853,3.909948342535766e-11,6.646912182310802e-11,3.323456091155401e-11,4.049024405010723e-8,5.003930012422683e-10,3.051176836843099e-8,4.047238596456318e-8,8.882145890480442e-8,0.035905818939209,22514.40000008103,3.909948342535766e-11,0.0014088804555009242,0.0007366623707467142
2016-09-16T06:00:00.0,1.8899378246387376e-7,21860.87,5273.317120000001,50.775028000000006,280.96430077476737,22631.765926630233,3.9136205808866614e-11,6.653154987507324e-11,3.326577493753662e-11,9.451224681146407e-8,1.1680163443226582e-9,7.122050880016208e-8,9.441500410253461e-8,2.072049425065501e-7,0.0326181793212891,21860.870000188992,3.9136205808866614e-11,0.0014088804555011892,0.0007366623707324153
2016-09-16T07:00:00.0,6.886183897398441e-7,21180.05306,5072.057807,52.77347243,230.19068165643088,17358.44954357103,3.915505471648129e-11,6.656359301801819e-11,3.3281796509009096e-11,3.535147242300239e-7,4.368862129402897e-9,2.6639403228066443e-7,3.350371019168021e-7,7.352787207935787e-7,0.0308152294158936,21180.053060688613,3.915505471648129e-11,0.0014088804555010416,0.0007366623707263204
2016-09-16T08:00:00.0,13073.020788115897,20764.87694,4771.048576,58.82283322,177.4186181112958,12286.392474235075,3.916504941708997e-11,6.658058400905294e-11,3.329029200452647e-11,7605.100797497262,93.98657138495426,5730.888499082576,5467.9199906185695,11999.999979411336,0.0292212009429932,33837.897728115895,3.916504941708997e-11,0.0014088804554979828,0.0007366623707149392
2016-09-16T09:00:00.0,13479.787728178506,20358.11,4556.89809,59.577111,212.5837651567418,25246.233113391358,3.916381852351853e-11,6.65784914899815e-11,3.328924574499075e-11,8011.867900899242,99.01354557226844,6037.411315382222,5467.919827279197,11999.99962094368,0.0290049304962158,33837.897728178505,3.916381852351853e-11,0.0014088804554973863,0.0007366623707090575
2016-09-16T10:00:00.0,13640.577728213051,20197.32,4432.44673,56.906749,252.02160860950642,38726.74669637964,3.916382133982669e-11,6.657849627770537e-11,3.3289248138852684e-11,8172.657873376367,101.00064589198799,6158.575969023657,5467.919854836617,11999.99968142171,0.0285100002288818,33837.89772821305,3.916382133982669e-11,0.001408880455496821,0.0007366623707058526
2016-09-16T11:00:00.0,13539.58772794058,20298.31,4536.6597,57.429389,296.1169143819784,52452.87635348738,3.916518614142004e-11,6.658081644041406e-11,3.329040822020703e-11,8071.667734228841,99.75257342392958,6082.473989263998,5467.919993711673,11999.999986199518,0.029241949081420898,33837.89772794058,3.916518614142004e-11,0.0014088804554968982,0.000736662370708523
2016-09-16T12:00:00.0,1.642835916602599e-7,20816.72,4633.51619,60.9710556,338.4415076864019,65998.69136561328,3.913086019822896e-11,6.652246233698923e-11,3.326123116849461e-11,8.27411685404328e-8,1.0225451247219604e-9,6.235031248304637e-8,8.147590065749008e-8,1.788085428992891e-7,0.0331743011474609,20816.720000164285,3.913086019822896e-11,0.001408880455500597,0.0007366623707138846
2016-09-16T13:00:00.0,8.923656310157701e-8,20815.0,4879.9490399999995,65.0136661,277.471860967912,61365.17591251681,3.9104243484860866e-11,6.647721392426347e-11,3.323860696213173e-11,4.4736716499793876e-8,5.528724353291981e-10,3.371173386153647e-8,4.4433369387858875e-8,9.751430757112513e-8,0.0356315307617188,20815.000000089236,3.9104243484860866e-11,0.00140888045550092,0.0007366623707202562
2016-09-16T14:00:00.0,13022.89772808827,20815.0,5085.69206,70.7871938,212.45960374895753,56485.2276093104,3.9165325166098644e-11,6.658105278236769e-11,3.3290526391183847e-11,7554.977736155462,93.36713256247556,5693.117839175338,5467.919991932742,11999.999982295443,0.035776008605957005,33837.89772808827,3.9165325166098644e-11,0.0014088804554977248,0.0007366623707234958
2016-09-16T15:00:00.0,10520.307728326396,23317.59,5096.55786,63.5423054,235.0409513919221,69092.65410744355,3.9163796820938815e-11,6.657845459559598e-11,3.328922729779799e-11,6354.181616683504,78.5272621640888,4788.247692932243,4166.126111642825,9143.058665765757,0.0314026107788086,33837.897728326396,3.9163796820938815e-11,0.001408880455497292,0.0007366623707252431
2016-09-16T16:00:00.0,7931.457728323072,25906.44,5671.76843,52.55125,250.02731703650963,77927.40334280394,3.9163627174776326e-11,6.657816619711976e-11,3.328908309855988e-11,5030.019107822341,62.162785547905635,3790.413752921075,2901.4386205006645,6367.551728263759,0.0310144691467285,33837.89772832307,3.9163627174776326e-11,0.0014088804554965707,0.0007366623707428163
2016-09-16T17:00:00.0,7172.767728324106,26665.13,6819.37727,48.317722,259.64026146490585,82413.60113065114,3.916374097440954e-11,6.657835965649622e-11,3.328917982824811e-11,4540.700225434616,56.11560678011409,3421.683340250859,2632.0675028894234,5776.384810800648,0.0305244102478027,33837.897728324104,3.916374097440954e-11,0.0014088804554961054,0.0007366623707820199
2016-09-16T18:00:00.0,6958.687728318615,26879.21,8448.89345,42.079778000000005,267.4395551255161,84792.29274836501,3.9163772344371325e-11,6.657841298543125e-11,3.328920649271563e-11,4243.449835754172,52.442079536648706,3197.687776624921,2715.237892564376,5958.9121111450995,0.0312188491821289,33837.89772831862,3.9163772344371325e-11,0.0014088804554953118,0.0007366623708811341
2016-09-16T19:00:00.0,6934.787728305438,26903.11,10153.7361,38.301944,277.80326554265764,85499.99992279742,3.9163770218765066e-11,6.657840937190061e-11,3.3289204685950304e-11,3961.0531376808876,48.95211955727873,2984.885338858459,2973.7345906244836,6526.213823079673,0.032610801696777304,33837.897728305434,3.9163770218765066e-11,0.0014088804554947636,0.0007368069102578827
2016-09-16T20:00:00.0,6561.247728289327,27276.65,12391.4628,36.059667,288.4548499804334,84857.36372154245,3.916370972971039e-11,6.657830654050766e-11,3.328915327025383e-11,3561.0744600572025,44.00903917768542,2683.477998639355,3000.173268232058,6584.236641864675,0.0338031616210938,33837.897728289325,3.916370972971039e-11,0.0014088804554944778,0.0007368069104392686
