Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-09-16T21:00:00.0,6523.9477282142325,27313.95,13207.6134,32.948889,296.40563103860904,81733.61629885339,3.916372847629353e-11,6.657833840969899e-11,3.3289169204849496e-11,3386.4543181515514,41.851020649138476,2551.891502996248,3137.493410062615,6885.602006018995,0.035934558868408205,33837.89772821423,3.916372847629353e-11,0.0014088804554939563,0.0007368069105074351
2016-09-16T22:00:00.0,6610.007728173863,27227.89,13617.0669,32.138333,305.3091715682325,77963.49714467555,3.9163705556249923e-11,6.657829944562486e-11,3.328914972281243e-11,3330.7523962603123,41.162636261145494,2509.916845191798,3279.255331913484,7196.715384087881,0.036746761322021496,33837.89772817386,3.9163705556249923e-11,0.0014088804554938399,0.0007368069105428247
2016-09-16T23:00:00.0,7078.027727665619,26759.87,14143.9721,31.870194,314.334883709869,74053.06321076215,3.916440735490096e-11,6.657949250333163e-11,3.3289746251665815e-11,3523.268980540397,43.541825462317185,2654.989357458365,3554.7587471251554,7801.340357119684,0.038380359649658205,33837.897727665615,3.916440735490096e-11,0.0014088804554937952,0.0007368069105887224
2016-09-17T00:00:00.0,3.3696499422119e-7,25739.42,13497.9073,32.213195,326.0079240526749,70365.42156214711,3.914764026173961e-11,6.655098844495733e-11,3.327549422247866e-11,1.6830862851692274e-7,2.0800185756926785e-9,1.2683040095687062e-7,1.685898147158223e-7,3.699903759729234e-7,0.042033069610595705,25739.420000336962,3.914764026173961e-11,0.00140888045549517,0.0007368069105363316
2016-09-17T01:00:00.0,3.261167652881744e-8,25689.8,11154.0879,32.050389,293.79613793525374,56867.51499945083,3.9004157070138444e-11,6.630706701923536e-11,3.315353350961768e-11,1.627165532610433e-8,2.0109096980825737e-10,1.2261644500503497e-8,1.6273714135693876e-8,3.5714598902018776e-8,0.0487384605407715,25689.80000003261,3.9004157070138444e-11,0.0014088804554951045,0.0007368069103542175
2016-09-17T02:00:00.0,2.0873106222789516e-8,25383.85,9215.01605,34.511889000000004,261.7471578159391,45713.42783630572,3.8914699844732315e-11,6.615498973604493e-11,3.3077494868022466e-11,1.0403054867930745e-8,1.28564694275733e-10,7.839310626569086e-9,1.0403896365122725e-8,2.283258650116913e-8,0.0550275993347168,25383.850000020873,3.8914699844732315e-11,0.0014088804554953946,0.0007368069102187254
2016-09-17T03:00:00.0,3.094371301247611e-8,24422.19,7759.34481,38.620444,227.23667769655617,36498.4125231433,3.89955737016339e-11,6.629247529277763e-11,3.3146237646388815e-11,1.5437783680745857e-8,1.907856840521284e-10,1.1633273417812706e-8,1.5439636856437472e-8,3.3884117228717625e-8,0.0462876091003418,24422.190000030943,3.89955737016339e-11,0.0014088804554957038,0.0007368069101301034
2016-09-17T04:00:00.0,6.021401405207423e-8,23527.9,6822.270740000001,38.92825,188.61764257723746,28739.068449995728,3.90772289124524e-11,6.643128915116908e-11,3.321564457558454e-11,3.0070275446973525e-8,3.7161928094263787e-10,2.265971225259987e-8,3.007730731594954e-8,6.600822393001259e-8,0.037257438659668005,23527.900000060217,3.90772289124524e-11,0.0014088804554950782,0.0007368069100875736
2016-09-17T05:00:00.0,7.702385591233985e-8,22524.53,6377.78691,33.399611,149.69080145810057,21916.798446891302,3.9096092753333965e-11,6.646335768066773e-11,3.323167884033387e-11,3.8472940472024155e-8,4.754624379538733e-10,2.8991612070358125e-8,3.848445208263503e-8,8.445870184487344e-8,0.0358764801025391,22524.530000077022,3.9096092753333965e-11,0.001408880455493021,0.00073680691007273
2016-09-17T06:00:00.0,1.3469721416019756e-7,21738.12,5693.36333,41.836389,116.29259933906386,15539.012273811662,3.912504267345358e-11,6.651257254487108e-11,3.325628627243554e-11,6.729773539426095e-8,8.316896225438552e-10,5.071278186243019e-8,6.733296619339175e-8,1.4777019311195136e-7,0.032777660369872993,21738.120000134695,3.912504267345358e-11,0.001408880455492699,0.000736806910051281
2016-09-17T07:00:00.0,6.439981684714471e-7,21324.795830000003,5345.650418,44.459028100000005,74.4576192203842,9845.649680817056,3.915448492569775e-11,6.656262437368617e-11,3.3281312186843087e-11,3.289617504821155e-7,4.065427647557486e-9,2.47891929729115e-7,3.1496985536495793e-7,6.912387643527145e-7,0.0300585594177246,21324.795830643998,3.915448492569775e-11,0.0014088804554893098,0.0007368069100395287
2016-09-17T08:00:00.0,13039.181618196313,20798.71611,4895.879612,45.98838913,30.000000004938403,4500.000000563096,3.891259306104273e-11,6.615140820377265e-11,3.307570410188632e-11,7571.261652985178,93.56837506435619,5705.388723436353,5467.919965211068,11999.999923651556,0.0274937305450439,33837.897728196316,3.891259306104273e-11,0.0013718272118360816,0.0007169928026265375
2016-09-17T09:00:00.0,13596.74772775084,20241.15,4846.45825,50.780389,77.58135776653947,17309.509752643804,3.891150183064551e-11,6.614955311209736e-11,3.307477655604868e-11,8329.89645004631,102.94385678480371,6277.0644380977865,5266.851277704464,11558.730803020815,0.029647569656372098,33837.897727750846,3.891150183064551e-11,0.0013718272118327835,0.0007169928026242052
2016-09-17T10:00:00.0,13737.017728116487,20100.88,4477.53701,62.876916,129.74619737858802,30298.847460755216,3.8911475734463614e-11,6.614950874858814e-11,3.307475437429407e-11,8519.827587950782,105.29109410962113,6420.1886652207995,5217.1901401656405,11449.743537211167,0.0285090808868408,33837.89772811649,3.8911475734463614e-11,0.0013718272118324608,0.0007169928026129195
2016-09-17T11:00:00.0,13757.957727910783,20079.94,4767.58564,63.236945,172.16174731545502,43691.24337017998,3.8912811095377297e-11,6.61517788621414e-11,3.30758894310707e-11,8290.037736994185,102.4512684708107,6247.028565293335,5467.919990916534,11999.999980065253,0.0285867595672607,33837.897727910786,3.8912811095377297e-11,0.0013718272118317663,0.0007169928026213093
2016-09-17T12:00:00.0,5.089558759826148e-7,20318.62,4835.71293,52.8015833,211.3774426135117,57170.68699253137,3.8900140924461194e-11,6.613023957158402e-11,3.306511978579201e-11,2.6222325538127365e-7,3.2406493177312866e-9,1.9760056815434673e-7,2.466664903617696e-7,5.413389157744143e-7,0.030715919494628895,20318.620000508952,3.8900140924461194e-11,0.0013718272118334752,0.0007169928026261863
2016-09-17T13:00:00.0,1.3593619659741147e-7,21165.23,4938.24068,56.2236667,158.57723114399872,52334.97478026311,3.887251854500387e-11,6.608328152650658e-11,3.304164076325329e-11,6.844852949641528e-8,8.459115500253563e-10,5.157997256252172e-8,6.742158381946968e-8,1.4796467501968502e-7,0.032906791687011695,21165.230000135936,3.887251854500387e-11,0.0013718272118328745,0.0007169928026294244
2016-09-17T14:00:00.0,12529.967728321346,21307.93,5334.02775,59.74947220000001,102.35493627209004,47396.734817455465,3.8912591600345537e-11,6.615140572058741e-11,3.3075702860293703e-11,7543.57910833557,93.22626421952903,5684.5283060688425,4986.388619985709,10943.222183175412,0.0301157093048096,33837.897728321346,3.8912591600345537e-11,0.0013718272118281758,0.0007169928026402509
2016-09-17T15:00:00.0,12171.12772834092,21666.77,5323.88422,57.0486667,135.83310011886402,58690.45827369252,3.891147951671752e-11,6.614951517841979e-11,3.3074757589209896e-11,8282.698645998733,102.36056934424927,6241.498130746906,3888.429082342121,8533.619546025811,0.025848669052124,33837.89772834092,3.891147951671752e-11,0.0013718272118263025,0.0007169928026405308
2016-09-17T16:00:00.0,11649.537728341147,22188.36,5748.10646,51.490278,181.1463745903578,68141.69244745804,3.891144000197609e-11,6.614944800335935e-11,3.3074724001679676e-11,8580.38749092779,106.03951517539944,6465.824096060941,3069.1502374132915,6735.614794832312,0.025036979675293003,33837.897728341144,3.891144000197609e-11,0.0013718272118248124,0.0007169928026556062
2016-09-17T17:00:00.0,11417.23772833691,22420.66,6801.30777,44.332083,235.6969835930015,75595.0255953441,3.891148723318476e-11,6.614952829641408e-11,3.307476414820704e-11,8662.665709729663,107.05633900071862,6527.825548824306,2754.5720186071817,6045.235523432343,0.0264005298614502,33837.89772833691,3.891148723318476e-11,0.0013718272118234506,0.000716992802696182
2016-09-17T18:00:00.0,10933.75772833106,22904.14,8971.4676,38.230306,298.4226114209665,81366.77961459354,3.8911456346380135e-11,6.614947578884623e-11,3.3074737894423116e-11,8259.298186370894,102.07137804648548,6223.8645150296015,2674.459541960102,5869.419176491467,0.028077430725097698,33837.89772833106,3.8911456346380135e-11,0.0013718272118227143,0.0007169928028389499
2016-09-17T19:00:00.0,10552.537728322422,23285.36,11271.7059,35.106194,362.2650552946976,84488.59642310742,3.891148785640501e-11,6.614952935588852e-11,3.307476467794426e-11,7547.004855084477,93.26860083017182,5687.109806717794,3005.5328732378794,6595.998931742702,0.0293529300689697,33837.89772832242,3.891148785640501e-11,0.0013718272118229497,0.0007169928030437051
2016-09-17T20:00:00.0,9912.957728329526,23924.94,12610.9513,33.816972,420.4288339521137,85499.9999785607,3.891124195047467e-11,6.614911131580694e-11,3.307455565790347e-11,6345.475843730744,78.41967309027203,4781.687383553172,3567.481884598715,7829.262793746906,0.028091100692749,33837.897728329524,3.891124195047467e-11,0.0013718272118241224,0.0007175124436043671
2016-09-17T21:00:00.0,9803.73772832466,24034.16,13527.2175,32.673667,465.0329068696301,85499.99957337322,3.891127216392544e-11,6.614916267867325e-11,3.3074581339336626e-11,5543.31422332458,68.50627122932823,4177.211660324892,4260.423505000013,9350.00549752011,0.0293902606964111,33837.89772832466,3.891127216392544e-11,0.001371827211825571,0.0007175438330851543
2016-09-17T22:00:00.0,9766.377728292271,24071.52,14525.9304,31.002194,500.8668829262035,85499.99994876205,3.891123557879876e-11,6.614910048395789e-11,3.307455024197894e-11,4941.125077905006,61.06420114896231,3723.4268993269698,4825.252650387198,10589.590155789838,0.033050319671630905,33837.89772829227,3.891123557879876e-11,0.0013718272118277122,0.0007177600526133474
2016-09-17T23:00:00.0,9368.177727748109,24469.72,14596.9375,28.128167,530.9302619024106,85287.08732163892,3.891198845448461e-11,6.615038037262384e-11,3.307519018631192e-11,4528.209396107449,55.961240618050674,3412.2707693933335,4839.9683316405935,10621.885466445581,0.0372201499938965,33837.89772774811,3.891198845448461e-11,0.0013718272118314935,0.0007177600526721475
2016-09-18T00:00:00.0,1.481507418204593e-7,24868.92,13702.9905,28.718555,558.7647073477061,84724.30677523788,3.8875655015626196e-11,6.608861352656454e-11,3.304430676328227e-11,7.384677454735593e-8,9.126250042376496e-10,5.5647866112051805e-8,7.423787865957679e-8,1.629238437861054e-7,0.04327182006835941,24868.920000148148,3.8875655015626196e-11,0.0013718272118490886,0.0007177600526107829
2016-09-18T01:00:00.0,2.6610873394121123e-8,24757.94,11623.4258,29.819667,530.0475241758636,71021.31699321652,3.871823631646319e-11,6.582100173798742e-11,3.291050086899371e-11,1.3268101666779356e-8,1.639719732390618e-10,9.998291051162303e-9,1.327695072560378e-8,2.9137845598919765e-8,0.0500134086608887,24757.94000002661,3.871823631646319e-11,0.001371827211853571,0.0007177600524125549
2016-09-18T02:00:00.0,1.9471505287716116e-8,25570.23,9647.85868,30.571945,500.22922900327166,59397.89191101569,3.864772553016373e-11,6.570113340127833e-11,3.285056670063917e-11,9.700537454313093e-9,1.1988273136659214e-10,7.309922644304398e-9,9.705266700001744e-9,2.1299360707548928e-8,0.0544163398742676,25570.23000001947,3.864772553016373e-11,0.0013718272118559787,0.0007177600522438071
2016-09-18T03:00:00.0,2.65110068766641e-8,25115.67,7856.43748,32.727389,469.65865583063635,49750.033948804354,3.8717511258267534e-11,6.58197691390548e-11,3.29098845695274e-11,1.3218202275849553e-8,1.6335529861599394e-10,9.96068893999963e-9,1.3226984831675489e-8,2.902818950900998e-8,0.0467464599609375,25115.67000002651,3.8717511258267534e-11,0.0013718272118578474,0.0007177600521091373
2016-09-18T04:00:00.0,4.616179917779845e-8,24542.75,6960.661999999999,35.380472,436.9326386580467,41893.597186603394,3.8799846336809643e-11,6.595973877257639e-11,3.2979869386288196e-11,2.3034577737812365e-8,2.84669597750714e-10,1.7357902301872806e-8,2.3061261701213507e-8,5.061067835933263e-8,0.0375639610290527,24542.750000046162,3.8799846336809643e-11,0.0013718272118592783,0.0007177600520573324
2016-09-18T05:00:00.0,5.3678581811574457e-8,23455.45,6622.38884,36.226471999999994,401.55353848557786,34932.93590443142,3.8815420870694294e-11,6.59862154801803e-11,3.299310774009015e-11,2.6788249759473644e-8,3.310588268764704e-10,2.0186513833931122e-8,2.6824345836620633e-8,5.88692135289923e-8,0.0361832084655762,23455.450000053675,3.8815420870694294e-11,0.001371827211860021,0.0007177600520437666
2016-09-18T06:00:00.0,1.0356899395938282e-7,22258.46,6095.51846,37.716305,365.32843831315455,28310.54778227053,3.886153135717533e-11,6.606460330719806e-11,3.303230165359903e-11,5.1684197908549e-8,6.387319097472743e-10,3.894706766751672e-8,5.181873144752662e-8,1.1372236195304969e-7,0.0316349697113037,22258.46000010357,3.886153135717533e-11,0.0013718272118606195,0.0007177600520236366
2016-09-18T07:00:00.0,2.6591542545153867e-7,20784.50722,5673.884192,35.8816112,327.6135051410398,22215.030040183246,3.889119077852886e-11,6.611502432349906e-11,3.305751216174953e-11,1.3225900606688192e-7,1.6345043735776431e-9,9.966490082790506e-8,1.3359030436033323e-7,2.931797927409323e-7,0.029041690826416,20784.507220265914,3.889119077852886e-11,0.0013718272118604495,0.0007177600520082671
2016-09-18T08:00:00.0,7548.8982115334475,20461.89222,5205.543951,42.89472239,291.7332657699215,16541.146566336145,3.891252380448653e-11,6.61512904676271e-11,3.307564523381355e-11,3589.601944335524,44.361592090388434,2704.975127462709,3959.296267197858,8689.146001838779,0.0277421798706055,28010.79043153345,3.891252380448653e-11,0.0013718272118602032,0.0007177600519910088
2016-09-18T09:00:00.0,1.4789198349972575e-6,20149.17,4994.5323100000005,47.612472,293.2015072975548,22729.724462397684,3.8905855620814155e-11,6.613995455538406e-11,3.306997727769203e-11,7.712249129031332e-7,9.531074900976887e-9,5.811631037181028e-7,7.076287821395689e-7,1.5529754249650373e-6,0.0289315891265869,20149.17000147892,3.8905855620814155e-11,0.001371827211862065,0.0007177600519848497
2016-09-18T10:00:00.0,13761.867727669136,20076.03,4825.38195,56.171889,245.5904071343352,17735.192872291875,3.891271442434041e-11,6.61516145213787e-11,3.307580726068935e-11,8293.947731827695,102.49958959347819,6249.974975212084,5467.919995841376,11999.999990873404,0.0279959907531738,33837.89772766914,3.891271442434041e-11,0.0013718272118595463,0.0007177600519763633
2016-09-18T11:00:00.0,13784.487727601163,20053.41,4743.81707,52.959667,291.9194795550634,31159.786606137415,3.8912726861469984e-11,6.615163566449897e-11,3.3075817832249484e-11,8316.567731677824,102.77913568855973,6267.020468814618,5467.919995923274,11999.999991053139,0.0279447193145752,33837.897727601165,3.8912726861469984e-11,0.001371827211859162,0.0007177600519736408
2016-09-18T12:00:00.0,3.8184083317566185e-6,20197.64,4589.30318,50.6527501,341.7403200708701,44682.99071376522,3.890862722677616e-11,6.614466628551947e-11,3.307233314275973e-11,2.1654177170896286e-6,2.6761011098296665e-8,1.6317689694083332e-6,1.6529244700007042e-6,3.627539108108467e-6,0.0289599990844727,20197.640003818404,3.890862722677616e-11,0.0013718272118623154,0.0007177600519717542
2016-09-18T13:00:00.0,3.8528981753393394e-7,20785.33,4598.43048,57.450499699999995,291.0889418248773,40093.68825678458,3.889668227376282e-11,6.612435986539679e-11,3.306217993269839e-11,1.9466611187873227e-7,2.4057538364702454e-9,1.4669230710184423e-7,1.905575812953363e-7,4.1820124938624475e-7,0.0304208106994629,20785.33000038529,3.889668227376282e-11,0.001371827211863026,0.0007177600519719248
2016-09-18T14:00:00.0,13306.89772833654,20531.0,4610.42128,59.4322498,233.63981395452763,35495.25849510952,3.891270907972418e-11,6.61516054355311e-11,3.307580271776555e-11,7838.977732531321,96.87690667901198,5907.128456037315,5467.919995805153,11999.99999079391,0.028131010055542003,33837.89772833654,3.891270907972418e-11,0.001371827211859829,0.0007177600519695852
2016-09-18T15:00:00.0,12906.747728345046,20931.15,5506.42358,50.2403612,271.0858426607888,48791.966379700796,3.891132277028135e-11,6.61492487094783e-11,3.307462435473915e-11,7438.827742415151,91.93170915801151,5605.59202182997,5467.919985929828,11999.999969121336,0.023829999923706106,33837.897728345044,3.891132277028135e-11,0.001371827211858968,0.0007177600519980052
2016-09-18T16:00:00.0,12199.657728342034,21638.24,7485.76845,45.655056,312.77856244605033,60891.13550841216,3.891123283711859e-11,6.61490958231016e-11,3.30745479115508e-11,6731.737756018383,83.19323674960685,5072.758338390661,5467.919972323585,11999.999939260819,0.0245501594543457,33837.89772834204,3.891123283711859e-11,0.0013718272118588143,0.0007177600520796418
2016-09-18T17:00:00.0,11700.227728338401,22137.67,9649.83087,38.521667,350.31811502290196,70478.12605382368,3.891125867221492e-11,6.614913974276536e-11,3.307456987138268e-11,6232.307749998069,77.0211010787603,4696.408602363433,5467.9199783402655,11999.99995246514,0.025974630355835,33837.897728338394,3.891125867221492e-11,0.0013718272118583006,0.0007177600522398145
2016-09-18T18:00:00.0,11260.617728331657,22577.28,11940.6803,35.121556,388.8189209289064,77524.7044564123,3.8911230666837884e-11,6.61490921336244e-11,3.30745460668122e-11,5792.697756670328,71.58824264340149,4365.136746548871,5467.919971661263,11999.999937807275,0.027883100509643603,33837.897728331656,3.8911230666837884e-11,0.0013718272118584097,0.0007177600524381367
2016-09-18T19:00:00.0,11041.097728327368,22796.8,14197.2568,33.149334,425.2869793995538,81949.16155852852,3.891127710582904e-11,6.614917107990936e-11,3.307458553995468e-11,5573.177747079311,68.87533539848481,4199.715573078342,5467.919981247989,11999.999958846483,0.0289246406555176,33837.89772832736,3.891127710582904e-11,0.0013718272118589264,0.0007177600526619153
2016-09-18T20:00:00.0,10775.967728300358,23061.93,14559.3979,32.268167,461.0143526252843,83951.62100821339,3.891124546644638e-11,6.614911729295884e-11,3.307455864647942e-11,5308.047752670402,65.5987635542292,3999.924606965194,5467.919975629889,11999.999946516897,0.032294258117675806,33837.897728300355,3.891124546644638e-11,0.0013718272118601082,0.0007177600526959799
2016-09-18T21:00:00.0,10646.317728160557,23191.58,15794.3748,29.421305,494.34632100675844,85392.14837945552,3.891129648634296e-11,6.614920402678303e-11,3.3074602013391514e-11,5178.3977445899345,63.996502116284184,3902.2257387978157,5467.919983570557,11999.999963943636,0.0357604293823242,33837.89772816056,3.891129648634296e-11,0.0013718272118615437,0.0007177600528572944
2016-09-18T22:00:00.0,10360.187728277935,23477.71,17046.0024,26.243639,528.9228899502873,85499.99999995703,3.886698489718746e-11,6.607387432521868e-11,3.303693716260934e-11,4892.267728307366,60.46040444752354,3686.6100272880203,5467.9199999705015,11999.999999935262,0.0394414291381836,33837.89772827793,3.886698489718746e-11,0.0013718272118648902,0.00097742194083706
2016-09-18T23:00:00.0,5467.9200006026895,23614.19,17851.2197,25.716861,563.141027225056,84140.60860460225,3.8861282535677957e-11,6.606418031065252e-11,3.303209015532626e-11,6.345422956746129e-7,7.84190194938915e-9,4.781647530115335e-7,5467.919999968081,11999.99999992995,0.0440899314880371,29082.11000060269,3.8861282535677957e-11,0.0013718272118927119,0.0009774219408483899
2016-09-19T00:00:00.0,321.1444886442892,23748.66,17377.0415,25.336917,537.4255380601428,78289.38988243231,3.8779283680464066e-11,6.592478225678891e-11,3.2962391128394457e-11,2.9485565204112918e-8,3.643932214276585e-10,2.221909886754015e-8,321.1444886147377,704.7897305331556,0.0511108894348145,24069.804488644288,3.8779283680464066e-11,0.0013718272118978506,0.0009774219408559496
2016-09-19T01:00:00.0,2.0042298874748405e-8,23651.8,16430.8121,25.141111,512.0899928877519,61617.139090409626,3.856129124789254e-11,6.555419512141731e-11,3.2777097560708656e-11,8.356572113789727e-9,1.0327352423319396e-10,6.297166111780119e-9,1.1620172565837262e-8,2.5501849110822238e-8,0.0620167999267578,23651.80000002004,3.856129124789254e-11,0.0013718272119005684,0.00097742194085177
2016-09-19T02:00:00.0,1.763932097870057e-8,23773.28,14793.7198,26.197889,486.9502537151002,45186.32796786336,3.85275502970009e-11,6.549683550490153e-11,3.2748417752450764e-11,7.517347227430603e-9,9.29020811990952e-11,5.664761048725317e-9,1.0056476915765064e-8,2.2070133247959146e-8,0.0662760314941406,23773.280000017636,3.85275502970009e-11,0.001371827211902696,0.0009774219408429535
2016-09-19T03:00:00.0,3.212700442017046e-8,23774.14,13944.1458,27.878833,460.75373654243714,30392.609145313036,3.865316569468281e-11,6.571038168096078e-11,3.285519084048039e-11,1.1989278561824465e-8,1.4816781728597758e-10,9.034623005242535e-9,2.007201547666503e-8,4.4050422412906615e-8,0.0523707618713379,23774.140000032126,3.865316569468281e-11,0.001371827211904417,0.000977421940837404
2016-09-19T04:00:00.0,1.1717656132526943e-7,23108.86,11948.4653,28.453306,432.876275369829,16448.464322788066,3.875232851294977e-11,6.58789584720146e-11,3.29394792360073e-11,2.2489111648108354e-8,2.779285315974674e-10,1.69468616827724e-8,9.462157071868906e-8,2.0765827748472338e-7,0.0416576385498047,23108.860000117176,3.875232851294977e-11,0.0013718272119054471,0.0009774219408215565
2016-09-19T05:00:00.0,4570.157501765354,22624.42,10029.7545,30.083971999999996,404.42434119735265,4500.000000434609,3.879367365326042e-11,6.594924521054271e-11,3.2974622605271354e-11,3.330875333627727e-8,4.1164155565355394e-10,2.510009485692402e-8,4570.157501731979,10029.753548110388,0.0377858200073242,27194.57750176535,3.879367365326042e-11,0.0013718272119064615,0.0009517493460514968
2016-09-19T06:00:00.0,5467.919999950976,22027.22,8940.70369,27.731389,374.34174102500725,4500.000000319444,3.883418290843432e-11,6.601811094433834e-11,3.300905547216917e-11,6.037230304206955e-8,7.461026382983458e-10,4.549406331087474e-8,5467.919999890537,11999.99999975977,0.034153938293457003,27495.139999950974,3.883418290843432e-11,0.001371827211906278,0.0009168213764097048
2016-09-19T07:00:00.0,5467.920000084891,21185.70056,8181.773029000001,26.23488888,346.61172385300296,7559.297226946086,3.885702021654617e-11,6.605693436812849e-11,3.3028467184064244e-11,1.4007717329652367e-7,1.7311240965759297e-9,1.0555634735219083e-7,5467.919999944748,11999.999999878743,0.0323585090637207,26653.62056008489,3.885702021654617e-11,0.0013718272119060985,0.0009168213763980218
2016-09-19T08:00:00.0,13162.759667159407,20675.13806,7182.962874,33.02691683,320.37820680197814,11377.52511475176,3.887796989359256e-11,6.609254881910735e-11,3.304627440955368e-11,7694.839667197427,95.09559661784206,5798.511988892808,5467.919999961914,11999.999999916416,0.0301816692352295,33837.897727159405,3.887796989359256e-11,0.0013718272119047823,0.0009168213763862334
2016-09-19T09:00:00.0,13551.107728248378,20286.79,6788.45135,34.797554999999996,382.4482584170668,21993.07514638236,3.887675338717328e-11,6.609048075819457e-11,3.3045240379097285e-11,8083.187728287096,99.89494165450803,6091.154978933416,5467.919999961215,11999.99999991488,0.02828590965271,33837.897728248376,3.887675338717328e-11,0.0013718272119053296,0.0009168213763832439
2016-09-19T10:00:00.0,13605.757728290748,20232.14,6357.75231,36.588972,447.54701689881875,33295.779692052034,3.887674497124139e-11,6.609046645111036e-11,3.304523322555518e-11,8137.837728329472,100.5703260138923,6132.336952066603,5467.919999961209,11999.99999991487,0.0270319194793701,33837.89772829074,3.887674497124139e-11,0.0013718272119067159,0.0009168213763804703
2016-09-19T11:00:00.0,13375.297728260888,20462.6,6034.18972,39.253333000000005,511.52974273995903,45070.365250854884,3.887746256443194e-11,6.609168635953429e-11,3.3045843179767146e-11,7907.377728299195,97.72221843176133,5958.671855595203,5467.919999961626,11999.999999915783,0.0279329109191895,33837.89772826088,3.887746256443194e-11,0.0013718272119101278,0.0009168213763786525
2016-09-19T12:00:00.0,8746.463787433308,21081.44,5982.168970000001,40.5189722,569.9999999989654,56994.84830318724,4.012651132952212e-11,6.821506926018761e-11,3.4107534630093804e-11,3278.5437875067846,40.517423493533336,2470.574603264228,5467.919999926455,11999.999999838596,0.0332374610900879,29827.903787433304,4.012651132952212e-11,0.0015487064630314979,0.0009168213763792838
2016-09-19T13:00:00.0,3617.069658722763,23049.36,6126.23838,44.9938333,569.9999999989959,65483.25485311144,4.1496626417408504e-11,7.054426490959445e-11,3.527213245479723e-11,8.114583330489349e-7,1.0028293980024288e-8,6.114813402453834e-7,3617.069657911234,7938.089053046644,0.0365074005126953,26666.42965872276,4.1496626417408504e-11,0.0017309578524237368,0.0009168213763810806
2016-09-19T14:00:00.0,9915.147728306678,23922.75,6207.20369,51.0279718,525.0078976669115,67295.10644359095,4.150295637560748e-11,7.055502583853271e-11,3.527751291926636e-11,4447.227728866826,54.9604400433248,3351.2463441051705,5467.91999943978,11999.999998770532,0.0375540618896484,33837.89772830668,4.150295637560748e-11,0.0017309578524264846,0.0009168213763812199
2016-09-19T15:00:00.0,8395.887728343623,25442.01,7357.300920000001,47.535916799999995,528.9420968681206,76439.15001328803,4.150172445005086e-11,7.055293156508647e-11,3.5276465782543234e-11,2927.9677290147138,36.18487845242565,2206.3950275869297,5467.9199993288385,11999.999998527055,0.0365694618225098,33837.897728343625,4.150172445005086e-11,0.001730957852430702,0.0009168213763896551
2016-09-19T16:00:00.0,7106.677728340181,26731.22,11023.1458,36.828111,517.5927894784311,83288.2450362234,4.150168833277048e-11,7.055287016570981e-11,3.5276435082854905e-11,1638.7577290168776,20.252357513995957,1234.8998484143874,5467.919999323232,11999.999998514753,0.0375091400146484,33837.897728340184,4.150168833277048e-11,0.0017309578524328374,0.0009168213764359526
2016-09-19T17:00:00.0,6229.28772835337,27608.61,13981.7593,32.8075,501.0187669503141,85499.99999997391,4.141730993937854e-11,7.040942689694351e-11,3.5204713448471755e-11,761.3677283709274,9.409256268672143,573.7351383336672,5467.919999982372,11999.999999961314,0.0345817794799805,33837.897728353375,4.141730993937854e-11,0.001730957852434681,0.0013445278207334357
2016-09-19T18:00:00.0,5608.427728353197,28229.47,16562.0762,30.635195,477.6222541768739,84091.97718279672,4.1417265613914983e-11,7.040935154365547e-11,3.520467577182774e-11,140.50772837076252,1.7364450510639255,105.88079579658081,5467.919999982364,11999.999999961296,0.0350709915161133,33837.8977283532,4.1417265613914983e-11,0.001730957852436019,0.0013445278207382236
2016-09-19T19:00:00.0,5299.257728358386,28538.64,18523.0763,29.333861,448.72523518585746,79635.78312308241,4.12525502599356e-11,7.012933544189051e-11,3.5064667720945256e-11,1.7626670373419064e-8,2.1783673319301667e-10,1.3282727633720527e-8,5299.257728340689,11629.850608657089,0.036935131072998,33837.89772835839,4.12525502599356e-11,0.0017309578524368388,0.0013445278207379185
2016-09-19T20:00:00.0,5065.327728358088,28772.57,19251.1295,29.132861,419.39310514395515,72742.55877628061,4.1252476720438655e-11,7.012921042474571e-11,3.5064605212372853e-11,1.761581552949402e-8,2.1770258512705421e-10,1.3274547873600866e-8,5065.327728340402,11116.463434008696,0.0387971496582031,33837.89772835809,4.1252476720438655e-11,0.0017309578524375348,0.00134452782073783
2016-09-19T21:00:00.0,5140.507728356756,28697.39,19038.9975,28.920306,390.26197510201234,64607.8940548304,4.1252524111173723e-11,7.012929098899532e-11,3.506464549449766e-11,1.76208999849136e-8,2.177654206561248e-10,1.3278379308300293e-8,5140.507728339066,11281.454874992463,0.0412271614074707,33837.89772835676,4.1252524111173723e-11,0.0017309578524379924,0.0013445278207384146
2016-09-19T22:00:00.0,5283.607728355121,28554.29,19415.3077,29.60325,361.343400060109,56850.352774363964,4.125252935189899e-11,7.012929989822828e-11,3.506464994911414e-11,1.762580672579293e-8,2.17826059924979e-10,1.328207682469384e-8,5283.607728337425,11595.50482451263,0.045607780456543,33837.89772835512,4.125252935189899e-11,0.001730957852438484,0.0013445278207380993
2016-09-19T23:00:00.0,5673.977728270494,28163.92,18823.8841,29.3965,331.7418810182886,49030.5512434177,4.141744233482796e-11,7.040965196920753e-11,3.5204825984603764e-11,206.05772828804083,2.5465355298826244,155.27655670016,5467.919999982382,11999.999999961336,0.0495834312438965,33837.897728270495,4.141744233482796e-11,0.0017309578524385195,0.0013445278207388056
2016-09-20T00:00:00.0,5467.919999990474,27145.65,18898.3191,27.943694,304.8936475060949,42361.94504460702,4.132417979519984e-11,7.025110565183973e-11,3.5125552825919864e-11,3.123906928884427e-8,3.8606365568247437e-10,2.354046680990697e-8,5467.919999959165,11999.999999910382,0.0571930809020996,32613.569999990475,4.132417979519984e-11,0.0017309578524382528,0.0013445278207386954
2016-09-20T01:00:00.0,2046.3553799159035,26229.18,17856.9951,28.212417,276.95168446439004,35463.627289068754,4.125226730536305e-11,7.012885441911718e-11,3.506442720955859e-11,1.759338059718661e-8,2.1742532616323864e-10,1.3257641839221868e-8,2046.35537989824,4490.969977391564,0.0583697891235352,28275.535379915902,4.125226730536305e-11,0.0017309578524382066,0.0013445278207413927
2016-09-20T02:00:00.0,7.731775797025236e-8,26330.86,15511.3471,28.863194,248.74099842247068,22097.603511001395,4.120558985464713e-11,7.004950275290012e-11,3.502475137645006e-11,1.3700019294959133e-8,1.6930976665880158e-10,1.0323766259683022e-8,6.354768917254032e-8,1.3946295301878663e-7,0.06301852035522461,26330.86000007732,4.120558985464713e-11,0.0017309578524381058,0.0013445278207456022
2016-09-20T03:00:00.0,5467.919999999911,25529.4,14086.2591,28.132917,219.87953538042893,6586.257755679004,4.133505845721788e-11,7.02695993772704e-11,3.51347996886352e-11,3.543258707913996e-8,4.3788865703964317e-10,2.6700527868270922e-8,5467.919999964408,11999.999999921889,0.0501768989562988,30997.319999999912,4.133505845721788e-11,0.0017309578524374778,0.0013445278207382372
2016-09-20T04:00:00.0,6296.615862173766,24450.75,12624.4721,28.695972,191.7483493387681,4500.000000155412,4.143183387977217e-11,7.04341175956127e-11,3.521705879780635e-11,828.695862194714,10.24132156594309,624.4708271916518,5467.919999978982,11999.999999953872,0.0413645401000977,30747.365862173763,4.143183387977217e-11,0.001730957852436682,0.0012727346316165828
2016-09-20T05:00:00.0,5342.954717040312,23469.41,11725.7498,27.916472,173.29542986259236,4500.000000035571,4.1473003625285065e-11,7.050410616298461e-11,3.5252053081492306e-11,1.5305513681187907e-7,1.8915104381703353e-9,1.1533600232745947e-7,5342.954716887187,11725.748840993694,0.0384768295288086,28812.36471704031,4.1473003625285065e-11,0.001730957852435958,0.0009590630226248051
2016-09-20T06:00:00.0,11188.92772784751,22648.97,10831.4676,27.011805,145.38068882233318,4500.000000207624,4.150503464074739e-11,7.055855888927057e-11,3.5279279444635284e-11,5721.007730701264,70.70227151392639,4311.114116702828,5467.919997146173,11999.999993736938,0.0353928718566895,33837.897727847514,4.150503464074739e-11,0.0017309578524325536,0.0009053242491119875
2016-09-20T07:00:00.0,11927.831898313361,21910.06583,9051.856364,22.12358328,189.072886294171,9979.647415971642,4.150408025481813e-11,7.055693643319082e-11,3.527846821659541e-11,6459.9119286412715,79.83391539288523,4867.921670297879,5467.919969672018,11999.99993344164,0.0313036499023438,33837.897728313364,4.150408025481813e-11,0.0017309578524297587,0.0009053242490858469
2016-09-20T08:00:00.0,12484.496618334886,21353.40111,8234.337826,28.24711127,246.78494936494863,17795.713561035413,4.1504029028027256e-11,7.055684934764633e-11,3.5278424673823164e-11,7016.576683062668,86.71337867312631,5287.4011386052625,5467.919935272147,11999.999857947038,0.0280715408325195,33837.89772833489,4.1504029028027256e-11,0.0017309578524312334,0.0009053242490751505
2016-09-20T09:00:00.0,13116.507728341048,20721.39,7879.70362,37.085528,305.25294772596493,26848.77763691196,4.150413863099491e-11,7.055703567269133e-11,3.527851783634567e-11,7648.587747239468,94.52399875312337,5763.658460556302,5467.91998110151,11999.999958525017,0.0266543407440186,33837.89772834105,4.150413863099491e-11,0.0017309578524328584,0.0009053242490706984
2016-09-20T10:00:00.0,13272.687728342418,20565.21,7384.5439,34.851110999999996,362.69314943696867,36732.73334131752,4.150412232548501e-11,7.055700795332452e-11,3.527850397666226e-11,7804.767749462107,96.45412740212575,5881.349231836935,5467.919978880242,11999.999953650182,0.0257989196777344,33837.89772834242,4.150412232548501e-11,0.0017309578524326427,0.0009053242490651356
2016-09-20T11:00:00.0,13034.927728340364,20802.97,6876.80782,37.197305,424.2978967969217,47229.539532128896,4.150413778180703e-11,7.055703422907195e-11,3.5278517114535974e-11,7567.00774734446,93.51580376822061,5702.183156598817,5467.919980995834,11999.9999582931,0.026455560684204103,33837.897728340366,4.150413778180703e-11,0.001730957852434056,0.0009053242490611689
2016-09-20T12:00:00.0,12325.637728322019,21512.26,6446.768410000001,45.40208320000001,480.6181265230581,58054.915732345056,4.150523946017684e-11,7.055890708230063e-11,3.5279453541150314e-11,6857.717741368637,84.7501427264604,5167.6916296622185,5467.919986953311,11999.999971367492,0.0304693298339844,33837.897728322016,4.150523946017684e-11,0.0017309578524373013,0.0009053242490586174
2016-09-20T13:00:00.0,417.6863224218798,23455.35,6468.2059899999995,49.9483054,519.9679170074121,68775.83982869901,4.1501921295176264e-11,7.055326620179964e-11,3.527663310089982e-11,136.0591974560817,1.6814685057815257,102.52856742570278,281.6271249657276,618.0641815514366,0.036113269805908205,23873.036322421878,4.1501921295176264e-11,0.0017309578524435357,0.0009053242490608989
2016-09-20T14:00:00.0,9559.55772806626,24278.34,6669.12727,53.6702774,471.70281107106706,63028.2274930004,4.15050727627669e-11,7.055862369670373e-11,3.5279311848351864e-11,4091.6377789307944,50.5659315281407,3083.2885078134573,5467.919949135395,11999.999888371582,0.037397708892822304,33837.897728066266,4.15050727627669e-11,0.0017309578524438525,0.0009053242490612682
2016-09-20T15:00:00.0,8341.27772833372,25496.62,7294.14112,48.0436667,468.6001961570818,71442.38952450968,4.150404069670847e-11,7.055686918440439e-11,3.5278434592202195e-11,2873.3577842745194,35.50998911087455,2165.24323846796,5467.91994405913,11999.999877231116,0.0361491012573242,33837.89772833372,4.150404069670847e-11,0.0017309578524450837,0.0009053242490664422
2016-09-20T16:00:00.0,7119.797728345975,26718.1,8418.98597,42.570417,456.0682495258531,78313.49242553301,4.150397936973102e-11,7.055676492854274e-11,3.527838246427137e-11,1672.3164646642526,20.667088440974435,1260.1883195716118,5447.481263681651,11955.144765135521,0.0345078315734863,33837.897728345975,4.150397936973102e-11,0.0017309578524460243,0.0009053242490804913
2016-09-20T17:00:00.0,6244.47772834699,27593.42,10166.1134,38.105111,434.1666519247321,83109.8404455644,4.150397956068773e-11,7.055676525316915e-11,3.5278382626584574e-11,796.6190983263574,9.844905379309017,600.2991084944522,5447.8586300205625,11955.972940395388,0.034395790100097696,33837.897728346994,4.150397956068773e-11,0.0017309578524465998,0.0009053242491077756
2016-09-20T18:00:00.0,5713.297728347013,28124.6,12276.6689,35.799389,405.90817726193757,85499.99999977849,4.149402337995456e-11,7.053983974592275e-11,3.526991987296137e-11,245.3777285009647,3.0324662368213864,184.90647785496256,5467.919999845977,11999.999999661979,0.0352646293640137,33837.897728347016,4.149402337995456e-11,0.0017309578524470585,0.0009556954101349496
2016-09-20T19:00:00.0,5297.3377283464215,28540.56,13794.9258,34.558665999999995,373.14298545661325,85408.23853299084,4.1474972455078914e-11,7.050745317363415e-11,3.5253726586817074e-11,1.5347277376660522e-7,1.896671745890449e-9,1.1565071621283223e-7,5297.337728192878,11625.636940246846,0.0375843887329102,33837.89772834643,4.1474972455078914e-11,0.0017309578524473289,0.0009556954102729754
2016-09-20T20:00:00.0,5216.507728345566,28621.39,14442.8447,33.683889,338.5860504163865,83238.95062904876,4.1474957765785056e-11,7.050742820183459e-11,3.5253714100917294e-11,1.529637907949747e-7,1.89038155123417e-9,1.1526716775818109e-7,5216.507728192531,11448.245903069243,0.0384530181884766,33837.89772834557,4.1474957765785056e-11,0.0017309578524473605,0.0009556954102839116
2016-09-20T21:00:00.0,5299.327728341095,28538.57,14754.1759,32.496221999999996,304.9038923762079,80244.35278792867,4.147499643818317e-11,7.050749394491139e-11,3.525374697245569e-11,1.5327385016620916e-7,1.894213376479365e-9,1.1550081563898565e-7,5299.327728187751,11630.004231637078,0.0410338096618652,33837.8977283411,4.147499643818317e-11,0.001730957852447149,0.0009556954102871214
2016-09-20T22:00:00.0,5350.847728322994,28487.05,14941.7035,34.178278000000006,272.4094013359123,77120.18207537665,4.147534923536184e-11,7.050809370011513e-11,3.525404685005756e-11,1.5616148767835455e-7,1.929899839604014e-9,1.1767681948804962e-7,5350.847728166762,11743.07099189475,0.0449250793457031,33837.89772832299,4.147534923536184e-11,0.0017309578524473403,0.0009556954102890535
2016-09-20T23:00:00.0,3594.652239202741,27733.28,14195.9142,29.422694,238.23285429575202,73921.5505230845,4.1475355277108616e-11,7.050810397108465e-11,3.5254051985542325e-11,1.5621191657385133e-7,1.9305230580349953e-9,1.1771482061188996e-7,3594.6522390464584,7888.891364277001,0.0490343894958496,31327.93223920274,4.1475355277108616e-11,0.0017309578524459979,0.0009556954102861498
2016-09-21T00:00:00.0,6.229239222747683e-8,27100.51,14138.3494,27.621,208.81189125557037,67614.52864317462,4.138932639743776e-11,7.03618548756442e-11,3.51809274378221e-11,2.7870028283096605e-8,3.444278350119917e-10,2.100169725682876e-8,3.4352002089504585e-8,7.538954942172801e-8,0.0532088584899902,27100.51000006229,4.138932639743776e-11,0.0017309578524450212,0.000955695410288138
2016-09-21T01:00:00.0,3.045657668436494e-8,26392.85,13352.581,28.753444,181.19262221380154,53476.18019896642,4.1292394072771543e-11,7.019706992371162e-11,3.509853496185581e-11,1.4441779420328598e-8,1.7847670511627636e-10,1.0882725921724168e-8,1.594460019411263e-8,3.499231926022172e-8,0.05520301055908201,26392.850000030456,4.1292394072771543e-11,0.001730957852444577,0.000955695410280216
2016-09-21T02:00:00.0,2.2716970461565347e-8,26547.54,10722.9328,30.507306,152.44090917186892,40123.6001547077,4.122741574426017e-11,7.008660676524229e-11,3.5043303382621145e-11,1.0905603851606458e-8,1.347753753944129e-10,8.218010694781274e-9,1.1741280003193647e-8,2.5767633769024378e-8,0.06149773025512699,26547.540000022716,4.122741574426017e-11,0.0017309578524439403,0.0009556954102566348
2016-09-21T03:00:00.0,3.997070187776057e-8,25518.1,8849.65503,32.132305,121.93533412989406,29400.668310437104,4.1337789770701586e-11,7.02742426101927e-11,3.513712130509635e-11,1.8656885079235273e-8,2.305684971193921e-10,1.4059054702401957e-8,2.1243542555915103e-8,4.662147775954682e-8,0.0501961288452148,25518.100000039965,4.1337789770701586e-11,0.001730957852442712,0.000955695410241464
2016-09-21T04:00:00.0,9.347077679571907e-8,23974.06,8255.25461,32.385639000000005,89.80476008800898,20551.014236193194,4.142056380512216e-11,7.041495846870768e-11,3.520747923435384e-11,3.9741474795551864e-8,4.911394414449693e-10,2.9947526917376174e-8,5.3658887041698504e-8,1.1776080200521991e-7,0.0422302398681641,23974.060000093472,4.142056380512216e-11,0.0017309578524400864,0.0009556954102367149
2016-09-21T05:00:00.0,1.198472524038137e-6,22958.33,7795.76154,27.422583000000003,57.42085204638839,12295.760582036313,4.1471765164026146e-11,7.050200077884445e-11,3.5251000389422225e-11,1.3431172255539828e-7,1.65987258235201e-9,1.0121174282634206e-7,1.0640902994819598e-6,2.335272570517403e-6,0.0378694496154785,22958.330001198472,4.1471765164026146e-11,0.0017309578524325952,0.0009556954102323315
2016-09-21T06:00:00.0,5111.765675664282,22111.95,7314.56471,33.480333,30.00000000593602,4500.000000168208,4.126827276645531e-11,7.015606370297402e-11,3.507803185148701e-11,2708.9867599277522,33.478632863963334,2041.380052680691,2402.7789157364596,5273.183768021024,0.0346270599365234,27223.715675664283,4.126827276645531e-11,0.0017001320900360912,0.0008893640223336517
2016-09-21T07:00:00.0,6680.657371247016,21407.28111,6805.527746,38.13933311,30.00000000202447,4500.000000233946,4.0590801801784186e-11,6.900436306303311e-11,3.4502181531516557e-11,3950.0166637762477,48.815726842691966,2976.5687099202414,2730.6407074707,5992.71541823004,0.0331346893310547,28087.938481247016,4.0590801801784186e-11,0.001609744955968478,0.0008416713964815684
2016-09-21T08:00:00.0,12860.800508280001,20977.09722,6504.9651969999995,38.35755543,40.678003479706916,6663.757224055624,4.059180131802836e-11,6.900606224064821e-11,3.4503031120324104e-11,7392.880642882084,91.36387837375455,5570.968193521619,5467.919865397847,11999.999704599586,0.0303256492614746,33837.89772828,4.059180131802836e-11,0.001609744955950316,0.0008416713964716745
2016-09-21T09:00:00.0,13249.277728305755,20588.62,6122.15046,39.398416999999995,93.685936168452,17729.760766848223,4.059128087326091e-11,6.900517748454354e-11,3.450258874227177e-11,7781.357892604502,96.16481997001613,5863.70853475708,5467.919835701185,11999.999639426731,0.029466270446777305,33837.897728305754,4.059128087326091e-11,0.0016097449559477682,0.0008416713964663885
2016-09-21T10:00:00.0,13301.277728317902,20536.62,5754.50458,42.207167,150.45394888345987,29471.31932270343,4.059125187507165e-11,6.900512818762181e-11,3.4502564093810906e-11,7853.187041527796,97.05251043100533,5917.836001890569,5448.090686790038,11956.48221654312,0.0284256706237793,33837.8977283179,4.059125187507165e-11,0.0016097449559470919,0.0008416713964619618
2016-09-21T11:00:00.0,13225.007728300257,20612.89,5414.5624,46.440472,205.30090205945731,41591.13380280852,4.05913344719175e-11,6.900526860225975e-11,3.450263430112987e-11,7757.0877679472205,95.86488103898,5845.41957554756,5467.919960352969,11999.999912989879,0.0299160003662109,33837.89772830025,4.05913344719175e-11,0.0016097449559471933,0.000841671396458314
2016-09-21T12:00:00.0,12530.327727654641,21307.57,5317.28929,50.371444399999994,254.72692084341645,54021.99173301736,4.059243145870037e-11,6.900713347979063e-11,3.450356673989531e-11,7062.407748932312,87.27977547163073,5321.9375287579705,5467.919978722261,11999.999953303473,0.033817230224609404,33837.897727654636,4.059243145870037e-11,0.0016097449559477435,0.0008416713964576552
2016-09-21T13:00:00.0,1.2630978377966903e-7,23288.8,5254.63659,57.2218329,291.6368616600306,66026.6407667502,4.05457235530057e-11,6.892773004010969e-11,3.4463865020054843e-11,6.336418128563814e-8,7.830773458797086e-10,4.774861865120174e-8,6.287667476399079e-8,1.3799033218625902e-7,0.0381314086914063,23288.800000126306,4.05457235530057e-11,0.0016097449559510542,0.0008416713964594221
2016-09-21T14:00:00.0,2.3637073252086708e-7,24318.54,5098.402770000001,61.3511387,234.41663850580485,60772.00501860734,4.0566743356619834e-11,6.896346370625371e-11,3.4481731853126856e-11,1.1869194339328504e-7,1.4668377326731877e-9,8.944132516299924e-8,1.176098256638758e-7,2.581087338451385e-7,0.0396851997375488,24318.54000023637,4.0566743356619834e-11,0.001609744955951148,0.0008416713964581636
2016-09-21T15:00:00.0,8456.247728320674,25381.65,5292.78931,59.2397775,173.06710955226146,55673.60309062629,4.059213732632831e-11,6.900663345475812e-11,3.450331672737906e-11,4695.186573456291,58.02480464125464,3538.097843978941,3761.0611548643137,8254.095498539073,0.0368164901733398,33837.89772832067,4.059213732632831e-11,0.001609744955948144,0.0008416713964593569
2016-09-21T16:00:00.0,7477.627728338897,26360.27,6197.19209,50.184528,171.8537464385107,62173.0079648157,4.0591223064917956e-11,6.900507921036052e-11,3.450253960518026e-11,4569.147576072862,56.46716937246713,3443.12008368702,2908.480152265967,6383.005206219476,0.035072818756103505,33837.897728338896,4.0591223064917956e-11,0.0016097449559465654,0.0008416713964696117
2016-09-21T17:00:00.0,6678.577728339307,27159.32,7668.30318,42.105417,178.13799755597134,65801.94200639358,4.0591213083370256e-11,6.900506224172943e-11,3.4502531120864714e-11,4429.101932703376,54.73643493407158,3337.5874959799744,2249.475795635862,4936.741859359747,0.0345033302307129,33837.8977283393,4.0591213083370256e-11,0.0016097449559449332,0.0008416713964912801
2016-09-21T18:00:00.0,6164.017728337605,27673.88,9770.71524,39.615306,190.77062523503247,66407.9690234047,4.059119550316275e-11,6.900503235537667e-11,3.4502516177688337e-11,4327.509624083982,53.48092063906563,3261.031746284489,1836.5081042535542,4030.435202241922,0.0348861885070801,33837.8977283376,4.059119550316275e-11,0.001609744955943971,0.0008416713965398483
2016-09-21T19:00:00.0,6117.827728335717,27720.07,10947.4884,36.218611,204.63784961908675,63928.7215736025,4.059124341602408e-11,6.900511380724093e-11,3.450255690362046e-11,4356.311109017928,53.83685975043517,3282.7353506362906,1761.5166193177204,3865.8574799581274,0.0355125885009766,33837.897728335716,4.059124341602408e-11,0.0016097449559428908,0.0008416713965707409
2016-09-21T20:00:00.0,6033.787728331058,27804.11,11721.0463,34.550334,222.25770811452605,60129.82684586834,4.059123288675253e-11,6.90050959074793e-11,3.450254795373965e-11,4262.392799089939,52.67618349177123,3211.9624080348312,1771.3949292410496,3887.5366045758888,0.0370446510314941,33837.89772833105,4.059123288675253e-11,0.0016097449559422069,0.0008416713965916553
2016-09-21T21:00:00.0,6030.087728318093,27807.81,12374.7869,33.72725,240.3851673512838,55508.28040015044,4.059122402276391e-11,6.900508083869864e-11,3.450254041934932e-11,4104.8555029150475,50.7292809158571,3093.2488363327498,1925.232225402976,4225.150826061045,0.0394246406555176,33837.897728318094,4.059122402276391e-11,0.0016097449559417934,0.0008416713966100806
2016-09-21T22:00:00.0,6195.667728316115,27642.23,11617.3818,34.250194,257.3888080121343,50451.89400421563,4.059120852976896e-11,6.900505450060723e-11,3.4502527250303614e-11,3928.16658962122,48.54569576631045,2960.1034003847835,2267.5011386948267,4976.300616018142,0.0401714706420898,33837.89772831611,4.059120852976896e-11,0.0016097449559417292,0.00084167139658911
2016-09-21T23:00:00.0,6693.45772827761,27144.44,10556.1156,34.52725,271.68591952344195,46770.91706228996,4.0591923950245065e-11,6.90062707154166e-11,3.45031353577083e-11,3813.7910138449333,47.13220125734473,2873.914710813703,2879.666714432608,6319.770694010025,0.0431296806335449,33837.8977282776,4.0591923950245065e-11,0.0016097449559416735,0.0008416713965615024
2016-09-22T00:00:00.0,1.443009523418786e-7,26444.76,9398.12268,34.577778,284.2924805257765,45408.48770878509,4.055180145969851e-11,6.893806248148746e-11,3.446903124074373e-11,7.231767956968806e-8,8.937278984530358e-10,5.4495603564209496e-8,7.191433470970903e-8,1.5782455056337846e-7,0.04591793060302729,26444.760000144302,4.055180145969851e-11,0.0016097449559428843,0.000841671396532545
2016-09-22T01:00:00.0,3.161390921418292e-8,25846.48,7991.69667,41.574222,249.71631227166984,36010.36587066881,4.041442707642175e-11,6.870452602991697e-11,3.4352263014958486e-11,1.577435591907355e-8,1.9494516484614886e-10,1.188690029549688e-8,1.5770848769079454e-8,3.461100111723534e-8,0.0507366104125977,25846.480000031614,4.041442707642175e-11,0.0016097449559437558,0.0008416713965002683
2016-09-22T02:00:00.0,2.5872641027309028e-8,25826.5,6615.78234,47.013778,208.143700016853,28018.6700423867,4.037529675135611e-11,6.863800447730539e-11,3.431900223865269e-11,1.2903174875454659e-8,1.594620766793202e-10,9.723297358495133e-9,1.2900828147377066e-8,2.8312399919626623e-8,0.0547946891784668,25826.500000025873,4.037529675135611e-11,0.001609744955943954,0.000841671396477016
2016-09-22T03:00:00.0,4.055498090901239e-8,24771.42,5940.59717,47.304833,161.13153176199518,21402.88854409613,4.045334194275398e-11,6.877068130268176e-11,3.438534065134088e-11,2.0245993618539162e-8,2.502072720869607e-10,1.5256540980912236e-8,2.024021660917055e-8,4.441955977959564e-8,0.046804988861084,24771.420000040554,4.045334194275398e-11,0.0016097449559430421,0.000841671396468724
