Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-09-22T04:00:00.0,9.860303160676627e-8,23874.97,5333.8819,38.553611,113.82830850723586,15462.292215827203,4.053446615881479e-11,6.890859246998514e-11,3.445429623499257e-11,4.9284170776291284e-8,6.090715111019336e-10,3.713850677450814e-8,4.924995223800501e-8,1.0808487082035949e-7,0.039207088470459,23874.970000098605,4.053446615881479e-11,0.0016097449559400517,0.0008416713964613932
2016-09-22T05:00:00.0,6.021789675217159e-7,22996.41,5628.411999999999,45.277916999999995,75.27630725283595,10128.411157643823,4.058146151464539e-11,6.898848457489716e-11,3.449424228744858e-11,3.094492193042716e-7,3.824284768155929e-9,2.3318809561926395e-7,2.926607597328694e-7,6.422788037854308e-7,0.035304660797119095,22996.41000060218,4.058146151464539e-11,0.0016097449559373343,0.0008416713964625681
2016-09-22T06:00:00.0,4939.83813718995,22188.66,5464.13419,46.113389,30.000000001650672,4500.0000001906865,3.9790804569320264e-11,6.764436776784445e-11,3.382218388392222e-11,3731.2306119161503,46.11189011143544,2811.7006165509415,1208.6075252737323,2652.4327904001498,0.032427848815917995,27128.498137189952,3.9790804569320264e-11,0.0014988894372509613,0.0007831593559350283
2016-09-22T07:00:00.0,12315.708837879998,21522.18889,5183.53236,45.05927777,30.00000000255719,4500.000000301135,3.9291393434986984e-11,6.679536883947787e-11,3.3397684419738937e-11,8058.672718484431,99.59197634475443,6072.681484436245,4257.0361193955005,9342.571477407499,0.0302622203826904,33837.89772788,3.9291393434986984e-11,0.001427332230907565,0.0007461080180278806
2016-09-22T08:00:00.0,12861.30633829399,20976.59139,4946.745353,44.59822219,84.53412590957603,14731.721348252895,3.9290778243242706e-11,6.67943230135126e-11,3.33971615067563e-11,8697.746942704935,107.4898854973525,6554.261310814177,4163.55939558899,9137.425702473312,0.028052080154418894,33837.897728293996,3.9290778243242706e-11,0.0014273322309040874,0.0007461080180211596
2016-09-22T09:00:00.0,13481.257728305058,20356.64,4868.93516,55.679416,147.42721654919302,25476.663754648405,3.929083679981966e-11,6.679442255969342e-11,3.339721127984671e-11,9100.766635683902,112.4705478386295,6857.960234062773,4380.491092621089,9613.508081949454,0.027935619354247997,33837.897728305055,3.929083679981966e-11,0.001427332230904123,0.0007461080180187735
2016-09-22T10:00:00.0,13518.147728305961,20319.75,4703.3958600000005,49.11425,204.21977572008672,37079.19765676865,3.9290795110619284e-11,6.679435168805278e-11,3.339717584402639e-11,8939.024198174548,110.4716766134181,6736.077842281591,4579.123530131345,10049.430562549587,0.0279020900726318,33837.89772830596,3.9290795110619284e-11,0.0014273322309028822,0.0007461080180147584
2016-09-22T11:00:00.0,13439.917728286706,20397.98,4697.0763799999995,54.339833,265.57862966576766,49161.310947707854,3.9291638045378046e-11,6.679578467714268e-11,3.339789233857134e-11,8446.490439099694,104.38476724306203,6364.924831894025,4993.427289186943,10958.669378894227,0.0285677108764648,33837.8977282867,3.9291638045378046e-11,0.0014273322309036366,0.0007461080180144889
2016-09-22T12:00:00.0,3785.715209519369,21060.92,4613.09487,55.706055500000005,315.6249912410969,61787.82952460412,3.929026201827912e-11,6.67934454310745e-11,3.339672271553725e-11,2892.7390723481153,35.74951004078265,2179.848173218454,892.976137171187,1959.7422138682066,0.032419418334960905,24846.635209519365,3.929026201827912e-11,0.001427332230905859,0.00074610801801478
2016-09-22T13:00:00.0,1.5279575776328678e-7,23111.46,4679.84948,64.0134998,295.66987311414323,61314.3257877988,3.9255237261763094e-11,6.673390334499726e-11,3.336695167249863e-11,7.734073064492155e-8,9.55804570547647e-10,5.8280766496807736e-8,7.538829321502023e-8,1.654485651911957e-7,0.0353657989501953,23111.460000152794,3.9255237261763094e-11,0.0014273322309080155,0.0007461080180168954
2016-09-22T14:00:00.0,9766.337728245704,24071.56,4709.46987,68.9612223,231.6578006473653,56634.47705413055,3.929175808871941e-11,6.6795988750823e-11,3.33979943754115e-11,6075.877149211454,75.08787544255823,4578.528990399892,3690.4605790341843,8099.154147904544,0.035574878692627,33837.897728245705,3.929175808871941e-11,0.0014273322309054242,0.0007461080180166781
2016-09-22T15:00:00.0,8609.467728332145,25228.43,4989.56247,62.3032502,237.78588112218634,64602.691068543005,3.9290779924771825e-11,6.67943258721121e-11,3.339716293605605e-11,6416.919089910117,79.30259442633377,4835.524050386205,2192.548638421962,4811.808450208406,0.0310316905975342,33837.897728332144,3.9290779924771825e-11,0.0014273322309045259,0.0007461080180238427
2016-09-22T16:00:00.0,7507.937728330125,26329.96,5759.21762,56.540611,254.78665268078518,69260.46184524563,3.929075033760528e-11,6.679427557392898e-11,3.339713778696449e-11,6512.3997198824745,80.48257839810843,4907.474292567586,995.5380084475835,2184.8264241925635,0.03038294982910161,33837.89772833012,3.929075033760528e-11,0.0014273322309038,0.0007461080180438255
2016-09-22T17:00:00.0,6790.367728335506,27047.53,6728.85878,52.69780600000001,278.7300474111574,70593.5456881138,3.929075044194901e-11,6.679427575131331e-11,3.339713787565666e-11,6526.629896385857,80.65844003825865,4918.197563308454,263.7378319495825,578.8040028740344,0.0285202598571777,33837.897728335505,3.929075044194901e-11,0.0014273322309033395,0.0007461080180718756
2016-09-22T18:00:00.0,6462.45772833588,27375.44,7871.93968,49.35675,306.69210878168053,69361.6892204043,3.9290751239032535e-11,6.67942771063553e-11,3.339713855317765e-11,6462.457653823003,79.8653763804369,4869.840023197372,7.45128109980678e-5,0.0001635272154634328,0.0282572803497314,33837.89772833588,3.9290751239032535e-11,0.00142733223090306,0.0007461080181197566
2016-09-22T19:00:00.0,6314.017728334176,27523.88,8915.724409999999,44.284694,337.2021624943827,66359.5904732369,3.9290730329868405e-11,6.679424156077629e-11,3.3397120780388143e-11,6314.017702903743,78.03090206971595,4757.981833519265,2.543036707789742e-5,5.580996154566436e-5,0.0288706607818604,33837.897728334174,3.9290730329868405e-11,0.0014273322309027237,0.00074610801817757
2016-09-22T20:00:00.0,6198.397728337525,27639.5,9949.41885,38.665667,370.9497978963633,62201.84869867414,3.9290723328515845e-11,6.679422965847693e-11,3.339711482923847e-11,6198.397699737917,76.60202847942118,4670.855395086657,2.8599541968669625e-5,6.276509232469303e-5,0.0278490695953369,33837.89772833752,3.9290723328515845e-11,0.0014273322309023661,0.0007461080182411897
2016-09-22T21:00:00.0,6258.77772833305,27579.12,10395.6597,37.720417,408.88758670804816,56923.286052633914,3.929078036631731e-11,6.679432662273942e-11,3.339716331136971e-11,6155.2104214534365,76.06830455892535,4638.311253593009,103.56730687954713,227.29075819590733,0.0294662799835205,33837.897728333046,3.929078036631731e-11,0.001427332230902886,0.0007461080182706179
2016-09-22T22:00:00.0,6369.097728331027,27468.8,10341.7221,34.375083000000004,447.236901599238,51393.22911053085,3.9290776992327024e-11,6.679432088695594e-11,3.339716044347797e-11,5863.762049019668,72.46648073171329,4418.687849494712,505.3356793112922,1109.0191794568148,0.0302716503143311,33837.89772833102,3.9290776992327024e-11,0.0014273322309034744,0.0007461080182670104
2016-09-22T23:00:00.0,6567.747728330368,27270.15,10515.9328,34.548944,485.3297266632151,46579.21478559039,3.92907440125309e-11,6.679426482130253e-11,3.3397132410651264e-11,5343.247342483807,66.03377274724441,4026.4495577588054,1224.5003858464945,2687.3115609149245,0.0313165893554688,33837.89772833037,3.92907440125309e-11,0.001427332230905478,0.0007461080182786357
2016-09-23T00:00:00.0,7225.027728305506,26612.87,9765.55771,33.606306,516.8159827427239,42777.04385037214,3.929148717977988e-11,6.67955282056258e-11,3.33977641028129e-11,4778.816277749318,59.058330610433885,3601.1177201484074,2446.2114505561212,5368.501625238382,0.0361741218566895,33837.8977283055,3.929148717977988e-11,0.0014273322309085762,0.0007461080182293195
2016-09-23T01:00:00.0,4.314893744492214e-8,25899.75,8464.361009999999,35.363167,542.2694346854222,41981.10623186694,3.9168689399999914e-11,6.658677197999986e-11,3.329338598999993e-11,2.1586526209902763e-8,2.667740560714038e-10,1.6266710736061205e-8,2.1495824463039378e-8,4.717514037448838e-8,0.0434983100891113,25899.75000004315,3.9168689399999914e-11,0.0014273322309167498,0.0007461080181528527
2016-09-23T02:00:00.0,2.5110010945353383e-8,26289.07,7053.17578,40.735471999999994,506.9076950179534,33516.745968038405,3.908231012807852e-11,6.643992721773347e-11,3.321996360886674e-11,1.2524694041390467e-8,1.5478467438370334e-10,9.438089901445325e-9,1.2518876976745184e-8,2.747416270189436e-8,0.0524938087463379,26289.07000002511,3.908231012807852e-11,0.0014273322309201347,0.0007461080180834403
2016-09-23T03:00:00.0,3.6856078275136763e-8,24970.52,5915.259239999999,46.673472,466.17365035037284,26463.57093418333,3.914862998977361e-11,6.655267098261513e-11,3.327633549130757e-11,1.8401039501202798e-8,2.2740666543253435e-10,1.3866260087349654e-8,1.8388486102951354e-8,4.035571720789921e-8,0.045317531585693405,24970.520000036857,3.914862998977361e-11,0.0014273322309222766,0.0007461080180499146
2016-09-23T04:00:00.0,8.901111560585228e-8,23792.98,5424.405,46.468527,419.5016056828625,20548.312440345573,3.923186125165267e-11,6.669416412780954e-11,3.334708206390477e-11,4.45088984908882e-8,5.500569784237699e-10,3.354005965998597e-8,4.443552295083626e-8,9.75190338209109e-8,0.0366829605102539,23792.98000008901,3.923186125165267e-11,0.0014273322309229972,0.0007461080180365304
2016-09-23T05:00:00.0,1.7943902490643916e-7,22761.6,4835.20136,44.552917,373.03450601567846,15123.90818658465,3.9260490620403794e-11,6.674283405468645e-11,3.3371417027343225e-11,9.032463800205177e-8,1.1162643682768422e-9,6.80649005046855e-8,8.90476440703327e-8,1.9542563330187575e-7,0.0346547698974609,22761.600000179435,3.9260490620403794e-11,0.0014273322309231473,0.0007461080180213808
2016-09-23T06:00:00.0,11832.037728113293,22005.86,4873.6481,49.071389,328.4830163490601,10288.707572956158,3.929177552448914e-11,6.679601839163154e-11,3.339800919581577e-11,6812.009652402268,84.18526572076426,5133.247909802699,5020.0280757109595,11017.047964954043,0.0309193592071533,33837.89772811329,3.929177552448914e-11,0.001427332230921381,0.000746108018018638
2016-09-23T07:00:00.0,12546.218008315103,21291.67972,4613.425925,49.81147182,363.5983204020854,21565.356093820916,3.929079843638823e-11,6.679435734185998e-11,3.339717867092999e-11,7791.85922239896,96.29459918118563,5871.621901291806,4754.358785916076,10434.00514839151,0.026600639343261703,33837.8977283151,3.929079843638823e-11,0.0014273322309213603,0.0007461080180121251
2016-09-23T08:00:00.0,13109.209668326468,20728.68806,4506.821709000001,57.63127777,410.0828750955357,33257.55796461225,3.929080378420163e-11,6.679436643314277e-11,3.3397183216571386e-11,8422.883180100365,104.09302024427488,6347.1353807484675,4686.326488226035,10284.700189233276,0.0261042594909668,33837.89772832647,3.929080378420163e-11,0.0014273322309225223,0.00074610801800945
2016-09-23T09:00:00.0,13460.897728321117,20377.0,4344.0139,64.762361,456.5460449020762,45382.572571702,3.929080270631158e-11,6.679436460072968e-11,3.339718230036484e-11,8675.023787331722,107.2090645692093,6537.138083488371,4785.873940989327,10503.168900033637,0.0271460399627686,33837.89772832111,3.929080270631158e-11,0.001427332230924212,0.0007461080180057459
2016-09-23T10:00:00.0,13613.43772832143,20224.46,4123.45829,65.18758299999999,498.9941758035497,58078.86640133203,3.929080950192376e-11,6.679437615327039e-11,3.3397188076635196e-11,8554.358934576727,105.71784491294328,6446.210055667272,5059.078793744636,11102.749404697879,0.0270609092712402,33837.897728321426,3.929080950192376e-11,0.0014273322309264873,0.0007461080180011536
2016-09-23T11:00:00.0,13490.787728304209,20347.11,4050.06938,68.676778,539.5258650487569,71504.3683178052,3.929207127353182e-11,6.67965211650041e-11,3.339826058250205e-11,8022.867742090418,99.1494855666046,6045.700339427109,5467.919986213725,11999.999969744382,0.0285168209075928,33837.89772830421,3.929207127353182e-11,0.0014273322309326102,0.0007461080180004426
2016-09-23T12:00:00.0,1.5822206633519832e-6,20891.62,4000.86572,76.23638840000001,569.9999999476258,85499.99999308471,3.93104314908027e-11,6.682773353436459e-11,3.3413866767182294e-11,8.649451997360472e-7,1.0689303918998424e-8,6.517868243291722e-7,7.172086358824017e-7,1.5739995520396824e-6,0.0332330703735352,20891.620001582218,3.93104314908027e-11,0.001430825867272915,0.0007477212520719793
2016-09-23T13:00:00.0,9.583681859459013e-8,23008.68,4130.210620000001,81.135917,493.76504238421865,81499.13502303176,3.926018774474799e-11,6.674231916607157e-11,3.3371159583035787e-11,4.795918840813372e-8,5.926969023696433e-10,3.614005502253922e-8,4.781088786729034e-8,1.0492667310558385e-7,0.037412971496582,23008.680000095836,3.926018774474799e-11,0.0014308258672756154,0.0007477212520765168
2016-09-23T14:00:00.0,1.4987342660716791e-5,23958.14,4188.48149,86.9958053,412.6305562107117,77368.92515089407,3.931374534041066e-11,6.683336707869812e-11,3.341668353934906e-11,1.124108926976881e-5,1.389214248738759e-7,8.470818589870481e-6,3.7461865575809037e-6,8.221451427777078e-6,0.0373699989318848,23958.14001498734,3.931374534041066e-11,0.0014308258672773137,0.0007477212520788794
2016-09-23T15:00:00.0,8658.22772833129,25179.67,4464.72451,68.6480547,325.6361818755149,73180.44442530759,3.9315857117015334e-11,6.683695709892606e-11,3.341847854946303e-11,5163.566959955184,63.81321794479396,3891.0498746825583,3494.6607683760394,7669.44820343247,0.0310532302856445,33837.897728331285,3.9315857117015334e-11,0.0014308258672723448,0.0007477212520844291
2016-09-23T16:00:00.0,7542.3777283363015,26295.52,5342.22912,51.128028,320.80277594619855,80276.21874114388,3.931494986370101e-11,6.683541476829171e-11,3.3417707384145856e-11,4963.691314439232,61.34308281764602,3740.431879124757,2578.686413897003,5659.23366961551,0.0285801105499268,33837.8977283363,3.931494986370101e-11,0.0014308258672711517,0.0007477212521068126
2016-09-23T17:00:00.0,6822.737728335245,27015.16,7343.064759999999,53.12566700000001,331.0192615897422,84333.6559176054,3.931496498739108e-11,6.683544047856483e-11,3.3417720239282415e-11,4485.51700745127,55.43363272160456,3380.0995561953996,2337.2207208839095,5129.308521450005,0.028503749847412097,33837.89772833524,3.931496498739108e-11,0.0014308258672716468,0.0007477212521747558
2016-09-23T18:00:00.0,6329.84772833323,27508.05,9580.37035,45.321917,333.3286581372722,85499.99998297206,3.9314711215458716e-11,6.683500906627982e-11,3.341750453313991e-11,3644.3139593949627,45.0377428536618,2746.2038325403532,2685.5337689382013,5893.722883154548,0.0289865894317627,33837.89772833323,3.9314711215458716e-11,0.0014308258672712894,0.0007483768004715212
2016-09-23T19:00:00.0,6358.477728330428,27479.42,11280.1017,40.513778,333.04591481681376,84559.55709704375,3.9314764354498e-11,6.68350994026466e-11,3.34175497013233e-11,3210.9736870902257,39.68236788606797,2419.6565784187787,3147.504041240136,6907.571525348145,0.0295670604705811,33837.89772833043,3.9314764354498e-11,0.0014308258672709924,0.0007483768005910427
2016-09-23T20:00:00.0,6312.9177283311365,27524.98,12300.8031,37.603916,332.21593552878477,82606.68424918748,3.931475830376281e-11,6.683508911639677e-11,3.3417544558198386e-11,2887.6411870993493,35.68650854105195,2176.006618356826,3425.27654123172,7517.1762744847465,0.029456729888916,33837.89772833113,3.931475830376281e-11,0.0014308258672708345,0.0007483768006629879
2016-09-23T21:00:00.0,6260.987728324288,27576.91,12957.942,34.955861,330.29995889572245,79999.06479040587,3.9314747614926175e-11,6.68350709453745e-11,3.341753547268725e-11,2708.2264288870138,33.469236419453345,2040.8070987471551,3552.7612994372066,7796.956720882251,0.0314093608856201,33837.897728324286,3.9314747614926175e-11,0.0014308258672706094,0.0007483768007113233
2016-09-23T22:00:00.0,6320.337728310133,27517.56,13408.2291,33.608667,328.8147651410488,76878.88735841206,3.931473467767311e-11,6.683504895204429e-11,3.341752447602214e-11,2731.5547356746156,33.757536026462446,2058.3863430769784,3588.7829926354507,7876.010605792588,0.0334165992736816,33837.897728310134,3.931473467767311e-11,0.0014308258672705047,0.0007483768007453956
2016-09-23T23:00:00.0,6637.827728195815,27200.07,13720.0484,31.951917,328.9650649934138,73405.05595565842,3.9315378412278625e-11,6.683614330087366e-11,3.341807165043683e-11,3031.05514443679,37.45886981512342,2284.077427751428,3606.7725837589583,7915.4909005814825,0.037470401763916,33837.897728195814,3.9315378412278625e-11,0.001430825867270233,0.0007483768007695145
2016-09-24T00:00:00.0,3.570950905187034e-7,26248.45,12547.9305,32.074194,334.4734486344429,69884.57663236813,3.929945186681805e-11,6.680906817359068e-11,3.340453408679534e-11,1.775744954309559e-7,2.1945294921615113e-9,1.3381277391228726e-7,1.7945378601957393e-7,3.938326515813851e-7,0.0426219100952148,26248.450000357094,3.929945186681805e-11,0.0014308258672714488,0.0007483768006858832
2016-09-24T01:00:00.0,3.425947875604725e-8,25356.71,10757.5463,32.251194,302.4006854625282,57336.64688127259,3.916166321246658e-11,6.657482746119319e-11,3.3287413730596595e-11,1.709353530087951e-8,2.1124805818563856e-10,1.2880979157660887e-8,1.7099368627706552e-8,3.752659576813096e-8,0.046026920318603504,25356.710000034258,3.916166321246658e-11,0.0014308258672714978,0.0007483768005671846
2016-09-24T02:00:00.0,2.210724802328706e-8,25240.88,9090.66882,33.867778,270.1509222886173,46579.1013296998,3.9077764169659737e-11,6.643219908842156e-11,3.321609954421078e-11,1.10191960055512e-8,1.3617918809456955e-10,8.30360903015668e-9,1.1021619818647438e-8,2.418825400221094e-8,0.054972869873046906,25240.88000002211,3.9077764169659737e-11,0.0014308258672716691,0.0007483768004635181
2016-09-24T03:00:00.0,3.514505120446407e-8,24356.72,7934.17815,36.877139,236.28457511465126,37488.43325810909,3.9165513453063314e-11,6.658137287020763e-11,3.329068643510382e-11,1.7536165224000522e-8,2.1671823799972073e-10,1.3214526707300043e-8,1.7542304607593343e-8,3.8498671394446174e-8,0.0455970115661621,24356.720000035144,3.9165513453063314e-11,0.0014308258672718712,0.0007483768004001949
2016-09-24T04:00:00.0,5.759625536752914e-8,23336.0,7071.50694,35.51425,199.40886694075567,29554.255856537606,3.922362150281763e-11,6.668015655478997e-11,3.3340078277394984e-11,2.8756531108435586e-8,3.5538355582296435e-10,2.1669729013595386e-8,2.877304410253876e-8,6.314586336860545e-8,0.0393503608703613,23336.000000057596,3.922362150281763e-11,0.0014308258672710487,0.0007483768003606542
2016-09-24T05:00:00.0,7.855763531507288e-8,22401.18,6298.2661100000005,34.220417,163.8960477670129,22482.74966499922,3.924791844046373e-11,6.672146134878834e-11,3.336073067439417e-11,3.923008769061311e-8,4.848195356444454e-10,2.9562166807588135e-8,3.926082616311098e-8,8.616254699361581e-8,0.0372630615234375,22401.180000078555,3.924791844046373e-11,0.0014308258672698956,0.0007483768003374425
2016-09-24T06:00:00.0,1.527537922680974e-7,21541.81,5804.3564,33.366917,129.67706159340506,16184.484303491747,3.92803696175174e-11,6.677662834977957e-11,3.3388314174889785e-11,7.628534873790301e-8,9.427617812955928e-10,5.7485474469243455e-8,7.64016669018446e-8,1.6767253413037044e-7,0.034348850250244096,21541.810000152753,3.92803696175174e-11,0.0014308258672683118,0.0007483768003231687
2016-09-24T07:00:00.0,6.402015641548901e-7,21015.05639,5566.918952,35.19830551,96.31157542025088,10380.12865209371,3.93053635831973e-11,6.681911809143541e-11,3.3409559045717705e-11,3.271246027264622e-7,4.042723514728867e-9,2.465075313859065e-7,3.130101423103365e-7,6.869379412507934e-7,0.032493839263916004,21015.056390640202,3.93053635831973e-11,0.0014308258672662848,0.0007483768003151169
2016-09-24T08:00:00.0,13259.969667509402,20577.92806,5457.921234,42.65222218,61.11470074019532,4813.210449403954,3.9316119283651814e-11,6.683740278220808e-11,3.341870139110404e-11,7792.049673882562,96.29695284912977,5871.765417629863,5467.919993626772,11999.999986013194,0.0313071804046631,33837.8977275094,3.9316119283651814e-11,0.0014308258672589948,0.0007483768002721541
2016-09-24T09:00:00.0,13567.117728116411,20270.78,5324.46988,39.532389,114.76086223522775,17227.05536742381,3.931482860310474e-11,6.683520862527805e-11,3.3417604312639025e-11,8099.197755153068,100.0927993256922,6103.219471078792,5467.919972963276,11999.999940664698,0.0306555099487305,33837.89772811641,3.931482860310474e-11,0.001430825867256539,0.0007483768002678544
2016-09-24T10:00:00.0,13623.317727749962,20214.58,5149.76389,47.185555,175.32270338682366,30005.8056475441,3.931571553489523e-11,6.683671640932189e-11,3.3418358204660945e-11,8155.397735750094,100.78733890233445,6145.569445264296,5467.919991999801,11999.999982442612,0.0311937408447266,33837.897727749965,3.931571553489523e-11,0.001430825867256858,0.0007483768002631962
2016-09-24T11:00:00.0,4782.599717575036,20146.51,4910.45829,48.492417,228.92591811507432,43001.61193362781,3.931439563582451e-11,6.683447258090166e-11,3.341723629045083e-11,2989.617911453673,36.946773583993334,2252.8520478044716,1792.981806121296,3934.911570296484,0.0314741592407227,24929.109717575033,3.931439563582451e-11,0.001430825867258577,0.0007483768002593798
2016-09-24T12:00:00.0,2.6739578746834595e-7,20259.34,4721.51381,47.9888609,217.38170552496925,44278.918010105575,3.9294682741360594e-11,6.6800960660313e-11,3.34004803301565e-11,1.342120929737516e-7,1.6586413241429708e-9,1.011366661062787e-7,1.3311689353393404e-7,2.9214083644369495e-7,0.0332872886657715,20259.340000267395,3.9294682741360594e-11,0.0014308258672592355,0.0007483768002554584
2016-09-24T13:00:00.0,1.5623306098683446e-7,21197.63,4709.82635,48.9718056,169.39427545253062,39557.40494887565,3.928000607721703e-11,6.677601033126894e-11,3.338800516563447e-11,7.838178269071348e-8,9.686702662198827e-10,5.9065260135358694e-8,7.778450228578972e-8,1.7070733065397384e-7,0.0342516288757324,21197.63000015623,3.928000607721703e-11,0.0014308258672584982,0.0007483768002549716
2016-09-24T14:00:00.0,12672.597728319142,21165.3,4603.16661,55.1217777,120.42390067940816,34847.57934748223,3.9316129326313686e-11,6.683741985473326e-11,3.341870992736663e-11,7204.677734540269,89.03799913155632,5429.146288509532,5467.919993778808,11999.999986346855,0.032614051818847696,33837.89772831914,3.9316129326313686e-11,0.0014308258672548692,0.0007483768002500779
2016-09-24T15:00:00.0,12335.83772834616,21502.06,5185.39814,47.3434167,154.34155293685907,47673.55976071541,3.9314858470840476e-11,6.683525940042881e-11,3.3417629700214406e-11,6867.917749022255,84.8761980902209,5175.377932330542,5467.9199793238395,11999.999954623709,0.0243877296447754,33837.89772834616,3.9314858470840476e-11,0.0014308258672531724,0.0007483768002634572
2016-09-24T16:00:00.0,11580.757728347686,22257.14,6916.41893,37.617166,191.87576515299003,59663.540256046464,3.931474508340657e-11,6.683506664179117e-11,3.3417533320895584e-11,6112.83792098698,75.54464995579896,4606.38109486579,5467.91980736064,11999.99957723004,0.0222867202758789,33837.897728347685,3.931474508340657e-11,0.0014308258672515132,0.0007483768003105876
2016-09-24T17:00:00.0,11042.74772834638,22795.15,9478.88889,40.759056,229.80467993468974,69353.50274651911,3.931478409759353e-11,6.683513296590899e-11,3.3417566482954496e-11,5574.82777800065,68.89572707416475,4200.958967936875,5467.919950345663,11999.999891027659,0.0229586601257324,33837.89772834638,3.931478409759353e-11,0.0014308258672518248,0.0007483768004409978
2016-09-24T18:00:00.0,10505.937728342331,23331.96,11758.7522,36.852944,257.94278183473006,76075.57346386046,3.9314732462343054e-11,6.683504518598319e-11,3.3417522592991593e-11,5038.022118445815,62.26168963205731,3796.4444897595918,5467.91560989645,11999.99036539624,0.025390140533447306,33837.89772834233,3.9314732462343054e-11,0.0014308258672512144,0.000748376800586599
2016-09-24T19:00:00.0,10251.637728330279,23586.26,12631.6803,34.8465,283.35295829270046,80113.25686739308,3.9314758803793365e-11,6.683508996644872e-11,3.341754498322436e-11,4783.717823722299,59.11890567876668,3604.811321876017,5467.919904607915,11999.999790650736,0.0294722099304199,33837.897728330274,3.9314758803793365e-11,0.0014308258672508765,0.0007483768006486105
2016-09-24T20:00:00.0,10140.357728332972,23697.54,13814.3101,33.135555,307.6267947973602,83086.38842829662,3.931478530578387e-11,6.683513501983257e-11,3.341756750991629e-11,4672.437777066016,57.7436668321989,3520.955294646274,5467.919951266891,11999.999893049404,0.0289659900665283,33837.89772833297,3.931478530578387e-11,0.001430825867250634,0.0007483768007401654
2016-09-24T21:00:00.0,10020.697728298801,23817.2,14723.8194,28.41175,332.23633745545214,84793.0342643691,3.9314796369110834e-11,6.683515382748841e-11,3.3417576913744207e-11,4552.777768726259,56.26486540468202,3430.7844758952447,5467.919959572477,11999.999911276996,0.0337807388305664,33837.897728298805,3.9314796369110834e-11,0.0014308258672497845,0.0007483768008108977
2016-09-24T22:00:00.0,9830.717728285024,24007.18,15512.2128,28.039972,360.090883686061,85499.99999991813,3.9291355207876615e-11,6.679530385339024e-11,3.339765192669512e-11,4362.797728340805,53.917023725413294,3287.623397891054,5467.9199999441535,11999.999999877438,0.0376492805480957,33837.897728285025,3.9291355207876615e-11,0.0014308258672500749,0.0008846688261454636
2016-09-24T23:00:00.0,5467.920000041398,24121.8,15705.9628,27.982444,385.9693662373644,85275.41148235546,3.927137996003132e-11,6.676134593205324e-11,3.338067296602662e-11,1.421371379536719e-7,1.7565818808255821e-9,1.0710865126985256e-7,5467.919999899194,11999.999999778769,0.044325958251953096,29589.720000041394,3.927137996003132e-11,0.0014308258672519833,0.0008846688261982883
2016-09-25T00:00:00.0,1.4078451663537142e-7,24135.36,15322.861,27.560361,357.9883530650182,81569.44956691016,3.921839396427707e-11,6.667126973927103e-11,3.3335634869635513e-11,3.627303952002793e-8,4.4827527063418903e-10,2.733385796549933e-8,1.0444480584560423e-7,2.292165339191595e-7,0.0513493309020996,24135.360000140787,3.921839396427707e-11,0.0014308258672521756,0.0008846688262014965
2016-09-25T01:00:00.0,1.814103021224278e-8,23951.08,14379.6758,28.116056,330.42942289137966,66246.58945183553,3.8977776395587224e-11,6.626221987249828e-11,3.313110993624914e-11,8.322217850624171e-9,1.028489618909763e-10,6.27127816408392e-9,9.752550141746108e-9,2.140312983747994e-8,0.0637948188781738,23951.080000018144,3.8977776395587224e-11,0.0014308258672524785,0.00088466882619304
2016-09-25T02:00:00.0,1.8795759794759094e-8,24268.16,12657.7822,28.604417,302.31479771740004,51866.91453653203,3.898770454244152e-11,6.627909772215059e-11,3.3139548861075294e-11,8.597177852919915e-9,1.062470165087771e-10,6.478476616388847e-9,1.013230284411703e-8,2.2236542255447106e-8,0.0627070083618164,24268.160000018794,3.898770454244152e-11,0.001430825867252616,0.0008846688261576076
2016-09-25T03:00:00.0,2.8588646599917125e-8,23849.93,10642.5185,29.093889,273.7118115434022,39209.13322122957,3.908171856068393e-11,6.643892155316268e-11,3.321946077658134e-11,1.2496468231731142e-8,1.544358496744612e-10,9.416820102101292e-9,1.602573944663282e-8,3.517038898879169e-8,0.0518406600952148,23849.930000028588,3.908171856068393e-11,0.0014308258672526052,0.0008846688261212612
2016-09-25T04:00:00.0,4.4905065460925354e-8,22840.5,9396.85186,30.231528000000004,244.6193533694348,28566.61560594298,3.914655530429441e-11,6.65491440173005e-11,3.327457200865025e-11,1.815092956395398e-8,2.2431571685772275e-10,1.3677787613275776e-8,2.668758675295407e-8,5.856907947362961e-8,0.0448965606689453,22840.500000044904,3.914655530429441e-11,0.0014308258672525865,0.0008846688260997907
2016-09-25T05:00:00.0,8.235297513817409e-8,22341.82,8413.74758,30.029667,214.3892561955548,19169.764630684054,3.9196303445145576e-11,6.663371585674747e-11,3.3316857928373736e-11,2.776088837088527e-8,3.4307904471675015e-10,2.09194539461433e-8,5.4525453051432075e-8,1.196625840570427e-7,0.0400083503723145,22341.820000082353,3.9196303445145576e-11,0.0014308258672520618,0.0008846688260840673
2016-09-25T06:00:00.0,866.7738036349629,21704.63,8158.2569,30.256139,184.36102002180874,10756.017935493463,3.924412302416514e-11,6.671500914108073e-11,3.3357504570540365e-11,5.6385274577646096e-8,6.968295063092606e-10,4.2489604043247595e-8,866.7738035785109,1902.2380801003178,0.0359868583679199,22571.403803634963,3.924412302416514e-11,0.0014308258672514037,0.000884668826078503
2016-09-25T07:00:00.0,3385.051306751292,21283.22639,7428.898067,31.02474987,154.10631184841034,4500.000000305097,3.926377398099027e-11,6.674841576768345e-11,3.3374207883841724e-11,7.872045652062854e-8,9.728557192387306e-10,5.932047068528845e-8,3385.051306672505,7428.89721869926,0.0346553115844727,24668.27769675129,3.926377398099027e-11,0.0014308258672505428,0.0008480985163995065
2016-09-25T08:00:00.0,3008.8238598704215,20894.20833,6603.222171,31.46744442,123.08299280528465,4500.000000162195,3.9298708151069734e-11,6.680780385681855e-11,3.3403901928409275e-11,2.480508497238688e-7,3.065501630477154e-9,1.869208311266557e-7,3008.823859622304,6603.221392315112,0.0314867191314697,23903.032189870424,3.9298708151069734e-11,0.0014308258672490832,0.0007793079178727926
2016-09-25T09:00:00.0,2875.4673465951837,20492.35,6310.55545,36.583945,91.61697921425372,4500.000000972144,3.9304193283687226e-11,6.681712858226828e-11,3.340856429113414e-11,4.6023634390631786e-7,5.687766295581052e-9,3.468150180232348e-7,2875.4673461348807,6310.554681417901,0.0318097591400146,23367.81734659518,3.9304193283687226e-11,0.0014308258672474756,0.0007678307661694177
2016-09-25T10:00:00.0,13492.737727677895,20345.16,5964.75917,40.889944,55.03446504584157,4500.000000567627,3.931621551486436e-11,6.683756637526941e-11,3.3418783187634705e-11,8024.817730542848,99.17358422535537,6047.169769838742,5467.919997134981,11999.999993712374,0.0311148300170898,33837.8977276779,3.931621551486436e-11,0.0014308258672380849,0.000748174507726495
2016-09-25T11:00:00.0,13693.697727110193,20144.2,5562.4027,45.618778000000006,113.31953609710204,16582.411342293246,3.931487440769118e-11,6.6835286493075e-11,3.34176432465375e-11,8225.777822570206,101.6571213325916,6198.604959304365,5467.919904539921,11999.999790501517,0.0312216701507568,33837.89772711019,3.931487440769118e-11,0.0014308258672368706,0.0007481745077150624
2016-09-25T12:00:00.0,13525.527728069916,20312.37,5631.82862,47.3426391,169.35931025558563,29218.614140273636,3.931516873924943e-11,6.683578685672402e-11,3.341789342836201e-11,8119.5185376712,100.3439308659036,6118.53236987217,5406.009190398649,11864.12937365283,0.0312109508514404,33837.89772806991,3.931516873924943e-11,0.0014308258672363087,0.000748174507716664
2016-09-25T13:00:00.0,9534.309486825114,21057.32,5308.673589999999,47.01825,222.36203284740677,41569.44801197314,3.931417105573934e-11,6.683409079475688e-11,3.341704539737844e-11,6056.432783925706,74.84757498177203,4563.876523278782,3477.876702899342,7632.613577885577,0.0319984798431396,30591.629486825113,3.931417105573934e-11,0.0014308258672367832,0.000748174507709696
2016-09-25T14:00:00.0,12904.607728335464,20933.29,5256.05084,49.2900277,250.1927886550731,48457.26527131201,3.93151619228064e-11,6.683577526877088e-11,3.341788763438544e-11,7628.803087543067,94.2794928115986,5748.749561682841,5275.804640792331,11578.380021929357,0.030405939102172905,33837.89772833546,3.93151619228064e-11,0.0014308258672361203,0.0007481745077074505
2016-09-25T15:00:00.0,12529.207728347874,21308.69,6636.0231,41.572055799999994,295.183684592568,60528.34476309871,3.931486831004146e-11,6.683527612707049e-11,3.3417638063535245e-11,7283.022297110237,90.0062094181351,5488.183501105798,5246.185431237571,11513.377147955867,0.0233522396087646,33837.897728347874,3.931486831004146e-11,0.0014308258672352675,0.000748174507744752
2016-09-25T16:00:00.0,11697.617728349933,22140.28,8800.2846,38.731334,343.6192690365966,70893.88306033489,3.9314817326506037e-11,6.683518945506026e-11,3.341759472753013e-11,6663.8440702962425,82.35418215853403,5021.596473081343,5033.773658053624,11047.214278307561,0.0204899997711182,33837.89772834993,3.9314817326506037e-11,0.001430825867235362,0.0007481745078444131
2016-09-25T17:00:00.0,10982.407728347012,22855.49,10872.3957,41.155472,387.2435480210237,78162.4099598983,3.931481377504695e-11,6.683518341757981e-11,3.341759170878991e-11,6057.553679474033,74.86142741217013,4564.72118366891,4924.854048872913,10808.177256886524,0.0227400703430176,33837.897728347016,3.931481377504695e-11,0.0014308258672364772,0.0007481745079732566
2016-09-25T18:00:00.0,10419.677728344472,23418.22,12942.4304,36.963722,420.950934259082,82662.91344862826,3.931480810335608e-11,6.683517377570534e-11,3.341758688785267e-11,5482.199666399971,67.75099555054369,4131.158265277054,4937.478061944434,10835.882153238013,0.0244637393951416,33837.89772834447,3.931480810335608e-11,0.001430825867236824,0.0007481745081168824
2016-09-25T19:00:00.0,10080.627728333337,23757.27,14143.7128,34.297889,451.7396386355343,84687.52421531783,3.931480174031119e-11,6.683516295852902e-11,3.341758147926451e-11,4973.384779860697,61.46287815028669,3747.7364725784564,5107.2429484725735,11208.45136389539,0.029070110321044906,33837.89772833334,3.931480174031119e-11,0.0014308258672376623,0.0007481745082213145
2016-09-25T20:00:00.0,10032.797728339567,23805.1,15767.5716,32.240778000000006,478.90605861171866,85499.99999996618,3.925632453679076e-11,6.673575171254429e-11,3.3367875856272146e-11,4564.877728362995,56.41440105850628,3439.902503567456,5467.919999976506,11999.999999948439,0.0338436508178711,33837.897728339565,3.925632453679076e-11,0.0014308258672390106,0.0010780694573963683
2016-09-25T21:00:00.0,9834.79772833383,24003.1,16708.6066,28.979833000000003,503.0811124961255,85172.33198155153,3.925638052949842e-11,6.673584690014731e-11,3.3367923450073656e-11,4366.8777283572335,53.96744583328605,3290.6979166637834,5467.919999976531,11999.999999948493,0.036187068939209,33837.89772833383,3.925638052949842e-11,0.0014308258672406956,0.0010780694574313364
2016-09-25T22:00:00.0,9533.027728304058,24304.87,17422.4906,27.311611,528.070156155314,83754.42437623326,3.925703152387125e-11,6.673695359058112e-11,3.336847679529056e-11,4065.107728327324,50.23806361931429,3063.29656215331,5467.919999976667,11999.999999948792,0.0409659881591797,33837.89772830405,3.925703152387125e-11,0.0014308258672443659,0.0010780694574381662
2016-09-25T23:00:00.0,5467.920000219231,24497.83,17584.5438,25.379583,550.9980396005287,81395.23141640481,3.9244973434683515e-11,6.671645483896198e-11,3.335822741948099e-11,2.455545082324395e-7,3.034650944334683e-9,1.8503969172772456e-7,5467.91999997361,11999.999999942083,0.0478272094726563,29965.750000219232,3.9244973434683515e-11,0.0014308258672544136,0.0010780694574411352
2016-09-26T00:00:00.0,159.12135316096283,24640.92,17445.8125,25.382195,525.6198874294631,75810.6886946014,3.914415932127629e-11,6.654507084616968e-11,3.327253542308484e-11,2.3282093481225728e-8,2.877284863449159e-10,1.7544419899080236e-8,159.1213531376142,349.2107122363477,0.0565464286804199,24800.04135316096,3.914415932127629e-11,0.0014308258672581684,0.0010780694574538115
2016-09-26T01:00:00.0,1.6438673794384533e-8,24501.44,16301.9306,25.80075,500.2391232556541,58714.08798492474,3.887480895728662e-11,6.608717522738725e-11,3.3043587613693626e-11,6.799423635353531e-9,8.402972319459647e-11,5.123763609426614e-9,9.573162983803613e-9,2.1009443409128764e-8,0.0736427001953125,24501.440000016435,3.887480895728662e-11,0.0014308258672605311,0.0010780694574474778
2016-09-26T02:00:00.0,1.7629728099297714e-8,24847.52,14463.6804,25.950945,474.43980408163253,42412.158463020336,3.889548715603071e-11,6.61223281652522e-11,3.30611640826261e-11,7.1928555053013796e-9,8.889189576989465e-11,5.4202375469447955e-9,1.0370750265831082e-8,2.2759843448692185e-8,0.0710222930908203,24847.52000001763,3.889548715603071e-11,0.0014308258672620796,0.0010780694574429265
2016-09-26T03:00:00.0,4.231984543184429e-8,24550.28,12487.6041,27.247278,448.4902899076282,27948.479141117972,3.905616511281095e-11,6.639548069177862e-11,3.319774034588931e-11,1.3019394805426153e-8,1.608983643808869e-10,9.810875876883345e-9,2.9234055145726354e-8,6.415760686855628e-8,0.0530916481018066,24550.28000004232,3.905616511281095e-11,0.0014308258672635216,0.001078069457439004
2016-09-26T04:00:00.0,1.2971183518483185e-6,23722.08,10960.8772,27.564056,421.24444273368795,15460.876119261397,3.91422063207386e-11,6.654175074525561e-11,3.3270875372627805e-11,2.2882629959530974e-8,2.8279177244760576e-10,1.724340075900035e-8,1.2741691801380423e-6,2.796315630378006e-6,0.0440067291259766,23722.08000129712,3.91422063207386e-11,0.0014308258672643707,0.0010780694574359236
2016-09-26T05:00:00.0,4634.072224208134,23125.54,10170.023,27.224972,393.68181755985853,4500.000000144412,3.918537125119193e-11,6.661513112702629e-11,3.3307565563513143e-11,3.089757977085438e-8,3.8184340537753e-10,2.3283134474239633e-8,4634.07222417717,10170.02199924762,0.0403334007263184,27759.612224208133,3.918537125119193e-11,0.0014308258672648126,0.0010008076897224016
2016-09-26T06:00:00.0,5467.919999875729,22326.21,9115.50687,27.931417,366.45827638615145,4500.000000223004,3.9225620758512635e-11,6.668355528947148e-11,3.334177764473574e-11,4.9162572339359744e-8,6.075687538765822e-10,3.7046875236376956e-8,5467.9199998265,11999.999999619235,0.0366921005249023,27794.129999875728,3.9225620758512635e-11,0.0014308258672653584,0.0009507751333022255
2016-09-26T07:00:00.0,5467.920000164447,21439.80028,8096.182790999999,24.68708341,338.5282902126563,7384.4940806544255,3.9265215743410146e-11,6.675086676379725e-11,3.3375433381898625e-11,2.1212956771572714e-7,2.6215735057101133e-9,1.5985204303110447e-7,5467.919999952251,11999.999999895208,0.033824981689453096,26907.720280164445,3.9265215743410146e-11,0.0014308258672645997,0.0009507751332908052
2016-09-26T08:00:00.0,12897.240228041475,20940.6575,7856.560176999999,25.61788882,313.84263763118156,11288.312240484622,3.928015682544556e-11,6.677626660325745e-11,3.3388133301628724e-11,7429.320228078945,91.81421187577334,5598.427553400813,5467.919999962463,11999.999999917622,0.0316650009155273,33837.89772804148,3.928015682544556e-11,0.0014308258672618658,0.0009507751332869491
2016-09-26T09:00:00.0,13259.107728080031,20578.79,7189.504540000001,31.625417,380.04039151285906,21030.180567578194,3.927895361364606e-11,6.67742211431983e-11,3.338711057159915e-11,7791.187728118157,96.28630061331154,5871.115891055581,5467.919999961807,11999.99999991618,0.03117919921875,33837.89772808003,3.927895361364606e-11,0.0014308258672637653,0.0009507751332819772
2016-09-26T10:00:00.0,13309.547728203619,20528.35,6730.1504,32.628361,444.70270595206534,31711.792869325105,3.927893249512799e-11,6.677418524171758e-11,3.338709262085879e-11,7841.627728241757,96.9096562792659,5909.125382882066,5467.919999961795,11999.999999916154,0.0304565906524658,33837.897728203614,3.927893249512799e-11,0.0014308258672649872,0.0009507751332797336
2016-09-26T11:00:00.0,13167.597728113375,20670.3,6288.24991,34.14225,508.9854320572336,42890.76880289845,3.927969111182378e-11,6.677547489010043e-11,3.3387737445050214e-11,7699.677728151098,95.15538711546921,5802.157750943244,5467.9199999622115,11999.999999917069,0.031076530456543003,33837.89772811338,3.927969111182378e-11,0.0014308258672680524,0.0009507751332778471
2016-09-26T12:00:00.0,8573.390478241785,21374.68,6263.54163,38.3800831,569.9999999986031,54404.67759453389,4.021593156699356e-11,6.836708366388905e-11,3.418354183194453e-11,3105.470478299985,38.37852127991005,2340.1537365798813,5467.9199999417315,11999.999999872123,0.034780448913574194,29948.070478241785,4.021593156699356e-11,0.0015618206065702368,0.000950775133278547
2016-09-26T13:00:00.0,6218.056613138956,23402.25,6540.759239999999,46.9436661,569.9999999991539,62481.290651761024,4.186486469520506e-11,7.117026998184859e-11,3.5585134990924297e-11,750.1366135672007,9.27045811183766,565.2718360876622,5467.9199995716845,11999.99999906001,0.0379297294616699,29620.306613138957,4.186486469520506e-11,0.0017780872500717043,0.0009507751332801727
2016-09-26T14:00:00.0,9358.67772832659,24479.22,6465.9537,50.6502221,532.3285700982772,68505.80419768381,4.186694691357383e-11,7.117380975307551e-11,3.5586904876537756e-11,3890.757728656168,48.0833836056776,2931.913634492536,5467.91999967035,11999.999999276544,0.038028190612793,33837.89772832659,4.186694691357383e-11,0.0017780872500754855,0.000950775133280073
2016-09-26T15:00:00.0,7703.257728347758,26134.64,7622.092540000001,40.1160003,529.7635096912363,76971.76508222804,4.186595459057863e-11,7.117212280398367e-11,3.5586061401991836e-11,2235.3377287179887,27.62510775383453,1684.457789867959,5467.9199996296975,11999.999999187326,0.0351716003417969,33837.89772834776,4.186595459057863e-11,0.001778087250078974,0.0009507751332871921
2016-09-26T16:00:00.0,6156.7377283482565,27681.16,10053.1967,36.694945,517.2743952323483,83034.13128205846,4.186580311808158e-11,7.117186530073868e-11,3.558593265036934e-11,688.8177287281784,8.512657275185353,519.0644679991068,5467.919999620007,11999.999999166059,0.033669998168945295,33837.89772834826,4.186580311808158e-11,0.0017780872500820805,0.0009507751333103736
2016-09-26T17:00:00.0,5202.427728365619,28635.47,12918.847,32.155194,489.0938855948255,85499.99999999876,3.7145969749262714e-11,6.314814857374661e-11,3.1574074286873306e-11,8.523789085127758e-10,1.0534005171677575e-11,6.423173885169252e-10,5202.427728364703,11417.345670817504,0.0353476791381836,33837.89772836562,3.7145969749262714e-11,0.0017780872500833618,0.010013990681726394
2016-09-26T18:00:00.0,4527.307728365615,29310.59,16077.4653,32.155389,456.9404696820813,83998.50868480759,3.714585166072844e-11,6.314794782323834e-11,3.157397391161917e-11,8.523083571108432e-10,1.053313327207353e-11,6.422642239069225e-10,4527.307728364699,9935.714630129261,0.0372672805786133,33837.89772836561,3.714585166072844e-11,0.0017780872500845516,0.010013990681734232
2016-09-26T19:00:00.0,4183.967728365615,29653.93,18091.9234,31.118389,424.78685876935947,77856.76802892817,3.714587850300158e-11,6.314799345510268e-11,3.157399672755134e-11,8.523166686863081e-10,1.053323598951299e-11,6.422704871654262e-10,4183.967728364699,9182.214213151688,0.0414771003723145,33837.89772836561,3.714587850300158e-11,0.0017780872500851258,0.010013990681735953
2016-09-26T20:00:00.0,4003.887728365619,29834.01,19021.9927,28.831166999999997,393.6702478565897,68947.06885607119,3.714588369804732e-11,6.314800228668044e-11,3.157400114334022e-11,8.523182768060621e-10,1.0533255863235388e-11,6.422716989777675e-10,4003.8877283647034,8787.007260599357,0.04339501953125,33837.89772836562,3.714588369804732e-11,0.0017780872500851236,0.010013990681736713
2016-09-26T21:00:00.0,3954.757728365609,29883.14,20172.2128,26.633861,364.840858943818,58712.09343066184,3.714593406466585e-11,6.314808790993194e-11,3.157404395496597e-11,8.523338748765633e-10,1.0533448629801626e-11,6.422834530366845e-10,3954.757728364694,8679.185639214971,0.0456367607116699,33837.89772836561,3.714593406466585e-11,0.00177808725008488,0.01001399068173725
2016-09-26T22:00:00.0,3719.787728365604,30118.11,20845.0834,25.586361,338.2087760310401,47219.07628386816,3.714581916460106e-11,6.31478925798218e-11,3.15739462899109e-11,8.522982908831624e-10,1.0533008870010798e-11,6.422566384152925e-10,3719.7877283646885,8163.516061020692,0.055119270324707,33837.897728365606,3.714581916460106e-11,0.0017780872500847637,0.010013990681737698
2016-09-26T23:00:00.0,4020.7677283656008,29817.13,20527.847,25.073860999999997,312.62419311838124,34537.5189588802,3.714580238406141e-11,6.31478640529044e-11,3.15739320264522e-11,8.522930941964506e-10,1.0532944647487046e-11,6.422527224077466e-10,4020.7677283646854,8824.052425854114,0.06057546997070309,33837.897728365606,3.714580238406141e-11,0.0017780872500846661,0.010013990681737202
2016-09-27T00:00:00.0,4962.967728365568,28874.93,20099.229,25.486583,287.5521102056092,22833.734398725654,3.714597415508947e-11,6.31481560636521e-11,3.157407803182605e-11,8.52358215278751e-10,1.0533749437247664e-11,6.423017949541258e-10,4962.967728364652,10891.82225423485,0.0779448699951172,33837.89772836557,3.714597415508947e-11,0.0017780872500847335,0.010013990681736222
2016-09-27T01:00:00.0,5709.6977283638325,28128.2,18209.6341,25.684417,262.0673052929427,13626.337666951862,4.0118270438832e-11,6.82010597460144e-11,3.41005298730072e-11,241.77772836461637,2.9879761401336347,182.19366708131918,5467.919999999148,11999.99999999813,0.0867483901977539,33837.89772836383,4.0118270438832e-11,0.001778087250084514,0.010013990681734706
2016-09-27T02:00:00.0,5739.617728363888,28098.28,15303.6574,26.808111,239.37264252031886,7598.9072480220075,4.011801055832494e-11,6.82006179491524e-11,3.41003089745762e-11,271.69772836467223,3.357738263045733,204.74013799059347,5467.919999999148,11999.99999999813,0.0841565780639648,33837.89772836389,4.011801055832494e-11,0.001778087250084514,0.01001399068173088
2016-09-27T03:00:00.0,6958.495828926282,26871.15,13123.2384,29.138111,215.92404787068597,4500.000000001443,4.1599751282350375e-11,7.071957717999564e-11,3.535978858999782e-11,1490.5758289319197,18.42107228831212,1123.236115140983,5467.919999994292,11999.999999987473,0.0595917091369629,33829.64582892629,4.1599751282350375e-11,0.0017780872500842476,0.0022848800587967066
2016-09-27T04:00:00.0,5374.888825261611,25737.34,11795.8332,29.100278000000003,205.208787246319,4500.000000009961,4.173312078547008e-11,7.094630533529914e-11,3.547315266764957e-11,3.3135944965183755e-8,4.0950592764043895e-10,2.496987363661213e-8,5374.888825228404,11795.832035351807,0.0470887908935547,31112.228825261613,4.173312078547008e-11,0.0017780872500842075,0.001164715863160047
2016-09-27T05:00:00.0,4403.330025895496,24512.45,9663.63189,28.130417,176.1102873340511,4500.000000102601,4.179627860329371e-11,7.10536736255993e-11,3.552683681279965e-11,6.125412598030297e-8,7.57000523381005e-10,4.615856849884177e-8,4403.330025834171,9663.630834030133,0.0418400192260742,28915.780025895496,4.179627860329371e-11,0.0017780872500831736,0.001055968903150161
2016-09-27T06:00:00.0,3890.1915268315984,23295.36,8537.48842,32.275083,147.98164842209923,4500.000000147795,4.184009390993934e-11,7.112815964689688e-11,3.556407982344844e-11,1.5950903809056162e-7,1.9712700717888617e-9,1.2019939462127204e-7,3890.1915266720184,8537.487439476843,0.038866321563720704,27185.5515268316,4.184009390993934e-11,0.0017780872500830196,0.0009804753023067011
2016-09-27T07:00:00.0,11603.712168227452,22234.18556,8023.069323000001,30.49833337,115.70834351134917,4500.0000002201405,4.187129605901972e-11,7.118120330033352e-11,3.559060165016676e-11,6135.792172105852,75.82832684829748,4623.678466359602,5467.919996121528,11999.999991488232,0.034327018737792994,33837.89772822746,4.187129605901972e-11,0.0017780872500787292,0.0009297916806242778
2016-09-27T08:00:00.0,12316.385508315914,21521.51222,7335.381848,30.05722236,161.0401150769236,13100.610064859638,4.187020186576117e-11,7.117934317179398e-11,3.558967158589699e-11,6856.747848869867,84.73815644606798,5166.960758906584,5459.637659445977,11981.823419755909,0.0316031894683838,33837.89772831592,4.187020186576117e-11,0.0017780872500772838,0.0009297916806169856
2016-09-27T09:00:00.0,13029.9377283313,20807.96,6922.67583,32.138472,215.72282725028967,22914.01332531382,4.187030007538671e-11,7.117951012815741e-11,3.558975506407871e-11,7562.017760821651,93.45413571975894,5698.422909741398,5467.919967509579,11999.99992869591,0.0294189701080322,33837.8977283313,4.187030007538671e-11,0.0017780872500768527,0.0009297916806142468
2016-09-27T10:00:00.0,13242.177728337114,20595.72,6647.24991,32.034306,277.04026905733997,33689.76126354279,4.187027765522551e-11,7.117947201388336e-11,3.558973600694168e-11,7774.257770148625,96.07707410262923,5858.358176989586,5467.919958188418,11999.999908239515,0.028171440124511705,33837.89772833712,4.187027765522551e-11,0.0017780872500765506,0.0009297916806127216
