Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-09-27T11:00:00.0,13069.407728335447,20768.49,6283.96984,34.218139,341.0848152471253,44900.87036856356,4.187030270302714e-11,7.117951459514613e-11,3.558975729757307e-11,7601.487759277309,93.94192015893923,5728.165863349952,5467.919969058067,11999.999932094252,0.0285081806182861,33837.89772833545,4.187030270302714e-11,0.0017780872500773842,0.0009297916806110202
2016-09-27T12:00:00.0,12387.957728310725,21449.94,6023.99074,44.8404444,400.81037449334497,56345.067253799454,4.187079787366966e-11,7.118035638523841e-11,3.5590178192619206e-11,6920.037756443833,85.52031589070089,5214.653407969566,5467.91997186682,11999.999938258394,0.0318041191101074,33837.89772831072,4.187079787366966e-11,0.0017780872500800886,0.0009297916806101774
2016-09-27T13:00:00.0,6351.421224864888,23447.51,6155.40272,46.1398053,441.49202407126717,67535.73078981909,4.18693095904271e-11,7.117782630372607e-11,3.5588913151863035e-11,3282.435077347477,40.56551345317097,2473.5069178762787,3068.9861475173398,6735.254680062634,0.0367563018798828,29798.931224864886,4.18693095904271e-11,0.0017780872500824923,0.0009297916806125121
2016-09-27T14:00:00.0,9146.287728294026,24691.61,6074.32172,43.981639,435.91951031178917,70589.09059754969,4.187065156529365e-11,7.11801076609992e-11,3.55900538304996e-11,4044.419346047318,49.98238914901155,3047.7066554275334,5101.868382246637,11196.656239842509,0.0387970085144043,33837.89772829403,4.187065156529365e-11,0.0017780872500829164,0.0009297916806123548
2016-09-27T15:00:00.0,7508.687728346507,26329.21,7304.12957,37.7093332,441.922038548133,78759.1327026114,4.187019434364866e-11,7.117933038420272e-11,3.558966519210136e-11,2574.055817900675,31.81110774463285,1939.7016917459052,4934.631910445761,10829.63593566642,0.0360887489318848,33837.89772834651,4.187019434364866e-11,0.0017780872500835114,0.0009297916806206405
2016-09-27T16:00:00.0,5957.787728347081,27880.11,10169.6805,34.627306,436.0255911800808,84224.3416898154,4.187013668964715e-11,7.117923237240015e-11,3.5589616186200076e-11,1130.927742183564,13.97641185859627,852.2202352802603,4826.859986163446,10593.117645093811,0.0350153198242188,33837.89772834708,4.187013668964715e-11,0.0017780872500843853,0.0009297916806567726
2016-09-27T17:00:00.0,5063.517728360193,28774.38,13051.1132,33.844389,415.37647512600313,85499.99999998114,4.1526340227428306e-11,7.059477838662811e-11,3.5297389193314056e-11,1.310857261299033e-8,1.6200045580607122e-10,9.878076573540926e-9,5063.517728347014,11112.49117400477,0.0353109817504883,33837.89772836019,4.1526340227428306e-11,0.0017780872500853652,0.001521613922133535
2016-09-27T18:00:00.0,4240.627728359925,29597.27,15767.8562,33.028028000000006,381.5338642134819,83561.37949560971,4.152600057019017e-11,7.059420096932328e-11,3.529710048466164e-11,1.3075545843708149e-8,1.6159229911079433e-10,9.853188970170384e-9,4240.627728346779,9306.561314020933,0.0373554801940918,33837.89772835992,4.152600057019017e-11,0.0017780872500856556,0.0015216139221349107
2016-09-27T19:00:00.0,4064.1277283593904,29773.77,17182.3285,34.062334,348.5076143009039,77100.08613125443,4.1526140490652946e-11,7.059443883411001e-11,3.5297219417055005e-11,1.30837112171162e-8,1.6169320973264343e-10,9.8593420568685e-9,4064.127728346236,8919.211096752482,0.0412345390319824,33837.89772835939,4.1526140490652946e-11,0.0017780872500861087,0.0015216139221348119
2016-09-27T20:00:00.0,3831.08772835915,30006.81,18313.9443,31.416860999999997,314.4470583883875,68836.97024963069,4.1526054578125514e-11,7.059429278281337e-11,3.529714639140668e-11,1.3078696345747753e-8,1.616312341483077e-10,9.85556305782364e-9,3831.0877283460004,8407.777132831498,0.0427995681762695,33837.89772835915,4.1526054578125514e-11,0.0017780872500856447,0.0015216139221342503
2016-09-27T21:00:00.0,3973.2177283585183,29864.68,18760.9189,28.333944,283.0319754757629,58930.80460408596,4.152612783861103e-11,7.059441732563875e-11,3.5297208662819373e-11,1.3082972536093268e-8,1.616840808468415e-10,9.858785417490334e-9,3973.217728345365,8719.698302122997,0.0464827003479004,33837.89772835852,4.152612783861103e-11,0.001778087250084831,0.0015216139221339285
2016-09-27T22:00:00.0,4122.357728357536,29715.54,18711.0995,26.165167,254.6998095632374,48889.585527832736,4.152609973751375e-11,7.059436955377337e-11,3.529718477688669e-11,1.3081332100523374e-8,1.6166380775396636e-10,9.857549253290631e-9,4122.357728344384,9047.003749164693,0.0513336601257324,33837.89772835754,4.152609973751375e-11,0.0017780872500839974,0.0015216139221339764
2016-09-27T23:00:00.0,4419.667728354732,29418.23,18310.9142,24.354889,228.5364206507321,39225.491298621215,4.15260347230037e-11,7.059425902910628e-11,3.529712951455314e-11,1.3077538267096762e-8,1.6161692219575126e-10,9.85469037778971e-9,4419.667728341584,9699.48586301537,0.0564933280944824,33837.897728354736,4.15260347230037e-11,0.0017780872500830394,0.0015216139221342331
2016-09-28T00:00:00.0,5191.767728339452,28646.13,18138.155,25.937222,204.18330973815836,30614.06448326036,4.1527316322660435e-11,7.059643774852274e-11,3.529821887426137e-11,1.3152733843077103e-8,1.625462161732926e-10,9.911354644712963e-9,5191.767728326229,11393.9510343814,0.0641996078491211,33837.897728339456,4.1527316322660435e-11,0.0017780872500829932,0.001521613922133992
2016-09-28T01:00:00.0,5.592596178802492e-8,27867.41,15877.0718,27.208583,178.24786582558548,23869.862039265594,4.1460321895029226e-11,7.048254722154968e-11,3.524127361077484e-11,1.010931918236491e-8,1.249346030100358e-10,7.617963598172914e-9,4.574616005843846e-8,1.0039538265030605e-7,0.07368077850341799,27867.410000055927,4.1460321895029226e-11,0.0017780872500825931,0.0015216139221404738
2016-09-28T02:00:00.0,4000.3227615666005,28097.59,12271.9768,29.338167,151.04106091302378,7992.791760987528,4.152676000108264e-11,7.059549200184048e-11,3.529774600092024e-11,1.3119988023521925e-8,1.621415315558061e-10,9.88667875340281e-9,4000.32276155341,8779.183517432757,0.06723143005371089,32097.912761566597,4.152676000108264e-11,0.0017780872500820707,0.001521613922139262
2016-09-28T03:00:00.0,4831.594469626702,26823.44,10603.5093,29.906778000000003,121.70467200049177,4500.000000044094,4.167279082382876e-11,7.084374440050889e-11,3.542187220025444e-11,2.2898425653743083e-8,2.829869813187531e-10,1.725530373894836e-8,4831.594469603733,10603.508031435134,0.0529955406188965,31655.0344696267,4.167279082382876e-11,0.0017780872500806197,0.0012685754446218635
2016-09-28T04:00:00.0,4448.538397707201,25349.17,9762.84709,30.105083,91.79967208806255,4500.000000071927,4.176280946403426e-11,7.099677608885824e-11,3.549838804442912e-11,4.2154950522024427e-8,5.209660426553853e-10,3.176622211313325e-8,4448.538397664975,9762.845976528497,0.0450437202453613,29797.7083977072,4.176280946403426e-11,0.0017780872500780878,0.001113452937398082
2016-09-28T05:00:00.0,4114.406802540505,24321.83,9029.55548,30.422139,61.696367175870144,4500.000000085129,4.183905725384912e-11,7.11263973315435e-11,3.556319866577175e-11,1.5214036780227813e-7,1.8802053936862576e-9,1.1464667034672301e-7,4114.406802388294,9029.554497626066,0.0388466987609863,28436.23680254051,4.183905725384912e-11,0.0017780872500727481,0.000982385382576178
2016-09-28T06:00:00.0,10361.827728152151,23476.07,8271.47442,31.3405,31.276006265037683,4500.000000211224,4.187091372988103e-11,7.118055334079775e-11,3.5590276670398875e-11,4893.9077449190145,60.48067236276194,3687.845875778167,5467.919983233066,11999.99996320297,0.0355102310180664,33837.89772815215,4.187091372988103e-11,0.0017780872499282916,0.0009295619721170046
2016-09-28T07:00:00.0,11348.679398296357,22489.21833,7255.958247,30.35402791,60.417956715082894,11916.372348754325,4.1870299360172176e-11,7.11795089122927e-11,3.558975445614635e-11,6483.771098370182,80.12877559508661,4885.900950919915,4864.908299926104,10676.619189584566,0.0335350303649902,33837.89772829635,4.1870299360172176e-11,0.0017780872499217047,0.0009295619721068824
2016-09-28T08:00:00.0,12268.277168321423,21569.62056,6548.627297,32.97141662,110.19448248745358,20222.935171820776,4.187032208325131e-11,7.117954754152721e-11,3.558977377076361e-11,7805.4142764304515,96.46211741497116,5881.836427742143,4462.8628918909,9794.282780781503,0.0313949203491211,33837.897728321426,4.187032208325131e-11,0.0017780872499195868,0.0009295619721025122
2016-09-28T09:00:00.0,12895.857728331244,20942.04,6009.21982,41.877889,173.68696136974467,29350.428012906403,4.187033389556343e-11,7.117956762245783e-11,3.5589783811228913e-11,8746.455631722874,108.09184499787072,6590.966158406751,4149.402096608298,9106.355828047883,0.0293134899139404,33837.89772833125,4.187033389556343e-11,0.001778087249919777,0.0009295619720995419
2016-09-28T10:00:00.0,13114.617728333482,20723.28,5602.27074,42.835972,239.90269545480282,39038.531108923016,4.187032064111628e-11,7.117954508989767e-11,3.558977254494884e-11,9248.493495976749,114.29620951887414,6969.281068224032,3866.1242323566617,8484.668903034415,0.0287364597320557,33837.89772833348,4.187032064111628e-11,0.0017780872499191624,0.0009295619720975513
2016-09-28T11:00:00.0,13055.517728328181,20782.38,5368.53003,47.650528,311.3647110610145,48890.21126974346,4.187035859236338e-11,7.117960960701774e-11,3.558980480350887e-11,9377.00820145668,115.88444047888729,7066.124419444346,3678.5095268714304,8072.92614421154,0.029602989196777302,33837.897728328186,4.187035859236338e-11,0.0017780872499199023,0.0009295619720965793
2016-09-28T12:00:00.0,12343.417728306504,21494.48,5160.69205,52.88566659999999,379.60040162718,58660.73273296131,4.187044506577352e-11,7.117975661181498e-11,3.558987830590749e-11,8944.429607956878,110.53847861195823,6740.151134875501,3398.9881203495547,7459.48321193336,0.0323067092895508,33837.8977283065,4.187044506577352e-11,0.0017780872499213779,0.000929561972096016
2016-09-28T13:00:00.0,10123.83770564773,23714.06,5222.31246,59.101361100000005,437.25499172635136,67699.67595933216,4.187015795163884e-11,7.117926851778603e-11,3.5589634258893016e-11,7523.517781037383,92.9783391202577,5669.410921966933,2600.319924610276,5706.710978822533,0.0361508293151855,33837.89770564773,4.187015795163884e-11,0.0017780872499236404,0.0009295619720971023
2016-09-28T14:00:00.0,9234.547728319027,24603.35,5201.337939999999,62.921639299999995,471.1337478339128,73853.48632968363,4.187034538915155e-11,7.117958716155763e-11,3.558979358077882e-11,6533.157672710326,80.73911264626756,4923.116624772411,2701.3900556086296,5928.521387895864,0.0365931015014648,33837.897728319025,4.187034538915155e-11,0.0017780872499257366,0.000929561972097879
2016-09-28T15:00:00.0,7823.097728347386,26014.8,5766.46523,59.3649167,488.952999267424,79503.78733191389,4.187029075382684e-11,7.117949428150563e-11,3.5589747140752813e-11,5047.1243084127,62.374177769934924,3803.3035225570075,2775.9734199346153,6092.203441018775,0.0351995315551758,33837.89772834739,4.187029075382684e-11,0.001778087249927808,0.0009295619721022792
2016-09-28T16:00:00.0,6429.727728347826,27408.17,7436.921259999999,48.721167,491.96403842462564,83632.82999505165,4.187024392580243e-11,7.117941467386412e-11,3.558970733693206e-11,3335.5377988083114,41.22177598725291,2513.5229260520064,3094.1899295394433,6790.567373786251,0.0338905906677246,33837.89772834783,4.187024392580243e-11,0.0017780872499293511,0.0009295619721173331
2016-09-28T17:00:00.0,5517.317728346763,28320.58,9759.71516,39.1825,484.46642549913514,85499.99996445188,4.1870166599604135e-11,7.117928321932703e-11,3.5589641609663515e-11,1629.8380842475783,20.142125335335802,1228.1783741058414,3887.479644099113,8531.535891013284,0.0345339698791504,33837.89772834677,4.1870166599604135e-11,0.0017780872499304785,0.0009298758148234482
2016-09-28T18:00:00.0,4628.8177283462655,29209.08,12125.2799,34.550556,465.4278289217241,85499.99999944682,4.185848950179542e-11,7.115943215305222e-11,3.557971607652611e-11,4.0791809975778786e-7,5.041198614319093e-9,3.0739015940970073e-7,4628.817727938276,10158.49038304498,0.0359991493225098,33837.897728346274,4.185848950179542e-11,0.0017780872499316427,0.0009500457257971281
2016-09-28T19:00:00.0,4612.937728343336,29224.96,13259.1226,33.4155,430.87905101410684,83533.21143284492,4.1858359605488176e-11,7.11592113293299e-11,3.557960566466495e-11,3.83767656144351e-7,4.742738744674818e-9,2.891913868704157e-7,4612.937727959497,10123.639836631473,0.0382215194702148,33837.897728343334,4.1858359605488176e-11,0.001778087249932285,0.0009500457258137113
2016-09-28T20:00:00.0,4476.777728337285,29361.12,13966.2266,35.796389000000005,397.4653291061433,80397.7296198113,4.1858304526168187e-11,7.115911769448592e-11,3.557955884724296e-11,3.810632324213718e-7,4.709316503462895e-9,2.871534453331033e-7,4476.777727956151,9824.820541535686,0.0411755218505859,33837.89772833729,4.1858304526168187e-11,0.0017780872499332898,0.0009500457258230474
2016-09-28T21:00:00.0,4492.827728327751,29345.07,14459.4119,32.401944,361.67071819817926,76256.32451167988,4.185831635794886e-11,7.115913780851306e-11,3.557956890425653e-11,3.816408550416133e-7,4.7164549715879665e-9,2.87588717779754e-7,4492.827727946039,9860.044173168675,0.0442148513793945,33837.897728327756,4.185831635794886e-11,0.0017780872499329702,0.0009500457258288338
2016-09-28T22:00:00.0,4607.867728316068,29230.03,14165.2706,32.72075,329.27055229009324,71656.95773518186,4.1859291006273625e-11,7.116079471066516e-11,3.558039735533258e-11,4.3609926241955587e-7,5.38947155990489e-9,3.286263146283469e-7,4607.867727879898,10112.513119167575,0.046516960144043,33837.89772831607,4.1859291006273625e-11,0.001778087249933184,0.0009500457258268442
2016-09-28T23:00:00.0,9.117298209626776e-7,28770.66,12797.5046,32.724139,296.551580382708,67604.2012047238,4.1853048746653874e-11,7.115018286931158e-11,3.557509143465579e-11,2.2784378112284126e-7,2.8157754077588244e-9,1.7169362242431854e-7,6.838148896569669e-7,1.5007130089473882e-6,0.0502616691589355,28770.660000911732,4.1853048746653874e-11,0.0017780872499331673,0.0009500457258150414
2016-09-29T00:00:00.0,4.6544341945485694e-8,28118.67,12025.1713,32.875805,263.82921947270125,54806.69755644191,4.1734293672477873e-11,7.094829924321238e-11,3.547414962160619e-11,2.2531713246984786e-8,2.7845501748115623e-10,1.6978964480558304e-8,2.3941680399257696e-8,5.254286178127923e-8,0.0541841087341309,28118.670000046543,4.1734293672477873e-11,0.0017780872499330131,0.0009500457258076436
2016-09-29T01:00:00.0,2.100440341245894e-8,27443.67,10732.2546,34.309056,230.95519256023755,42781.52720655716,4.1579470702732405e-11,7.068510019464509e-11,3.5342550097322545e-11,1.032371234711863e-8,1.2758415086220927e-10,7.77952139403715e-9,1.0610005965145664e-8,2.3284918503150733e-8,0.0629357986450195,27443.670000021,4.1579470702732405e-11,0.0017780872499329212,0.0009500457257959687
2016-09-29T02:00:00.0,2.718891856913622e-8,27279.42,8751.824120000001,39.147056,196.64791464756132,32049.273556633954,4.1643590597226725e-11,7.079410401528543e-11,3.5397052007642716e-11,1.3318873213228234e-8,1.6459942627376876e-10,1.0036550382546874e-8,1.3799251251892702e-8,3.028409615040315e-8,0.0562124900817871,27279.420000027185,4.1643590597226725e-11,0.001778087249933136,0.0009500457257790536
2016-09-29T03:00:00.0,4.524689075051453e-8,25954.12,7680.1805,43.484221999999995,157.50263673502738,23297.450386719996,4.173063758056634e-11,7.094208388696277e-11,3.547104194348139e-11,2.192177105915019e-8,2.70917132513678e-10,1.6519337348394996e-8,2.3254177607477377e-8,5.103405523301886e-8,0.0475474815368652,25954.120000045248,4.173063758056634e-11,0.0017780872499327696,0.0009500457257708192
2016-09-29T04:00:00.0,1.4229274556578094e-7,25047.95,6823.7406900000005,43.226694,114.02019282256896,15617.270836833279,4.1819907616112653e-11,7.10938429473915e-11,3.554692147369575e-11,6.440398291865465e-8,7.959275885010635e-10,4.8532170030552646e-8,7.781766880417888e-8,1.7078011851858597e-7,0.0396346015930176,25047.950000142293,4.1819907616112653e-11,0.0017780872499309581,0.000950045725765211
2016-09-29T05:00:00.0,923.6366782931947,24201.14,6320.56246,40.797055,70.79527691064598,8793.531097098317,4.185834108833769e-11,7.115917985017408e-11,3.557958992508704e-11,4.1690462025364556e-7,5.1522572672647885e-9,3.1416202849175535e-7,923.6366778762189,2027.0304127556046,0.0369440383911133,25124.776678293198,4.185834108833769e-11,0.0017780872499264973,0.0009500457257604302
2016-09-29T06:00:00.0,4962.741228733732,23198.39,6363.91196,38.828278000000005,30.00000000308163,4500.00000021381,4.1410051109033545e-11,7.039708688535702e-11,3.519854344267851e-11,3141.7243194429284,38.82655929009413,2367.473127444764,1821.0169092907333,3996.437934623915,0.0349047088623047,28161.13122873373,4.1410051109033545e-11,0.0017187080110285123,0.0008978614709393626
2016-09-29T07:00:00.0,11520.767448105613,22317.13028,6350.520813,42.01791682,30.000000001221984,4500.00000014396,4.0293617969220285e-11,6.849915054767448e-11,3.424957527383724e-11,6689.724885731021,82.67402658560094,5041.099182048837,4831.042562374524,10602.296805456972,0.030329269409179703,33837.897728105614,4.0293617969220285e-11,0.0015689633967816217,0.0008203574985845819
2016-09-29T08:00:00.0,12178.345788287443,21659.55194,6268.1248829999995,39.1566664,70.65767873025395,13792.875995007265,4.029305850035942e-11,6.8498199450611e-11,3.42490997253055e-11,7194.352802524286,88.91039990758753,5421.36584802363,4983.99298576309,10937.964679285189,0.0284754199981689,33837.89772828744,4.029305850035942e-11,0.0015689633967768098,0.0008203574985821962
2016-09-29T09:00:00.0,12905.977728311918,20931.92,6180.442129999999,43.440278,120.41298120127264,23884.082459673584,4.029311216580695e-11,6.849829068187181e-11,3.424914534093591e-11,7640.858864197605,94.42848243623521,5757.834294892391,5265.118864114246,11554.928815595502,0.0273833103179932,33837.89772831192,4.029311216580695e-11,0.0015689633967755998,0.0008203574985803357
2016-09-29T10:00:00.0,13130.84772832003,20707.05,6171.73369,43.237667,171.4027546009391,35016.404260518975,4.029309055119497e-11,6.849825393703145e-11,3.424912696851573e-11,7742.8352786823925,95.68874364969741,5834.679490835208,5388.012449637569,11824.633388134946,0.026475040435791,33837.89772832003,4.029309055119497e-11,0.0015689633967746785,0.0008203574985799771
2016-09-29T11:00:00.0,13083.447728309942,20754.45,6044.78695,46.652055,223.8554002140644,46503.984269846624,4.029315549987276e-11,6.84983643497837e-11,3.424918217489185e-11,7615.527775883159,94.11543173467086,5738.74583747993,5467.919952426715,11999.999895594774,0.0274980602264404,33837.89772830994,4.029315549987276e-11,0.001568963396774791,0.000820357498578214
2016-09-29T12:00:00.0,12380.317728216778,21457.58,6144.57631,45.9591113,271.3203459121652,58197.943873278826,4.0294211223780375e-11,6.850015908042663e-11,3.4250079540213316e-11,6912.3977547500335,85.42589800148477,5208.89621960273,5467.919973466677,11999.99994176947,0.0303330993652344,33837.897728216776,4.0294211223780375e-11,0.0015689633967748914,0.0008203574985799775
2016-09-29T13:00:00.0,1.893573270507469e-7,23639.91,6194.31012,50.50488920000001,310.78870157708286,69262.26454500853,4.026191649102556e-11,6.844525803474344e-11,3.422262901737172e-11,9.542357865854083e-8,1.1792789111158356e-9,7.190725067779485e-8,9.386530313417133e-8,2.0599855842990678e-7,0.0346689987182617,23639.910000189357,4.026191649102556e-11,0.0015689633967779885,0.0008203574985829871
2016-09-29T14:00:00.0,9059.647728237958,24778.25,6430.23371,52.9075,260.2853813416915,63067.95524564393,4.029404249688219e-11,6.849987224469972e-11,3.424993612234986e-11,4995.56720915607,61.73701659104837,3764.452231161486,4064.0805190818205,8919.107490413511,0.0351109580993652,33837.89772823796,4.029404249688219e-11,0.0015689633967761638,0.0008203574985856286
2016-09-29T15:00:00.0,7687.677728344228,26150.22,6379.30541,55.6500553,269.11646689616947,69321.28207757643,4.0293044540959024e-11,6.849817571963034e-11,3.424908785981517e-11,4682.176869830552,57.864026043958475,3528.2942709730773,3005.500858513608,6595.928671627107,0.0310963306427002,33837.89772834423,4.0293044540959024e-11,0.0015689633967763464,0.0008203574985856768
2016-09-29T16:00:00.0,6534.607728344949,27303.29,6530.129620000001,48.79,271.3320066035604,73066.2004305341,4.0293029549108774e-11,6.849815023348491e-11,3.4249075116742456e-11,4385.087866009471,54.19249326499729,3304.42032103642,2149.5198623354086,4717.376689495256,0.0297793998718262,33837.89772834495,4.0293029549108774e-11,0.001568963396775657,0.0008203574985887793
2016-09-29T17:00:00.0,5760.407728343104,28077.49,7561.273120000001,45.4245,276.73606883198784,74557.86864142328,4.029305574611304e-11,6.849819476839216e-11,3.424909738419608e-11,4184.285192300348,51.7109015899648,3153.103755485658,1576.1225360426881,3458.988140373717,0.0305985507965088,33837.8977283431,4.029305574611304e-11,0.001568963396775239,0.0008203574986082465
2016-09-29T18:00:00.0,5085.487728341534,28752.41,9206.04172,38.294778,283.0240393853817,73608.68823764016,4.0293010358717816e-11,6.849811760982028e-11,3.424905880491014e-11,3939.973869627915,48.69161437998308,2969.0008768282364,1145.5138587135505,2513.966243939671,0.0316071701049805,33837.89772834153,4.0293010358717816e-11,0.0015689633967742973,0.0008203574986536217
2016-09-29T19:00:00.0,4994.90772833853,28842.99,9844.10866,40.467611,293.4224447287926,69885.61445876557,4.029305404245732e-11,6.849819187217745e-11,3.4249095936088723e-11,3894.6839037350787,48.131904689638155,2934.872237173058,1100.2238246033835,2414.5718838681987,0.032939491271972696,33837.89772833853,4.029305404245732e-11,0.0015689633967745917,0.0008203574986735939
2016-09-29T20:00:00.0,5021.2077283397575,28816.69,9790.73601,43.535166,301.0883073818617,65390.95074016432,4.029306135719881e-11,6.849820430723798e-11,3.424910215361899e-11,3814.685119644329,47.14325093844406,2874.588471856345,1206.5226086953594,2647.857193291839,0.032859809875488304,33837.897728339754,4.029306135719881e-11,0.0015689633967750193,0.0008203574986722877
2016-09-29T21:00:00.0,5086.8477283394395,28751.05,9915.97451,37.901194,304.6979612837359,61122.66121567001,4.0293078219724345e-11,6.849823297353139e-11,3.4249116486765694e-11,3661.207758936798,45.24652250548763,2758.9342991150993,1425.6399694025727,3128.7362713483135,0.033352428436279294,33837.897728339434,4.0293078219724345e-11,0.0015689633967743226,0.0008203574986764563
2016-09-29T22:00:00.0,5011.917728327908,28825.98,10025.6757,34.340666999999996,312.04485875265436,57094.35809649091,4.0293020294520845e-11,6.849813450068544e-11,3.424906725034272e-11,3344.296768745437,41.330022488538624,2520.123322471867,1667.6209595824023,3659.7923003608003,0.0371579399108887,33837.8977283279,4.0293020294520845e-11,0.0015689633967738916,0.0008203574986801049
2016-09-29T23:00:00.0,5414.587728250138,28423.31,10467.7407,33.591305,319.0357832046261,53248.59883968108,4.0293610125649576e-11,6.849913721360428e-11,3.424956860680214e-11,3173.0371180223456,39.21353411887163,2391.069153589733,2241.5506102277236,4919.349098511442,0.039354419708252,33837.89772825014,4.0293610125649576e-11,0.0015689633967739037,0.000820357498694522
2016-09-30T00:00:00.0,6.597464382663492e-8,27868.7,9608.38878,38.553694,324.65958128692927,50091.27721213976,4.0208978065086365e-11,6.835526271064682e-11,3.417763135532341e-11,3.299434820407248e-8,4.077560239310177e-10,2.486317219091571e-8,3.2911940359851794e-8,7.222916288428168e-8,0.044443660736084,27868.700000065975,4.0208978065086365e-11,0.0015689633967759656,0.0008203574986680015
2016-09-30T01:00:00.0,2.2829279479960898e-8,27251.94,8298.45137,41.385639000000005,286.1074562507643,40482.889252594345,4.00519976928731e-11,6.808839607788428e-11,3.404419803894214e-11,1.1381414650816087e-8,1.4065561641112167e-10,8.576561976287906e-9,1.1379776433066927e-8,2.4974271239667575e-8,0.0541512718200684,27251.940000022827,4.00519976928731e-11,0.0015689633967763215,0.0008203574986302114
2016-09-30T02:00:00.0,2.294878537289252e-8,27439.88,7152.842559999999,45.900083,244.7233862143328,32184.438702985393,4.005324927116951e-11,6.809052376098816e-11,3.404526188049408e-11,1.1441175159221989e-8,1.4139415827122968e-10,8.621595016538394e-9,1.1439519689909542e-8,2.5105384913991883e-8,0.053486011505127,27439.88000002295,4.005324927116951e-11,0.0015689633967766391,0.000820357498601934
2016-09-30T03:00:00.0,3.449566784620495e-8,26093.38,6183.19208,50.323611,198.82487217790413,25031.59696337662,4.013336317198524e-11,6.82267173923749e-11,3.411335869618745e-11,1.7215594536732283e-8,2.1275651012981854e-10,1.2972957934745031e-8,1.7211846592080294e-8,3.77734420227369e-8,0.0452723503112793,26093.380000034496,4.013336317198524e-11,0.0015689633967765843,0.0008203574985872242
2016-09-30T04:00:00.0,7.381372581376782e-8,25114.25,5447.52313,49.671417,148.50283014154934,18848.40570378487,4.021835158919186e-11,6.837119770162616e-11,3.418559885081308e-11,3.68812758207704e-8,4.55792073635336e-10,2.779219961191073e-8,3.686407879529579e-8,8.090260017402403e-8,0.0371278991699219,25114.250000073815,4.021835158919186e-11,0.001568963396775398,0.00082035749857683
2016-09-30T05:00:00.0,1.5017803999695192e-7,23986.22,5575.8865,43.823333,98.83298210543545,13400.88339425106,4.02561140004438e-11,6.843539380075446e-11,3.421769690037723e-11,7.544744877883299e-8,9.324067121895395e-10,5.685406781643533e-8,7.466215582431817e-8,1.6385497042601538e-7,0.0345426483154297,23986.22000015018,4.02561140004438e-11,0.001568963396772398,0.0008203574985773335
2016-09-30T06:00:00.0,2249.553716995965,23020.61,5295.89351,50.449,55.01121806979868,7824.9977148292655,4.0292394775230164e-11,6.849707111789127e-11,3.4248535558945636e-11,2058.219176183033,25.436212967994923,1550.9885956094463,191.33454081286305,419.906379346142,0.0319729595184326,25270.163716995965,4.0292394775230164e-11,0.001568963396765366,0.0008203574985703071
2016-09-30T07:00:00.0,11651.94744827055,22185.95028,4936.442144,57.01116691,30.0000000012246,4500.000000142352,3.923787337253099e-11,6.670438473330268e-11,3.335219236665134e-11,7599.709768482227,93.91994710910946,5726.826043238381,4052.2376797882566,8893.116972717062,0.0250737895965576,33837.897728270545,3.923787337253099e-11,0.0014195382553829998,0.000741978540487018
2016-09-30T08:00:00.0,12253.211618295525,21584.68611,4617.134223,60.37269452,66.91019973862282,14183.501614076336,3.9237093707755204e-11,6.670305930318385e-11,3.3351529651591924e-11,8416.088091566082,104.00904409581875,6342.0148838913865,3837.123526729377,8421.023409404768,0.0250935096740723,33837.897728295524,3.9237093707755204e-11,0.0014195382553783432,0.0007419785404783556
2016-09-30T09:00:00.0,12827.857728300609,21010.04,4487.50687,58.433389,110.54796885273088,24329.406426351034,3.92371266465492e-11,6.670311529913364e-11,3.335155764956682e-11,8894.609751765054,109.9227869077928,6702.608957792243,3933.2479765354865,8631.97993358093,0.025257379531860403,33837.89772830061,3.92371266465492e-11,0.0014195382553760436,0.0007419785404748636
2016-09-30T10:00:00.0,13005.287728305095,20832.61,4557.74302,53.96175,162.03878629881376,35176.48918970275,3.923709480118519e-11,6.670306116201482e-11,3.335153058100741e-11,8849.975691305555,109.3711831327373,6668.974581264469,4155.312036999473,9119.325894306003,0.0250464000701904,33837.89772830509,3.923709480118519e-11,0.0014195382553746608,0.0007419785404762138
2016-09-30T11:00:00.0,13143.11772829281,20694.78,4570.33564,55.73075,217.44963896984532,46407.047387251754,3.923717096777272e-11,6.670319064521363e-11,3.3351595322606814e-11,8460.994271872434,104.5640108258294,6375.854318648134,4682.123456420308,10275.47613663764,0.025631950378418,33837.8977282928,3.923717096777272e-11,0.0014195382553746135,0.0007419785404762649
2016-09-30T12:00:00.0,12384.527720509268,21453.37,4672.34717,59.6904444,266.28431933396223,58488.04294451607,3.923812432760013e-11,6.670481135692022e-11,3.335240567846011e-11,7299.255324121514,90.20682300533322,5500.416036910562,5085.272396387687,11160.234377359626,0.0292917594909668,33837.89772050927,3.923812432760013e-11,0.0014195382553753178,0.0007419785404788621
2016-09-30T13:00:00.0,1.2860639047033846e-7,23510.14,4683.43978,68.1117503,296.80211747759176,70476.3469307648,3.9195112853844554e-11,6.663169185153574e-11,3.331584592576787e-11,6.4979904822804e-8,8.030450385648818e-10,4.8966160888102545e-8,6.355985395568291e-8,1.3948965008050502e-7,0.0332297401428223,23510.140000128606,3.9195112853844554e-11,0.0014195382553790635,0.0007419785404816654
2016-09-30T14:00:00.0,2200.6722047520157,24761.23,4855.8356,73.89869420000001,228.69178671667663,65792.9078929318,3.923671616845609e-11,6.670241748637536e-11,3.335120874318768e-11,2200.672167458548,27.196698277791537,1658.3352608409473,3.729340091207399e-5,8.184479856049244e-5,0.0355365600585938,26961.902204752012,3.923671616845609e-11,0.0014195382553777343,0.0007419785404860061
2016-09-30T15:00:00.0,8228.777728332108,25609.12,4825.09947,72.9024446,181.99121033275463,62595.40837759608,3.9237717822213676e-11,6.670412029776324e-11,3.335206014888162e-11,6188.1744915271465,76.47568639482961,4663.15160944083,2040.6032368048964,4478.34621604902,0.0310696907043457,33837.89772833211,3.9237717822213676e-11,0.0014195382553754787,0.0007419785404850039
2016-09-30T16:00:00.0,7205.84772833577,26632.05,5114.15043,64.173889,185.5658716658684,66911.80747506447,3.923706190005795e-11,6.670300523009852e-11,3.335150261504926e-11,6325.611591255451,78.17418351255436,4766.718506863071,880.2361370802529,1931.7827702239672,0.0289550590515137,33837.89772833577,3.923706190005795e-11,0.001419538255374168,0.0007419785404926876
2016-09-30T17:00:00.0,6515.897728334287,27322.0,5940.93053,50.68375,199.56758571671108,68496.15906413006,3.9237067321495667e-11,6.670301444654263e-11,3.3351507223271315e-11,6304.990672450809,77.91934278014834,4751.179437813923,210.9070558834121,462.8605887798185,0.029101739883422902,33837.89772833429,3.9237067321495667e-11,0.0014195382553724544,0.0007419785405153033
2016-09-30T18:00:00.0,6093.697728330739,27744.2,7123.6389,44.950804999999995,226.80459803514856,67769.26930270233,3.92370012889675e-11,6.670290219124475e-11,3.3351451095622373e-11,6093.697704594947,75.30810827645064,4591.957821734794,2.373572537106481e-5,5.2090869005541e-5,0.030072099685668895,33837.89772833074,3.92370012889675e-11,0.001419538255371503,0.0007419785405518729
2016-09-30T19:00:00.0,6065.177728328537,27772.72,8095.78698,41.306083,257.16332084988136,65237.58901850653,3.9237033137642794e-11,6.670295633399275e-11,3.335147816699637e-11,6065.17770573301,74.95564787121599,4570.4663336107305,2.2595461039551106e-5,4.958842347265748e-5,0.030665189743042,33837.89772832854,3.9237033137642794e-11,0.0014195382553708192,0.0007419785406011186
2016-09-30T20:00:00.0,6039.707728324764,27798.19,8658.10625,38.208222,290.8143052593866,61712.26916368423,3.9237075759605724e-11,6.670302879132973e-11,3.3351514395664864e-11,6039.707622571439,74.6408794213312,4551.273135447024,0.00010575325840230318,0.0002320880884920844,0.0315569400787354,33837.89772832476,3.9237075759605724e-11,0.001419538255370322,0.0007419785406335377
2016-09-30T21:00:00.0,6047.987728316897,27789.91,8858.96753,38.176694,327.2483822190094,57605.43702319788,3.923707409823074e-11,6.670302596699225e-11,3.3351512983496126e-11,5775.705412815691,71.3782451455094,4352.332021067646,272.2823155011403,597.5558870674193,0.032961498260498,33837.8977283169,3.923707409823074e-11,0.0014195382553705632,0.0007419785406456632
2016-09-30T22:00:00.0,6249.817728300148,27588.08,8905.42354,34.704833,360.4513529028086,53696.35814331149,3.923708259346625e-11,6.670304040889263e-11,3.3351520204446314e-11,5283.9307359999975,65.30071678677136,3981.751023583619,965.8869923000843,2119.7537468728533,0.034863189697265595,33837.897728300144,3.923708259346625e-11,0.0014195382553704847,0.0007419785406485139
2016-09-30T23:00:00.0,6549.647728299801,27288.25,8454.72214,35.238833,391.04865622787435,50892.440115746496,3.923769990208664e-11,6.670408983354728e-11,3.335204491677364e-11,4516.608551796746,55.817873210968784,3403.5288543273646,2033.0391765029892,4461.745987146094,0.0355838813781738,33837.8977282998,3.923769990208664e-11,0.0014195382553713733,0.0007419785406218589
2016-10-01T00:00:00.0,1.327884658810642e-7,26462.38,7416.83095,39.176278,411.6291159771272,50302.99355919849,3.91971088070549e-11,6.663508497199333e-11,3.3317542485996667e-11,6.68292327457796e-8,8.258996982827562e-10,5.0359737700168056e-8,6.589259805031258e-8,1.4460913411384054e-7,0.0408335990905762,26462.380000132787,3.91971088070549e-11,0.001419538255374224,0.0007419785405662436
2016-10-01T01:00:00.0,2.7405951874463664e-8,26223.68,6600.10637,42.267972,372.45425751623816,42886.163351372,3.904655981147943e-11,6.637915167951503e-11,3.3189575839757516e-11,1.3673904310615913e-8,1.6898702828812822e-10,1.0304087090739525e-8,1.3665668412168235e-8,2.999093273969239e-8,0.0475039405822754,26223.680000027405,3.904655981147943e-11,0.0014195382553750698,0.0007419785405368398
2016-10-01T02:00:00.0,2.4199465796949236e-8,26345.93,5946.08322,46.277889,330.187705054694,36286.05772339083,3.9021384057198953e-11,6.633635289723822e-11,3.316817644861911e-11,1.2069773393286123e-8,1.4916260136902101e-10,9.095280571281768e-9,1.2063356050765874e-8,2.647446791635402e-8,0.0503163909912109,26345.9300000242,3.9021384057198953e-11,0.0014195382553757534,0.0007419785405174093
2016-10-01T03:00:00.0,4.011096027906013e-8,24909.61,5631.39118,48.915694,283.9112355931296,30339.975245404945,3.910680898863165e-11,6.64815752806738e-11,3.32407876403369e-11,2.0031073882476153e-8,2.475512166771273e-10,1.509458638275166e-8,2.00134048213033e-8,4.392179436707918e-8,0.0413616409301758,24909.61000004011,3.910680898863165e-11,0.001419538255375995,0.0007419785405084839
2016-10-01T04:00:00.0,8.479912671339423e-8,23876.2,5139.65739,45.002111,234.99696113166493,24708.5848074425,3.917541201325833e-11,6.659820042253916e-11,3.329910021126958e-11,4.240581898360973e-8,5.240663653468058e-10,3.195526617968328e-8,4.232670952936196e-8,9.289099225159539e-8,0.0343196716308594,23876.2000000848,3.917541201325833e-11,0.0014195382553751636,0.0007419785404952922
2016-10-01T05:00:00.0,1.3699206336002127e-7,22749.97,5307.99992,49.246056,189.9962696704725,19568.92815954589,3.9198899840226073e-11,6.663812972838432e-11,3.331906486419216e-11,6.856600444935936e-8,8.473633477522788e-10,5.166849681416334e-8,6.835942078093354e-8,1.5002286964169236e-7,0.0332089691162109,22749.97000013699,3.9198899840226073e-11,0.0014195382553750257,0.0007419785404989764
2016-10-01T06:00:00.0,1.479180692324726e-6,22024.56,5113.42123,53.2545,140.75163320961215,14260.92898172612,3.923355177289445e-11,6.669703801392057e-11,3.3348519006960283e-11,7.516070032979354e-7,9.28862971706305e-9,5.663798607965273e-7,7.275069919887767e-7,1.5966005179054047e-6,0.0303673095703125,22024.56000147918,3.923355177289445e-11,0.00141953825537426,0.0007419785404930046
2016-10-01T07:00:00.0,9.824496698240222e-7,21704.60639,4647.509239,57.4999723,87.4985527571906,9147.508495867642,3.923128147974427e-11,6.669317851556525e-11,3.3346589257782626e-11,5.29655668381703e-7,6.545675279173775e-9,3.99126541413035e-7,4.527273082638036e-7,9.935638595966369e-7,0.0310451507568359,21704.60639098245,3.923128147974427e-11,0.001419538255371922,0.0007419785404794136
2016-10-01T08:00:00.0,5058.652655987583,21147.02694,4520.124908,56.44511141,30.00000000202509,4500.000000238871,3.8624871096641106e-11,6.566228086428988e-11,3.283114043214494e-11,4567.255163490395,56.44378225702872,3441.694040062727,491.3974924971227,1078.4301727101845,0.0283517093658447,26205.67959598758,3.8624871096641106e-11,0.001329178995355467,0.0006952698169308039
2016-10-01T09:00:00.0,8531.071689616763,20793.47,4406.89114,62.790222,30.000000028081992,4500.0000002816005,3.8587986140786715e-11,6.559957643933741e-11,3.2799788219668707e-11,8531.071689383769,105.43005275989158,6428.661753651925,2.32929360347384e-7,5.111911520593952e-7,0.0283491096496582,29324.541689616763,3.8587986140786715e-11,0.0013226627734096285,0.0006556488209438021
2016-10-01T10:00:00.0,12198.02706463381,20702.53,4235.49069,67.823833,72.6411534507796,6521.771270093537,3.8599976258235254e-11,6.561995963899993e-11,3.2809979819499964e-11,9952.777128567279,122.99999999743137,7499.999999843376,2245.2499360664665,4927.467708524923,0.0272626399993896,32900.55706463381,3.8599976258235254e-11,0.001322662773405384,0.0006556488209286748
2016-10-01T11:00:00.0,10669.758712323328,20530.59,4094.363370000001,67.48830500000001,127.81864311101775,14713.748944110655,3.859918768857839e-11,6.561861907058326e-11,3.280930953529163e-11,9952.777128520067,122.99999999684792,7499.999999807799,716.9815838031952,1573.5012592792766,0.0271022605895996,31200.348712323328,3.859918768857839e-11,0.0013226627734038972,0.0006556488209218346
2016-10-01T12:00:00.0,6.033417116836252e-7,20755.41,4059.97914,75.1040558,183.33166077066534,19692.88748884655,3.8580435702802857e-11,6.558674069476485e-11,3.2793370347382425e-11,4.683894860075665e-7,5.7885257585408135e-9,3.5295888771590324e-7,1.3488663893536394e-7,2.960247529635341e-7,0.0291184692382813,20755.41000060334,3.8580435702802857e-11,0.0013226627734083845,0.000655648820920806
2016-10-01T13:00:00.0,1.0100727884052346e-7,21503.24,4089.55319,78.23025030000001,108.22892763926743,15632.909005144355,3.854175359572937e-11,6.552098111273992e-11,3.276049055636996e-11,5.662079042615283e-8,6.997400958855685e-10,4.266707901741271e-8,4.432096743325789e-8,9.726762812899507e-8,0.0331393890380859,21503.24000010101,3.854175359572937e-11,0.001322662773406859,0.0006556488209208207
2016-10-01T14:00:00.0,9632.172647228479,21437.81,3843.39577,82.2519445,30.000000002774673,11543.356470933111,3.814868305267396e-11,6.485276118954572e-11,3.242638059477286e-11,6655.469633190251,82.25068785230076,5015.285844652485,2976.703014038162,6532.728380894005,0.0331852798461914,31069.98264722848,3.814868305267396e-11,0.001256713393124281,0.0006556488209101345
2016-10-01T15:00:00.0,11067.017069433718,21833.54,3985.11802,73.060862,30.000000068500984,19247.97558212842,3.81303338678315e-11,6.482156757531355e-11,3.2410783787656773e-11,7757.914372108705,95.87509651055613,5846.042470155861,3309.1026973249473,7262.2189731926155,0.024364200592041,32900.55706943372,3.81303338678315e-11,0.0012540433848662266,0.0006556488209139464
2016-10-01T16:00:00.0,10531.637069442695,22368.92,4672.9815,54.834222,52.81548862247436,28371.119661125707,3.813016765977875e-11,6.482128502162387e-11,3.2410642510811936e-11,7748.808110110418,95.76255804904964,5839.18036884449,2782.828959332213,6107.248736628655,0.0191272201538086,32900.55706944269,3.813016765977875e-11,0.0012540433848571488,0.0006556488209461686
2016-10-01T17:00:00.0,9997.267069439536,22903.29,5632.84018,47.41,93.7450787149452,35644.56792224767,3.813016141942238e-11,6.482127441301804e-11,3.241063720650902e-11,7613.774256295673,94.09376110882742,5737.42445785533,2383.492813143799,5230.858124794362,0.020464750289917,32900.557069439536,3.813016141942238e-11,0.0012540433848539194,0.0006556488210018567
2016-10-01T18:00:00.0,9542.717069430524,23357.84,6642.52767,42.3905,140.4300938671892,40980.01098054618,3.813016043507605e-11,6.482127273962928e-11,3.241063636981464e-11,7392.214760879853,91.35564916443792,5570.4664124657265,2150.5023085506064,4719.532784423926,0.0236241893768311,32900.55706943052,3.813016043507605e-11,0.0012540433848521372,0.0006556488210697082
2016-10-01T19:00:00.0,9179.79706941358,23720.76,7860.87727,38.601944,189.39649707502699,44627.483163084646,3.8130155782699053e-11,6.482126483058838e-11,3.241063241529419e-11,7090.034689830755,87.62119914529906,5342.756045445064,2089.7623795827594,4586.231794721414,0.0266662693023682,32900.557069413575,3.8130155782699053e-11,0.0012540433848510445,0.0006556488211891974
2016-10-01T20:00:00.0,8963.677069413276,23936.88,9263.07638,37.187917,238.41700626386088,46695.594388899946,3.813015784900851e-11,6.482126834331446e-11,3.241063417165723e-11,6734.818772294019,83.2313130570535,5075.0800644544815,2228.8582971191927,4891.494309615047,0.027050819396972695,32900.55706941328,3.813015784900851e-11,0.0012540433848506611,0.000655648821379944
2016-10-01T21:00:00.0,8869.777069398024,24030.78,10011.3633,35.510166999999996,284.4616563643267,47399.0930386183,3.813015250923809e-11,6.482125926570476e-11,3.241062963285238e-11,6314.2772127766975,78.0341091860776,4758.177389394975,2555.4998566212607,5608.348015233421,0.0286849098205566,32900.557069398026,3.813015250923809e-11,0.0012540433848504868,0.0006556488214934532
2016-10-01T22:00:00.0,8961.737069348606,23938.82,10293.162,35.913472,326.986852593794,47754.255798895516,3.813016038023087e-11,6.482127264639248e-11,3.241063632319624e-11,5860.22998703847,72.4228302391858,4416.026234096695,3101.507082310072,6806.625734780476,0.0307696895599365,32900.55706934861,3.813016038023087e-11,0.0012540433848508951,0.0006556488215382534
2016-10-01T23:00:00.0,9145.787069108701,23754.77,9976.35877,34.975361,363.4974648764849,48683.74642342151,3.813095098475308e-11,6.482261667408023e-11,3.241130833704012e-11,5325.792088737044,65.81805444238611,4013.2960025845186,3819.9949803715917,8383.43277964182,0.033309318542480496,32900.557069108705,3.813095098475308e-11,0.001254043384851279,0.0006556488214878955
2016-10-02T00:00:00.0,1.5548881754131961e-7,23440.01,8603.0369,34.835722,394.341412362371,51104.11709129667,3.8097622628288123e-11,6.47659584680898e-11,3.23829792340449e-11,7.807245371428367e-8,9.648474674564235e-10,5.883216264978191e-8,7.735159786856787e-8,1.6975727048362347e-7,0.039182708740234405,23440.010000155486,3.8097622628288123e-11,0.0012540433848536032,0.0006556488212875756
2016-10-02T01:00:00.0,2.2661234488797437e-8,23282.09,7432.58793,36.012278,359.5069444068463,42501.08084717409,3.7912655121770126e-11,6.445151370700922e-11,3.222575685350461e-11,1.1299486546085429e-8,1.3964311942143864e-10,8.51482435496577e-9,1.1297296429004998e-8,2.4793259072565063e-8,0.0489582290649414,23282.09000002266,3.7912655121770126e-11,0.001254043384854128,0.0006556488211377369
2016-10-02T02:00:00.0,1.9881549854738807e-8,23806.52,6353.520820000001,38.728333,323.4959204503632,35068.49357285621,3.7882344167616576e-11,6.439998508494818e-11,3.219999254247409e-11,9.909417158715426e-9,1.2246414189242483e-10,7.467325725147855e-9,9.907732710938436e-9,2.1743696420441633e-8,0.0522970199584961,23806.520000019882,3.7882344167616576e-11,0.0012540433848546961,0.000655648821050017
2016-10-02T03:00:00.0,3.212599353426807e-8,23434.22,5657.789220000001,42.469306,284.7688414939087,28714.97340853425,3.7976607148248454e-11,6.456023215202237e-11,3.2280116076011184e-11,1.60329211610105e-8,1.9814060711786375e-10,1.2081744336455105e-8,1.6028512141105545e-8,3.5176473996193536e-8,0.0417849388122559,23434.220000032128,3.7976607148248454e-11,0.0012540433848551706,0.0006556488210037959
2016-10-02T04:00:00.0,4.5440300531341086e-8,22769.61,5142.77315,44.415222,242.3007895375082,23057.184844230327,3.8021536988438927e-11,6.463661288034618e-11,3.231830644017309e-11,2.269224759426539e-8,2.8043895869274287e-10,1.7099936505655052e-8,2.2683416324195345e-8,4.978145179343226e-8,0.036695060729980494,22769.610000045443,3.8021536988438927e-11,0.0012540433848551298,0.0006556488209722333
2016-10-02T05:00:00.0,5.988186560441134e-8,22251.8,4406.72684,49.885028000000005,197.8868215812667,17914.412349946033,3.8047706823276644e-11,6.46811015995703e-11,3.234055079978515e-11,2.9916265877482276e-8,3.6971597528208456e-10,2.2543657029395398e-8,2.990091862532949e-8,6.56211179944026e-8,0.034318660736084,22251.80000005988,3.8047706823276644e-11,0.0012540433848552079,0.0006556488209313784
2016-10-02T06:00:00.0,1.0796864077412509e-7,21414.14,4406.006920000001,51.751361,148.00304762502867,13507.686165683015,3.808441108728833e-11,6.474349884839016e-11,3.237174942419508e-11,5.3976918977478226e-8,6.670661814615451e-10,4.067476716228933e-8,5.3926978297798464e-8,1.1834916011455572e-7,0.0304484405517578,21414.140000107967,3.808441108728833e-11,0.0012540433848543065,0.0006556488209301758
2016-10-02T07:00:00.0,2.5144768025324347e-7,21144.1625,4601.680556,66.25419466,96.25294066909628,9101.67990149086,3.810948971882787e-11,6.478613252200738e-11,3.239306626100369e-11,1.2915663959743392e-7,1.5961642127557093e-9,9.73270861436408e-8,1.2222625452328753e-7,2.6824003538446984e-7,0.02844364929199221,21144.162500251445,3.810948971882787e-11,0.0012540433848535109,0.0006556488209378706
2016-10-02T08:00:00.0,12039.924556612572,20860.6325,4485.701357,68.57808277,30.00000005410805,4500.000001505246,3.811193954586528e-11,6.479029722797098e-11,3.239514861398549e-11,9126.52680434713,112.78890126949416,6877.372028627692,2913.3977522653777,6393.797463603076,0.0266563205718994,32900.557056612575,3.811193954586528e-11,0.0012506610895977766,0.0006482364278165722
2016-10-02T09:00:00.0,1437.4019329456692,20596.31,4271.171270000001,61.97725,74.21206921472421,13285.46878497244,3.810673693683205e-11,6.478145279261449e-11,3.239072639630724e-11,1437.401932122875,17.7639301436736,1083.1664721752195,8.22729419953979e-7,1.8055774479962668e-6,0.0286520690917969,22033.71193294567,3.810673693683205e-11,0.0012506610895963227,0.000648236427804765
2016-10-02T10:00:00.0,12361.597068939618,20538.96,4203.53701,55.386472999999995,30.000000019519785,10097.464637189665,3.80489807824565e-11,6.468326733017605e-11,3.2341633665088026e-11,7967.969559457609,98.47103407749077,6004.331346188461,4393.627509481945,9642.337509287505,0.0282253398895264,32900.55706893962,3.80489807824565e-11,0.0012412867182432974,0.0006482364277974353
2016-10-02T11:00:00.0,7726.86529664729,20295.81,4088.75459,59.563972,73.08580238376125,21540.59713090206,3.804689492929457e-11,6.467972137980077e-11,3.2339860689900385e-11,5886.976863085068,72.75337775483547,4436.181570416797,1839.888433562158,4037.8537364749113,0.029067319869995095,28022.675296647292,3.804689492929457e-11,0.0012412867182405684,0.0006482364277928185
2016-10-02T12:00:00.0,12499.037068370411,20401.52,3959.80551,72.08233340000001,86.27644942534695,25925.878496030196,3.804912381383219e-11,6.468351048351473e-11,3.2341755241757363e-11,7677.339078457233,94.87931804682691,5785.324271147982,4821.697989913114,10581.789031104581,0.0288869895935059,32900.55706837041,3.804912381383219e-11,0.0012412867182379672,0.0006482364277865819
2016-10-02T13:00:00.0,5.457272232856737e-7,21206.28,4010.59485,79.0759165,109.07467535892413,38333.18693651919,3.803660000227148e-11,6.466222000386151e-11,3.2331110001930757e-11,2.903615509537378e-7,3.58839249640719e-9,2.1880442051263352e-7,2.5530101011193204e-7,5.602883951014617e-7,0.0301182098388672,21206.28000054573,3.803660000227148e-11,0.0012412867182404277,0.0006482364277903236
2016-10-02T14:00:00.0,11757.657069407778,21142.9,4182.39805,85.39125,30.000000149262767,34322.59273553471,3.804054582037014e-11,6.466892789462923e-11,3.2334463947314616e-11,7101.689731094292,87.76523633781996,5351.538801086583,4655.967338313421,10218.073428243473,0.0302709407806396,32900.55706940778,3.804054582037014e-11,0.0012400607002786737,0.000648236427795151
2016-10-02T15:00:00.0,11479.267069432688,21421.29,4211.32868,70.04950009999999,32.375226547815345,45709.80756310119,3.8039573683527436e-11,6.466727526199664e-11,3.233363763099832e-11,7963.017488551099,98.40983460385443,6000.599670966733,3516.2495808815256,7716.827417112596,0.0237924194335938,32900.557069432696,3.8039573683527436e-11,0.0012400607002008663,0.0006482364277971095
2016-10-02T16:00:00.0,10800.617069442485,22099.94,4755.86106,52.323528,60.73680111240232,55215.90661941695,3.803954083710294e-11,6.466721942307499e-11,3.2333609711537495e-11,8401.876845771962,103.83341640818338,6331.305878547767,2398.740223670458,5264.320378506908,0.0184500007629395,32900.55706944248,3.803954083710294e-11,0.0012400607001935475,0.0006482364278279566
2016-10-02T17:00:00.0,10114.587069443905,22785.97,5749.3286,46.117416,112.24792958131816,62055.672464708055,3.803952249026055e-11,6.466718823344293e-11,3.2333594116721466e-11,8614.707820931035,106.46365815939073,6491.686473133581,1499.8792485128045,3291.6631885897477,0.017050600051879902,32900.55706944391,3.803952249026055e-11,0.0012400607001908043,0.0006482364278916119
