Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-10-02T18:00:00.0,9640.667069443787,23259.89,6589.98836,43.776389,172.59541180144006,66089.6941746678,3.8039515844338616e-11,6.466717693537565e-11,3.2333588467687824e-11,8711.255445741312,107.65682843719496,6564.440758365546,929.4116237024108,2039.7042174042285,0.0171307106018066,32900.55706944379,3.8039515844338616e-11,0.0012400607001895564,0.0006482364279533236
2016-10-02T19:00:00.0,9456.017069439167,23444.54,7035.22912,40.356861,236.47709129936706,68103.851438674,3.803953153334356e-11,6.466720360668405e-11,3.233360180334203e-11,8730.100185201127,107.88971850632511,6578.641372336896,725.9168842379753,1593.1108375498734,0.0197600002288818,32900.557069439164,3.803953153334356e-11,0.0012400607001886192,0.0006482364279889757
2016-10-02T20:00:00.0,9377.377069436989,23523.18,7837.65036,38.730167,304.01118886642547,69240.37517679718,3.803953976329374e-11,6.466721759759936e-11,3.233360879879968e-11,8579.610788231254,106.02991640407784,6465.238805126697,797.7662812056693,1750.7928745241393,0.0206613101959229,32900.55706943699,3.803953976329374e-11,0.0012400607001884657,0.0006482364280841398
2016-10-02T21:00:00.0,9304.01706942951,23596.54,8027.92123,37.396,371.3121783312385,69618.75714468445,3.803953387419931e-11,6.466720758613883e-11,3.2333603793069415e-11,8209.423108436069,101.45500389215552,6186.280725131433,1094.593960993375,2402.2164793779903,0.0229799995422363,32900.55706942951,3.803953387419931e-11,0.0012400607001889004,0.0006482364281106383
2016-10-02T22:00:00.0,9306.397069430046,23594.16,7826.11111,38.102695,435.3724222841253,70179.3337674303,3.803954641672118e-11,6.4667228908426e-11,3.2333614454213e-11,7654.767053271026,94.60036483989971,5768.314929262177,1651.630016158955,3624.6982753784728,0.0234538497924805,32900.55706943005,3.803954641672118e-11,0.0012400607001903307,0.0006482364280836179
2016-10-02T23:00:00.0,9234.427069420912,23666.13,7709.726790000001,36.905639,491.87133218475725,71746.23651030738,3.8039539766070936e-11,6.46672176023206e-11,3.23336088011603e-11,6840.597608250033,84.53856596287547,5154.790607492406,2393.8294611708134,5253.543126828805,0.0263792896270752,32900.55706942091,3.8039539766070936e-11,0.0012400607001925284,0.0006482364280686887
2016-10-03T00:00:00.0,9167.907069145027,23732.65,7516.69898,41.269445000000005,539.5054992083651,74444.84410286501,3.8040300335155416e-11,6.46685105697642e-11,3.23342552848821e-11,5806.814766509541,71.76270572920727,4375.774739585809,3361.092302635421,7376.316338136815,0.034385078430175804,32900.557069145034,3.8040300335155416e-11,0.0012400607001993025,0.0006482364280442058
2016-10-03T01:00:00.0,3.13188242226246e-8,24048.65,6581.20827,42.758667,569.9999999983049,78680.23684882406,3.8605746734097555e-11,6.562976944796584e-11,3.281488472398292e-11,1.653759698589054e-8,2.0437757250522035e-10,1.2462047103976849e-8,1.4715597467286094e-8,3.229512677717178e-8,0.0457437896728516,24048.65000003132,3.8605746734097555e-11,0.001348009922402405,0.0006482364279588291
2016-10-03T02:00:00.0,2.2364199520831065e-8,24677.62,5904.84256,44.900639,527.2426810084646,72099.02922710526,3.854170626238993e-11,6.552090064606288e-11,3.276045032303144e-11,1.160359913544752e-8,1.434014521970607e-10,8.743990987625652e-9,1.0695079484737482e-8,2.3471622448179524e-8,0.0524634284973145,24677.620000022365,3.854170626238993e-11,0.0013480099224066023,0.0006482364279098229
2016-10-03T03:00:00.0,3.5405327690831026e-8,24348.06,5472.48376,47.978167,482.34339001856375,66194.18731537389,3.862524960970928e-11,6.566292433650578e-11,3.283146216825289e-11,1.880794953023143e-8,2.3243540594615633e-10,1.4172890606472945e-8,1.653171523626309e-8,3.628081296638522e-8,0.0427989196777344,24348.060000035406,3.862524960970928e-11,0.0013480099224086712,0.0006482364278808787
2016-10-03T04:00:00.0,5.0366891571617834e-8,23728.61,5221.26615,49.181306,434.3665710287543,60721.704203660775,3.866773966345535e-11,6.57351574278741e-11,3.286757871393705e-11,2.7446667309121988e-8,3.3919578780294433e-10,2.068266998798441e-8,2.2854489105067973e-8,5.015689133359955e-8,0.0380695304870605,23728.610000050365,3.866773966345535e-11,0.001348009922409712,0.0006482364278649613
2016-10-03T05:00:00.0,9.074839854973378e-8,23097.93,4565.7801,47.724667,385.18661303905316,55500.43870196804,3.8712081150068594e-11,6.58105379551166e-11,3.29052689775583e-11,5.270360524560071e-8,6.513301123227991e-10,3.9715250751390185e-8,3.797898276617796e-8,8.334938938282482e-8,0.0336914710998535,23097.93000009075,3.8712081150068594e-11,0.0013480099224100117,0.0006482364278258548
2016-10-03T06:00:00.0,523.3753503430754,22485.43,4435.19445,56.33625,337.46329404965843,50934.65925032754,3.8759027419209335e-11,6.589034661265587e-11,3.2945173306327934e-11,523.3753502155965,6.468060848102297,394.39395415257906,1.2741290756425514e-7,2.7962276162984493e-7,0.0287604694366455,23008.805350343075,3.8759027419209335e-11,0.0013480099224108808,0.0006482364278186242
2016-10-03T07:00:00.0,11086.615959157281,21813.94111,4802.379601,66.28722186,287.59645290772085,46893.85940299617,3.877935394169645e-11,6.592490170088396e-11,3.296245085044198e-11,9952.777128626094,122.99999999815824,7499.999999887697,1133.838830531122,2488.344007661682,0.0255,32900.55706915728,3.877935394169645e-11,0.0013480099224079183,0.0006482364278388611
2016-10-03T08:00:00.0,11785.445679336508,21115.11139,4587.423507,67.13013909,344.31057905583464,52079.82445778197,3.877932956697575e-11,6.592486026385878e-11,3.296243013192939e-11,9952.7771286389,122.99999999831648,7499.999999897346,1832.6685506975425,4022.0088458445825,0.0245244102478027,32900.55706933651,3.877932956697575e-11,0.0013480099224082247,0.0006482364278263615
2016-10-03T09:00:00.0,12189.707069361708,20710.85,4309.95597,66.308749,400.18178797410206,59014.41044476033,3.877932350943481e-11,6.592484996603918e-11,3.296242498301959e-11,9952.777128638856,122.99999999831596,7499.9999998973135,2236.929940722786,4909.208490371738,0.024230859756469703,32900.557069361705,3.877932350943481e-11,0.0013480099224087321,0.0006482364278111072
2016-10-03T10:00:00.0,12334.327069368708,20566.23,4146.24762,63.231,456.874386982372,67113.6636132658,3.8779313394239965e-11,6.592483277020794e-11,3.296241638510397e-11,9952.777128638782,122.99999999831505,7499.999999897258,2381.549940729861,5226.594260479,0.0241528205871582,32900.55706936871,3.8779313394239965e-11,0.0013480099224096212,0.0006482364278028202
2016-10-03T11:00:00.0,12277.687069232517,20622.87,3897.48606,69.64608299999999,516.6447349906418,75694.01090187849,3.8779672170181753e-11,6.592544268930898e-11,3.296272134465449e-11,9952.77712863734,122.99999999829723,7499.999999896172,2324.9099405951106,5102.291051650596,0.0260301609039307,32900.55706923252,3.8779672170181753e-11,0.0013480099224132715,0.0006482364277951563
2016-10-03T12:00:00.0,6756.48256491783,21324.0,3990.22219,83.5005555,569.9999999988943,84398.81654166168,3.992130632292163e-11,6.786622074896677e-11,3.393311037448338e-11,6756.4825648625065,83.49904199857878,5091.404999913339,5.52552206512341e-8,1.2126414574734253e-7,0.0317296695709229,28080.482564917827,3.992130632292163e-11,0.0015134983246493322,0.0006482364278100816
2016-10-03T13:00:00.0,1.393718406189626e-7,23618.9,4224.67357,95.195139,569.9999999958317,85499.99999993273,4.0169316992038996e-11,6.828783888646629e-11,3.414391944323314e-11,7.086899984085542e-8,8.758245932407405e-10,5.3403938612240265e-8,6.84345529392207e-8,1.5018775608835687e-7,0.03853123855590821,23618.900000139372,4.0169316992038996e-11,0.001557397146194865,0.0008140727373315957
2016-10-03T14:00:00.0,3.914543277416735e-7,24785.24,4246.82865,98.5901111,474.8064183938878,81275.32724420905,4.019470490787069e-11,6.833099834338018e-11,3.416549917169009e-11,1.993091568799732e-7,2.4631342568055413e-9,1.5019111321985006e-7,1.9207683986335692e-7,4.215354427936552e-7,0.043299041748046906,24785.24000039146,4.019470490787069e-11,0.001557397146197625,0.0008140727373344336
2016-10-03T15:00:00.0,6765.627069442468,26134.93,4330.91204,83.330833,376.217864693527,77028.4994088535,4.021011996593505e-11,6.835720394208958e-11,3.417860197104479e-11,4455.606338045859,55.06398590953752,3357.5601164352142,2310.020731396541,5069.614913304967,0.0302029705047607,32900.55706944247,4.021011996593505e-11,0.0015573971461907527,0.0008140727373359486
2016-10-03T16:00:00.0,5609.9570694461245,27290.6,4867.9236,64.530472,347.952575000245,81124.76321266642,4.020933367720628e-11,6.835586725125067e-11,3.417793362562533e-11,4632.326946633544,57.24796276092717,3490.7294366419005,977.6301228125119,2145.5254418042223,0.0263382892608643,32900.55706944612,4.020933367720628e-11,0.0015573971461897865,0.0008140727373449778
2016-10-03T17:00:00.0,4959.42706944776,27941.13,5582.27081,60.728193999999995,340.6716231583584,81893.09530518528,4.020933818438546e-11,6.835587491345529e-11,3.417793745672764e-11,4743.380348306442,58.620400647260865,3574.414673613467,216.04672114124932,474.1401947532136,0.0246669902801514,32900.55706944776,4.020933818438546e-11,0.001557397146189686,0.0008140727373573879
2016-10-03T18:00:00.0,4763.497069448179,28137.06,6185.02537,52.309556,338.5653872028027,80359.38017762471,4.020937492173333e-11,6.835593736694666e-11,3.417796868347333e-11,4763.496959804156,58.86900896855695,3589.5737175949357,0.0001096439547407141,0.0002406266838008912,0.024251220703125,32900.55706944817,4.020937492173333e-11,0.001557397146189178,0.0008140727373680316
2016-10-03T19:00:00.0,4498.307069447096,28402.25,6674.96515,51.1245,345.12639756854145,77763.92957991906,4.0209285671991575e-11,6.835578564238567e-11,3.4177892821192836e-11,4498.3070516599,55.591696688807566,3389.737602976071,1.778712811916238e-5,3.90359656743238e-5,0.0253210697174072,32900.55706944709,4.0209285671991575e-11,0.001557397146189384,0.0008140727373768137
2016-10-03T20:00:00.0,4424.807069447259,28475.75,6828.16436,49.091972,349.59515165453263,74478.70288600384,4.020926026174372e-11,6.835574244496433e-11,3.4177871222482166e-11,4424.807054171522,54.68335728020844,3334.351053671246,1.527566872033054e-5,3.35242696754829e-5,0.0251461906433105,32900.557069447255,4.020926026174372e-11,0.0015573971461894645,0.0008140727373800894
2016-10-03T21:00:00.0,4679.137069447717,28221.42,7262.335609999999,43.81625,355.18809433192393,70984.89042727208,4.020940187367797e-11,6.835598318525255e-11,3.4177991592626275e-11,4679.136981220807,57.826458007001456,3526.0035370122837,8.822684266137674e-5,0.00019362428710305215,0.0250278205871582,32900.557069447714,4.020940187367797e-11,0.0015573971461890863,0.0008140727373879601
2016-10-03T22:00:00.0,4540.17706944708,28360.38,7670.45134,42.754889,369.19985973610983,67248.5593619814,4.020932918409901e-11,6.835585961296832e-11,3.417792980648416e-11,4502.120405668072,55.638823489391605,3392.6111883775366,38.05666377893954,83.5198695934239,0.0258225994110107,32900.55706944707,4.020932918409901e-11,0.001557397146189384,0.0008140727373989156
2016-10-03T23:00:00.0,4955.177069445395,27945.38,7490.98601,44.434472,382.0853516226842,63054.23989402511,4.020937186035917e-11,6.835593216261059e-11,3.4177966081305295e-11,4283.846985934006,52.94132205035413,3228.129393314276,671.3300835113212,1473.3136187317762,0.028136400222778295,32900.55706944539,4.020937186035917e-11,0.0015573971461901143,0.0008140727373943925
2016-10-04T00:00:00.0,5466.20706940213,27434.35,7226.273109999999,45.303584,390.5937590702226,60264.6977101439,4.0209938566069096e-11,6.835689556231747e-11,3.417844778115873e-11,3795.351364124602,46.90431743293523,2860.019355666782,1670.8557052774606,3666.8913340593,0.0390809288024902,32900.55706940213,4.0209938566069096e-11,0.001557397146190882,0.0008140727373878342
2016-10-04T01:00:00.0,3.917575071959644e-8,27433.04,6745.84259,45.865444,392.1960499003395,59565.33610394272,4.0068800175346156e-11,6.811696029808846e-11,3.405848014904423e-11,1.9589654132818916e-8,2.420959926220376e-10,1.4761950769636437e-8,1.9517979626479438e-8,4.283452492314322e-8,0.047770931243896496,27433.04000003918,4.0068800175346156e-11,0.001557397146192861,0.0008140727373807683
2016-10-04T02:00:00.0,2.694702353849294e-8,27319.27,6268.92818,45.985222,346.33216329776303,52819.49432807305,4.000590301162836e-11,6.801003511976821e-11,3.4005017559884106e-11,1.3443409130788714e-8,1.661384859414119e-10,1.0130395484232433e-8,1.3435604372584458e-8,2.9486029874433698e-8,0.053859241485595705,27319.270000026947,4.000590301162836e-11,0.0015573971461931163,0.0008140727373734893
2016-10-04T03:00:00.0,4.2217559084612056e-8,26341.66,5711.23378,47.946333,300.3484986951058,46550.5669621854,4.007938310723573e-11,6.813495128230074e-11,3.406747564115037e-11,2.1084307975380902e-8,2.605674624697453e-10,1.5888259906691783e-8,2.1065116157948855e-8,4.622989983309673e-8,0.045786190032959,26341.66000004222,4.007938310723573e-11,0.0015573971461933609,0.0008140727373654277
2016-10-04T04:00:00.0,8.651382194966413e-8,25208.45,5812.90502,54.604806,252.4037230925474,40839.33399632026,4.014558062712227e-11,6.824748706610786e-11,3.412374353305393e-11,4.3424588283544624e-8,5.366566828301245e-10,3.272296846525149e-8,4.3020986179053395e-8,9.441466483574024e-8,0.0397928886413574,25208.450000086516,4.014558062712227e-11,0.0015573971461938804,0.0008140727373667452
2016-10-04T05:00:00.0,3321.3806289834497,24015.48,5717.72445,47.88675,197.800474490262,35026.42979052013,4.0209096110708823e-11,6.8355463388205e-11,3.41777316941025e-11,2933.639247873507,36.25496912265825,2210.668848942576,387.74138110987445,850.944522472621,0.034891429901123,27336.86062898345,4.0209096110708823e-11,0.0015573971461913594,0.0008140727373649528
2016-10-04T06:00:00.0,9693.977069414732,23206.58,5812.16199,46.999916,186.17025101010452,32370.319526008065,4.0209900942353166e-11,6.835683160200038e-11,3.417841580100019e-11,7074.649198137281,87.43105970443627,5331.162177099772,2619.3278712773827,5748.426175827114,0.0300785102844238,32900.55706941473,4.0209900942353166e-11,0.0015573971461891353,0.0008140727373654125
2016-10-04T07:00:00.0,10492.38817941922,22408.16889,5635.2499450000005,47.58263899,226.60295211172303,37637.74670300769,4.0209390789607994e-11,6.835596434233359e-11,3.4177982171166794e-11,8110.329290528105,100.23036684412592,6111.607734397921,2382.0588888910474,5227.711207679075,0.029664579391479495,32900.55706941922,4.0209390789607994e-11,0.0015573971461882877,0.0008140727373627807
2016-10-04T08:00:00.0,11182.623739436422,21717.93333,5493.256852,44.82127793,279.25223736303104,43341.81651415742,4.020937094513309e-11,6.835593060672625e-11,3.4177965303363126e-11,8773.684051248485,108.42834360105631,6611.484365918067,2408.9396881878665,5286.704315032845,0.0271082096099854,32900.557069436414,4.020937094513309e-11,0.0015573971461873546,0.0008140727373607527
2016-10-04T09:00:00.0,11979.757069437313,20920.8,5482.41425,40.760083,342.86086043126505,49746.749157181075,4.020943015368663e-11,6.835603126126727e-11,3.4178015630633636e-11,9172.250757974525,113.35397433637813,6911.827703437691,2807.5063114627183,6161.406117418071,0.0266609497070313,32900.55706943731,4.020943015368663e-11,0.001557397146186507,0.0008140727373605205
2016-10-04T10:00:00.0,12247.887069438242,20652.67,5427.07399,40.937361,415.4563091648245,57337.56954210957,4.0209412785262665e-11,6.835600173494653e-11,3.4178000867473266e-11,8988.078518532755,111.07790755037088,6773.043143315297,3259.808550905419,7154.037112990868,0.0258934192657471,32900.55706943824,4.0209412785262665e-11,0.001557397146187438,0.0008140727373598429
2016-10-04T11:00:00.0,12173.307069428522,20727.25,5190.29162,48.279,485.59841311237574,65837.57662248847,4.020943350770379e-11,6.835603696309644e-11,3.417801848154822e-11,8314.314084026913,102.75128430020095,6265.322213426886,3858.9929854015395,8469.018534436947,0.0285026397705078,32900.55706942852,4.020943350770379e-11,0.0015573971461908481,0.0008140727373569853
2016-10-04T12:00:00.0,11534.107069328027,21366.45,5049.52771,57.0766946,540.0722548097567,75381.62656442504,4.021039748909347e-11,6.83576757314589e-11,3.417883786572945e-11,7040.002421300175,87.00288237304169,5305.053803234248,4494.104648027785,9862.846525979425,0.0338219413757324,32900.557069328024,4.021039748909347e-11,0.0015573971461981203,0.0008140727373560748
2016-10-04T13:00:00.0,6.610009870338668e-8,23669.4,5024.82867,70.4861667,569.9999999799787,85499.99999771145,4.0191084776067324e-11,6.832484411931445e-11,3.4162422059657226e-11,3.312687508635943e-8,4.093938388152842e-10,2.4963038952151472e-8,3.290489877290794e-8,7.221370928523008e-8,0.0436406707763672,23669.400000066104,4.0191084776067324e-11,0.0015665363284683197,0.0008189477726648681
2016-10-04T14:00:00.0,1.0856338523714991e-7,24811.33,4814.1689,75.16536049999999,499.51539981675546,80475.17214675639,4.0224113245950485e-11,6.838099251811583e-11,3.419049625905791e-11,5.446954640439693e-8,6.731542484128099e-10,4.104599075687865e-8,5.402545784023487e-8,1.1856528516928163e-7,0.047820629119873,24811.330000108563,4.0224113245950485e-11,0.0015665363284710963,0.000818947772664525
2016-10-04T15:00:00.0,6724.057069439992,26176.5,5302.4374,70.0660001,424.35160585376565,75661.00406586377,4.027625692055974e-11,6.846963676495155e-11,3.4234818382475775e-11,4245.408748629996,52.4662884866341,3199.163932111835,2478.6483208099285,5439.688190339131,0.0318568496704102,32900.557069439994,4.027625692055974e-11,0.0015665363284690246,0.0008189477726708403
2016-10-04T16:00:00.0,5485.687069445688,27414.87,5688.6341600000005,62.681028000000005,406.75346077673015,78997.41960726255,4.027546487277827e-11,6.846829028372306e-11,3.423414514186153e-11,4282.739566928408,52.927636167918884,3227.2948882877367,1202.9475025172126,2640.011198080175,0.0277500801086426,32900.557069445684,4.027546487277827e-11,0.0015665363284691443,0.000818947772677637
2016-10-04T17:00:00.0,4746.307069445531,28154.25,6181.992920000001,55.178528,397.0016354810229,79176.09235257824,4.0275478187301966e-11,6.846831291841334e-11,3.423415645920667e-11,4342.7007285737645,53.66865777293965,3272.47913249632,403.606340871698,885.7620613433218,0.0273356494903564,32900.557069445524,4.0275478187301966e-11,0.0015665363284690953,0.0008189477726860481
2016-10-04T18:00:00.0,4357.887069447412,28542.67,6749.671240000001,49.47975,395.4933317903423,77152.34144536567,4.027548224775241e-11,6.84683198211791e-11,3.423415991058955e-11,4351.280217437726,53.77468618255975,3278.9442794243746,6.606852009617901,14.499521594210378,0.0256635208129883,32900.55706944741,4.027548224775241e-11,0.0015665363284691146,0.0008189477726952045
2016-10-04T19:00:00.0,4296.537069445659,28604.02,7807.159640000001,43.500111,399.78983450924335,73696.11482533198,4.0275497335098964e-11,6.846834546966823e-11,3.4234172734834116e-11,4296.537019411374,53.09815004896404,3237.6920761563433,5.0034216814774084e-5,0.0001098060326005664,0.0271281394958496,32900.557069445655,4.0275497335098964e-11,0.0015665363284690518,0.000818947772716921
2016-10-04T20:00:00.0,4088.267069445837,28812.29,9001.655009999999,41.508333,409.389440094491,69126.64819024215,4.027539276054583e-11,6.846816769292791e-11,3.4234083846463956e-11,4088.267049831649,50.52427484540476,3080.748466183217,1.961411939190331e-5,4.304551505926197e-5,0.0271073303222656,32900.55706944584,4.027539276054583e-11,0.0015665363284695232,0.0008189477727496986
2016-10-04T21:00:00.0,4398.177069447516,28502.38,9855.66425,38.842805,418.4069484762216,63205.74250841868,4.027553085317873e-11,6.846840245040384e-11,3.423420122520192e-11,4288.124474216397,52.99418478925873,3231.3527310523614,110.0525952310513,241.52349390126696,0.0257506904602051,32900.55706944751,4.027553085317873e-11,0.0015665363284698233,0.0008189477727754619
2016-10-04T22:00:00.0,4501.817069445825,28398.74,10230.5925,38.280722,432.55989480184206,56822.95530232009,4.027549506721228e-11,6.846834161426087e-11,3.423417080713044e-11,4157.98231328256,51.38584114931309,3133.2829969093345,343.8347561631967,754.5862181521237,0.0271952304840088,32900.55706944582,4.027549506721228e-11,0.0015665363284706596,0.0008189477727871472
2016-10-04T23:00:00.0,4781.637069446365,28118.92,10173.3309,37.620778,445.66658048749616,50480.23283632932,4.0275483196991795e-11,6.846832143488605e-11,3.4234160717443025e-11,3889.065625938791,48.06247199160803,2930.63853607366,892.5714435075049,1958.8540655477875,0.0272759304046631,32900.55706944636,4.0275483196991795e-11,0.0015665363284716783,0.0008189477727847011
2016-10-05T00:00:00.0,5364.53706942924,27536.02,9589.68987,39.257472,456.1098410154368,45196.39535689855,4.027606836771099e-11,6.846931622510869e-11,3.4234658112554345e-11,3544.8243618519928,43.80821461853178,2671.232598690962,1819.7127075771782,3993.5757090312472,0.036491828918457,32900.55706942923,4.027606836771099e-11,0.0015665363284732114,0.0008189477727654456
2016-10-05T01:00:00.0,4.4028516324425485e-8,27764.19,8247.02536,41.91525,460.66215017037104,42271.51461356853,4.014994306980196e-11,6.825490321866332e-11,3.412745160933166e-11,2.2015853611317968e-8,2.720798385370229e-10,1.6590234057135542e-8,2.1944407809888854e-8,4.8159609818480565e-8,0.0465650482177734,27764.19000004403,4.014994306980196e-11,0.0015665363284760863,0.0008189477727265982
2016-10-05T02:00:00.0,2.7005983340312578e-8,27710.59,6850.613340000001,45.275222,418.7484667070425,34024.49007258106,4.0071809344257133e-11,6.812207588523712e-11,3.406103794261856e-11,1.3471723542441285e-8,1.6648840562595878e-10,1.015173205036334e-8,1.3466137721986056e-8,2.9553038936896055e-8,0.0544286193847656,27710.59000002701,4.0071809344257133e-11,0.0015665363284772785,0.0008189477726941437
2016-10-05T03:00:00.0,4.847464241065026e-8,26218.31,6187.513779999999,48.736445,373.4748112435226,27173.877551568534,4.0161897624297225e-11,6.827522596130529e-11,3.413761298065264e-11,2.4212202141753267e-8,2.9922310375316957e-10,1.8245311204461556e-8,2.419416504293569e-8,5.3096969325671975e-8,0.0449450798034668,26218.310000048474,4.0161897624297225e-11,0.0015665363284781061,0.0008189477726835594
2016-10-05T04:00:00.0,1.4309313688033446e-7,25060.4,5401.01151,49.054972,324.7399327801385,20986.364590587647,4.023615242612005e-11,6.840145912440407e-11,3.420072956220204e-11,7.197710369883683e-8,8.89518939328091e-10,5.4238959715127494e-8,7.104763172237322e-8,1.5592246789793532e-7,0.037982879638671904,25060.400000143094,4.023615242612005e-11,0.0015665363284782699,0.0008189477726719788
2016-10-05T05:00:00.0,8918.387068911137,23982.17,5071.6157,62.083278,275.6865273174098,15585.353899745578,4.027625687023006e-11,6.846963667939109e-11,3.4234818339695545e-11,5571.407502595558,68.85345808035697,4198.381590265669,3346.979566315511,7345.344261764278,0.0348792304992676,32900.557068911134,4.027625687023006e-11,0.001566536328477261,0.0008189477726655495
2016-10-05T06:00:00.0,9875.97706941126,23024.58,4823.78237,65.702584,282.45827393406137,22057.464870723325,4.027552528145666e-11,6.846839297847631e-11,3.423419648923816e-11,6935.551892889475,85.71204516968744,5226.344217663868,2940.425176521715,6453.11235684878,0.0311519508361816,32900.557069411254,4.027552528145666e-11,0.001566536328476985,0.0008189477726616048
2016-10-05T07:00:00.0,10687.32845943558,22213.22861,4692.752304,62.17586125,302.46930164014356,28913.139894183736,4.0275519222037165e-11,6.846838267746318e-11,3.423419133873159e-11,7999.712389055699,98.86332338428906,6028.251425871284,2687.6160703798114,5898.292741034568,0.0264721202850342,32900.55706943557,4.0275519222037165e-11,0.0015665363284763348,0.0008189477726593514
2016-10-05T08:00:00.0,11417.258739439869,21483.29833,4431.06013,64.38019452,339.158330310732,36146.932576037376,4.0275523332023444e-11,6.846838966443985e-11,3.4234194832219925e-11,8796.297814454863,108.70781262145088,6628.525159844566,2620.960924984937,5752.010106186492,0.0261969509124756,32900.55706943987,4.0275523332023444e-11,0.0015665363284763606,0.0008189477726558608
2016-10-05T09:00:00.0,12021.697069442227,20878.86,4296.06014,62.877528000000005,383.48751494858425,44096.40853101621,4.0275539913883673e-11,6.846841785360224e-11,3.423420892680112e-11,9303.27248587542,114.97318798130314,7010.560242762386,2718.4245835667366,5965.9056831118305,0.025514270782470694,32900.55706944223,4.0275539913883673e-11,0.0015665363284764298,0.0008189477726540244
2016-10-05T10:00:00.0,12323.637069443423,20576.92,4088.10181,68.114528,435.58474146617544,52776.8151358382,4.0275544722703276e-11,6.846842602859556e-11,3.423421301429778e-11,9432.133474495506,116.56569843292831,7107.66453859319,2891.503594947849,6345.748134459573,0.0246147403717041,32900.55706944342,4.0275544722703276e-11,0.0015665363284777243,0.0008189477726518349
2016-10-05T11:00:00.0,12271.657069438803,20628.9,4112.01155,75.115889,484.0374784354875,62142.12681783874,4.0275578806810575e-11,6.846848397157797e-11,3.4234241985788986e-11,9157.169797276043,113.16759839909824,6900.463317018185,3114.4872721626903,6835.112303390006,0.026875659942627004,32900.5570694388,4.0275578806810575e-11,0.0015665363284800967,0.0008189477726521622
2016-10-05T12:00:00.0,11501.887069412543,21398.67,4085.0694,85.912695,522.0907543709669,71765.6917071947,4.027617132396092e-11,6.846949125073356e-11,3.423474562536678e-11,8296.446492291612,102.53047017415284,6251.857937448343,3205.4405771208626,7034.720135892689,0.0314075603485107,32900.55706941254,4.027617132396092e-11,0.0015665363284844958,0.0008189477726526877
2016-10-05T13:00:00.0,3685.600288687244,23824.46,4106.2453,98.9840837,538.7100960814869,80967.2011994835,4.027412531464615e-11,6.846601303489846e-11,3.423300651744923e-11,3685.6002834133883,45.5479740975208,2777.315493751268,5.273786909501763e-6,1.157395187091639e-5,0.035298980712890594,27510.060288687244,4.027412531464615e-11,0.0015665363284923907,0.0008189477726562456
2016-10-05T14:00:00.0,7886.077069410319,25014.48,4235.63882,98.2626387,485.27555301537456,79638.2722237565,4.027601349913704e-11,6.846922294853297e-11,3.4234611474266486e-11,6253.3994003677235,77.2817592811797,4712.302395193884,1632.6776690425272,3583.105098192791,0.036892768859863305,32900.557069410315,4.027601349913704e-11,0.0015665363284929912,0.0008189477726588749
2016-10-05T15:00:00.0,6726.357069445158,26174.2,4437.06253,93.6627499,464.2962401329138,83698.04171609096,4.027550962810727e-11,6.846836636778236e-11,3.423418318389118e-11,5914.235512943105,73.09024995534372,4456.722558252665,812.121556501985,1782.2972314927467,0.0285427093505859,32900.55706944516,4.027550962810727e-11,0.001566536328494198,0.0008189477726674817
2016-10-05T16:00:00.0,5588.737069443033,27311.82,5212.4351,67.88975,443.72530672466354,85499.99979478415,4.027545853732155e-11,6.846827951344664e-11,3.423413975672332e-11,5359.257044567559,66.23162640465308,4038.5138051617732,229.48002487540504,503.62117560331177,0.0286638107299805,32900.55706944303,4.027545853732155e-11,0.001566536328493967,0.0008190022538336858
2016-10-05T17:00:00.0,4807.347069442953,28093.21,5840.77767,51.04575,442.06874966564686,84829.7004945515,4.0275433909912085e-11,6.846823764685054e-11,3.423411882342527e-11,4807.347011718221,59.410923683982084,3622.6172978037853,5.772466408348919e-5,0.00012668363271625595,0.0282851791381836,32900.55706944295,4.0275433909912085e-11,0.0015665363284938078,0.0008190022538590015
2016-10-05T18:00:00.0,4390.19706944284,28510.36,6723.1249099999995,44.436056,450.4354898860216,82611.54106804114,4.0275383688104415e-11,6.84681522697775e-11,3.423407613488875e-11,4390.197049884233,54.25563439721242,3308.2703900739275,1.9558538939947755e-5,4.2923537154781533e-5,0.0281765003204346,32900.55706944284,4.0275383688104415e-11,0.0015665363284943319,0.0008190022538754695
2016-10-05T19:00:00.0,4379.967069442805,28520.59,8458.84013,40.336167,460.25663481960237,79196.68741004089,4.027551637261709e-11,6.846837783344905e-11,3.4234188916724525e-11,4379.96675134749,54.129204687821925,3300.561261452556,0.0003180952471787272,0.0006980978079680622,0.0282686290740967,32900.5570694428,4.027551637261709e-11,0.0015665363284950514,0.0008190022539165828
2016-10-05T20:00:00.0,4060.4270694427,28840.13,9414.18045,38.316917,474.0512390437832,74038.41005859351,4.027540866034103e-11,6.846819472257975e-11,3.4234097361289874e-11,4060.427043047726,50.18021802687898,3059.7693918828645,2.6394905473276414e-5,5.792675563638769e-5,0.0284659099578857,32900.55706944269,4.027540866034103e-11,0.001566536328496358,0.0008190022539451872
2016-10-05T21:00:00.0,4072.187069441898,28828.37,10851.0138,38.181944,485.91610660702133,67683.99987740537,4.027547921191307e-11,6.846831466025222e-11,3.423415733012611e-11,4010.357239850351,49.561437387707265,3022.038865104101,61.82982959147842,135.69290609550634,0.0290948696136475,32900.55706944189,4.027547921191307e-11,0.0015665363284981288,0.0008190022539915837
2016-10-05T22:00:00.0,4219.5770694468065,28680.98,11380.1457,37.965361,497.29716653108653,59990.71866760723,4.0275480758099875e-11,6.846831728876979e-11,3.4234158644384894e-11,3853.056157650419,47.61745402906727,2903.503294455321,366.5209117963187,804.373681684411,0.026004610061645506,32900.557069446804,4.0275480758099875e-11,0.0015665363285002714,0.0008190022540088824
2016-10-05T23:00:00.0,4486.377069448199,28414.18,11468.905,37.073195,506.95082609651973,52318.450762749235,4.027546170504657e-11,6.846828489857916e-11,3.423414244928958e-11,3580.413527559146,44.248038330581345,2698.0511177183744,905.9635418889842,1988.2446163564591,0.025612159729003894,32900.557069448194,4.027546170504657e-11,0.001566536328502738,0.000819002254011808
2016-10-06T00:00:00.0,5076.28706943339,27824.27,10619.4814,38.184334,514.1272359634654,45535.842315826325,4.0276022431290213e-11,6.846923813319336e-11,3.423461906659668e-11,3294.2793121845416,40.71188876793081,2482.4322419470004,1782.0077572487794,3910.827716386734,0.0349876899719238,32900.55706943339,4.0276022431290213e-11,0.0015665363285058973,0.0008190022539843029
2016-10-06T01:00:00.0,5.3533060338082943e-8,27785.72,8900.10878,39.830083,516.6563572677574,41309.62169316231,4.017212681322551e-11,6.829261558248337e-11,3.4146307791241683e-11,2.677756171842707e-8,3.30926740220483e-10,2.0178459769541643e-8,2.6687206004073394e-8,5.856824387498001e-8,0.0439914894104004,27785.720000053538,4.017212681322551e-11,0.001566536328510351,0.0008190022539310023
2016-10-06T02:00:00.0,2.85053586270104e-8,27316.0,7482.2707,43.157305,476.827840804457,32409.51373224331,4.008247870689525e-11,6.814021380172193e-11,3.4070106900860965e-11,1.4221011700262426e-8,1.757483782164776e-10,1.0716364525394974e-8,1.4216206712946253e-8,3.1199154441790485e-8,0.0531164588928223,27316.000000028507,4.008247870689525e-11,0.0015665363285123823,0.0008190022538927117
2016-10-06T03:00:00.0,7.26103372309831e-8,25945.0,6426.92352,45.947389,433.67210234103175,24927.24385128748,4.019960767644085e-11,6.833933304994945e-11,3.416966652497472e-11,3.6286632906801936e-8,4.484432625977957e-10,2.734410137791437e-8,3.625536499113121e-8,7.956670541880176e-8,0.0414253616333008,25945.00000007261,4.019960767644085e-11,0.0015665363285136372,0.0008190022538740306
2016-10-06T04:00:00.0,2.478368874727874e-7,24986.07,5318.45829,54.901278000000005,387.7262798778758,18500.32115039664,4.0252399476404145e-11,6.842907910988705e-11,3.4214539554943524e-11,1.2493704445172593e-7,1.5440169380597313e-9,9.414737427193483e-8,1.2283141394195158e-7,2.69568129618469e-7,0.0359424018859863,24986.070000247837,4.0252399476404145e-11,0.001566536328515175,0.0008190022538583461
2016-10-06T05:00:00.0,9023.247069154488,23877.31,5153.89808,62.584610999999995,332.8265684157205,13181.863679762611,4.0276253058422317e-11,6.846963019931793e-11,3.423481509965897e-11,5347.338243766676,66.08432957688929,4029.5322912737365,3675.9088253877444,8067.2185958559985,0.0335114593505859,32900.557069154485,4.0276253058422317e-11,0.0015665363285138983,0.0008190022538541293
2016-10-06T06:00:00.0,9917.207069399126,22983.35,4731.74069,59.353084,336.32785352893234,20124.717305894614,4.027550559932045e-11,6.846835951884476e-11,3.423417975942238e-11,6454.9863875888395,79.773043784729,4864.209986873719,3462.2206818102177,7598.254579752925,0.0317233104705811,32900.557069399125,4.027550559932045e-11,0.001566536328513479,0.0008190022538484829
2016-10-06T07:00:00.0,10666.01012942231,22234.54694,4937.543989,59.08288843,356.7493798499215,27855.442001523523,4.027550119234847e-11,6.84683520269924e-11,3.42341760134962e-11,7315.009488597995,90.4015186370685,5512.287721772469,3351.0006408242466,7354.1689874561,0.0301246204376221,32900.557069422306,4.027550119234847e-11,0.001566536328513444,0.0008190022538505538
2016-10-06T08:00:00.0,11312.985399430414,21587.57167,4636.861082,60.08116658,388.0695765931622,35784.355540754346,4.0275491083055865e-11,6.846833484119497e-11,3.4234167420597485e-11,7949.070749347934,98.2374757838192,5990.089986818244,3363.9146500824127,7382.510314889199,0.0289474792480469,32900.55706943041,4.0275491083055865e-11,0.0015665363285137645,0.0008190022538469226
2016-10-06T09:00:00.0,11973.677069430774,20926.88,4403.995379999999,57.898999999999994,426.22745233334905,44520.095579464054,4.027553105343332e-11,6.846840279083664e-11,3.423420139541832e-11,8414.944847894203,103.99491547927065,6341.153382882356,3558.7322215365016,7810.060618743145,0.028836669921875,32900.55706943077,4.027553105343332e-11,0.0015665363285141654,0.0008190022538441886
2016-10-06T10:00:00.0,12217.327069432878,20683.23,4275.64345,59.033472,472.32493434900545,54267.31502009182,4.027551735862854e-11,6.846837950966852e-11,3.423418975483426e-11,8497.251572850937,105.01209159390594,6403.176316701581,3720.0754965818733,8164.147602558647,0.0272595691680908,32900.55706943287,4.027551735862854e-11,0.0015665363285156904,0.0008190022538428427
2016-10-06T11:00:00.0,12190.307069402279,20710.25,4176.701410000001,68.206944,518.3051204792541,64558.99630835431,4.02755558849108e-11,6.846844500434836e-11,3.423422250217418e-11,8269.176579287878,102.19345877963845,6231.308462173076,3921.1304901143326,8605.386670136357,0.0304151992797852,32900.557069402275,4.02755558849108e-11,0.0015665363285197024,0.0008190022538420764
2016-10-06T12:00:00.0,11480.677069316034,21419.88,4071.0833,75.2883334,552.2932017952509,75218.990849666,4.027627216368252e-11,6.846966267826028e-11,3.423483133913014e-11,7524.749817299069,92.99356506757135,5670.339333388497,3955.9272520168965,8681.75229780296,0.031882970809936496,32900.55706931603,4.027627216368252e-11,0.001566536328530416,0.0008190022538422617
2016-10-06T13:00:00.0,2439.506271700748,24026.42,4294.04628,96.0315547,569.9999999991855,85499.99999985972,4.197880528251669e-11,7.136396898027837e-11,3.5681984490139185e-11,2439.5062715144295,30.148296049828534,1838.310734745642,1.8624721141164185e-7,4.087416306273139e-7,0.0388316383361816,26465.926271700748,4.197880528251669e-11,0.0017912022815391518,0.0008985378039096353
2016-10-06T14:00:00.0,7858.447069392222,25042.11,4114.06247,100.591139,504.1185325513305,83044.2653535519,4.1982296649409044e-11,7.136990430399537e-11,3.5684952151997684e-11,7858.44706916856,97.11751574474268,5921.79974053309,2.2359063656535255e-7,4.906962133286936e-7,0.041884578704834,32900.55706939222,4.1982296649409044e-11,0.0017912022815393216,0.0008985378039129644
2016-10-06T15:00:00.0,6618.557069449576,26282.0,4339.47449,82.0088608,500.64670049839,84852.0035231135,4.198100079513699e-11,7.136770135173288e-11,3.568385067586644e-11,6618.5570692446145,81.79450910876328,4987.470067607516,2.048908112233265e-7,4.496572251751887e-7,0.0301116409301758,32900.55706944958,4.198100079513699e-11,0.0017912022815410758,0.0008985378039316875
2016-10-06T16:00:00.0,5447.9970694526,27452.56,5674.18746,59.81225,500.43414000946933,85499.99999970847,4.197314448420776e-11,7.135434562315319e-11,3.5677172811576596e-11,5089.859407575727,62.902313498188626,3835.5069206212574,358.1376618768017,785.9756438502429,0.0244539394378662,32900.5570694526,4.197314448420776e-11,0.001791202281542405,0.0009368097399298016
2016-10-06T17:00:00.0,4542.977069452082,28357.58,7437.1851,46.94425,503.5259947099747,84447.2960409897,4.197311245936137e-11,7.135429118091432e-11,3.567714559045716e-11,3830.0406028268176,47.33301952333335,2886.159727032521,712.9364666251935,1564.623769093608,0.025236930847168,32900.55706945209,4.197311245936137e-11,0.0017912022815440014,0.0009368097399493008
2016-10-06T18:00:00.0,4218.607069452356,28681.95,9108.49758,42.399221999999995,503.91655543562257,81460.89537392558,4.197315403344083e-11,7.13543618568494e-11,3.56771809284247e-11,2996.6556572571462,37.03374857827151,2258.1554011141166,1221.9514121951386,2681.7175354324245,0.0247625293731689,32900.557069452356,4.197315403344083e-11,0.001791202281546113,0.0009368097399659762
2016-10-06T19:00:00.0,4066.1770694506167,28834.38,10740.0762,39.271111,498.5528732162138,77292.27166728186,4.197318587607308e-11,7.135441598932423e-11,3.5677207994662117e-11,2385.3495589313743,29.479007914313378,1797.5004825800838,1680.8275105191713,3688.7756452599992,0.027810529708862303,32900.55706945062,4.197318587607308e-11,0.0017912022815480537,0.0009368097399831058
2016-10-06T20:00:00.0,3772.677069449202,29127.88,11448.8424,32.812667,488.76256133284403,72038.47253193168,4.197313599437215e-11,7.135433119043266e-11,3.567716559521633e-11,1839.6172955839372,22.734652291432493,1386.2592860629568,1933.0597738651934,4242.329311032773,0.0298775196075439,32900.557069449205,4.197313599437215e-11,0.0017912022815489972,0.0009368097399908387
2016-10-06T21:00:00.0,3828.797069448092,29071.76,12529.0717,32.944194,478.6863378265924,66218.21966583715,4.1973158558653525e-11,7.135436954971099e-11,3.5677184774855496e-11,1604.8038658912972,19.83274345950538,1209.3136255795962,2223.993203556723,4880.817283844804,0.0313199996948242,32900.55706944809,4.1973158558653525e-11,0.0017912022815506949,0.0009368097400027157
2016-10-06T22:00:00.0,4013.4870694459705,28887.07,13899.1919,28.969528000000004,465.576678488418,59779.27981207128,4.197316405148641e-11,7.13543788875269e-11,3.567718944376345e-11,1570.3840821995764,19.40737139105611,1183.3763043326894,2443.1029872463228,5361.679733236016,0.0337895698547363,32900.557069445975,4.197316405148641e-11,0.0017912022815511721,0.0009368097400187732
2016-10-06T23:00:00.0,4271.4270694456145,28629.13,13612.1781,46.407334000000006,456.0163130817849,52425.14488644973,4.197313249845934e-11,7.135432524738087e-11,3.5677162623690437e-11,1708.6983919337101,21.1167093855855,1287.604230828384,2562.7286775118328,5624.212521423501,0.0350739517211914,32900.55706944562,4.197313249845934e-11,0.0017912022815551496,0.0009368097400154033
2016-10-07T00:00:00.0,4913.687069421712,27986.87,12902.3009,44.871694,430.72747966968706,45724.784475511355,4.197373648219231e-11,7.135535201972692e-11,3.567767600986346e-11,2175.2815282868096,26.882911625310935,1639.2019283726179,2738.4055411348318,6009.756268127182,0.0419101486206055,32900.55706942172,4.197373648219231e-11,0.0017912022815556668,0.0009368097400071149
2016-10-07T01:00:00.0,3.234451140871631e-8,27856.8,11896.7105,50.175722,412.7404884973116,40471.4427088209,4.178789393345504e-11,7.103941968687357e-11,3.5519709843436783e-11,1.6129352797720752e-8,1.9933234397300424e-10,1.2154411217866111e-8,1.614411919130868e-8,3.543018740137094e-8,0.0544700813293457,27856.800000032348,4.178789393345504e-11,0.0017912022815578608,0.0009368097399972144
2016-10-07T02:00:00.0,2.1920530245458667e-8,27676.71,9434.6712,47.698528,362.5665576998298,28574.73314567822,4.170080684355959e-11,7.089137163405131e-11,3.5445685817025654e-11,1.0923716545207172e-8,1.3499921857748255e-10,8.231659669358692e-9,1.0925922328617445e-8,2.3978234491984033e-8,0.0629629211425781,27676.710000021918,4.170080684355959e-11,0.0017912022815578979,0.0009368097399719282
2016-10-07T03:00:00.0,5.0328601800269855e-8,26301.82,7895.898120000001,44.519915999999995,314.86982090228224,19140.062882520167,4.185432394125078e-11,7.115235070012632e-11,3.557617535006316e-11,2.512288969424782e-8,3.1047770812213285e-10,1.8931567568422732e-8,2.5134559755321912e-8,5.516077723592571e-8,0.0479551811218262,26301.82000005033,4.185432394125078e-11,0.001791202281557571,0.0009368097399577504
2016-10-07T04:00:00.0,2.4996169094386436e-7,25251.79,6744.1666,44.579417,270.3516961049149,11244.165699404002,4.194830024549682e-11,7.13121104173446e-11,3.56560552086723e-11,1.2571284342428073e-7,1.5536045408352777e-9,9.473198419727302e-8,1.2417753540916628e-7,2.725223530903882e-7,0.038857250213623,25251.790000249966,4.194830024549682e-11,0.0017912022815574284,0.0009368097399486391
2016-10-07T05:00:00.0,8998.45706905043,23902.1,5860.09486,47.189639,225.7740703087802,4500.000036580995,4.197410883234573e-11,7.135598501498774e-11,3.567799250749387e-11,5359.767117640638,66.2379300711752,4038.898175071658,3638.6899514097213,7985.537355505687,0.0364287109375,32900.55706905043,4.197410883234573e-11,0.0017912022815554413,0.0009365046720055893
2016-10-07T06:00:00.0,9965.96706941191,22934.59,5295.7291700000005,47.39025,244.82415258227584,10664.341643663012,4.1973316778164073e-11,7.135463852287893e-11,3.5677319261439464e-11,6550.015571572972,80.94744862458566,4935.820038084491,3415.9514978388675,7496.711358993257,0.0327890205383301,32900.55706941191,4.1973316778164073e-11,0.0017912022815547402,0.0009365046720014232
2016-10-07T07:00:00.0,10692.365129424436,22208.19194,4882.789301,51.86377766,278.3831424091942,17801.14480724543,4.197330550564447e-11,7.13546193595956e-11,3.56773096797978e-11,7465.662893813201,92.2633476122091,5625.813878793238,3226.7022356111643,7081.381371222324,0.0316945400238037,32900.55706942444,4.197330550564447e-11,0.0017912022815547313,0.0009365046719990189
2016-10-07T08:00:00.0,11288.523459433796,21612.03361,4660.298548,58.71277771,318.7845035637284,25625.551692765664,4.197329698233834e-11,7.135460486997518e-11,3.567730243498759e-11,8162.145219687933,100.87072673606326,6150.654069272149,3126.378239745793,6861.208444335235,0.0300863704681396,32900.557069433795,4.197329698233834e-11,0.0017912022815551733,0.0009365046719977622
2016-10-07T09:00:00.0,11837.317069438905,21063.24,4531.4791,58.929193999999995,360.94424379211205,33977.11659487772,4.1973321732490465e-11,7.135464694523379e-11,3.567732347261689e-11,8680.899685434435,107.28168103165818,6541.565916564523,3156.417384004398,6927.132914902335,0.0284975891113281,32900.5570694389,4.1973321732490465e-11,0.0017912022815552622,0.0009365046719970626
2016-10-07T10:00:00.0,12096.757069440688,20803.8,4271.270820000001,54.828111,409.29852202609226,42914.33726284925,4.19733214600286e-11,7.135464648204862e-11,3.567732324102431e-11,8900.93227083527,110.0009228728179,6707.373345903529,3195.824798605346,7013.617167636716,0.0276261692047119,32900.557069440685,4.19733214600286e-11,0.0017912022815553751,0.0009365046719960194
2016-10-07T11:00:00.0,12069.28706943832,20831.27,4158.84025,60.703722,464.47312510122293,52364.05789289417,4.1973346163092743e-11,7.135468847725766e-11,3.567734423862883e-11,8823.46460425158,109.04354958227717,6648.996925748607,3245.8224651866703,7123.342986408002,0.028991649627685506,32900.55706943832,4.1973346163092743e-11,0.0017912022815573221,0.0009365046719957159
2016-10-07T12:00:00.0,11512.137069426666,21388.42,4159.79391,75.30791690000001,512.8147438858136,61977.55849155544,4.197378373032691e-11,7.135543234155575e-11,3.5677716170777874e-11,8327.112123308798,102.90944707339523,6274.966284963123,3185.0249461177964,6989.915608387386,0.031939180374145504,32900.557069426664,4.197378373032691e-11,0.001791202281561453,0.0009365046719960983
2016-10-07T13:00:00.0,6121.663049313081,23423.87,4154.40737,87.39144499999999,540.4180652615255,71082.64741141062,4.197252738919607e-11,7.135329656163331e-11,3.5676648280816655e-11,5260.052356960228,65.00561918899633,3963.757267621728,861.6106923527817,1890.907019165127,0.0382705917358398,29545.53304931308,4.197252738919607e-11,0.0017912022815689467,0.0009365046719974309
2016-10-07T14:00:00.0,8254.827069414077,24645.73,4131.84948,88.9256944,518.0340306528383,72782.90526470215,4.197365006598511e-11,7.135520511217468e-11,3.567760255608734e-11,5800.766451504768,71.68795847666041,4371.216980284171,2454.0606179092374,5385.727555434397,0.0389716911315918,32900.55706941408,4.197365006598511e-11,0.0017912022815719873,0.0009365046719977384
2016-10-07T15:00:00.0,6874.247069450695,26026.31,4569.00923,70.59938879999999,500.79808593181446,78408.00125692537,4.1973277999915185e-11,7.135457259985581e-11,3.5677286299927906e-11,4430.56567025361,54.754524329257386,3338.6905078815475,2443.681399197014,5362.94912697409,0.029957649230957,32900.5570694507,4.1973277999915185e-11,0.0017912022815736728,0.0009365046720007698
2016-10-07T16:00:00.0,5630.937069452115,27269.62,5778.88186,54.560028,484.95501266338755,82540.6325982857,4.197325702393323e-11,7.135453694068649e-11,3.5677268470343245e-11,2974.952355957945,36.76553137363988,2241.800693514627,2655.9847134940987,5828.873970710834,0.0262509307861328,32900.557069452116,4.197325702393323e-11,0.001791202281574713,0.0009365046720094535
2016-10-07T17:00:00.0,4735.497069451976,28165.06,7506.91655,45.434389,467.16230723934206,84832.42633901583,4.197324596823798e-11,7.135451814600457e-11,3.567725907300228e-11,1539.2288884332745,19.022344299253163,1159.899042637388,3196.2681810186305,7014.590223014156,0.0260338802337646,32900.55706945198,4.197324596823798e-11,0.001791202281575643,0.0009365046720352825
2016-10-07T18:00:00.0,4296.72706945175,28603.83,9173.46522,31.574861,440.7520537409182,85499.99999117211,4.197276479862226e-11,7.135370015765784e-11,3.567685007882892e-11,177.79526357701877,2.1972578243259306,133.9791356296299,4118.93180587466,9039.4851553234,0.0266782493591309,32900.55706945175,4.197276479862226e-11,0.0017912022815749341,0.0009377709220953948
2016-10-07T19:00:00.0,4124.647069452983,28775.91,11782.7106,39.156639,411.37624176755855,85499.999999896,4.190950250858283e-11,7.124615426459081e-11,3.5623077132295404e-11,7.15397905043976e-8,8.841144655596076e-10,5.390941863168339e-8,4124.647069381372,9052.027980031979,0.030445369720459,32900.55706945299,4.190950250858283e-11,0.0017912022815770496,0.0010450442361913362
2016-10-07T20:00:00.0,4026.707069451347,28873.85,13567.3101,33.548056,372.2213939707731,82769.3184250261,4.190944912433875e-11,7.124606351137587e-11,3.5623031755687936e-11,7.138684865871854e-8,8.822243552140102e-10,5.379416800085427e-8,4026.7070693798887,8837.087015274303,0.0337779884338379,32900.557069451344,4.190944912433875e-11,0.00179120228157647,0.0010450442362001213
2016-10-07T21:00:00.0,4084.6070694500727,28815.95,14830.104,33.4615,338.6751291739754,78039.09638539843,4.190950773886494e-11,7.12461631560704e-11,3.56230815780352e-11,7.148702587752901e-8,8.834623813201171e-10,5.3869657397568114e-8,4084.6070693785146,8964.155443485306,0.0360896301269531,32900.55706945007,4.190950773886494e-11,0.0017912022815766513,0.0010450442362043844
2016-10-07T22:00:00.0,4009.477069449755,28891.08,15284.0717,34.978055,305.21542037717734,72173.14887398185,4.190939868111247e-11,7.124597775789119e-11,3.5622988878945596e-11,7.130085697520824e-8,8.811616390560057e-10,5.372936823512229e-8,4009.477069378383,8799.273733438053,0.0371399803161621,32900.55706944976,4.190939868111247e-11,0.001791202281576964,0.0010450442362056505
2016-10-07T23:00:00.0,4339.117069447317,28561.44,15317.5787,35.71575,270.2391565803756,65688.35195251787,4.191021245468592e-11,7.124736117296606e-11,3.562368058648303e-11,7.271383583492085e-8,8.986237400852928e-10,5.4794130493005656e-8,4339.117069374532,9522.707872919571,0.040728748321533205,32900.55706944731,4.191021245468592e-11,0.0017912022815769451,0.001045044236206007
2016-10-08T00:00:00.0,1059.544763630791,27693.81,15045.6666,35.470528,234.5251977836077,59893.48217053647,4.1909030658020015e-11,7.124535211863403e-11,3.5622676059317014e-11,7.067971295604498e-8,8.734853178274117e-10,5.32612998675251e-8,1059.54476356004,2325.296851951104,0.0497260284423828,28753.354763630792,4.1909030658020015e-11,0.0017912022815765524,0.001045044236207255
