Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-10-08T01:00:00.0,2.157764119278231e-8,27027.3,14007.9998,34.232222,199.0564609867934,47173.11346758506,4.165260634972923e-11,7.080943079453968e-11,3.540471539726984e-11,9.944546505126207e-9,1.2289828299220225e-10,7.493797743426966e-9,1.1562285256861564e-8,2.537480853456868e-8,0.0669464111328125,27027.300000021576,4.165260634972923e-11,0.001791202281575736,0.001045044236206174
2016-10-08T02:00:00.0,1.88916291025509e-8,26764.55,11477.4907,34.215028000000004,164.826030189232,33165.114712662165,4.1613813494713566e-11,7.074348294101306e-11,3.537174147050653e-11,8.793319677172006e-9,1.0867100772960494e-10,6.626280959122252e-9,1.0027565942437882e-8,2.2006684682521796e-8,0.0707887725830078,26764.550000018888,4.1613813494713566e-11,0.001791202281574827,0.0010450442361982736
2016-10-08T03:00:00.0,6.127386845414542e-8,25391.72,9270.28694,34.5525,130.61279339165776,21687.625057735037,4.1828673492915747e-11,7.110874493795677e-11,3.5554372468978384e-11,2.4323251516235598e-8,3.005954918700335e-10,1.832899340670936e-8,3.687950819297186e-8,8.093646182015507e-8,0.0499851112365723,25391.720000061276,4.1828673492915747e-11,0.001791202281573488,0.0010450442361922265
2016-10-08T04:00:00.0,1.0709652709126276e-6,24265.24,7917.340209999999,33.477028000000004,96.06208459427188,12417.339162878536,4.190587671118358e-11,7.123999040901208e-11,3.561999520450604e-11,6.576911228629832e-8,8.127983482948011e-10,4.9560874896024455e-8,1.0051249186359202e-6,2.2058660374751354e-6,0.0428205413818359,24265.240001070968,4.190587671118358e-11,0.001791202281570899,0.0010450442361879676
2016-10-08T05:00:00.0,3125.450595014514,23369.43,6859.1736,32.588639,62.58684779740178,4500.000000178201,4.1947156388511845e-11,7.131016586047013e-11,3.5655082930235065e-11,1.8474067225953645e-7,2.283091683247557e-9,1.3921290751509492e-7,3125.450594829702,6859.172617367559,0.039432689666748,26494.880595014514,4.1947156388511845e-11,0.001791202281565467,0.0009824320961266076
2016-10-08T06:00:00.0,5006.641798956643,22491.62,6600.5578,37.625056,30.000000002002064,4500.000000117069,4.1266417437654615e-11,7.015290964401284e-11,3.507645482200642e-11,3044.364870395287,37.62335619633274,2294.10708514224,1962.2769285612853,4306.449827856923,0.0351322288513184,27498.26179895664,4.1266417437654615e-11,0.0016998036214908197,0.0008871252265966658
2016-10-08T07:00:00.0,4831.823008620856,21989.7325,5706.974466,41.99799977,30.00000000199136,4500.000000241459,4.0577199455538925e-11,6.898123907441617e-11,3.4490619537208084e-11,3398.217303755629,41.996391856649836,2560.755601015234,1433.6057048651578,3146.2180241082337,0.0335510215759277,26821.55550862085,4.0577199455538925e-11,0.001607913762034509,0.0008409165616768655
2016-10-08T08:00:00.0,9729.639659493132,21763.52722,5339.099472999999,42.70397215,30.000000002437726,4500.0000002814895,4.0032983907871486e-11,6.805607264338152e-11,3.402803632169076e-11,6377.4017872786235,78.81422538513212,4805.745450312934,3352.2378722144394,7356.8842387184295,0.0316591606140137,31493.166879493132,4.0032983907871486e-11,0.001532849554992371,0.0008012793000005381
2016-10-08T09:00:00.0,11834.66706905503,21065.89,5052.1782299999995,45.138083,66.1117860871588,11323.531017592151,4.003290037706282e-11,6.80559306410068e-11,3.40279653205034e-11,7682.594135726831,94.94426193492943,5789.284264324965,4152.072933328132,9112.217296510846,0.031790060043335,32900.55706905503,4.003290037706282e-11,0.0015328495549873779,0.0008012792999944144
2016-10-08T10:00:00.0,12049.717069279613,20850.84,4829.0509,52.215833,115.91949787167704,21172.855149707262,4.003274008308949e-11,6.805565814125214e-11,3.402782907062607e-11,7765.200304065396,95.96513867859404,5851.532846255734,4284.516765214149,9402.88101921202,0.0313864803314209,32900.55706927961,4.003274008308949e-11,0.0015328495549864476,0.0008012792999906825
2016-10-08T11:00:00.0,12107.667069236328,20792.89,4456.206,58.295444,159.6703363998594,31598.218916454316,4.0032754536119404e-11,6.805568271140298e-11,3.402784135570149e-11,7491.658876569768,92.58461531846702,5645.403373077256,4616.008192666492,10130.378336185953,0.0317300796508789,32900.557069236325,4.0032754536119404e-11,0.0015328495549861813,0.0008012792999853071
2016-10-08T12:00:00.0,11852.277069166666,21048.28,4434.68052,63.9063331,193.9610405679157,42917.79542699682,4.003379819478118e-11,6.8057456931128e-11,3.4028728465564e-11,6783.849955486474,83.83725805658894,5112.027930279813,5068.427113680125,11123.265403327317,0.0319149303436279,32900.557069166665,4.003379819478118e-11,0.0015328495549862555,0.0008012792999848601
2016-10-08T13:00:00.0,2.0049330651525206e-6,21846.5,4407.42358,66.8201945,213.8934983740933,54718.40904188326,4.0027837367402694e-11,6.804732352458458e-11,3.402366176229229e-11,1.1279461966724257e-6,1.39395648466392e-8,8.499734662584878e-7,8.769188211565703e-7,1.924502526349845e-6,0.0323894882202148,21846.500002004934,4.0027837367402694e-11,0.0015328495549888812,0.0008012792999864776
2016-10-08T14:00:00.0,11151.667069414727,21748.89,4165.90506,72.83041659999999,147.07483673762096,50310.986265937034,4.003379594455444e-11,6.805745310574255e-11,3.4028726552871274e-11,6309.456875157742,77.97453771979634,4754.544982914411,4842.210194256917,10626.805500278535,0.032100448608398405,32900.557069414725,4.003379594455444e-11,0.001532849554985385,0.0008012792999818678
2016-10-08T15:00:00.0,10730.70706944448,22169.85,4487.72217,68.6243055,152.2204907070063,61526.43249040929,4.003273798635524e-11,6.80556545768039e-11,3.402782728840195e-11,6555.002737420033,81.00908181412177,4939.578159397669,4175.704332024378,9164.07920823504,0.0284177894592285,32900.557069444476,4.003273798635524e-11,0.001532849554983985,0.0008012792999865524
2016-10-08T16:00:00.0,10175.067069448825,22725.49,5601.25225,46.971555,164.6067998707167,71142.36848932129,4.003271804902797e-11,6.805562068334755e-11,3.4027810341673776e-11,6455.610988966483,79.78076283323738,4864.680660563255,3719.4560804822745,8162.788220344719,0.0230672397613525,32900.55706944883,4.003271804902797e-11,0.0015328495549812645,0.000801279300003218
2016-10-08T17:00:00.0,9700.237069445577,23200.32,7960.893440000001,41.176860999999995,197.4175405535425,78568.58592150858,4.003272819007994e-11,6.80556379231359e-11,3.402781896156795e-11,6119.026821266923,75.62113461174812,4611.0447933992755,3581.210248178585,7859.391318479974,0.025788480758667,32900.557069445575,4.003272819007994e-11,0.0015328495549800619,0.0008012793000542265
2016-10-08T18:00:00.0,9196.647069442002,23703.91,10258.5948,35.783,231.86334701487996,83078.12939466714,4.003273005984556e-11,6.805564110173746e-11,3.402782055086873e-11,5490.465045218609,67.85314207523108,4137.386711904333,3706.182024223325,8133.656726996718,0.0280099906921387,32900.557069441995,4.003273005984556e-11,0.001532849554979103,0.0008012793001392716
2016-10-08T19:00:00.0,8643.947069436319,24256.61,11989.8726,34.231278,263.9350219396994,85090.57883484747,4.003269460047496e-11,6.805558082080742e-11,3.402779041040371e-11,4559.750809810008,56.351040754758074,3436.0390704120773,4084.196259626244,8963.25387268192,0.0307282295227051,32900.55706943632,4.003269460047496e-11,0.0015328495549789827,0.0008012793002347293
2016-10-08T20:00:00.0,8425.43706942759,24475.12,13420.2036,33.621860999999996,286.0563175440516,85499.99997922078,4.003253752314452e-11,6.805531378934568e-11,3.402765689467284e-11,3518.5341071472376,43.48331019368178,2651.4213532732792,4906.902962280285,10768.781464864778,0.033368709564208995,32900.55706942759,4.003253752314452e-11,0.001532849554979145,0.0008018162808025781
2016-10-08T21:00:00.0,8149.817069418899,24750.74,14519.6411,32.196944,295.9192995873217,85499.99999917512,4.0029989243487156e-11,6.805098171392817e-11,3.402549085696408e-11,2681.8970700054047,33.14384873111912,2020.9663860438486,5467.919999413427,11999.999998712696,0.0354719696044922,32900.5570694189,4.0029989243487156e-11,0.001532849554979112,0.0008153425747758946
2016-10-08T22:00:00.0,7839.757069405204,25060.8,15242.0553,32.760111,296.867737168028,85001.32609927424,4.0030108509058814e-11,6.805118446539999e-11,3.4025592232699994e-11,2371.8370699648294,29.31201571491209,1787.3180313970784,5467.919999440306,11999.999998771686,0.0374675903320313,32900.5570694052,4.0030108509058814e-11,0.0015328495549793062,0.0008153425748106009
2016-10-08T23:00:00.0,7411.447069333275,25489.11,15440.8633,32.9955,293.4211747325281,83546.58964478558,4.0030366894229884e-11,6.80516237201908e-11,3.40258118600954e-11,1943.5270699953319,24.018806662341678,1464.5613818501022,5467.919999337875,11999.999998546888,0.0411027793884277,32900.55706933328,4.0030366894229884e-11,0.0015328495549794543,0.0008153425748196845
2016-10-09T00:00:00.0,4.833225302396333e-8,25995.51,15275.0809,30.316055,284.4460142444622,81570.28854052514,3.9914365131026534e-11,6.78544207227451e-11,3.392721036137255e-11,2.354495412279987e-8,2.909770127105011e-10,1.7742500775030556e-8,2.471944448044072e-8,5.424975745169802e-8,0.0509949684143066,25995.510000048333,3.9914365131026534e-11,0.0015328495549794794,0.0008153425748235423
2016-10-09T01:00:00.0,1.4365642835939068e-8,26914.99,13751.7729,28.850833,254.13149209434363,66295.2084559397,3.9650248317430374e-11,6.740542213963164e-11,3.370271106981582e-11,7.103666860902736e-9,8.778967041921173e-11,5.353028684098276e-9,7.194570552896701e-9,1.5789339755292763e-8,0.069020263671875,26914.99000001437,3.9650248317430374e-11,0.0015328495549788912,0.0008153425747825506
2016-10-09T02:00:00.0,1.4486914444138234e-8,26919.13,11586.4791,29.597167,225.2821919440198,52543.436371303425,3.96533924029778e-11,6.741076708506225e-11,3.3705383542531126e-11,7.1635257840175106e-9,8.852942852369401e-11,5.398135885591098e-9,7.255977893035661e-9,1.5924105458095205e-8,0.06887827301025391,26919.13000001449,3.96533924029778e-11,0.0015328495549786674,0.0008153425747009729
2016-10-09T03:00:00.0,2.8071470211691763e-8,26339.66,9338.54386,30.582306,195.68655779369624,40956.95808666732,3.9834046618005915e-11,6.771787925061005e-11,3.385893962530503e-11,1.3827547350352033e-8,1.708858042421185e-10,1.0419866112324298e-8,1.4176204982089121e-8,3.111136589143028e-8,0.0497108688354492,26339.660000028074,3.9834046618005915e-11,0.0015328495549782816,0.0008153425746258976
2016-10-09T04:00:00.0,4.898209450004402e-8,25520.43,7718.277709999999,30.860611,165.1057846434561,31618.415042051427,3.9916551828490455e-11,6.785813810843377e-11,3.3929069054216886e-11,2.3925414955614862e-8,2.956788845429314e-10,1.802920027700801e-8,2.4988821406320724e-8,5.484093711609692e-8,0.0412943000793457,25520.430000048986,3.9916551828490455e-11,0.0015328495549774414,0.0008153425745789387
2016-10-09T05:00:00.0,6.340926379961907e-8,24755.14,7102.07868,32.581222,134.2467064933409,23900.13814746687,3.9941777962976874e-11,6.790102253706069e-11,3.3950511268530344e-11,3.077935915014812e-8,3.8038239242016874e-10,2.319404831830297e-8,3.256200362693388e-8,7.146118515325874e-8,0.039314468383789096,24755.140000063413,3.9941777962976874e-11,0.0015328495549764734,0.000815342574564108
2016-10-09T06:00:00.0,1.3911774846906948e-7,24087.36,6685.67126,33.633611,101.66701734331059,16798.060282904098,3.9988364503586065e-11,6.79802196560963e-11,3.399010982804815e-11,6.522332298862159e-8,8.060532878211623e-10,4.9149590720802574e-8,7.38264452607918e-8,1.6202090431635824e-7,0.035371551513671905,24087.360000139117,3.9988364503586065e-11,0.0015328495549745203,0.0008153425745567235
2016-10-09T07:00:00.0,117.75666388029236,23229.25111,5870.82164,38.03647201,68.03493919370564,10112.389838457842,4.002441974776136e-11,6.804151357119431e-11,3.402075678559716e-11,6.031753070165468e-7,7.454257420126296e-9,4.545278914711156e-7,117.75666327704901,258.43098643077957,0.0324325714111328,23347.007773880297,4.002441974776136e-11,0.0015328495549708511,0.000815342574542743
2016-10-09T08:00:00.0,10906.742349201977,21993.81472,5215.094826,39.54972234,30.000000040748947,4500.000000685724,4.0001446244201694e-11,6.800245861514287e-11,3.400122930757144e-11,6225.0695831177445,76.93164920871833,4690.9542200438,4681.672766084164,10274.487043155345,0.0308460597991943,32900.557069201976,4.0001446244201694e-11,0.0015283589659001544,0.0007990714667928911
2016-10-09T09:00:00.0,11768.077069291488,21132.48,5284.3008899999995,46.08625,67.3834552684672,14250.347236956337,4.0000585532503167e-11,6.800099540525539e-11,3.400049770262769e-11,7342.193235411733,90.73746515881095,5532.772265781155,4425.883833879687,9713.127845059225,0.0314039192199707,32900.557069291484,4.0000585532503167e-11,0.001528358965896015,0.000799071466792857
2016-10-09T10:00:00.0,12022.087069350553,20878.47,4824.06938,43.805722,112.03619878627809,24211.947256868185,4.0000525266662696e-11,6.800089295332658e-11,3.400044647666329e-11,8011.534042465005,99.0094196296416,6037.159733514731,4010.5530268854804,8801.635050005443,0.0311888694763184,32900.55706935055,4.0000525266662696e-11,0.0015283589658935145,0.0007990714667858055
2016-10-09T11:00:00.0,12321.217069341055,20579.34,4773.1434899999995,46.5225,167.2414247749186,34226.673459459824,4.000057201464291e-11,6.800097242489294e-11,3.400048621244647e-11,8559.31438922784,105.77908620411262,6449.944280738574,3761.9026801131486,8255.942325666392,0.0313907794952393,32900.557069341055,4.000057201464291e-11,0.0015283589658926678,0.0007990714667849508
2016-10-09T12:00:00.0,12159.187069333391,20741.37,4561.31709,51.2694444,226.49953933803263,44159.41737493626,4.000091923170606e-11,6.800156269390029e-11,3.4000781346950146e-11,8732.39428567608,107.91806982523522,6580.37011129483,3426.7927836572426,7520.503848609144,0.0316930198669434,32900.55706933339,4.000091923170606e-11,0.0015283589658927727,0.0007990714667821302
2016-10-09T13:00:00.0,7775.894974968118,21565.15,4488.77313,52.5006944,283.1496931222658,53698.9750439117,3.9999770069952326e-11,6.799960911891895e-11,3.3999804559459473e-11,6650.722600194643,82.1920223109242,5011.708677495378,1125.1723747734068,2469.324440972231,0.0335512504577637,29341.04497496812,3.9999770069952326e-11,0.0015283589658938203,0.000799071466782026
2016-10-09T14:00:00.0,11616.017069425547,21284.54,4422.12725,69.1803337,312.84254939218914,56691.23583145077,4.000090745712115e-11,6.800154267710595e-11,3.400077133855298e-11,8536.637542229799,105.49883757152797,6432.855949483413,3079.379527195681,6758.064186445334,0.033640121459960905,32900.55706942555,4.000090745712115e-11,0.0015283589658945129,0.0007990714667807198
2016-10-09T15:00:00.0,11362.197069444188,21538.36,4733.5971899999995,63.36716679999999,349.1625816227228,65460.02951645098,4.000058595767948e-11,6.800099612805511e-11,3.4000498064027555e-11,8231.460798077833,101.7273535882117,6202.887413915347,3130.7362713662883,6870.772662437537,0.0278195400238037,32900.557069444185,4.000058595767948e-11,0.0015283589658944554,0.0007990714667853422
2016-10-09T16:00:00.0,10496.44706945137,22404.11,5888.31243,42.155555,387.52429676993506,73800.09320187532,4.000052570926162e-11,6.800089370574475e-11,3.4000446852872375e-11,7476.198808889937,92.39355424073813,5633.753307362081,3020.248260561363,6628.293597334335,0.0185561103820801,32900.557069451366,4.000052570926162e-11,0.001528358965893031,0.000799071466803703
2016-10-09T17:00:00.0,9670.847069447651,23229.71,7960.63194,41.391222,437.76382436967344,80173.82847564321,4.000050762150363e-11,6.800086295655618e-11,3.400043147827809e-11,6596.891145548603,81.52675382999743,4971.143526219355,3073.9559238989796,6746.161444715313,0.023071460723877005,32900.55706944765,4.000050762150363e-11,0.0015283589658942854,0.0007990714668516286
2016-10-09T18:00:00.0,9081.727069440443,23818.83,10159.3448,37.582889,477.9008845586702,83930.50230564934,4.000051166019728e-11,6.800086982233538e-11,3.400043491116769e-11,5691.703126530078,70.34011467403948,4289.031382563383,3390.0239429102967,7439.810259646,0.0283369693756104,32900.557069440445,4.000051166019728e-11,0.0015283589658956647,0.0007990714669370511
2016-10-09T19:00:00.0,8685.227069438175,24215.33,12232.0044,36.515916,510.65963859170955,85499.9999469302,4.0000435465115926e-11,6.800074029069708e-11,3.400037014534854e-11,4738.704651960787,58.56261670986586,3570.8912627966984,3946.5224174773202,8661.112271161217,0.0296797904968262,32900.557069438175,4.0000435465115926e-11,0.001528358965898545,0.0007992816961033451
2016-10-09T20:00:00.0,8488.467069430397,24412.09,13159.1896,35.383167,532.7078676605754,85499.9998801698,4.0000412526067485e-11,6.800070129431472e-11,3.400035064715736e-11,3941.408539724193,48.70934454911668,2970.0819847022362,4547.058529706136,9979.060109963868,0.032351718902587895,32900.5570694304,4.0000412526067485e-11,0.0015283589659031644,0.0007993748807225792
2016-10-09T21:00:00.0,8377.607069421661,24522.95,13374.6805,31.301611,546.0355735686919,85289.95317421078,4.0000408068396515e-11,6.800069371627407e-11,3.400034685813704e-11,3331.5243669701085,41.172176552872756,2510.498570297119,5046.082702451485,11074.227938488093,0.0344366416931152,32900.55706942166,4.0000408068396515e-11,0.0015283589659098608,0.0007993748807874683
2016-10-09T22:00:00.0,8401.297069410686,24499.26,14229.9977,31.200111,555.9076674805648,85499.99998237086,4.000020649039971e-11,6.800035103367951e-11,3.4000175516839756e-11,2933.3771665239933,36.25173022706428,2210.4713553087972,5467.919902886625,11999.999786873163,0.036437831878662105,32900.55706941069,4.000020649039971e-11,0.0015283589659226024,0.0008000075873308498
2016-10-09T23:00:00.0,8432.477069391094,24468.08,13861.4905,30.626278000000003,560.9608150666289,85480.47422456041,4.0000974867578825e-11,6.8001657274884e-11,3.4000828637442e-11,3209.482120632773,39.66393457123605,2418.5325958070757,5222.994948758253,11462.482879248239,0.0390263900756836,32900.55706939109,4.0000974867578825e-11,0.001528358965942288,0.0008000075879154451
2016-10-10T00:00:00.0,5.080751578405045e-8,24600.33,13011.5926,30.066028000000003,569.9999999968649,85499.99999962332,4.0312413342547736e-11,6.853110268233115e-11,3.4265551341165576e-11,2.5330292280427406e-8,3.130408638896154e-10,1.908785755424484e-8,2.5408692400940713e-8,5.576239389224578e-8,0.0493296089172363,24600.33000005081,4.0312413342547736e-11,0.0015867259699956706,0.0008296282718441959
2016-10-10T01:00:00.0,1.4465918894668372e-8,24670.6,11385.0715,30.423639,539.9355587231822,72488.40822932644,4.0040192708419325e-11,6.806832760431285e-11,3.4034163802156425e-11,7.1993114223620185e-9,8.897168031527173e-11,5.4251024582482755e-9,7.198539144702041e-9,1.5798049301457318e-8,0.0701027069091797,24670.600000014467,4.0040192708419325e-11,0.0015867259700014804,0.0008296282717930939
2016-10-10T02:00:00.0,1.615921640783104e-8,24895.56,9227.00219,32.048778000000006,509.51350644927527,61103.33755897593,4.008007102027344e-11,6.813612073446485e-11,3.4068060367232426e-11,8.046022450794903e-9,9.943563978605532e-11,6.063148767442397e-9,8.04505783630167e-9,1.7655835132119716e-8,0.0659724884033203,24895.56000001616,4.008007102027344e-11,0.0015867259700044797,0.0008296282717309347
2016-10-10T03:00:00.0,3.176819212282164e-8,24519.3,8114.36565,34.567528,477.4663151753788,51876.33619862792,4.024790343005198e-11,6.842143583108836e-11,3.421071791554418e-11,1.58517571832343e-8,1.9590171751166044e-10,1.194522667754027e-8,1.5848013503756254e-8,3.4780348294246265e-8,0.0486523818969727,24519.300000031766,4.024790343005198e-11,0.0015867259700065451,0.000829628271702596
2016-10-10T04:00:00.0,6.412254073971226e-8,23703.87,7243.173559999999,36.206333,442.90037390157926,43761.97137830292,4.033585466604146e-11,6.857095293227048e-11,3.428547646613524e-11,3.203462766202871e-8,3.9589545223891234e-10,2.4139966599933676e-8,3.2019342124751284e-8,7.027025002140035e-8,0.0399758186340332,23703.870000064122,4.033585466604146e-11,0.0015867259700078353,0.0008296282716826863
2016-10-10T05:00:00.0,1.0801550764529357e-7,23107.17,7253.0324,38.550528,406.6956276279803,36518.7986480256,4.037085961557029e-11,6.863046134646949e-11,3.431523067323474e-11,5.4109075305307314e-8,6.686994169005243e-10,4.077435468905636e-8,5.383780187863979e-8,1.1815345186902468e-7,0.0372614402770996,23107.170000108013,4.037085961557029e-11,0.0015867259700088575,0.0008296282716828031
2016-10-10T06:00:00.0,1498.007871259962,22450.71,6509.71291,40.843388,368.1466863546521,29265.767077812798,4.042162516788929e-11,6.871676278541179e-11,3.4358381392705896e-11,1325.2820084703749,16.378311795063528,998.6775484794833,172.72586278951846,379.0674248113033,0.033392589569091795,23948.71787125996,4.042162516788929e-11,0.0015867259700090457,0.0008296282716720018
2016-10-10T07:00:00.0,11218.17067941359,21682.38639,5791.918951,39.3879445,343.68319687571943,24133.799970731856,4.0423274042562246e-11,6.871956587235581e-11,3.4359782936177906e-11,6651.893698288834,82.2064951624431,5012.591168441652,4566.276981124687,10021.237284652343,0.028514289855957,32900.55706941359,4.0423274042562246e-11,0.00158672597000721,0.0008296282716612484
2016-10-10T08:00:00.0,11675.293739430312,21225.26333,5376.150358,43.56394435,386.5033342641676,33375.71030245413,4.0422393764597025e-11,6.871806939981494e-11,3.435903469990747e-11,7237.237717955218,89.44038711917236,5453.682141412948,4438.056021475024,9739.841156728753,0.0264942302703857,32900.55706943031,4.0422393764597025e-11,0.001586725970008021,0.0008296282716561122
2016-10-10T09:00:00.0,12201.067069433942,20699.49,4926.63426,54.436583,432.3813637593433,43193.08407222411,4.0422438058782084e-11,6.871814469992954e-11,3.435907234996477e-11,7747.158175434457,95.74216756280471,5837.937046512482,4453.908893999416,9774.632168721011,0.0259292907714844,32900.55706943394,4.0422438058782084e-11,0.0015867259700099083,0.0008296282716510131
2016-10-10T10:00:00.0,12331.827069437646,20568.73,4875.69441,60.851972,473.6885350481522,53879.01985708588,4.042242480385942e-11,6.871812216656102e-11,3.435906108328051e-11,7949.825003779485,98.24679713140696,5990.658361671156,4382.002065658092,9616.82409177477,0.024441980361938506,32900.557069437644,4.042242480385942e-11,0.0015867259700118885,0.0008296282716506062
2016-10-10T11:00:00.0,12205.717069426562,20694.84,4585.14122,66.57002800000001,511.08494690556375,64610.808730160075,4.042244360053078e-11,6.871815412090232e-11,3.435907706045116e-11,7914.3086970438835,97.80787383673689,5963.894746142492,4291.40837238261,9418.005469829719,0.027245399475097697,32900.55706942656,4.042244360053078e-11,0.0015867259700150722,0.0008296282716479564
2016-10-10T12:00:00.0,11622.417069406893,21278.14,4548.10185,65.5135557,542.324379468305,75407.56855576056,4.0423151676229125e-11,6.871935784958951e-11,3.4359678924794755e-11,7540.449670685088,93.18758950331375,5682.170091665472,4081.967398721735,8958.36237265008,0.0293762893676758,32900.55706940689,4.0423151676229125e-11,0.0015867259700213905,0.0008296282716487195
2016-10-10T13:00:00.0,3074.568456685159,23418.29,4589.17588,75.60300040000001,569.9999999976231,85499.99999970438,4.0991345831360065e-11,6.96852879133121e-11,3.484264395665605e-11,3074.568455176629,37.99662296198393,2316.867253779508,1.5084606551619975e-6,3.3104961049071623e-6,0.0352858200073242,26492.85845668516,4.0991345831360065e-11,0.0016637123629865734,0.0008673698971122426
2016-10-10T14:00:00.0,8210.257069370042,24690.3,4653.40971,79.9246664,532.3952862720048,83227.69224416427,4.099425266903757e-11,6.969022953736387e-11,3.484511476868193e-11,7829.838341820866,96.76395880096337,5900.241390302644,380.4187275491051,834.8740893409671,0.038097709655761695,32900.55706937004,4.099425266903757e-11,0.0016637123629897096,0.0008673698971173036
2016-10-10T15:00:00.0,6819.957069443728,26080.6,4948.63651,63.52138879999999,549.2362423853659,85309.39888117778,4.0993324967814976e-11,6.968865244528545e-11,3.484432622264273e-11,6819.957064373169,84.28348269676732,5139.236749802885,5.070489017948432e-6,1.1127790497187447e-5,0.0332673416137695,32900.557069443734,4.0993324967814976e-11,0.0016637123629974708,0.0008673698971797824
2016-10-10T16:00:00.0,5564.877069448049,27335.68,5589.27309,59.665693999999995,569.9999999945311,85499.99999947836,4.12450016427951e-11,7.011650279275167e-11,3.5058251396375836e-11,4827.8248971374505,59.663996758358785,3638.0485828267547,737.0521723105288,1617.548550038469,0.0294209499359131,32900.55706944805,4.12450016427951e-11,0.0016971713552945595,0.0008887589305815295
2016-10-10T17:00:00.0,4671.617069447169,28228.94,6915.4467,54.337639,569.9999999242802,85166.32493110251,4.12638680638087e-11,7.014857570847479e-11,3.5074287854237394e-11,4217.088871138208,52.11630125328001,3177.8232471512197,454.5281983088914,997.5161267368023,0.0299033794403076,32900.55706944717,4.12638680638087e-11,0.0016995881516789517,0.0008887589306255528
2016-10-10T18:00:00.0,4168.317069444028,28732.24,8203.30773,46.466778000000005,567.7803617657469,82426.21849374946,4.1263860694081714e-11,7.014856317993891e-11,3.507428158996946e-11,3799.8286201724873,46.95964897374686,2863.3932301065156,368.4884492714707,808.6916764066864,0.032513729095459,32900.55706944403,4.1263860694081714e-11,0.0016995881517603948,0.000888758930644227
2016-10-10T19:00:00.0,4134.397069441255,28766.16,9283.02303,43.414583,568.2749323276806,77894.99655902159,4.1263917501677475e-11,7.014865975285171e-11,3.5074329876425853e-11,3615.7538995327163,44.68478736017446,2724.682156108199,518.643169908468,1138.2240484318747,0.0343662414550781,32900.55706944126,4.1263917501677475e-11,0.0016995881518657907,0.0008887589306611821
2016-10-10T20:00:00.0,3996.677069439059,28903.88,10205.2732,41.298472,569.5468362760421,72474.88062232059,4.126387751485373e-11,7.014859177525133e-11,3.5074295887625665e-11,3378.274793234883,41.749935137855246,2545.7277523082466,618.4022762041058,1357.1572580522884,0.0356031303405762,32900.55706943906,4.126387751485373e-11,0.0016995881522687644,0.0008887589306766113
2016-10-10T21:00:00.0,4167.957069434815,28732.6,10724.8101,40.707556,569.9999990020847,66172.49332144005,4.1265348205104577e-11,7.015109194867778e-11,3.507554597433889e-11,3293.791103389323,40.70585530801957,2482.064348049974,874.1659660454218,1918.4610587837901,0.037475040435791,32900.55706943481,4.1265348205104577e-11,0.0016997719089582495,0.0008887589306855451
2016-10-10T22:00:00.0,4279.847069429328,28620.71,10974.2059,38.4015,569.9999980820484,59848.20951703275,4.12660708522778e-11,7.015232044887225e-11,3.507616022443613e-11,3086.716753150695,38.14675599836932,2326.0217072176415,1193.1303162785632,2618.466216649614,0.0397741088867188,32900.55706942933,4.12660708522778e-11,0.0016998671252407712,0.0008887589306897435
2016-10-10T23:00:00.0,4565.4870694197025,28335.07,10284.4328,34.676667,569.746953947578,53818.49242965894,4.1266561889862145e-11,7.015315521276564e-11,3.507657760638282e-11,2826.2660095118727,34.928012018364456,2129.756830388076,1739.22105990776,3816.9272262383356,0.0423587188720703,32900.55706941971,4.1266561889862145e-11,0.0016998671259676622,0.0008887589306785074
2016-10-11T00:00:00.0,7.28543625641014e-8,27815.51,9531.68283,37.716722,569.9999988331035,49480.74457504428,4.1187466326863004e-11,7.00186927556671e-11,3.500934637783355e-11,3.6460673166738267e-8,4.5059411473636893e-10,2.747525089855908e-8,3.632367070460746e-8,7.971661042138318e-8,0.0478524208068848,27815.510000072853,4.1187466326863004e-11,0.0017000242504690397,0.000888758930667057
2016-10-11T01:00:00.0,1.9349621082494318e-8,27987.52,8579.91431,39.027528,532.2849768578399,39949.0626339104,4.096916231194395e-11,6.964757593030472e-11,3.482378796515236e-11,9.641364290957492e-9,1.1915144812789728e-10,7.2653322029205655e-9,9.638609215606521e-9,2.1153072939486726e-8,0.0634690017700195,27987.520000019347,4.096916231194395e-11,0.0017000242504737347,0.0008887589306527012
2016-10-11T02:00:00.0,1.9860627606540198e-8,27678.48,7147.386490000001,45.951528,493.25914888224344,31369.14921269775,4.097680624509573e-11,6.966057061666273e-11,3.483028530833137e-11,9.896935051716472e-9,1.223098835240311e-10,7.457919727075066e-9,9.894031984207063e-9,2.1713628548055707e-8,0.0628631782531738,27678.48000001986,4.097680624509573e-11,0.00170002425047669,0.0008887589306339679
2016-10-11T03:00:00.0,4.872120576920705e-8,26766.08,6285.61334,51.488139,447.3093209066492,24221.76361148585,4.1148641435399006e-11,6.995269044017831e-11,3.4976345220089156e-11,2.4334398223007482e-8,3.00733246882047e-10,1.833739310256384e-8,2.4316854855759387e-8,5.336622669481496e-8,0.0456982688903809,26766.08000004872,4.1148641435399006e-11,0.0017000242504784063,0.0008887589306268798
2016-10-11T04:00:00.0,1.4059445647427337e-7,25540.97,5677.84715,52.700194,395.82288193123316,17936.151160316484,4.122615002499747e-11,7.00844550424957e-11,3.504222752124785e-11,7.033536719512118e-8,8.692297690448339e-10,5.30018151856606e-8,7.01890048241097e-8,1.540381091693581e-7,0.0388140296936035,25540.970000140594,4.122615002499747e-11,0.001700024250479094,0.0008887589306218652
2016-10-11T05:00:00.0,2.7650594952601233e-7,24222.43,6018.34717,46.889222,343.12438795640224,12258.304899282459,4.124541950317241e-11,7.011721315539309e-11,3.5058606577696545e-11,1.3949224232582151e-7,1.7238953092268835e-9,1.0511556763578557e-7,1.3694358998703543e-7,3.0053897640134185e-7,0.0379970817565918,24222.430000276505,4.124541950317241e-11,0.001700024250478633,0.0008887589306229364
2016-10-11T06:00:00.0,9742.487069400151,23158.07,5938.4328,46.917056,296.2368659824134,6239.958618447043,4.1268188683238156e-11,7.015592076150487e-11,3.507796038075243e-11,5635.634620736023,69.64719991030684,4246.780482335783,4106.852448664057,9012.975570960929,0.0326910591125488,32900.55706940015,4.1268188683238156e-11,0.0017000242504766104,0.000888758930614832
2016-10-11T07:00:00.0,10575.264289437355,22325.29278,5609.469831,43.362916299999995,318.9687099170006,13561.282760502687,4.126732629640377e-11,7.01544547038864e-11,3.50772273519432e-11,6598.016931610758,81.54066669912466,4971.991871897844,3977.247357826527,8728.541802718095,0.0273903903961182,32900.55706943736,4.126732629640377e-11,0.001700024250475906,0.0008887589306113738
2016-10-11T08:00:00.0,11270.463179442402,21630.09389,5468.104141,46.13388878,357.1481603404264,21652.34749287756,4.126730510912522e-11,7.015441868551287e-11,3.5077209342756434e-11,7273.212073620496,89.88497114728611,5480.790923615006,3997.251105821835,8772.442404033347,0.026306360244751,32900.5570694424,4.126730510912522e-11,0.001700024250476257,0.000888758930609872
2016-10-11T09:00:00.0,12047.96706944358,20852.59,5127.50925,48.582806,400.9009427319993,30437.47756828484,4.1267363858872693e-11,7.015451856008357e-11,3.507725928004179e-11,7771.162743778678,96.03882465339733,5856.0258934998365,4276.804325664832,9385.955154423982,0.026443029403686497,32900.55706944358,4.1267363858872693e-11,0.001700024250476898,0.0008887589306072005
2016-10-11T10:00:00.0,12305.617069445101,20594.94,5036.14345,45.750805,448.3586614096746,40551.95025496759,4.12673405967573e-11,7.015447901448741e-11,3.507723950724371e-11,7790.789519426883,96.28137940705997,5870.815817503656,4514.827550018148,9908.32539616852,0.0255114002227783,32900.5570694451,4.12673405967573e-11,0.001700024250477601,0.0008887589306063865
2016-10-11T11:00:00.0,12284.587069440393,20615.97,4944.8887700000005,47.829415999999995,498.89093584101926,51294.9489073987,4.126738453413557e-11,7.015455370803046e-11,3.507727685401523e-11,7452.67830663883,92.1028794130539,5616.029232503286,4831.908762801492,10604.197785193986,0.0278816394805908,32900.557069440394,4.126738453413557e-11,0.0017000242504802165,0.0008887589306057633
2016-10-11T12:00:00.0,11535.847069410198,21364.71,5172.91899,53.8965003,543.1660992783576,62570.288043854904,4.1268373277533185e-11,7.015623457180641e-11,3.5078117285903206e-11,6532.314628788349,80.7286940062175,4922.48134184253,5003.532440621779,10980.846334156562,0.0331567001342773,32900.5570694102,4.1268373277533185e-11,0.0017000242504876938,0.0008887589306076197
2016-10-11T13:00:00.0,1.5502007107652523e-7,23599.48,5184.06247,59.8920003,569.9999930088609,73300.69761861292,4.122905030987522e-11,7.008938552678787e-11,3.5044692763393934e-11,7.788070372221465e-8,9.62477752077557e-10,5.8687667809607126e-8,7.70692779687838e-8,1.6913768592543517e-7,0.040840641021728505,23599.48000015502,4.122905030987522e-11,0.0017000503622230374,0.0008887589306100351
2016-10-11T14:00:00.0,4.907170340639062e-7,25216.31,5080.54865,64.04099989999999,510.1096927602206,68116.63603759967,4.125508162266266e-11,7.013363875852652e-11,3.506681937926326e-11,2.4984840988616775e-7,3.0877165255865326e-9,1.8827539790161784e-7,2.407984905389799e-7,5.284608930759336e-7,0.0442675399780273,25216.310000490717,4.125508162266266e-11,0.001700050362226158,0.0008887589306098409
2016-10-11T15:00:00.0,6455.997069446634,26444.56,5270.59256,64.3319714,446.070392913707,63036.08827707535,4.126825840639636e-11,7.015603929087381e-11,3.5078019645436906e-11,4104.389286655367,50.723519247611264,3092.8975150982474,2351.6077827911963,5160.88263791247,0.0316280307769775,32900.55706944664,4.126825840639636e-11,0.0017000503622252821,0.0008887589306107472
2016-10-11T16:00:00.0,5375.057069449187,27525.5,5557.93511,56.423056,432.46364081171515,66019.276758845,4.126748298319171e-11,7.01547210714259e-11,3.507736053571295e-11,4208.926027597789,52.01542189644514,3171.6720668564108,1166.1310418513283,2559.2131015479267,0.0275316905975342,32900.55706944919,4.126748298319171e-11,0.0017000503622255209,0.0008887589306132245
2016-10-11T17:00:00.0,4646.297069449429,28254.26,6055.01384,50.758583,428.0577067585549,66192.22770600827,4.126747272260229e-11,7.015470362842389e-11,3.5077351814211945e-11,4258.168767160122,52.62398138570123,3208.77935278666,388.1283022892371,851.7936669649237,0.026679130554199203,32900.55706944943,4.126747272260229e-11,0.0017000503622258288,0.0008887589306171902
2016-10-11T18:00:00.0,4374.347069448864,28526.21,6959.81243,55.536972,429.924805194655,64197.787774518765,4.1267514332787093e-11,7.015477436573805e-11,3.5077387182869026e-11,4304.432459025653,53.195724731888326,3243.64175194441,69.91461042314174,153.43591805982913,0.0272534694671631,32900.55706944886,4.1267514332787093e-11,0.0017000503622270945,0.0008887589306244061
2016-10-11T19:00:00.0,4136.227069447246,28764.33,8314.61335,47.055389,427.5852579769368,60635.053903281936,4.1267438425632225e-11,7.015464532357478e-11,3.507732266178739e-11,4136.227043345897,51.116981697565386,3116.8891279003283,2.6101279140623688e-5,5.728235776812467e-5,0.0289468898773193,32900.55706944725,4.1267438425632225e-11,0.0017000503622271624,0.0008887589306409145
2016-10-11T20:00:00.0,4137.8770694473305,28762.68,9265.01152,42.298472,431.64855072489803,55437.33062722364,4.126744836008732e-11,7.015466221214843e-11,3.507733110607422e-11,4137.877042998338,51.137372986813034,3118.1324991959164,2.64489225185192e-5,5.80453024591125e-5,0.029076610565185505,32900.55706944733,4.126744836008732e-11,0.0017000503622274694,0.0008887589306548851
2016-10-11T21:00:00.0,4288.267069447519,28612.29,9207.98143,40.585528,440.4891517621072,49290.452553223724,4.12675116129316e-11,7.015476974198372e-11,3.507738487099186e-11,4262.052098625662,52.67197299287593,3211.7056702973123,26.214970821787087,57.53186766840865,0.0290317001342773,32900.55706944752,4.12675116129316e-11,0.0017000503622281692,0.000888758930654048
2016-10-11T22:00:00.0,4501.557069445329,28399.0,9034.81007,37.727917,452.5772968053844,43351.70954994838,4.126752399701687e-11,7.015479079492868e-11,3.507739539746434e-11,4186.293497075682,51.735720942811746,3154.6171306592523,315.2635723695763,691.8833612113775,0.0314703903198242,32900.557069445334,4.126752399701687e-11,0.0017000503622289027,0.0008887589306513263
2016-10-11T23:00:00.0,4650.237069441258,28250.32,9080.09253,35.927972,466.58680079859136,38163.40086057794,4.126748476386657e-11,7.015472409857317e-11,3.5077362049286586e-11,3846.8459127667247,47.54070558882681,2898.8235115138295,803.3911566744641,1763.1373319458896,0.0351455612182617,32900.55706944126,4.126748476386657e-11,0.0017000503622300728,0.0008887589306517909
2016-10-12T00:00:00.0,5133.647069407856,27766.91,8501.6435,37.446444,478.2012344378186,33745.27006279658,4.1268069756102824e-11,7.01557185853748e-11,3.50778592926874e-11,3443.379254692965,42.554519492124776,2594.7877739100472,1690.2678147148217,3709.493514275604,0.0416754913330078,32900.55706940786,4.1268069756102824e-11,0.0017000503622320326,0.0008887589306430275
2016-10-12T01:00:00.0,3.424712918875086e-8,28346.66,7542.006890000001,42.626528,483.3110099803394,31547.90873974117,4.1098292126209126e-11,6.986709661455551e-11,3.4933548307277754e-11,1.7110599679384707e-8,2.1145894591365476e-10,1.2893838165466752e-8,1.706666241275159e-8,3.7454818094086794e-8,0.0530091705322266,28346.660000034244,4.1098292126209126e-11,0.0017000503622357037,0.0008887589306304823
2016-10-12T02:00:00.0,3.021305733610818e-8,28010.11,6574.79158,53.325444999999995,440.6861820309466,24005.90273855045,4.107631719910515e-11,6.982973923847875e-11,3.4914869619239373e-11,1.5075182102182815e-8,1.863045233081278e-10,1.1360031909032183e-8,1.506804549468689e-8,3.306861584226592e-8,0.0555491409301758,28010.110000030214,4.107631719910515e-11,0.0017000503622379831,0.0008887589306209872
2016-10-12T03:00:00.0,6.129955689433154e-8,26381.49,5889.6041,53.142222,387.36243708153006,17431.11204735381,4.1173168013446117e-11,6.99943856228584e-11,3.49971928114292e-11,3.0629504580914476e-8,3.785304357474479e-10,2.3081124130941943e-8,3.0600057927794195e-8,6.715546224771582e-8,0.0456908988952637,26381.490000061298,4.1173168013446117e-11,0.0017000503622384526,0.0008887589306151796
2016-10-12T04:00:00.0,2.880678174838446e-7,25388.17,5533.1226,50.025583000000005,334.2219151322849,11541.508836202975,4.1246550328173774e-11,7.011913555789541e-11,3.5059567778947706e-11,1.4562735907004406e-7,1.7997152888944323e-9,1.0973873712770927e-7,1.4237033927824263e-7,3.124486223900334e-7,0.0390779914855957,25388.170000288064,4.1246550328173774e-11,0.0017000503622382713,0.0008887589306111976
2016-10-12T05:00:00.0,8855.347069359439,24045.21,5206.76155,51.275389,284.19803218446054,6008.387125384095,4.1268287343621305e-11,7.015608848415622e-11,3.507804424207811e-11,5353.209958064908,66.15689433437737,4033.956971608376,3502.1371112944607,7685.855926116975,0.0353182106018066,32900.55706935944,4.1268287343621305e-11,0.0017000503622363584,0.0008887589306006087
2016-10-12T06:00:00.0,9880.027069415475,23020.53,4182.571739999999,47.346361,299.08123756923055,12521.439361868375,4.12675375153704e-11,7.015481377612968e-11,3.507740688806484e-11,6559.70232339344,81.0671609881302,4943.119572446963,3320.3247460219663,7286.847092178305,0.0331132202148438,32900.557069415474,4.12675375153704e-11,0.0017000503622355112,0.000888758930592982
2016-10-12T07:00:00.0,10703.270959440757,22197.28611,5103.219877,48.86086121,332.8037376077636,20568.83517525257,4.126753207464393e-11,7.015480452689468e-11,3.507740226344734e-11,7434.092635963975,91.8731910091613,5602.02384202203,3269.1783234767113,7174.600191978035,0.0268892192840576,32900.55706944076,4.126753207464393e-11,0.0017000503622354743,0.0008887589305979052
2016-10-12T08:00:00.0,11379.958179443833,21520.59889,5136.606471,55.904027600000006,375.81776745731673,28242.240221011565,4.1267531474320524e-11,7.015480350634488e-11,3.507740175317244e-11,8003.82029880053,98.91409041062519,6031.346976257633,3376.1378806432326,7409.335646410114,0.026348030090332,32900.557069443836,4.1267531474320524e-11,0.0017000503622363592,0.0008887589305977109
2016-10-12T09:00:00.0,11916.437069444442,20984.12,5062.25693,63.134139000000005,418.8295303183329,36546.317261438235,4.126754875163906e-11,7.01548328777864e-11,3.50774164388932e-11,8272.0597478867,102.22909001432468,6233.481098434431,3644.3773215576716,7998.018964924881,0.025974210739135695,32900.55706944445,4.126754875163906e-11,0.001700050362237617,0.0008887589305969581
2016-10-12T10:00:00.0,12136.877069445263,20763.68,4848.66429,58.973223,457.9261813830592,45715.56128355648,4.12675361334315e-11,7.015481142683355e-11,3.5077405713416774e-11,8150.8955642984965,100.73169944800111,6142.176795609823,3985.9815051466962,8747.709926582751,0.0252282791137695,32900.55706944526,4.12675361334315e-11,0.0017000503622385213,0.0008887589305954726
2016-10-12T11:00:00.0,12169.817069443117,20730.74,4689.1550799999995,53.33375,499.6863578814557,55756.784604507986,4.1267585920696623e-11,7.015489606518426e-11,3.507744803259213e-11,7704.597323683693,95.21618524675256,5805.864954070277,4465.219745759354,9799.45517657761,0.0269321098327637,32900.55706944312,4.1267585920696623e-11,0.0017000503622404013,0.0008887589305944678
2016-10-12T12:00:00.0,11508.857069424648,21391.7,4815.856470000001,54.125611,541.5704931786045,66672.9505439148,4.1268583970842956e-11,7.015659275043303e-11,3.5078296375216514e-11,6679.964975443124,82.55341010339914,5033.744518499948,4828.892093981454,10597.5773471041,0.0323726005554199,32900.55706942465,4.1268583970842956e-11,0.0017000503622469757,0.0008887589305956688
2016-10-12T13:00:00.0,1.3176725998904568e-7,23492.38,4977.5671,63.488111100000005,569.9999923324012,77488.41682827778,4.1222654486213134e-11,7.007851262656233e-11,3.503925631328116e-11,6.619265212723043e-8,8.180326060060517e-10,4.9880036951588516e-8,6.550452934918867e-8,1.4375747124871322e-7,0.0418478012084961,23492.38000013177,4.1222654486213134e-11,0.0017000742530548026,0.0008887589305995067
2016-10-12T14:00:00.0,1.919285660146402e-7,25084.18,5057.203729999999,70.043028,506.5135813075081,72510.85061723035,4.1236878127841544e-11,7.010269281733062e-11,3.505134640866531e-11,9.665942846708299e-8,1.1945519876133692e-9,7.283853583008349e-8,9.519903485473988e-8,2.0892559113097459e-7,0.0456063003540039,25084.18000019193,4.1236878127841544e-11,0.0017000742530580296,0.0008887589306007135
2016-10-12T15:00:00.0,6791.037069443986,26109.52,5275.24762,68.9582781,436.4722533829934,67453.64777627104,4.126847942423053e-11,7.01564150211919e-11,3.507820751059595e-11,4321.038493455078,53.40094807893927,3256.1553706670284,2469.9985759888377,5420.705297785274,0.0338163299560547,32900.55706944399,4.126847942423053e-11,0.0017000742530566108,0.0008887589306019019
2016-10-12T16:00:00.0,5695.237069449563,27205.32,5527.42588,61.7725,420.9166234362237,70855.26171348226,4.126765961520843e-11,7.015502134585433e-11,3.5077510672927165e-11,4455.392344292355,55.061341297753245,3357.3988596191,1239.8447251571376,2720.9865363585513,0.0271738700866699,32900.55706944956,4.126765961520843e-11,0.0017000742530568303,0.0008887589306043599
2016-10-12T17:00:00.0,5053.487069450297,27847.07,6016.68746,47.244778,414.20716480826417,71406.22211821885,4.1267689900561634e-11,7.015507283095477e-11,3.5077536415477386e-11,4573.505040661774,56.521020487337026,3446.4036882522573,479.98202878845274,1053.3775815047463,0.025904699325561498,32900.5570694503,4.1267689900561634e-11,0.0017000742530562094,0.0008887589306084888
2016-10-12T18:00:00.0,4557.827069449606,28342.73,7434.38881,53.225055000000005,423.48510736988686,69889.31681673478,4.1267672074316676e-11,7.015504252633835e-11,3.507752126316917e-11,4521.3963831338015,55.877042952925045,3407.1367654222586,36.43068631573434,79.95146889289018,0.026663200378418,32900.557069449605,4.1267672074316676e-11,0.001700074253057598,0.0008887589306208886
2016-10-12T19:00:00.0,4389.877069449136,28510.68,8818.47221,46.640778000000005,426.13879539710103,65942.01712980887,4.1267647720243565e-11,7.015500112441406e-11,3.507750056220703e-11,4389.877039637464,54.251679595467806,3308.0292436260856,2.9811601911519707e-5,6.542510185559344e-5,0.0271454105377197,32900.55706944914,4.1267647720243565e-11,0.001700074253057796,0.000888758930640033
2016-10-12T20:00:00.0,4302.537069448988,28598.02,9274.57634,44.786444,433.7513970668591,60431.57511761898,4.1267621587251157e-11,7.015495669832697e-11,3.5077478349163484e-11,4302.5370472765935,53.1723005516703,3242.2134482725787,2.2172325313471803e-5,4.865980185548831e-5,0.0273633499145508,32900.557069448994,4.1267621587251157e-11,0.001700074253058503,0.0008887589306470829
2016-10-12T21:00:00.0,4391.78706944911,28508.77,9037.74069,42.713,442.13895369281283,54399.21316331029,4.1267716858128305e-11,7.015511865881811e-11,3.5077559329409056e-11,4391.786464871218,54.27527695937067,3309.4681072786993,0.000604577821936554,0.0013268178508900365,0.027285680770874,32900.55706944911,4.1267716858128305e-11,0.0017000742530592092,0.0008887589306436301
2016-10-12T22:00:00.0,4325.837069448401,28574.72,8712.736009999999,42.296944,453.702930726474,48670.94279616577,4.1267675211752407e-11,7.015504785997908e-11,3.507752392998954e-11,4174.7374008955285,51.592906549224104,3145.908935928299,151.09966855280297,331.60617248124254,0.0284912605285645,32900.557069448405,4.1267675211752407e-11,0.0017000742530603676,0.0008887589306388493
2016-10-12T23:00:00.0,4555.507069446063,28345.05,8700.4305,40.564722,463.00059334998366,43435.72278333425,4.12676832725686e-11,7.015506156336661e-11,3.5077530781683306e-11,3862.2322595677797,47.73085559741669,2910.4180242327247,693.2748098782132,1521.4739276614432,0.0318224697113037,32900.55706944606,4.12676832725686e-11,0.0017000742530615255,0.0008887589306385132
2016-10-13T00:00:00.0,4998.917069425516,27901.64,8975.613370000001,37.687611,470.1684270216838,39167.18512398734,4.126823920214733e-11,7.015600664365046e-11,3.507800332182523e-11,3413.33096849869,42.18317196227702,2572.14463184616,1585.5861009267562,3479.7570577333017,0.0405367088317871,32900.557069425515,4.126823920214733e-11,0.0017000742530626674,0.000888758930642268
2016-10-13T01:00:00.0,4.0382216666120064e-8,28217.7,7647.296179999999,46.734860999999995,474.66568805825455,36243.47433232574,4.1124078702825515e-11,6.991093379480338e-11,3.495546689740169e-11,2.0188074720615257e-8,2.4949148951165883e-10,1.5212895701930415e-8,2.012423101171e-8,4.416501560749243e-8,0.051954658508300805,28217.700000040382,4.1124078702825515e-11,0.0017000742530666297,0.0008887589306242639
2016-10-13T02:00:00.0,3.296353215393577e-8,27764.15,6621.20132,51.979278,427.9325271327913,28596.17904114405,4.109242180045478e-11,6.985711706077313e-11,3.4928558530386565e-11,1.645130491788009e-8,2.0331114408750778e-10,1.2397020980945595e-8,1.6442370118994902e-8,3.608473449281241e-8,0.0548636016845703,27764.150000032965,4.109242180045478e-11,0.0017000742530680793,0.0008887589306138957
2016-10-13T03:00:00.0,7.812098454384233e-8,26613.6,5837.0879700000005,53.734667,375.95494920729686,21974.97860995146,4.11929797689408e-11,7.002806560719935e-11,3.5014032803599676e-11,3.91638129685307e-8,4.840004887884109e-10,2.951222492612261e-8,3.888714350970444e-8,8.53424560191907e-8,0.044823600769042994,26613.600000078117,4.11929797689408e-11,0.0017000742530686903,0.0008887589306075955
2016-10-13T04:00:00.0,6850.275856175886,25270.49,5122.99761,51.386083,322.2219822820692,16137.891528825246,4.126818570340868e-11,7.015591569579475e-11,3.507795784789738e-11,4519.835744270935,55.85775601646009,3405.9607327109807,2330.4401119048807,5114.4276695450135,0.0377080192565918,32120.765856175887,4.126818570340868e-11,0.001700074253066825,0.0008887589306012828
2016-10-13T05:00:00.0,8802.637069393684,24097.92,4881.81243,57.00069499999999,326.6953553728092,19535.28320984017,4.126780108641237e-11,7.015526184690103e-11,3.5077630923450515e-11,6347.447938996936,78.44404495297961,4783.173472742658,2455.1891303966777,5388.204210149404,0.034973201751709,32900.55706939368,4.126780108641237e-11,0.0017000742530668624,0.0008887589305989672
2016-10-13T06:00:00.0,9770.297069436414,23130.26,4600.27776,57.599194,348.1404054000651,24824.84935149116,4.126772133683727e-11,7.015512627262336e-11,3.507756313631168e-11,7439.443473540966,91.93931858475698,5606.0560112656685,2330.8535958953785,5115.335109281874,0.0306860694885254,32900.557069436414,4.126772133683727e-11,0.0017000742530667574,0.0008887589305967621
2016-10-13T07:00:00.0,10563.862349444156,22336.69472,4720.83563,61.11572223,382.482230059139,30945.963600797633,4.126772225286171e-11,7.01551278298649e-11,3.507756391493245e-11,8201.125176813486,101.352455068207,6180.027748061401,2362.7371726305996,5185.307406027739,0.026224729537963894,32900.557069444156,4.126772225286171e-11,0.0017000742530671952,0.0008887589305971621
