Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-10-13T08:00:00.0,11175.720679445287,21724.83639,4637.305531,61.61847196,422.72066297164594,37590.4640136457,4.1267699627369455e-11,7.015508936652807e-11,3.5077544683264034e-11,8628.687441391423,106.63642333783089,6502.22093523359,2547.033238053792,5589.767014997568,0.0260515594482422,32900.55706944529,4.1267699627369455e-11,0.001700074253067817,0.0008887589305964281
2016-10-13T09:00:00.0,11835.217069447333,21065.34,4478.91896,72.87561099999999,467.7403144237676,45045.14732163579,4.1267756321812866e-11,7.015518574708187e-11,3.5077592873540935e-11,8836.80260556284,109.20838540046724,6659.047890272392,2998.4144638844223,6580.376736787127,0.0255896396636963,32900.557069447335,4.1267756321812866e-11,0.0017000742530699617,0.0008887589305952956
2016-10-13T10:00:00.0,11965.567069448185,20934.99,4168.09713,72.499528,504.074788898521,53805.65387745424,4.1267715497655466e-11,7.01551163460143e-11,3.507755817300715e-11,8537.078340954538,105.50428512073373,6433.188117117909,3428.488728493575,7524.225801021759,0.0250370292663574,32900.55706944819,4.1267715497655466e-11,0.0017000742530724475,0.0008887589305934658
2016-10-13T11:00:00.0,11982.377069445394,20918.18,3973.11336,73.567361,537.0812460935417,63594.97155435284,4.1267771240135155e-11,7.015521110822976e-11,3.507760555411488e-11,7937.317917111986,98.0922300552836,5981.233539956316,4045.0591523333383,8877.362841446118,0.026760829925537095,32900.55706944539,4.1267771240135155e-11,0.0017000742530779392,0.000888758930592744
2016-10-13T12:00:00.0,11318.867069429854,21581.69,4087.94443,75.0794997,561.6078152231136,74480.45546451419,4.1268751810694915e-11,7.015687807818135e-11,3.5078439039090676e-11,6754.131314266647,83.46998439791628,5089.633194994894,4564.735755163138,10017.854881190224,0.0314456691741943,32900.55706942986,4.1268751810694915e-11,0.0017000742530998865,0.0008887589305940345
2016-10-13T13:00:00.0,3.4865100419899406e-7,23868.08,3967.388879999999,91.0507498,569.999999995318,85499.99999945825,4.154937099138082e-11,7.063393068534739e-11,3.5316965342673695e-11,1.7673943373069267e-7,2.1842094992787793e-9,1.331835060535841e-7,1.7184093653761606e-7,3.7712534902694127e-7,0.040423408508300805,23868.08000034865,4.154937099138082e-11,0.0017391576108394785,0.0009093539953764276
2016-10-13T14:00:00.0,5.758680228910237e-7,25121.76,4234.81708,97.4262497,478.950989355148,81532.61202932254,4.155648956135141e-11,7.064603225429739e-11,3.5323016127148695e-11,2.910408312320207e-7,3.596787286438932e-9,2.193162979535934e-7,2.8475654562674877e-7,6.249320669506842e-7,0.0452999992370605,25121.760000575865,4.155648956135141e-11,0.0017391576108430225,0.0009093539953801929
2016-10-13T15:00:00.0,6596.447069444724,26304.11,4093.34487,89.9055275,381.5264788163786,77297.79585952079,4.1568124561167206e-11,7.066581175398425e-11,3.533290587699212e-11,3763.552821458918,46.511339604006345,2836.0572929272157,2832.894247985735,6217.122960070525,0.0344976615905762,32900.55706944472,4.1568124561167206e-11,0.0017391576108373207,0.0009093539953801388
2016-10-13T16:00:00.0,5409.0470694493215,27491.51,4649.06477,70.178361,338.13403007799764,82257.63215187252,4.156727848551838e-11,7.066437342538125e-11,3.5332186712690626e-11,3542.116219137921,43.77474641669012,2669.1918546762267,1866.93085031133,4097.20153252717,0.0288683109283447,32900.55706944932,4.156727848551838e-11,0.0017391576108363807,0.0009093539953863198
2016-10-13T17:00:00.0,4921.697069449614,27978.86,5497.96065,42.911722,311.732154652302,84374.9616784299,4.1567344131026866e-11,7.066448502274567e-11,3.5332242511372836e-11,3577.6390154484666,44.21374991186182,2695.960360479379,1344.0580540010774,2949.6950664993137,0.0282201595306396,32900.55706944961,4.1567344131026866e-11,0.0017391576108340442,0.0009093539954008547
2016-10-13T18:00:00.0,4477.887069449723,28422.67,6461.84489,45.85225,313.0359217217643,84522.65736476259,4.156732877388916e-11,7.066445891561156e-11,3.533222945780578e-11,3541.865538793643,43.77164841882006,2669.0029523670764,936.0215306560096,2054.210443435916,0.0281738204956055,32900.55706944972,4.156732877388916e-11,0.0017391576108344694,0.0009093539954181081
2016-10-13T19:00:00.0,4230.6070694487935,28669.95,8563.33546,49.658555,310.9570592982786,82784.02677991959,4.156732791110791e-11,7.066445744888344e-11,3.533222872444172e-11,3511.2912023929234,43.39379977128873,2645.9634006883366,719.3158670557995,1578.6241211776312,0.0291975803375244,32900.5570694488,4.156732791110791e-11,0.0017391576108349372,0.0009093539954414072
2016-10-13T20:00:00.0,4191.57706944937,28708.98,10054.6342,49.913667,304.6940432272191,78445.27975113955,4.156733158998249e-11,7.066446370297023e-11,3.5332231851485115e-11,3491.776283854498,43.15262738802631,2631.25776756258,699.8007855948015,1535.7959566229238,0.0286845607757568,32900.55706944937,4.156733158998249e-11,0.0017391576108349923,0.0009093539954614384
2016-10-13T21:00:00.0,4317.317069448953,28583.24,10927.7289,50.959416999999995,297.93474277289124,72557.70018467905,4.156736961647979e-11,7.066452834801564e-11,3.533226417400782e-11,3461.5802070167174,42.779453408242425,2608.503256600148,855.7368624321643,1878.0162016243785,0.029708080291748,32900.55706944896,4.156736961647979e-11,0.0017391576108350935,0.0009093539954737691
2016-10-13T22:00:00.0,4228.757069447138,28671.8,11386.5484,46.120111,289.75651833878635,66116.49165225757,4.156732221837795e-11,7.06644477712425e-11,3.533222388562125e-11,3231.1685270825164,39.93194298324062,2434.874572148818,997.5885423645512,2189.3265644659423,0.0320499992370605,32900.55706944714,4.156732221837795e-11,0.001739157610834614,0.0009093539954802979
2016-10-13T23:00:00.0,4402.167069446011,28498.39,11160.3887,38.486444,283.57008947969297,59354.14529822633,4.156730068397135e-11,7.066441116275129e-11,3.5332205581375643e-11,3038.6760446422013,37.553051641274784,2289.82022202895,1363.4910248037393,2992.3430294599902,0.0336984100341797,32900.55706944601,4.156730068397135e-11,0.0017391576108336103,0.0009093539954773914
2016-10-14T00:00:00.0,5053.837069356608,27846.72,10558.3749,36.194028,282.6384362785961,53475.92075906926,4.1567917262719915e-11,7.066545934662385e-11,3.533272967331193e-11,2992.2476199854814,36.979272467996005,2254.8336870729268,2061.5894493710557,4524.402952576605,0.0421176986694336,32900.55706935661,4.1567917262719915e-11,0.001739157610833178,0.0009093539954695011
2016-10-14T01:00:00.0,3.045309737427585e-8,28331.61,9401.63186,37.769278,283.42541990424195,49696.783408072784,4.1374388830872515e-11,7.033646101248327e-11,3.5168230506241636e-11,1.5200131895109693e-8,1.8784869779642937e-10,1.145418889002618e-8,1.5182629018153675e-8,3.3320082996430835e-8,0.0552152290344238,28331.61000003045,4.1374388830872515e-11,0.0017391576108343905,0.0009093539954549839
2016-10-14T02:00:00.0,2.8777675090568786e-8,28144.94,8038.97682,39.748971999999995,245.65788106209834,40295.15245747156,4.136371095499529e-11,7.031830862349199e-11,3.5159154311745995e-11,1.4354980345687022e-8,1.7740401092823443e-10,1.0817317739526489e-8,1.4352376436258274e-8,3.1497995075842235e-8,0.0566877784729004,28144.940000028775,4.136371095499529e-11,0.0017391576108344168,0.0009093539954388263
2016-10-14T03:00:00.0,6.612654701915895e-8,26349.2,6945.233770000001,41.695917,205.91064821996358,32256.17654686787,4.1478603550066134e-11,7.051362603511243e-11,3.5256813017556215e-11,3.303491011760808e-8,4.0825730264954285e-10,2.489373796643554e-8,3.302112327551577e-8,7.246877776305966e-8,0.0451377983093262,26349.20000006613,4.1478603550066134e-11,0.0017391576108341648,0.0009093539954283194
2016-10-14T04:00:00.0,2.2878063916783794e-7,25449.25,6869.277709999999,47.5355,164.21647037802396,25310.943686319228,4.154082196494374e-11,7.061939734040436e-11,3.530969867020218e-11,1.1476808995592994e-7,1.4183453403941219e-9,8.648447197525133e-8,1.139419298145676e-7,2.5005910067718825e-7,0.0393704986572266,25449.250000228778,4.154082196494374e-11,0.0017391576108340193,0.0009093539954274552
2016-10-14T05:00:00.0,8592.867069342781,24307.69,6781.79158,43.729083,116.68270953710616,18441.666886009767,4.1568107279068176e-11,7.066578237441589e-11,3.5332891187207947e-11,4668.697143493953,57.697438736923516,3518.1365083489945,3924.1699258487565,8612.057072924454,0.035206901550293004,32900.55706934278,4.1568107279068176e-11,0.0017391576108301842,0.0009093539954252495
2016-10-14T06:00:00.0,9574.897069412264,23325.66,6823.8494200000005,40.821583,130.65280443166927,23790.069796637217,4.156735284072915e-11,7.066449982923955e-11,3.5332249914619777e-11,5438.909892162879,67.21600494819535,4098.536887085082,4135.987177249313,9076.915193893063,0.0327242813110352,32900.557069412265,4.156735284072915e-11,0.0017391576108281399,0.0009093539954249952
2016-10-14T07:00:00.0,10511.454289443564,22389.10278,7114.9860180000005,40.15830557,157.0489655375228,30141.67336696936,4.1567373819227194e-11,7.066453549268623e-11,3.5332267746343113e-11,6093.320425805896,75.3034457294597,4591.673520089005,4418.133863637597,9696.11961470745,0.025,32900.55706944357,4.1567373819227194e-11,0.0017391576108267966,0.0009093539954265346
2016-10-14T08:00:00.0,11192.09595944521,21708.46111,6532.782377,39.79508345,192.19584485461144,37314.48139311981,4.156735571977628e-11,7.066450472361967e-11,3.533225236180984e-11,6526.707350274429,80.65939724127557,4918.255929346071,4665.388609170712,10238.749526336987,0.0251249008178711,32900.55706944521,4.156735571977628e-11,0.0017391576108259136,0.000909353995422572
2016-10-14T09:00:00.0,11798.2670694458,21102.29,5977.42346,42.465583,233.0618978035261,45938.70538115687,4.156739268934355e-11,7.066456757188403e-11,3.5332283785942016e-11,6829.793169509658,84.40504082231706,5146.6488306290885,4968.473899936071,10903.906201852413,0.0251098098754883,32900.5570694458,4.156739268934355e-11,0.0017391576108258052,0.0009093539954190891
2016-10-14T10:00:00.0,11963.417069447816,20937.14,6225.06012,42.180278,275.003094783513,56011.837862992375,4.156735663756723e-11,7.066450628386429e-11,3.5332253141932145e-11,6819.300274552292,84.27536585189854,5138.741820237716,5144.116794895453,11289.375400288489,0.0245100002288818,32900.557069447816,4.156735663756723e-11,0.0017391576108256425,0.0009093539954208414
2016-10-14T11:00:00.0,12040.59706944701,20859.96,6714.03925,43.270278000000005,317.09992179303305,66214.89587287256,4.156741688137076e-11,7.066460869833029e-11,3.5332304349165145e-11,6671.758761928119,82.45199476481719,5027.560656391292,5368.83830751882,11782.553455468595,0.0253772602081299,32900.55706944701,4.156741688137076e-11,0.0017391576108259435,0.000909353995424299
2016-10-14T12:00:00.0,11431.407069435149,21469.15,7125.42818,48.2491665,356.28337771548496,76310.97164408644,4.156842736957007e-11,7.066632652826911e-11,3.5333163264134556e-11,6087.966753089146,75.23728311618702,4587.639214401647,5343.440316345932,11726.81454669256,0.0311125507354736,32900.55706943515,4.156842736957007e-11,0.0017391576108270676,0.0009093539954281843
2016-10-14T13:00:00.0,4.052275256126794e-7,23564.97,7500.310090000001,47.707944399999995,383.27323348932066,85499.99813453465,4.15517116296828e-11,7.063790977046076e-11,3.531895488523038e-11,2.038598328569123e-7,2.519373147511255e-9,1.5362031387263748e-7,2.0129705484599665e-7,4.4177029988587247e-7,0.041567310333252006,23564.97000040523,4.15517116296828e-11,0.0017391576108296493,0.0009093600210670757
2016-10-14T14:00:00.0,7.912231046785248e-6,25198.3,7880.63653,50.452138700000006,335.5670282494395,77999.68895449005,4.1565958878307274e-11,7.066213009312236e-11,3.533106504656118e-11,4.502763712152606e-6,5.564677370233959e-8,3.3930959574597307e-6,3.409396672502549e-6,7.482326016114096e-6,0.0452999992370605,25198.30000791223,4.1565958878307274e-11,0.0017391576108301574,0.0009093600210724685
2016-10-14T15:00:00.0,6320.027069447484,26580.53,7942.59481,49.4503612,285.1166287627036,70119.0533447255,4.1568100699960784e-11,7.066577118993333e-11,3.5332885594966665e-11,3596.682162456831,44.44909197284868,2710.3104861493093,2723.3449069905823,5976.70391737388,0.0321480293273926,32900.55706944749,4.1568100699960784e-11,0.0017391576108285785,0.0009093600210730341
2016-10-14T16:00:00.0,5071.677069449249,27828.88,8428.40265,47.786722,280.1170986931853,70863.47384760872,4.156727279612525e-11,7.066436375341291e-11,3.5332181876706457e-11,3321.841004911719,41.05250608122737,2503.201590318742,1749.836064537459,3840.2231149046634,0.0288778896331787,32900.55706944925,4.156727279612525e-11,0.0017391576108283938,0.0009093600210792048
2016-10-14T17:00:00.0,4553.147069450255,28347.41,9113.80548,50.011804999999995,273.38462193203316,68778.49681219217,4.156731838894944e-11,7.066444126121404e-11,3.533222063060702e-11,3324.6319451910863,41.08699752516513,2505.304727144215,1228.5151242590985,2696.1223812910907,0.0270715103149414,32900.55706945026,4.156731838894944e-11,0.0017391576108284864,0.0009093600210875322
2016-10-14T18:00:00.0,4315.317069450008,28585.24,8978.93974,38.741167,264.46155361485705,64866.11934998746,4.156735088716526e-11,7.066449650818094e-11,3.533224825409047e-11,3380.3814394268757,41.77596982930493,2547.315233494203,934.9356300230617,2051.8273054976553,0.027323169708252004,32900.55706945001,4.156735088716526e-11,0.0017391576108269351,0.0009093600210862931
2016-10-14T19:00:00.0,4028.5870694501828,28871.97,9138.06938,50.502056,267.4980956018389,60486.32305833935,4.1567308920458806e-11,7.066442516477997e-11,3.5332212582389984e-11,3324.345916710796,41.08346268231469,2505.0891879460173,704.2411527393164,1545.5408698137128,0.027132999420166,32900.55706945019,4.1567308920458806e-11,0.0017391576108281878,0.0009093600210885737
2016-10-14T20:00:00.0,4112.627069450706,28787.93,9428.08094,51.313527,258.08124144177856,55398.884645459126,4.156732578250068e-11,7.066445383025116e-11,3.533222691512558e-11,3366.360737221139,41.602696947877725,2536.749813894983,746.2663322294957,1637.7701185741466,0.0266207809448242,32900.55706945071,4.156732578250068e-11,0.001739157610828037,0.0009093600210923899
2016-10-14T21:00:00.0,4399.857069451064,28500.7,10237.979,51.732056,248.37215054728938,50145.32454728828,4.156737744935201e-11,7.066454166389841e-11,3.5332270831949206e-11,3422.63590317882,42.29816569225286,2579.1564446495645,977.2211662721731,2144.627938094573,0.0260440998077393,32900.55706945107,4.156737744935201e-11,0.0017391576108277897,0.0009093600211030795
2016-10-14T22:00:00.0,4371.59706945175,28528.96,10133.2476,56.605139,238.93999939721007,44631.13083939244,4.1567306948334933e-11,7.066442181216938e-11,3.533221090608469e-11,3233.8311269759556,39.9648483505221,2436.8809969830545,1137.765942475724,2496.9625213442564,0.0252496490478516,32900.55706945175,4.1567306948334933e-11,0.0017391576108279606,0.0009093600211017045
2016-10-14T23:00:00.0,4734.767069448888,28165.79,10019.8263,55.29575,222.3014479054023,39431.72766707977,4.156730323722987e-11,7.066441550329077e-11,3.5332207751645384e-11,3153.406568292228,38.97093272374709,2376.2763855943344,1581.3605011565899,3470.4834770587495,0.0305537605285645,32900.55706944889,4.156730323722987e-11,0.0017391576108274503,0.0009093600211000755
2016-10-15T00:00:00.0,5526.187069416423,27374.37,9331.25229,51.635139,205.97836978671552,35258.66213909288,4.156797599111153e-11,7.06655591848896e-11,3.53327795924448e-11,3199.7725083108644,39.54393968939127,2411.2158347189797,2326.4145611054882,5105.593120101585,0.0397895584106445,32900.55706941642,4.156797599111153e-11,0.0017391576108265663,0.0009093600210909478
2016-10-15T01:00:00.0,4.621838201974493e-8,27080.25,8298.25684,48.408028,193.88890963376406,33444.21971327347,4.1439886032184964e-11,7.044780625471444e-11,3.522390312735722e-11,2.3092910774077366e-8,2.8539049839661025e-10,1.7401859658329892e-8,2.305502343941285e-8,5.059698775273856e-8,0.0503673095703125,27080.250000046217,4.1439886032184964e-11,0.001739157610826859,0.0009093600210792292
2016-10-15T02:00:00.0,3.3943649194253745e-8,26638.16,7898.902709999999,47.804389,145.4826207917256,25145.963782701492,4.1394635740724036e-11,7.037088075923086e-11,3.518544037961543e-11,1.6938340960899254e-8,2.0933011070519286e-10,1.276403114056054e-8,1.6934937352595257e-8,3.7165731801332694e-8,0.055,26638.160000033942,4.1394635740724036e-11,0.0017391576108256328,0.0009093600210744708
2016-10-15T03:00:00.0,8.419931053397742e-8,25314.26,7559.039290000001,41.80025,97.67997094958362,17247.06198211144,4.149741563208774e-11,7.054560657454915e-11,3.5272803287274573e-11,4.213017734935676e-8,5.20659886876079e-10,3.174755407780969e-8,4.199858757804611e-8,9.217088965027895e-8,0.0449927406311035,25314.260000084196,4.149741563208774e-11,0.001739157610822532,0.0009093600210701573
2016-10-15T04:00:00.0,2191.039815396567,24222.21,7754.54625,45.110111,55.88146010775314,9688.023601595381,4.1567190759862746e-11,7.066422429176666e-11,3.533211214588333e-11,1555.781848965341,19.226911739988648,1172.3726670724784,635.2579664311556,1394.149072622472,0.0380643692016602,26413.249815396564,4.1567190759862746e-11,0.0017391576108156197,0.0009093600210698972
2016-10-15T05:00:00.0,5937.7530019686,23177.46,7552.09948,46.989,30.00000000538727,4500.000000650352,4.1306320599727696e-11,7.022074501953708e-11,3.511037250976854e-11,3802.065634727224,46.98729480431982,2865.0789514829157,2135.6873672413058,4687.01963578393,0.03785052871704101,29115.213001968597,4.1306320599727696e-11,0.0017051913283158597,0.0008922038961782189
2016-10-15T06:00:00.0,10523.127069263406,22377.43,7018.069329999999,50.036028,30.00000000107051,4500.000000121093,4.00448444485375e-11,6.807623556251375e-11,3.4038117781256874e-11,6955.999477862104,85.96474378024529,5241.752669527151,3567.1275914012335,7828.485255236873,0.0322885284423828,32900.55706926341,4.00448444485375e-11,0.0015342583897453939,0.0008000641176860379
2016-10-15T07:00:00.0,843.2411171176733,21928.54667,6687.601725,46.35286133,65.93025003973958,10552.169394949236,4.0041448150739004e-11,6.80704618562563e-11,3.403523092812815e-11,843.2411153200569,10.421077036327802,635.4315266053537,1.7975483123716495e-6,3.944933310739695e-6,0.034983100891113304,22771.78778711767,4.0041448150739004e-11,0.0015342583897423798,0.0008000641176792446
2016-10-15T08:00:00.0,5405.47463983389,21433.43306,6366.490707,47.13852801,30.000000004491152,4500.000000563638,3.9752888079712214e-11,6.757990973551076e-11,3.378995486775538e-11,3814.1821043664786,47.13703449469424,2874.209420408185,1591.2925354673437,3492.2805062268876,0.0345971183776855,26838.90769983389,3.9752888079712214e-11,0.00149351468297069,0.0007802687504536721
2016-10-15T09:00:00.0,11736.917069355579,21163.64,6168.47216,45.486278000000006,30.000000003902137,4500.000000467463,3.9424829697269965e-11,6.702221048535894e-11,3.351110524267947e-11,6971.737342001876,86.15923796655589,5253.612071131456,4765.179727353636,10457.752989846895,0.0311921901702881,32900.55706935558,3.9424829697269965e-11,0.0014466210500343245,0.0007564007416663539
2016-10-15T10:00:00.0,11937.617069407268,20962.94,6158.99994,45.060528000000005,70.67440659154154,14042.893657846558,3.942427160841251e-11,6.702126173430127e-11,3.3510630867150637e-11,6987.0587109474245,86.3485849554334,5265.157619233743,4950.558358459776,10864.588417811035,0.0299035301208496,32900.55706940727,3.942427160841251e-11,0.001446621050030133,0.000756400741664935
2016-10-15T11:00:00.0,12239.1070694029,20661.45,6217.73378,45.123805,111.96391016805917,24013.64051129208,3.942431276968689e-11,6.70213317084677e-11,3.351066585423385e-11,6975.908721883774,86.21078937967756,5256.755449980339,5263.19834751906,11550.714013780143,0.0299593391418457,32900.5570694029,3.942431276968689e-11,0.0014466210500283117,0.0007564007416660087
2016-10-15T12:00:00.0,12171.037069117081,20729.52,5971.986089999999,48.8230554,153.05234116882087,34603.3769514533,3.942541981729992e-11,6.702321368940986e-11,3.351160684470493e-11,6703.11709351547,82.83953230688599,5051.190994322315,5467.919975601544,11999.999946454689,0.032739860534668,32900.55706911708,3.942541981729992e-11,0.0014466210500278136,0.0007564007416596216
2016-10-15T13:00:00.0,2.7760824792125696e-7,21557.74,5794.78924,53.08088879999999,187.07026469679053,45682.582558631046,3.940314375385293e-11,6.698534438154998e-11,3.349267219077499e-11,1.4023111899384066e-7,1.7330266128811771e-9,1.0567235444397421e-7,1.3731014358303477e-7,3.013434218123925e-7,0.0351097183227539,21557.74000027761,3.940314375385293e-11,0.001446621050030044,0.0007564007416571366
2016-10-15T14:00:00.0,11295.13706939628,21605.42,5594.7291,59.0375281,133.99082251960743,39887.79407543881,3.942533060804452e-11,6.702306203367567e-11,3.351153101683784e-11,6070.3180796461875,75.01917446114564,4574.339906167416,5224.818989750025,11466.485953891113,0.0348397598266602,32900.55706939628,3.942533060804452e-11,0.0014466210500269612,0.0007564007416507536
2016-10-15T15:00:00.0,10878.08706943105,22022.47,5807.40966,58.176,149.97391550183664,50333.891591898086,3.94243029343835e-11,6.702131498845195e-11,3.351065749422597e-11,6207.6791533086725,76.71673202140067,4677.84951350004,4670.407916122312,10249.764991709413,0.0313002300262451,32900.55706943105,3.94243029343835e-11,0.001446621050025756,0.0007564007416561693
2016-10-15T16:00:00.0,10205.04706943705,22695.51,6751.282340000001,47.130445,168.51609414432136,59454.097193508285,3.942426649333282e-11,6.702125303866579e-11,3.3510626519332897e-11,6140.181546989018,75.88257232206263,4626.9861171989405,4064.865522447965,8920.830273554766,0.0278658409118652,32900.55706943705,3.942426649333282e-11,0.001446621050023861,0.0007564007416809925
2016-10-15T17:00:00.0,9682.137069442668,23218.42,8298.37498,43.459584,197.26966808746465,66250.63200066272,3.942426831337127e-11,6.702125613273115e-11,3.3510628066365576e-11,6070.885436771852,75.02618606459599,4574.76744296317,3611.2516326707478,7925.320705505745,0.0247891693115234,32900.557069442664,3.942426831337127e-11,0.0014466210500228432,0.0007564007417443715
2016-10-15T18:00:00.0,9288.977069441153,23611.58,9245.96757,37.119194,228.8377167731462,70452.34592553238,3.942428110799808e-11,6.702127788359673e-11,3.3510638941798367e-11,5989.600841298935,74.02164179380517,4513.514743524705,3299.3762281421496,7240.873081117828,0.0256815299987793,32900.55706944115,3.942428110799808e-11,0.0014466210500215662,0.0007564007417942928
2016-10-15T19:00:00.0,8882.88706944287,24017.67,9712.68745,43.602222,265.74161118803625,72960.76693657566,3.942424152772983e-11,6.702121059714071e-11,3.3510605298570354e-11,5824.987791762218,71.98729451253455,4389.46917759357,3057.8992776805844,6710.923227144328,0.0246717090606689,32900.55706944287,3.942424152772983e-11,0.0014466210500223959,0.0007564007418211892
2016-10-15T20:00:00.0,8906.247069445973,23994.31,10324.0324,43.549667,294.12813032165394,74348.47264771431,3.9424300202665995e-11,6.702131034453219e-11,3.3510655172266094e-11,5798.235792483588,71.65668368214047,4369.309980618321,3108.011276962318,6820.8999626087825,0.022282760620117203,32900.557069445975,3.9424300202665995e-11,0.0014466210500223688,0.000756400741858026
2016-10-15T21:00:00.0,8698.727069445196,24201.83,10922.5276,39.550944,322.23659362487854,75214.65094734218,3.942428626588352e-11,6.702128665200198e-11,3.351064332600099e-11,5579.179002718032,68.94950107445766,4204.237870393759,3119.5480667270967,6846.218818257246,0.0231800003051758,32900.557069445196,3.942428626588352e-11,0.0014466210500220168,0.0007564007418941966
2016-10-15T22:00:00.0,8424.807069442342,24475.75,11385.0832,40.417083,351.636597320421,75342.5807923939,3.9424258973060544e-11,6.702124025420293e-11,3.351062012710146e-11,5250.060298108687,64.88213373133586,3956.227666544869,3174.7467713335886,6967.358932830594,0.0256861095428467,32900.55706944234,3.9424258973060544e-11,0.001446621050022531,0.0007564007419226116
2016-10-15T23:00:00.0,8385.007069431826,24515.55,11088.4768,39.486333,376.1030946728407,74881.0849481701,3.9424268941520787e-11,6.702125720058534e-11,3.351062860029267e-11,4961.138191259701,61.31153040297631,3738.507951400994,3423.868878172058,7514.086990677387,0.0310900096893311,32900.55706943182,3.9424268941520787e-11,0.0014466210500229141,0.0007564007419060073
2016-10-16T00:00:00.0,8468.02706470397,24432.53,9773.98135,37.000944,397.92973869689735,75045.20384664922,3.9425047017567504e-11,6.702257992986476e-11,3.351128996493238e-11,4656.762590794878,57.54994724153555,3509.1431244838745,3811.264473909025,8364.272646071688,0.039976268768310494,32900.55706470397,3.9425047017567504e-11,0.0014466210500232038,0.0007564007418299679
2016-10-16T01:00:00.0,2.7857413664414052e-8,25004.0,9092.59248,40.316639,418.48018855951557,77144.63902360552,3.9234285844666256e-11,6.669828593593263e-11,3.3349142967966316e-11,1.39019117426892e-8,1.7180482615320163e-10,1.0475904033731806e-8,1.3888803635788922e-8,3.0480629495213363e-8,0.0515507888793945,25004.000000027856,3.9234285844666256e-11,0.00144662105002604,0.0007564007417945543
2016-10-16T02:00:00.0,2.6310294345425703e-8,24742.8,8775.41668,40.473889,378.1649961807709,68052.04730004721,3.922393878633442e-11,6.668069593676851e-11,3.334034796838426e-11,1.3122705526674934e-8,1.6217511543731928e-10,9.888726551056053e-9,1.3120908122814001e-8,2.879539157006101e-8,0.0525550498962402,24742.80000002631,3.922393878633442e-11,0.0014466210500264913,0.0007564007417783546
2016-10-16T03:00:00.0,3.188572720361397e-8,24136.24,8684.21065,40.009611,337.69255380201525,59276.63137648664,3.925889562768901e-11,6.674012256707132e-11,3.337006128353566e-11,1.591081465530868e-8,1.9663157099588514e-10,1.1989729938773484e-8,1.590817242573822e-8,3.49123741950977e-8,0.0481399993896484,24136.24000003189,3.925889562768901e-11,0.0014466210500266154,0.0007564007417739494
2016-10-16T04:00:00.0,4.7395575445000766e-8,23257.84,8690.23835,40.714055,297.68438942329084,50592.42148293429,3.931293946281017e-11,6.68319970867773e-11,3.341599854338865e-11,2.366729464753042e-8,2.9248894092381875e-10,1.7834691519745046e-8,2.3661448800383567e-8,5.192786024751693e-8,0.041740421295166,23257.840000047396,3.931293946281017e-11,0.001446621050026708,0.0007564007417744191
2016-10-16T05:00:00.0,8.32083341068111e-8,22534.9,8639.02541,45.132222,256.97178104466855,41902.18388940479,3.93608215361629e-11,6.691339661147693e-11,3.3456698305738466e-11,4.1579730270788716e-8,5.138572638706744e-10,3.133275999211429e-8,4.156169043941091e-8,9.121206697847278e-8,0.037019340515136695,22534.900000083206,3.93608215361629e-11,0.001446621050027093,0.0007564007417718128
2016-10-16T06:00:00.0,2.0319039507551554e-7,22089.38,8643.13419,43.387944,211.84100566626094,33263.159235928084,3.939828077102694e-11,6.69770773107458e-11,3.34885386553729e-11,1.0161554675360727e-7,1.2558014802278503e-9,7.657326098950307e-8,1.0150787124459751e-7,2.2277108204494032e-7,0.033697380065918,22089.38000020319,3.939828077102694e-11,0.0014466210500263667,0.0007564007417719106
2016-10-16T07:00:00.0,4.249565464341504e-7,21844.39083,8970.42827,37.59247232,168.45450828860135,24620.02580262817,3.941081885488213e-11,6.699839205329962e-11,3.349919602664981e-11,2.135715815688839e-7,2.6393944316329377e-9,1.6093868485566691e-7,2.1131796647321324e-7,4.637623808831437e-7,0.0326388092041016,21844.390830424956,3.941081885488213e-11,0.0014466210500246413,0.0007564007417886851
2016-10-16T08:00:00.0,11459.588739150699,21440.96833,8535.914312,35.48405548,130.8634825923259,15649.598289653612,3.942527677855344e-11,6.702297052354085e-11,3.3511485261770423e-11,6020.33066515384,74.40141201122775,4536.671464099252,5439.258073996792,11937.097998500618,0.0308089294433594,32900.557069150695,3.942527677855344e-11,0.0014466210500207893,0.0007564007417637939
2016-10-16T09:00:00.0,11807.117069372027,21093.44,8054.01154,34.079306,169.78228574463805,23587.45419665422,3.942429056304909e-11,6.702129395718345e-11,3.3510646978591727e-11,6407.767578732099,79.189496759187,4828.627851169938,5399.349490639861,11849.513871395033,0.029410709381103507,32900.55706937202,3.942429056304909e-11,0.0014466210500194946,0.0007564007417396084
2016-10-16T10:00:00.0,12037.677069397727,20862.88,8229.40963,40.756139000000005,214.8939231249089,32211.585135619935,3.942427353796189e-11,6.702126501453521e-11,3.3510632507267605e-11,6659.856953450376,82.30490793429527,5018.591947213126,5377.820115947284,11802.265101056233,0.0285800399780273,32900.55706939773,3.942427353796189e-11,0.0014466210500200358,0.0007564007417479564
2016-10-16T11:00:00.0,12337.767069407399,20562.79,8300.509240000001,38.256889,256.44413868028346,40803.03331029003,3.9424323345149414e-11,6.7021349686754e-11,3.3510674843377e-11,6869.847265531535,84.900043749334,5176.831935935,5467.919803875796,11999.999569582134,0.0284218597412109,32900.5570694074,3.9424323345149414e-11,0.001446621050019321,0.0007564007417514233
2016-10-16T12:00:00.0,12229.327069327544,20671.23,8396.61339,37.1464165,303.08874005070004,49679.356332207906,3.942545972284624e-11,6.702328152883861e-11,3.3511640764419304e-11,6761.407083611088,83.55990097273627,5095.115912971723,5467.9199857163885,11999.999968652917,0.031149860382080095,32900.557069327544,3.942545972284624e-11,0.001446621050019203,0.0007564007417563606
2016-10-16T13:00:00.0,3.197815108646986e-7,21477.67,8415.00454,38.5176667,349.5036711445195,58377.85958023329,3.940566128143624e-11,6.698962417844161e-11,3.3494812089220804e-11,1.6177944304430753e-7,1.9993285529240776e-9,1.219102776173218e-7,1.5793507819621265e-7,3.46607290954248e-7,0.0351679992675781,21477.67000031978,3.940566128143624e-11,0.0014466210500221136,0.0007564007417591752
2016-10-16T14:00:00.0,11139.05706940064,21761.5,8312.185159999999,42.3148887,310.98745106759907,49962.85579710255,3.942530373121615e-11,6.702301634306745e-11,3.3511508171533724e-11,5953.846113520836,73.5797720061264,4486.571463788195,5185.2109558797365,11379.561418337657,0.0346590995788574,32900.55706940064,3.942530373121615e-11,0.0014466210500206514,0.0007564007417527731
2016-10-16T15:00:00.0,10865.177069426034,22035.38,8363.97912,46.5389446,342.25378099480986,57516.80427562914,3.942431900195489e-11,6.702134230332331e-11,3.3510671151661654e-11,6124.360229281533,75.68704678654206,4615.063828447686,4740.8168401444345,10404.28573968405,0.0328992881774902,32900.55706942603,3.942431900195489e-11,0.0014466210500213262,0.0007564007417557072
2016-10-16T16:00:00.0,10155.827069440536,22744.73,8596.4584,48.421306,371.40332980243596,64172.17548016161,3.94242565388332e-11,6.702123611601643e-11,3.3510618058008216e-11,6000.275731991306,74.15356593298493,4521.55889835274,4155.551337449164,9119.851067570478,0.0268161506652832,32900.55706944054,3.94242565388332e-11,0.0014466210500219663,0.0007564007417679687
2016-10-16T17:00:00.0,9707.537069443148,23193.02,8928.069309999999,44.466472,397.13703635650376,69217.12780248557,3.942427528031214e-11,6.702126797653064e-11,3.351063398826532e-11,5929.857694542634,73.28331449520833,4468.49478629319,3777.6793749004464,8290.566156565084,0.0248119106292725,32900.557069443144,3.942427528031214e-11,0.0014466210500220986,0.0007564007417858436
2016-10-16T18:00:00.0,9311.227069443175,23589.33,9346.08556,48.652694,425.95532547279566,73048.12019174459,3.94242717676134e-11,6.702126200494278e-11,3.351063100247139e-11,5808.566208620309,71.7843506808461,4377.094553710128,3502.6608608227984,7687.005356675588,0.0247798099517822,32900.55706944317,3.94242717676134e-11,0.0014466210500234272,0.0007564007418092495
2016-10-16T19:00:00.0,9006.20706944231,23894.35,10204.9165,45.729417,449.0884287747246,75766.13529853104,3.942425974367405e-11,6.702124156424588e-11,3.351062078212294e-11,5656.0562578096515,69.89957784739478,4262.169380938706,3350.1508116325895,7352.303936339791,0.0252727108001709,32900.5570694423,3.942425974367405e-11,0.0014466210500242334,0.0007564007418596203
2016-10-16T20:00:00.0,8926.087069445188,23974.47,10686.4976,43.727306,473.26003624320316,77175.69287221029,3.9424264030617855e-11,6.702124885205035e-11,3.351062442602518e-11,5539.132539066597,68.45459247102018,4174.06051652562,3386.9545303785244,7433.074069215038,0.0231577491760254,32900.55706944519,3.9424264030617855e-11,0.0014466210500255123,0.0007564007418894848
2016-10-16T21:00:00.0,9024.327069444967,23876.23,10928.5578,40.625889,497.98876933530676,78096.33061435168,3.942429718746773e-11,6.702130521869514e-11,3.351065260934757e-11,5434.525486023772,67.16182087995664,4095.2329804851606,3589.801583421128,7878.2460242749585,0.0235895595550537,32900.55706944496,3.942429718746773e-11,0.0014466210500272898,0.000756400741904833
2016-10-16T22:00:00.0,8930.807069442631,23969.75,10453.449,39.633695,524.526147836347,79141.25257551255,3.94242865046475e-11,6.702128705790075e-11,3.3510643528950374e-11,5157.174975046208,63.734223495945,3886.233139996646,3773.6320943963556,8281.683918703322,0.0258646507263184,32900.55706944263,3.94242865046475e-11,0.0014466210500309012,0.0007564007418790539
2016-10-16T23:00:00.0,8764.887069429977,24135.67,9121.8125,37.538917,548.6281229533756,80855.72139061325,3.9425051413434705e-11,6.702258740283899e-11,3.3511293701419496e-11,4766.760979970672,58.9093469039178,3592.0333477998656,3998.1260894592374,8774.362659569058,0.0319087390899658,32900.557069429975,3.9425051413434705e-11,0.0014466210500389289,0.0007564007418049887
2016-10-17T00:00:00.0,2.673937010649614e-7,24334.35,8386.91438,42.975805,569.999999478377,84100.30565438292,3.940623483211695e-11,6.699059921459881e-11,3.3495299607299405e-11,1.344344996502999e-7,1.661389905856546e-9,1.0130426255222841e-7,1.328922108154469e-7,2.916477435268553e-7,0.0413075218200684,24334.35000026739,3.940623483211695e-11,0.0014469718596071058,0.0007564007417762629
2016-10-17T01:00:00.0,2.388846311217622e-8,24983.46,7458.84947,44.512333,527.0256414519316,75713.39203117661,3.9206159215894384e-11,6.665047066702045e-11,3.3325235333510226e-11,1.19133273618872e-8,1.472291850357613e-10,8.97738933144886e-9,1.1908485279622001e-8,2.613458561124962e-8,0.0555794982910156,24983.460000023886,3.9206159215894384e-11,0.001446971859611201,0.0007564007417334411
2016-10-17T02:00:00.0,2.1484698317434808e-8,24937.9,7419.0485,45.508222,482.51475542397145,68254.54331761246,3.918155307320398e-11,6.660864022444675e-11,3.330432011222338e-11,1.071100194592963e-8,1.3237041504128225e-10,8.071366770809892e-9,1.0707087731280733e-8,2.3497975971734916e-8,0.057667839050293,24937.900000021484,3.918155307320398e-11,0.0014469718596130173,0.000756400741732203
2016-10-17T03:00:00.0,3.022178801715237e-8,24492.69,7485.043879999999,49.159721999999995,437.0079803959972,60835.495574044784,3.92522898848452e-11,6.672889280423684e-11,3.336444640211842e-11,1.5081409046117615e-8,1.8638147812124885e-10,1.1364724275685905e-8,1.5073650078230515e-8,3.308091576664731e-8,0.0498086700439453,24492.69000003022,3.92522898848452e-11,0.0014469718596143927,0.0007564007417354522
2016-10-17T04:00:00.0,5.489481715119644e-8,23800.83,7137.432809999999,49.723195,387.84970536807714,53350.45245048997,3.9330620687153e-11,6.68620551681601e-11,3.343102758408005e-11,2.742680256335746e-8,3.3895029212898087e-10,2.0667700739572002e-8,2.7401152532670817e-8,6.01350843450617e-8,0.041532848358154295,23800.830000054895,3.9330620687153e-11,0.0014469718596149522,0.0007564007417218505
2016-10-17T05:00:00.0,1.0734901333159797e-7,23105.62,6559.7152399999995,45.693056,338.1279573403152,46213.020396971515,3.937672022839574e-11,6.694042438827275e-11,3.3470212194136377e-11,5.389627422697164e-8,6.660695446250151e-10,4.061399662347653e-8,5.338579868023805e-8,1.1716147715454077e-7,0.0374262809753418,23105.62000010735,3.937672022839574e-11,0.0014469718596146555,0.0007564007417059047
2016-10-17T06:00:00.0,9580.369346984322,22457.56,6605.99309,46.223167,292.4363483128761,39653.30591353003,3.942752153700463e-11,6.702678661290787e-11,3.3513393306453934e-11,5845.240881608591,72.23758948235775,4404.731065997424,3735.1284653756634,8197.183130789763,0.0324537391662598,32037.92934698432,3.942752153700463e-11,0.0014469718596126118,0.0007564007417060454
2016-10-17T07:00:00.0,10914.067069328144,21986.49,6267.414339,40.32780567,318.45221776713015,45649.227776717955,3.9426855901232794e-11,6.702565503209575e-11,3.3512827516047875e-11,7315.807845504868,90.41138501891095,5512.889330421399,3598.259223823209,7896.80732086031,0.0299822807312012,32900.55706932814,3.9426855901232794e-11,0.0014469718596112784,0.0007564007416970562
2016-10-17T08:00:00.0,11420.687069413858,21479.87,6093.756884,46.95088871,368.5372440879325,52791.51084540041,3.9426777524003125e-11,6.702552179080531e-11,3.3512760895402656e-11,8121.497760343324,100.36839081165759,6120.023829979121,3299.1893090704657,7240.462865010019,0.027549900054931603,32900.55706941386,3.9426777524003125e-11,0.001446971859612134,0.0007564007416927627
2016-10-17T09:00:00.0,11975.467069422397,20925.09,5801.90273,55.845611,421.95619316148645,60058.24141279029,3.942681155648572e-11,6.702557964602572e-11,3.351278982301286e-11,8699.929859887394,107.5168627731388,6555.906266654804,3275.537209534936,7188.5555228348685,0.0265374202728271,32900.55706942239,3.942681155648572e-11,0.0014469718596136056,0.0007564007416857447
2016-10-17T10:00:00.0,12195.817069423376,20704.74,5590.20597,61.36455600000001,473.6288919065167,68000.8012286807,3.942679066279534e-11,6.702554412675208e-11,3.351277206337604e-11,8859.80834438554,109.49269859653096,6676.384060764082,3336.0087250377687,7321.267447302305,0.0261249504089355,32900.557069423376,3.942679066279534e-11,0.0014469718596155409,0.000756400741681153
2016-10-17T11:00:00.0,12316.477069340533,20584.08,5374.33105,59.506333,521.758481474941,76408.24752314783,3.942739146237342e-11,6.702656548603481e-11,3.3513282743017406e-11,8718.503666074848,107.74640455142818,6569.902716550499,3597.9734032656174,7896.180053692704,0.030211980819702097,32900.55706934053,3.942739146237342e-11,0.001446971859618864,0.0007564007416772227
2016-10-17T12:00:00.0,5640.800514838158,21026.07,5278.30554,60.899750399999995,569.9999999982623,85499.99999979179,4.017278752333289e-11,6.829373878966591e-11,3.4146869394832954e-11,4927.692630249356,60.89819812887376,3713.3047639557167,713.1078845887342,1564.9999661781465,0.0345783996582031,26666.87051483816,4.017278752333289e-11,0.0015522720806722399,0.0008099880424897518
2016-10-17T13:00:00.0,2.0270087594744627e-7,22991.85,5230.3657299999995,78.45536109999999,569.9999999992508,85499.99999991369,4.198505768786052e-11,7.137459806936288e-11,3.568729903468144e-11,1.0289852967955463e-7,1.2716570447451427e-9,7.754006370397211e-8,9.973097166982228e-8,2.1887146484181688e-7,0.043677181243896496,22991.850000202703,4.198505768786052e-11,0.0017965225468213187,0.0009392743444592774
2016-10-17T14:00:00.0,6.570714513116977e-8,24612.13,5038.847220000001,83.101722,491.54643542310345,80269.63520948446,4.192325033201178e-11,7.126952556442003e-11,3.5634762782210014e-11,3.288641940125185e-8,4.0642220096129033e-10,2.4781841522029895e-8,3.274945620435349e-8,7.187257210278166e-8,0.0543600006103516,24612.13000006571,4.192325033201178e-11,0.0017965225468239607,0.0009392743444605446
2016-10-17T15:00:00.0,7324.30706944149,25576.25,5564.34718,74.4178336,408.4465099460617,75230.78892885546,4.201611839698906e-11,7.14274012748814e-11,3.57137006374407e-11,4433.177826189121,54.78680629196094,3340.6589202415207,2891.129243252297,6344.9265751926805,0.0384980506896973,32900.55706944149,4.201611839698906e-11,0.0017965225468208077,0.0009392743444628759
2016-10-17T16:00:00.0,6009.727069448947,26890.83,6426.418879999999,57.034167,388.81727916057247,79352.028183564,4.201522088279088e-11,7.14258755007445e-11,3.571293775037225e-11,4381.110804932546,54.1433433135684,3301.423372778561,1628.6162645163292,3574.191863486655,0.031011100769043003,32900.55706944895,4.201522088279088e-11,0.0017965225468201187,0.0009392743444685365
2016-10-17T17:00:00.0,4865.23706945001,28035.32,6860.25922,46.686389,385.9282519967446,79801.22547910357,4.2015148414016955e-11,7.142575230382882e-11,3.571287615191441e-11,4248.287698975413,52.501867590627356,3201.3333896723993,616.9493704745246,1353.9686838312,0.0292250995635986,32900.55706945001,4.2015148414016955e-11,0.0017965225468196658,0.0009392743444725763
2016-10-17T18:00:00.0,4602.477069450991,28298.08,7712.26381,53.638861,391.7455271099924,77496.26927188151,4.201522008045512e-11,7.142587413677371e-11,3.5712937068386854e-11,4390.5285477763355,54.25973116741043,3308.520193134782,211.9485216745836,465.14620917917654,0.0278736801147461,32900.557069450995,4.201522008045512e-11,0.001796522546820827,0.000939274344479296
2016-10-17T19:00:00.0,4517.797069450233,28382.76,8339.701309999999,50.308528,392.36819379999935,73557.6728034698,4.201525402375779e-11,7.142593184038825e-11,3.5712965920194123e-11,4456.008348745001,55.06895410236999,3357.8630550225603,61.78872070515949,135.602687760961,0.0289772300720215,32900.55706945023,4.201525402375779e-11,0.0017965225468210208,0.0009392743444851394
2016-10-17T20:00:00.0,4278.257069451178,28622.3,8834.53699,42.775,397.13041642498865,68711.43817552767,4.201517228372923e-11,7.142579288233968e-11,3.571289644116984e-11,4278.257011293965,52.872239132910195,3223.917020299402,5.815714150238736e-5,0.00012763275578805988,0.0274395198822021,32900.55706945118,4.201517228372923e-11,0.001796522546820803,0.0009392743444898907
2016-10-17T21:00:00.0,4435.307069449407,28465.25,8935.8588,39.002666999999995,407.22945208051766,63100.819272734174,4.2015235079473384e-11,7.142589963510475e-11,3.5712949817552374e-11,4260.558170312118,52.653510489376806,3210.5799078888294,174.74889913721736,383.5072184023556,0.0301154804229736,32900.55706944941,4.2015235079473384e-11,0.0017965225468209347,0.0009392743444910949
2016-10-17T22:00:00.0,4620.787069448783,28279.77,9220.10189,40.206861,420.8820920924853,57759.04853829971,4.201525336973771e-11,7.14259307285541e-11,3.571296536427705e-11,4091.2737248674384,50.56143241706714,3083.0141717723864,529.5133445812728,1162.079938070651,0.031378400802612304,32900.55706944878,4.201525336973771e-11,0.0017965225468219203,0.0009392743444937707
2016-10-17T23:00:00.0,4657.927069448084,28242.63,9888.06008,47.590306,431.2384600321274,52784.04169741709,4.201519307785467e-11,7.142582823235294e-11,3.571291411617647e-11,3682.018149522691,45.5037047983237,2774.61614623925,975.9089199253214,2141.7480575984755,0.0331468315124512,32900.557069448085,4.201519307785467e-11,0.0017965225468238072,0.0009392743445000535
2016-10-18T00:00:00.0,5138.58706937319,27761.97,9030.59947,44.996,429.1536553530604,47812.34676052916,4.201581076386344e-11,7.142687829856784e-11,3.571343914928392e-11,3328.7214121054217,41.13753662836769,2508.3863797785175,1809.8656572676975,3971.9651873495536,0.044093391418457,32900.55706937319,4.201581076386344e-11,0.0017965225468244714,0.0009392743444920633
2016-10-18T01:00:00.0,2.5825082501624738e-8,27909.57,7062.86567,49.696889,425.29698850400933,45262.09979693157,4.178295704814312e-11,7.10310269818433e-11,3.551551349092165e-11,1.2887441924275088e-8,1.5926764320913907e-10,9.711441659093844e-9,1.2866609550367807e-8,2.8237303143501308e-8,0.0621369209289551,27909.570000025826,4.178295704814312e-11,0.0017965225468270843,0.0009392743444773219
2016-10-18T02:00:00.0,2.9304357797641778e-8,27865.14,6246.35875,50.867139,375.6018960267573,38199.23506624387,4.181092435379685e-11,7.107857140145465e-11,3.5539285700727323e-11,1.4619043454984691e-8,1.8066739782250226e-10,1.1016304745274527e-8,1.4614235771255633e-8,3.2072676493999106e-8,0.0592951316833496,27865.140000029303,4.181092435379685e-11,0.001796522546827632,0.00093927434447341
2016-10-18T03:00:00.0,8.531838059995963e-8,26664.99,5718.72221,55.839721999999995,324.73655354951904,31952.8772555613,4.194494950826454e-11,7.130641416404971e-11,3.5653207082024856e-11,4.264397849394188e-8,5.27009626246938e-10,3.213473330774012e-8,4.260309569185371e-8,9.349755451839904e-8,0.0462685203552246,26664.990000085323,4.194494950826454e-11,0.0017965225468283131,0.0009392743444709162
2016-10-18T04:00:00.0,3.912587900337806e-7,25657.09,4668.35649,56.24475,268.89862807259726,26234.15598496128,4.1999035012203986e-11,7.139835952074677e-11,3.5699179760373385e-11,1.9876302696758578e-7,2.456384986892781e-9,1.4977957237151102e-7,1.9242436470667408e-7,4.2229812734642954e-7,0.041672550201416005,25657.09000039126,4.1999035012203986e-11,0.0017965225468281989,0.0009392743444663833
2016-10-18T05:00:00.0,8466.837069381774,24433.72,4940.65506,69.72877700000001,212.65567459764634,21565.8004348077,4.201599424878154e-11,7.142719022292861e-11,3.5713595111464306e-11,5288.232394168102,65.35387822581806,3984.9925747450034,3178.6046752136017,6975.825561193876,0.0376225891113281,32900.55706938178,4.201599424878154e-11,0.0017965225468266179,0.0009392743444660896
2016-10-18T06:00:00.0,9513.50706943412,23387.05,4800.7407299999995,69.486166,208.2825723460215,27585.964450020925,4.2015266870580435e-11,7.142595367998673e-11,3.5712976839993366e-11,6700.580104721988,82.80817928676299,5049.279224802621,2812.926964712058,6173.3023849187075,0.0330276184082031,32900.55706943412,4.2015266870580435e-11,0.0017965225468256343,0.0009392743444652317
2016-10-18T07:00:00.0,10279.457069444032,22621.1,4639.286993,64.43836123,221.60638215541857,34007.8062690166,4.201524071431883e-11,7.1425909214342e-11,3.5712954607171e-11,7806.766644874761,96.47883047068395,5882.855516505118,2472.690424569198,5426.61287927226,0.0282338008880615,32900.55706944403,4.201524071431883e-11,0.0017965225468244644,0.0009392743444644563
2016-10-18T08:00:00.0,11021.347069446814,21879.21,4521.233803,67.00280558,253.64864791866958,40677.988611068315,4.201524783521857e-11,7.142592131987157e-11,3.5712960659935783e-11,8735.122033090565,107.95178030901683,6582.425628598587,2286.2250363561784,5017.392433736071,0.0271503105163574,32900.55706944681,4.201524783521857e-11,0.001796522546824032,0.0009392743444639398
2016-10-18T09:00:00.0,11669.367069447302,21231.19,4339.629620000001,67.238862,294.5994191702724,47756.57380967732,4.2015269114930054e-11,7.142595749538109e-11,3.5712978747690545e-11,9450.741324998146,116.79566094311127,7121.686642872638,2218.6257444490857,4869.037757207316,0.0267694606781006,32900.5570694473,4.2015269114930054e-11,0.0017965225468236738,0.0009392743444632758
2016-10-18T10:00:00.0,12014.667069447483,20885.89,4185.50456,75.991056,344.1580146359695,55407.66952903161,4.2015264845611153e-11,7.142595023753896e-11,3.571297511876948e-11,9849.19949562024,121.71995035021762,7421.948192086439,2165.4675738271726,4752.37583686778,0.0259391307830811,32900.55706944749,4.2015264845611153e-11,0.0017965225468243738,0.0009392743444628548
2016-10-18T11:00:00.0,12101.807069444323,20798.75,4026.65737,78.212889,389.88870550875976,63396.48993726017,4.2015335898216224e-11,7.142607102696758e-11,3.571303551348379e-11,9952.777097401105,122.9999996122686,7499.999976357841,2149.0299720431476,4716.301567052512,0.0284536209106445,32900.55706944433,4.2015335898216224e-11,0.0017965225468249875,0.0009392743444626735
2016-10-18T12:00:00.0,11697.317069429426,21203.24,4084.36336,81.5626665,434.6776126436439,71586.13504994486,4.201551933005001e-11,7.142638286108501e-11,3.5713191430542506e-11,9880.413994029092,122.10571035012644,7445.470143300392,1816.903075400264,3987.4096374495543,0.033112678527832,32900.55706942943,4.201551933005001e-11,0.0017965225468261428,0.0009392743444635674
2016-10-18T13:00:00.0,8534.233194582568,23272.83,4060.54394,96.0311391,475.2224530163443,78934.65240996915,4.2014957015542954e-11,7.142542692642302e-11,3.571271346321151e-11,8262.95296204951,102.11654507902861,6226.618602379793,271.2802325329873,595.3566969516467,0.0401346397399902,31807.06319458257,4.2014957015542954e-11,0.001796522546829009,0.0009392743444655065
2016-10-18T14:00:00.0,8131.967069153065,24768.59,3920.25458,96.6097778,481.3096555179558,81696.08470857496,4.2015304668860425e-11,7.142601793706272e-11,3.571300896853136e-11,7859.995759121085,97.13665501227534,5922.966769041179,271.9713100319079,596.8733486193826,0.0442583503723145,32900.55706915307,4.2015304668860425e-11,0.0017965225468308198,0.0009392743444680137
