Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-10-18T15:00:00.0,7078.197069447067,25822.36,4291.7824,86.0946943,481.8383292528194,84295.67118550983,4.2015262562448514e-11,7.142594635616247e-11,3.5712973178081235e-11,6965.589415656645,86.08325968123117,5248.979248855559,112.60765379035107,247.13087343710455,0.0345561294555664,32900.557069447066,4.2015262562448514e-11,0.0017965225468322729,0.0009392743444785455
2016-10-18T16:00:00.0,5786.337069451159,27114.22,5111.12031,70.94755500000001,481.82869115662754,85499.99984707683,4.201516562622628e-11,7.142578156458468e-11,3.571289078229234e-11,5786.336995178704,71.50963406477595,4360.343540535118,7.427238330746275e-5,0.000162999568334861,0.028275619506835895,32900.55706945116,4.201516562622628e-11,0.0017965225468334744,0.0009393474171442594
2016-10-18T17:00:00.0,4725.787069451697,28174.77,6077.80316,60.85675,482.3925667439807,84749.22417995894,4.201505082870999e-11,7.142558640880698e-11,3.571279320440349e-11,4725.787052610336,58.402976370335715,3561.1570957521776,1.684128880518325e-5,3.696020893908451e-5,0.0264795894622803,32900.5570694517,4.201505082870999e-11,0.0017965225468348077,0.0009393474171633744
2016-10-18T18:00:00.0,4347.217069451795,28553.34,7062.020759999999,55.741167,479.94058963690605,82232.57909201874,4.201512874301314e-11,7.142571886312234e-11,3.571285943156117e-11,4347.217039536649,53.724471968439794,3275.8824370999873,2.991507469221306e-5,6.565218516484453e-5,0.0259234504699707,32900.5570694518,4.201512874301314e-11,0.0017965225468361459,0.0009393474171712729
2016-10-18T19:00:00.0,4268.147069450721,28632.41,7961.7638,48.233723,477.9256911279332,78446.44177411833,4.2015204787817554e-11,7.142584813928984e-11,3.571292406964492e-11,4268.146710937548,52.747292404198284,3216.298317329163,0.0003585131005413083,0.0007867995885996321,0.0276246299743652,32900.55706945072,4.2015204787817554e-11,0.0017965225468370475,0.0009393474171790962
2016-10-18T20:00:00.0,4193.037069450414,28707.52,8560.66893,43.878389,482.4410570547267,73700.9780175945,4.2015184958739275e-11,7.142581442985677e-11,3.5712907214928384e-11,4115.6647015133285,50.86286488045173,3101.3942000275442,77.37236793701351,169.8028528662018,0.0282196102142334,32900.55706945042,4.2015184958739275e-11,0.0017965225468382932,0.0009393474171847786
2016-10-18T21:00:00.0,4358.197069449416,28542.36,9951.89573,40.59575,489.427329457768,68411.50707983568,4.201523252045197e-11,7.142589528476835e-11,3.571294764238417e-11,3987.0170337389814,49.27299072457458,3004.4506539374743,371.1800357103631,814.5986825930805,0.0297328701019287,32900.557069449416,4.201523252045197e-11,0.0017965225468397853,0.0009393474171977926
2016-10-18T22:00:00.0,4296.8670694469765,28603.69,10143.6227,42.397778,498.1063667049322,62278.66162571364,4.2015196970954923e-11,7.142583485062337e-11,3.5712917425311684e-11,3648.8236040157003,45.09347466410765,2749.6021136651007,648.0434654312048,1422.2083690277943,0.032850658416747995,32900.55706944698,4.2015196970954923e-11,0.0017965225468422842,0.0009393474171998891
2016-10-18T23:00:00.0,4358.117069445983,28542.44,10053.1342,42.368639,500.8038598916193,56306.85034775395,4.201517764802883e-11,7.142580200164901e-11,3.5712901000824505e-11,3275.6193804559557,40.481282619222796,2468.370891416024,1082.4976889899563,2375.669773493298,0.0350830307006836,32900.55706944598,4.201517764802883e-11,0.0017965225468446538,0.0009393474171990807
2016-10-19T00:00:00.0,4731.767069398488,28168.79,9341.37731,42.321444,498.9183000334142,51097.75775201069,4.201572963335106e-11,7.14267403766968e-11,3.57133701883484e-11,2962.3143476844753,36.60934632121441,2232.2772147081955,1769.4527217139414,3883.2741994336598,0.0426464195251465,32900.55706939849,4.201572963335106e-11,0.0017965225468469306,0.0009393474171923225
2016-10-19T01:00:00.0,2.647113224468141e-8,28443.72,7931.99061,46.358167,493.20799887720625,47871.93279549996,4.178861049627876e-11,7.104063784367389e-11,3.5520318921836945e-11,1.3208240948136335e-8,1.6323219294479555e-10,9.953182496633875e-9,1.31918506587014e-8,2.8951083392664267e-8,0.0604636497497559,28443.720000026475,4.178861049627876e-11,0.0017965225468505343,0.0009393474171809196
2016-10-19T02:00:00.0,2.6629645720109206e-8,28433.86,6865.893509999999,49.276055,446.8516283999707,39939.94312488628,4.17904298249574e-11,7.104373070242757e-11,3.552186535121379e-11,1.3280454005598133e-8,1.641246278856043e-10,1.0007599261317334e-8,1.3278147983808647e-8,2.9140473124278292e-8,0.060262508392334005,28433.860000026634,4.17904298249574e-11,0.0017965225468519362,0.0009393474171737216
2016-10-19T03:00:00.0,7.876387417594667e-8,26914.19,6102.68742,52.512528,397.5773699227036,33074.05055427285,4.193907694178837e-11,7.129643080104023e-11,3.5648215400520114e-11,3.935641148954972e-8,4.863806905932768e-10,2.9657359182516877e-8,3.933616625559591e-8,8.632788977657884e-8,0.0459910888671875,26914.190000078765,4.193907694178837e-11,0.0017965225468528731,0.0009393474171699995
2016-10-19T04:00:00.0,9.032238704953585e-7,25774.78,5604.62493,53.880139,345.06663844580874,26971.36407373625,4.2007704520915115e-11,7.14130976855557e-11,3.570654884277785e-11,4.6396596216834045e-7,5.733858259692503e-9,3.4962550363978673e-7,4.391864952293324e-7,9.638469368154598e-7,0.039555061340332,25774.780000903225,4.2007704520915115e-11,0.0017965225468532587,0.0009393474171675156
2016-10-19T05:00:00.0,8400.0970690213,24500.46,4875.08322,54.666222,291.18829597412326,21366.74008439714,4.201596234883966e-11,7.142713599302742e-11,3.571356799651371e-11,4999.271320165644,61.78279332735852,3767.2434955706412,3400.825748855583,7463.516105990394,0.03866632843017581,32900.5570690213,4.201596234883966e-11,0.0017965225468513668,0.0009393474171631681
2016-10-19T06:00:00.0,9410.79706941703,23489.76,5178.02077,61.569833,298.30666382412943,27722.417405305594,4.201521953419624e-11,7.14258732081336e-11,3.57129366040668e-11,6207.543328257011,76.71505344655284,4677.747161375173,3203.253741159948,7029.920864591905,0.0346078186035156,32900.55706941703,4.201521953419624e-11,0.001796522546851524,0.0009393474171639866
2016-10-19T07:00:00.0,10323.137629428398,22577.41944,4852.763852,52.04136105,313.45368079323515,34252.06560062009,4.2015228118131304e-11,7.142588780082322e-11,3.571294390041161e-11,7270.334807847699,89.84941286184728,5478.622735478492,3052.8028215806276,6699.73844880092,0.0328926811218262,32900.5570694284,4.2015228118131304e-11,0.001796522546850372,0.0009393474171624583
2016-10-19T08:00:00.0,11052.821509434381,21847.73556,4646.921251,61.70911118,351.2635291276778,41577.663872246914,4.20152082668498e-11,7.142585405364466e-11,3.571292702682233e-11,8145.497131090234,100.66498366847293,6138.108760272739,2907.324378344076,6380.468723048054,0.0315014305114746,32900.557069434384,4.20152082668498e-11,0.0017965225468511501,0.0009393474171615478
2016-10-19T09:00:00.0,11795.14706943643,21105.41,4469.77314,65.69839,390.22119813872547,49449.32104391513,4.2015256345512665e-11,7.142593578737153e-11,3.5712967893685765e-11,8930.679601363905,110.368551084289,6729.789700261524,2864.4674680724543,6286.414142282522,0.03056077003479,32900.557069436436,4.2015256345512665e-11,0.0017965225468516287,0.0009393474171608442
2016-10-19T10:00:00.0,12077.36706943876,20823.19,4290.67587,64.330972,434.89315574561937,57995.7526858066,4.2015240567768086e-11,7.142590896520575e-11,3.5712954482602874e-11,9389.508350388953,116.0389218159831,7075.5440131697005,2687.858719049737,5898.825262366099,0.029146060943603502,32900.55706943876,4.2015240567768086e-11,0.001796522546852176,0.0009393474171603644
2016-10-19T11:00:00.0,12054.847069427711,20845.71,4237.4328399999995,69.859084,486.6029020841648,66679.44703068981,4.2015279067648565e-11,7.142597441500256e-11,3.571298720750128e-11,9599.666299533135,118.63612935014956,7233.910326228631,2455.1807698945054,5388.185862034204,0.032104270935058604,32900.55706942771,4.2015279067648565e-11,0.0017965225468543234,0.0009393474171606312
2016-10-19T12:00:00.0,11349.74706938699,21550.81,4180.6828,81.2089718,535.3817439569009,75064.11131830007,4.201553480471914e-11,7.142640916802253e-11,3.5713204584011265e-11,9372.23336398254,115.82543131976313,7062.526299985556,1977.5137054043794,4339.888744687661,0.035289981842041004,32900.557069386996,4.201553480471914e-11,0.0017965225468601386,0.0009393474171615072
2016-10-19T13:00:00.0,7452.352201530128,24030.1,4270.15971,92.1008886,569.9999999992463,82285.8445023207,4.405043424873761e-11,7.488573822285393e-11,3.7442869111426964e-11,7452.352201469133,92.09884928805927,5615.7834931743455,6.091959468745358e-8,1.336952874675275e-7,0.0425207901000977,31482.452201530126,4.405043424873761e-11,0.002039306806300661,0.0009393474171657393
2016-10-19T14:00:00.0,7583.647069298045,25316.91,4185.51846,94.2562221,569.9999999941493,83631.46922497616,4.4327871973021003e-11,7.53573823541357e-11,3.767869117706785e-11,7583.647069243714,93.72143849379796,5714.721859377924,5.425520599789229e-8,1.1906949479412784e-7,0.046247180938720704,32900.55706929805,4.4327871973021003e-11,0.002070583252313689,0.0009393474171713805
2016-10-19T15:00:00.0,6375.287069450133,26525.27,4464.82639,86.4032222,569.4672869712373,85160.67356382057,4.4327548574787694e-11,7.535683257713908e-11,3.767841628856954e-11,6375.287069396088,78.78809094082713,4804.1518866358,5.396940424722625e-8,1.1844226890055359e-7,0.0361992683410645,32900.55706945013,4.4327548574787694e-11,0.0020705832526568446,0.0009393474172059265
2016-10-19T16:00:00.0,5264.697069453599,27635.86,5390.86799,66.389528,561.8542262953547,85499.99999992223,4.42951410179243e-11,7.53017397304713e-11,3.765086986523565e-11,5264.696952300817,65.063018768983,3967.257242011158,0.00011715270680422904,0.00025710553220433885,0.0310991096496582,32900.55706945359,4.42951410179243e-11,0.0020705832526781644,0.0010828146272613324
2016-10-19T17:00:00.0,4688.687069454351,28211.87,6623.55318,51.781555,560.5297876476282,84076.39059185355,4.4295202696854314e-11,7.530184458465234e-11,3.765092229232617e-11,4537.663150205466,56.078073511926526,3419.394726336983,151.02391924881005,331.43993163501307,0.028750799179077097,32900.55706945435,4.4295202696854314e-11,0.00207058325269622,0.0010828146272700361
2016-10-19T18:00:00.0,4229.4870694537685,28671.07,7789.726740000001,43.302722,564.8283767428451,81203.67315264017,4.4295218513761275e-11,7.530187147339416e-11,3.765093573669708e-11,3922.2253235521016,48.47227146301839,2955.626308720633,307.26174590159167,674.3224024526877,0.0302051200866699,32900.55706945377,4.4295218513761275e-11,0.00207058325273053,0.0010828146272734514
2016-10-19T19:00:00.0,3749.2670694520716,29151.29,10323.949,45.90375,569.9999967891538,77043.89620662812,4.429567739274035e-11,7.530265156765859e-11,3.7651325783829294e-11,3349.4683989806613,41.39393535533974,2524.0204484963256,399.7986704713348,877.4056763186034,0.0340076217651367,32900.55706945207,4.429567739274035e-11,0.002070640313652737,0.001082814627277171
2016-10-19T20:00:00.0,3736.4370694516238,29164.12,11269.1665,41.963111,565.4922527848448,70121.37441425766,4.4295681520679124e-11,7.53026585851545e-11,3.765132929257725e-11,3035.2182777008147,37.51031931357492,2287.214592291153,701.2187917507337,1538.9079395837546,0.0347728309631348,32900.55706945162,4.4295681520679124e-11,0.00207064031369256,0.0010828146272786805
2016-10-19T21:00:00.0,4156.017069451042,28744.54,11871.9606,41.096667,561.041531738771,62678.3315289472,4.429578752986268e-11,7.530283880076655e-11,3.7651419400383275e-11,2961.9848196820994,36.605273895622254,2232.0288960745274,1194.0322497688664,2620.445616839017,0.0358929786682129,32900.55706945104,4.429578752986268e-11,0.0020706403137125307,0.00108281462727951
2016-10-19T22:00:00.0,4072.597069449696,28827.96,12448.2243,40.406556,556.5522092747447,55658.84652467537,4.4295704818356586e-11,7.530269819120619e-11,3.7651349095603096e-11,2662.0631353474487,32.89873383189412,2006.0203556032998,1410.5339341021718,3095.5842823644202,0.038326751708984405,32900.55706944969,4.4295704818356586e-11,0.002070640313725781,0.001082814627280273
2016-10-19T23:00:00.0,4217.227069447455,28683.33,12627.6642,37.378194,549.0464577469903,48312.227945457715,4.429568682733567e-11,7.530266760647064e-11,3.765133380323532e-11,2500.9781486217653,30.90798761996749,1884.6333914614322,1716.248920825614,3766.512138053843,0.042146800994873,32900.55706944745,4.429568682733567e-11,0.0020706403137337633,0.0010828146272804406
2016-10-20T00:00:00.0,4749.097069374847,28151.46,12108.4814,36.849111,542.5783220073091,41335.71035778762,4.429632875898889e-11,7.53037588902811e-11,3.765187944514055e-11,2558.325048886189,31.616701242432807,1927.8476367337075,2190.7720204885823,4807.909451100782,0.0487892608642578,32900.557069374845,4.429632875898889e-11,0.0020706403137399736,0.0010828146272796625
2016-10-20T01:00:00.0,1.795626747543854e-8,28331.9,10781.1896,38.031194,537.3479828900932,35962.987128436725,4.392524263961542e-11,7.467291248734621e-11,3.733645624367311e-11,8.941659652561532e-9,1.1050424650676595e-10,6.738063811388167e-9,8.939934910389662e-9,1.961974917787311e-8,0.0759131393432617,28331.90000001796,4.392524263961542e-11,0.00207064031374631,0.0010828146272789736
2016-10-20T02:00:00.0,2.3666169730806063e-8,27670.12,8397.18735,42.952945,499.31885953055496,25181.798611277714,4.401474375434707e-11,7.482506438239002e-11,3.741253219119501e-11,1.1795437984319072e-8,1.4577226570025677e-10,8.888552786601021e-9,1.17959066821046e-8,2.588751850525523e-8,0.0680621032714844,27670.120000023664,4.401474375434707e-11,0.0020706403137492374,0.0010828146272759602
2016-10-20T03:00:00.0,9.46963249791518e-8,26486.75,6929.8888,47.883361,456.36798517105314,16784.61234412712,4.4225007926092995e-11,7.518251347435809e-11,3.759125673717904e-11,4.733888731072242e-8,5.850309982712783e-10,3.567262184580965e-8,4.7282255154955014e-8,1.0376652581959139e-7,0.0498346290588379,26486.750000094697,4.4225007926092995e-11,0.0020706403137510524,0.0010828146272738352
2016-10-20T04:00:00.0,2930.323895637286,25607.65,5801.00918,50.078333,408.4866948119899,9854.724627081183,4.4295440313744465e-11,7.530224853336559e-11,3.7651124266682794e-11,1676.2374712477083,20.71554565080893,1263.1430274883494,1254.0864243895023,2752.2416371625823,0.044217041015625,28537.973895637286,4.4295440313744465e-11,0.002070640313751216,0.0010828146272706882
2016-10-20T05:00:00.0,8425.77706941397,24474.78,5440.4374,47.159194,379.12597810314935,8069.101194546742,4.429622310932673e-11,7.530357928585544e-11,3.765178964292772e-11,4659.85127452115,57.58811830609532,3511.470628420446,3765.9257948927457,8264.771528974994,0.039104549407959,32900.55706941397,4.429622310932673e-11,0.0020706403137503633,0.001082814627266771
2016-10-20T06:00:00.0,9573.697069436344,23326.86,5269.91896,53.382056000000006,389.5569730495994,14404.90703475681,4.42957815338703e-11,7.530282860757951e-11,3.7651414303789753e-11,5494.510162315606,67.90313308743733,4140.434944355934,4079.1869071206625,8952.260253523817,0.035528068542480494,32900.55706943634,4.42957815338703e-11,0.002070640313751213,0.001082814627265476
2016-10-20T07:00:00.0,10273.39456944232,22627.1625,4975.786968,51.25880535,404.08012077739124,22227.684355451187,4.429571771982314e-11,7.530272012369934e-11,3.765136006184967e-11,6129.869395356,75.75513104266393,4619.215307479508,4143.525174086246,9093.4582234259,0.032890510559082,32900.557069442315,4.429571771982314e-11,0.0020706403137514093,0.001082814627264659
2016-10-20T08:00:00.0,11088.64400944579,21811.91306,4687.840206,63.908917200000005,428.5785171104077,30964.572001171226,4.429576320157461e-11,7.530279744267684e-11,3.765139872133842e-11,6847.816319206221,84.62777738960821,5160.230328634647,4240.827690239494,9307.000154148913,0.030881130218505897,32900.557069445786,4.429576320157461e-11,0.0020706403137530577,0.0010828146272640299
2016-10-20T09:00:00.0,11617.797069448174,21282.76,4525.13648,69.944861,449.2994479403651,40743.96336076941,4.429577389740774e-11,7.530281562559315e-11,3.7651407812796573e-11,7447.526917617246,92.0392166944522,5612.147359417816,4170.270151830852,9152.153254248457,0.0289466495513916,32900.55706944817,4.429577389740774e-11,0.0020706403137543457,0.0010828146272637317
2016-10-20T10:00:00.0,11766.347069448848,21134.21,4282.71065,70.757722,471.3958742751664,50983.12857725032,4.4295732102623106e-11,7.530274457445928e-11,3.765137228722964e-11,7881.747594550817,97.40547201915092,5939.358049948226,3884.5994748979556,8525.215017552464,0.0283363208770752,32900.55706944884,4.4295732102623106e-11,0.002070640313755686,0.0010828146272636085
2016-10-20T11:00:00.0,11903.547069446697,20997.01,4142.23611,67.73586,498.0456949346682,61164.99207756563,4.4295820518028284e-11,7.530289488064809e-11,3.765144744032404e-11,8335.10495218295,103.00822532782618,6280.989349257694,3568.442117263672,7831.37013840072,0.0303041095733643,32900.557069446695,4.4295820518028284e-11,0.002070640313757453,0.0010828146272637794
2016-10-20T12:00:00.0,11248.717069440158,21651.84,4143.11337,73.17097220000001,533.3201309028452,71135.11653803868,4.429595133270089e-11,7.530311726559151e-11,3.7651558632795755e-11,8417.259055116612,104.02351528459869,6342.897273451139,2831.4580143234707,6213.970974681716,0.034058048248291,32900.557069440154,4.429595133270089e-11,0.0020706403137624205,0.0010828146272646414
2016-10-20T13:00:00.0,8646.977069356475,24253.58,4098.29855,87.4919439,564.1747446277952,79548.87249898615,4.429558073346913e-11,7.530248724689752e-11,3.765124362344876e-11,7550.76973969057,93.31512862844941,5689.946867588378,1096.2073296658293,2405.7572085893635,0.0421445999145508,32900.55706935647,4.429558073346913e-11,0.0020706403137945853,0.0010828146272668082
2016-10-20T14:00:00.0,7372.947069418081,25527.61,4216.40739,97.354583,569.9999999965961,83546.27910797854,4.477897719386736e-11,7.612426122957451e-11,3.8062130614787254e-11,7372.94706913257,91.11753209879359,5555.947079194731,2.854351894772499e-7,6.26421431499912e-7,0.0445609512329102,32900.55706941808,4.477897719386736e-11,0.0021243986963502158,0.0010828146272727512
2016-10-20T15:00:00.0,6466.437069452879,26434.12,4258.65971,85.6754718,563.7650734941242,84885.8198806143,4.477902582817116e-11,7.612434390789097e-11,3.806217195394549e-11,6466.437069168158,79.91455542675945,4872.838745534113,2.846444239146872e-7,6.246860025340983e-7,0.0354872398376465,32900.55706945287,4.477902582817116e-11,0.002124398696378952,0.0010828146272910905
2016-10-20T16:00:00.0,5365.767069454705,27534.79,5115.025360000001,69.264416,558.0062815196181,85499.99999958773,4.477278116826693e-11,7.611372798605378e-11,3.805686399302689e-11,4622.144631408981,57.1221260465693,3483.056466254225,743.6224380456482,1631.9677787070364,0.0298939094543457,32900.557069454706,4.477278116826693e-11,0.0021243986963935205,0.0011098787560340734
2016-10-20T17:00:00.0,4460.267069454809,28440.29,7044.05088,53.847221999999995,545.8661159649218,85499.99999442775,4.477188380842138e-11,7.611220247431635e-11,3.8056101237158175e-11,1904.5256176402117,23.53681268441864,1435.1715051474778,2555.741451814521,5608.878224585263,0.0292468891143799,32900.55706945481,4.477188380842138e-11,0.002124398696400502,0.0011118811250232104
2016-10-20T18:00:00.0,3714.7870694541366,29185.77,9289.52538,44.108139,515.557831048075,85499.9999560416,4.4771711988830765e-11,7.61119103810123e-11,3.805595519050615e-11,200.47557595067494,2.477549283269011,151.07007824811043,3514.3114935033855,7712.57405412673,0.0311770401000977,32900.55706945413,4.4771711988830765e-11,0.0021243986964031157,0.001112134855884498
2016-10-20T19:00:00.0,3626.6870694529207,29273.87,11171.4072,36.339806,473.92936573007813,84074.1198205513,4.477153036778804e-11,7.611160162523966e-11,3.805580081261983e-11,7.052743544095402e-6,8.71603417518197e-8,5.314654984867054e-6,3626.6870624001012,7959.195589694292,0.034405380249023405,32900.557069452916,4.477153036778804e-11,0.0021243986964035355,0.0011121348558926925
2016-10-20T20:00:00.0,3677.5370694524063,29223.02,12875.1063,36.075722,437.5916842159726,80861.9093276951,4.477153358815154e-11,7.611160709985762e-11,3.805580354992881e-11,6.474454970043279e-6,8.001364352999735e-8,4.878880703048619e-6,3677.5370629778754,8070.791956673562,0.035634471893310496,32900.55706945241,4.477153358815154e-11,0.002124398696404423,0.001112134855895362
2016-10-20T21:00:00.0,3655.127069452233,29245.43,13865.4652,39.948389,401.5180866947194,76057.59610138241,4.4771533110388685e-11,7.611160628766076e-11,3.805580314383038e-11,6.468582673414606e-6,7.99410715758602e-8,4.8744555838939145e-6,3655.1270629835744,8021.610549496499,0.0361834716796875,32900.55706945223,4.4771533110388685e-11,0.0021243986964056415,0.0011121348558966522
2016-10-20T22:00:00.0,3557.947069451043,29342.61,14674.4466,38.337222,361.5718221733934,70213.74256788823,4.477155144496228e-11,7.611163745643588e-11,3.805581872821794e-11,7.990707792797398e-6,9.875204134456881e-8,6.021465935644439e-6,3557.9470614602587,7808.3374916829625,0.038587230682373,32900.55706945104,4.477155144496228e-11,0.0021243986964057187,0.0011121348558974396
2016-10-20T23:00:00.0,3662.98706944719,29237.57,14771.1527,37.808778,323.2367246708791,63347.634577727506,4.477222397234462e-11,7.611278075298586e-11,3.805639037649293e-11,354.5645109632648,4.381835771484695,267.1851080173594,3308.422558483849,7260.726327708926,0.0444625701904297,32900.55706944718,4.477222397234462e-11,0.002124398696405605,0.0011121348558978113
2016-10-21T00:00:00.0,4.833809465105352e-7,28765.51,14307.4188,36.483306,289.8119068410991,56104.394425588645,4.475724085239333e-11,7.608730944906866e-11,3.804365472453433e-11,2.3115738802800226e-7,2.8567261538733377e-9,1.7419061913861813e-7,2.521474711730838e-7,5.533675792763986e-7,0.0521763381958008,28765.51000048338,4.475724085239333e-11,0.002124398696405479,0.0011121348559000287
2016-10-21T01:00:00.0,1.711143613408888e-8,28854.13,12573.4165,36.383306,253.33072524268934,41796.97673845106,4.437527542821486e-11,7.543796822796525e-11,3.771898411398263e-11,8.512210559146871e-9,1.0519696012764214e-10,6.414448788270861e-9,8.523787606714042e-9,1.8706464483856478e-8,0.0779265594482422,28854.130000017114,4.437527542821486e-11,0.00212439869640522,0.00111213485589871
2016-10-21T02:00:00.0,2.225945603725018e-8,28101.44,9849.90968,37.866555,216.94954364152628,29223.56135061104,4.446666077809519e-11,7.559332332276182e-11,3.779666166138091e-11,1.1082115988255605e-8,1.3695677587459398e-10,8.351022919182559e-9,1.1101746725671813e-8,2.4364102018329044e-8,0.07,28101.44000002226,4.446666077809519e-11,0.002124398696405007,0.0011121348558973117
2016-10-21T03:00:00.0,8.405145785087114e-8,26840.16,7644.32172,38.385583,179.08511304039746,19373.652782778612,4.4690775264578434e-11,7.597431794978333e-11,3.798715897489167e-11,4.1847094060804393e-8,5.17161441764586e-10,3.153423425393817e-8,4.212838947211696e-8,9.24557553265965e-8,0.0507575302124023,26840.16000008405,4.4690775264578434e-11,0.002124398696404331,0.0011121348558959978
2016-10-21T04:00:00.0,8.072241124724736e-7,25486.3,7229.33328,39.787028,140.7016544396491,11729.332175037456,4.4762363790051715e-11,7.609601844308792e-11,3.804800922154396e-11,3.9686482344810266e-7,4.9045982495665665e-9,2.990608688760101e-7,4.1028319300592783e-7,9.004152065266379e-7,0.0452289810180664,25486.300000807223,4.4762363790051715e-11,0.0021243986964033213,0.0011121348558944494
2016-10-21T05:00:00.0,8472.717069414766,24427.84,6624.68516,43.043639,100.91675084328791,4500.000008371789,4.47732487055069e-11,7.611452279936172e-11,3.805726139968086e-11,4804.65618184495,59.37766944045487,3620.5896000277357,3668.0608875697394,8049.995364020848,0.0394225082397461,32900.55706941476,4.47732487055069e-11,0.0021243986963999204,0.0011108022019885053
2016-10-21T06:00:00.0,9505.757069435498,23394.8,5894.80316,44.107917,117.25290568247736,9545.900923222576,4.4772403751237395e-11,7.611308637710357e-11,3.8056543188551785e-11,5796.85955036958,71.63967558702964,4368.272901648149,3708.8975190658416,8139.616203015058,0.0363409118652344,32900.55706943549,4.4772403751237395e-11,0.0021243986963980143,0.0011108022019860446
2016-10-21T07:00:00.0,10403.29984944306,22497.25722,5509.442113,44.72408344,144.78678866824043,16158.987978687983,4.4772418208523396e-11,7.611311095448977e-11,3.805655547724488e-11,6628.700276331111,81.91986251068282,4995.113567724562,3774.5995731118715,8283.80716567588,0.0333185806274414,32900.55706944306,4.4772418208523396e-11,0.0021243986963966,0.0011108022019849686
2016-10-21T08:00:00.0,11038.817349446637,21861.73972,5241.256941,46.98677779,181.98469213765955,23928.46770989063,4.477239816736939e-11,7.611307688452796e-11,3.805653844226398e-11,7236.914081551828,89.4363875040798,5453.43826244389,3801.9032678947337,8343.72836741152,0.0315,32900.55706944664,4.477239816736939e-11,0.0021243986963958776,0.0011108022019843682
2016-10-21T09:00:00.0,11587.747069448335,21312.81,4937.4583600000005,54.742722,224.4364262504741,32484.378509548245,4.477241508841357e-11,7.611310565030307e-11,3.8056552825151534e-11,7709.220092235803,95.27331508343559,5809.348480697292,3878.5269772124557,8511.888200001,0.0300237998962402,32900.55706944833,4.477241508841357e-11,0.002124398696396088,0.0011108022019839102
2016-10-21T10:00:00.0,11902.47706944978,20998.08,4803.3958,61.7695,264.9691437326427,41868.15794104874,4.47724425776091e-11,7.611315238193547e-11,3.8056576190967734e-11,7971.812105976143,98.51852164961909,6007.226929854822,3930.66496347356,8626.31120456823,0.028452220916747997,32900.55706944978,4.47724425776091e-11,0.002124398696396422,0.001110802201983716
2016-10-21T11:00:00.0,11745.767069447811,21154.79,4599.5370299999995,64.744028,301.7202897809936,51698.30138627399,4.477244678483301e-11,7.611315953421612e-11,3.805657976710806e-11,7906.070099216613,97.70605828117456,5957.686480559424,3839.6969702311208,8426.671136880834,0.030651029586792,32900.55706944781,4.477244678483301e-11,0.002124398696396691,0.0011108022019836973
2016-10-21T12:00:00.0,11080.937069443567,21819.62,4607.95362,67.26825040000001,334.6844444608964,61483.123084516454,4.477254282539819e-11,7.611332280317692e-11,3.805666140158846e-11,7493.6540316004775,92.60927216203963,5646.906839148757,3587.283037843014,7872.718776813883,0.033769111633300805,32900.55706944357,4.477254282539819e-11,0.002124398696397206,0.0011108022019840995
2016-10-21T13:00:00.0,9078.007069404423,23822.55,4608.17124,77.6219443,360.0275906216685,70394.7961912813,4.4772319824833254e-11,7.611294370221653e-11,3.8056471851108266e-11,6319.573852364986,78.09956696343261,4762.168717282476,2758.433217039359,6053.709382081725,0.0418292617797852,32900.557069404415,4.4772319824833254e-11,0.002124398696398548,0.0011108022019849864
2016-10-21T14:00:00.0,7664.567069427317,25235.99,4651.15273,80.4596114,360.507337683836,76602.50416144771,4.477233390351589e-11,7.611296763597701e-11,3.8056483817988505e-11,5347.624577767132,66.08786819546785,4029.7480606992585,2316.9424916601083,5084.8055384719055,0.043188289642334,32900.55706942731,4.477233390351589e-11,0.0021243986963993336,0.0011108022019862605
2016-10-21T15:00:00.0,6718.967069453618,26181.59,4925.37726,72.5333885,346.13771887803705,81065.90614142107,4.4772401362219845e-11,7.611308231577373e-11,3.805654115788687e-11,4516.981248440739,55.8224791301628,3403.809703058707,2201.9858210128027,4832.519468491425,0.034562671661377005,32900.557069453615,4.4772401362219845e-11,0.002124398696399386,0.0011108022019888724
2016-10-21T16:00:00.0,5658.17706945522,27242.38,6198.62725,53.156721999999995,329.4289339069308,84376.8591637734,4.47723731668831e-11,7.611303438370126e-11,3.805651719185063e-11,3536.128849752759,43.700752352033966,2664.6800214654854,2122.048219702385,4657.086906251119,0.028369369506835895,32900.557069455215,4.47723731668831e-11,0.0021243986963984246,0.0011108022019994167
2016-10-21T17:00:00.0,4725.7770694548,28174.78,8199.01152,46.934444,319.9750886576997,85499.99995229222,4.47722299498264e-11,7.611279091470488e-11,3.805639545735244e-11,2526.857173301505,31.227809916239462,1904.134750990211,2198.9198961532184,4825.790932171396,0.0293147602081299,32900.55706945479,4.47722299498264e-11,0.0021243986963982333,0.0011110361668700739
2016-10-21T18:00:00.0,4249.687069454047,28650.87,9817.48372,39.549583,304.2705789726741,84030.91522648997,4.4772241208207543e-11,7.611281005395282e-11,3.805640502697641e-11,1875.652479270564,23.179988054115302,1413.4139057387379,2374.0345901834066,5210.100930920877,0.03148527908325201,32900.557069454044,4.4772241208207543e-11,0.0021243986963975447,0.0011110361668780632
2016-10-21T19:00:00.0,4132.4870694532,28768.07,11459.7498,36.919083,287.90310842552356,80836.94745418576,4.477231306851349e-11,7.611293221647293e-11,3.8056466108236465e-11,1533.8047226182791,18.95531050691439,1155.8116162752676,2598.6823468348443,5703.1171198587635,0.033726188659668,32900.55706945319,4.477231306851349e-11,0.0021243986963971973,0.0011110361668807598
2016-10-21T20:00:00.0,3753.6070694530436,29146.95,13354.1202,40.754472,269.9414603311752,76236.12750135595,4.4772241109094394e-11,7.611280988546047e-11,3.8056404942730236e-11,1191.0291520474543,14.719166701552178,897.5101647287912,2562.5779174055133,5623.881660460679,0.0342425994873047,32900.55706945304,4.4772241109094394e-11,0.0021243986963977385,0.0011110361668824052
2016-10-21T21:00:00.0,3730.9470694517568,29169.61,14460.3332,38.571695,243.90827943146127,69403.4002375816,4.477224677202433e-11,7.611281951244135e-11,3.8056409756220675e-11,1156.273423924376,14.289642910973262,871.3196896934915,2574.673645527305,5650.42717273253,0.0370046806335449,32900.55706945175,4.477224677202433e-11,0.0021243986963971383,0.001111036166883403
2016-10-21T22:00:00.0,4021.54706945113,28879.01,14694.8726,40.379889,219.6283517411671,61464.81501104378,4.4772282633631455e-11,7.611288047717347e-11,3.805644023858674e-11,1408.0613770775315,17.4013290099515,1061.0566469482621,2613.4856923735224,5735.604820202612,0.0384872283935547,32900.557069451126,4.4772282633631455e-11,0.002124398696396871,0.0011110361668837296
2016-10-21T23:00:00.0,4313.39706944822,28587.16,13977.6943,39.117028000000005,196.65191614985537,53566.60498923082,4.4772815491479785e-11,7.611378633551563e-11,3.805689316775782e-11,1790.3865353967917,22.12624084760424,1349.1610272929413,2523.010534051352,5537.046337293929,0.0434396209716797,32900.557069448216,4.4772815491479785e-11,0.0021243986963959513,0.0011110361668836427
2016-10-22T00:00:00.0,1.3303805133651566e-7,28071.49,13438.9929,40.071833000000005,179.6632533961932,46475.11916485386,4.472058425817242e-11,7.602499323889311e-11,3.801249661944656e-11,6.633224942554049e-8,8.197577996349228e-10,4.9985231685056264e-8,6.662977691773629e-8,1.4622696071135557e-7,0.0549748306274414,28071.49000013304,4.472058425817242e-11,0.0021243986963960146,0.0011110361668850786
2016-10-22T01:00:00.0,1.9231405291898666e-8,28262.61,11626.0531,37.868472,139.59354479574654,33036.12737608624,4.4419296734787486e-11,7.551280444913873e-11,3.775640222456936e-11,9.577137387607945e-9,1.1835770895241083e-10,7.216933472707978e-9,9.578755099841584e-9,2.1021715972087925e-8,0.07477735900878911,28262.610000019235,4.4419296734787486e-11,0.0021243986963944274,0.0011110361668838456
2016-10-22T02:00:00.0,4.4518949990232784e-8,27697.6,9150.47214,36.523194,101.72719719459873,21410.075387150646,4.46194121545796e-11,7.585300066278532e-11,3.792650033139266e-11,2.2223134904837708e-8,2.7464149532618336e-10,1.674643264184045e-8,2.221996208473229e-8,4.876434640901613e-8,0.0575570297241211,27697.60000004452,4.46194121545796e-11,0.002124398696392043,0.001111036166882378
2016-10-22T03:00:00.0,354.47656997451037,26451.87,8026.72442,39.589,65.20612759360759,12259.604358252323,4.477170658186081e-11,7.611190118916337e-11,3.8055950594581687e-11,354.4764925938647,4.380748008813418,267.1187810252084,7.738056955552458e-5,0.00016982085229233328,0.0448038101196289,26806.34656997451,4.477170658186081e-11,0.0021243986963875527,0.001111036166880658
2016-10-22T04:00:00.0,5497.90412643829,25460.59,7269.402770000001,41.135333,30.000000001155485,4500.000000134552,4.3397375775816196e-11,7.377553881888753e-11,3.6887769409443766e-11,3328.3840159504393,41.13336696531527,2508.1321320314187,2169.520110487777,4761.269609989416,0.0401632308959961,30958.49412643829,4.3397375775816196e-11,0.0019660358041581924,0.001028111784609994
2016-10-22T05:00:00.0,5701.756884545965,24222.81,6959.597220000001,47.628778,30.000000002311797,4500.0000002671695,4.274075612895571e-11,7.26592854192247e-11,3.632964270961235e-11,3853.819777333461,47.62689111580185,2904.078726573283,1847.9371072124306,4055.5175069403294,0.0388162803649902,29924.566884545966,4.274075612895571e-11,0.0018868829621609066,0.0009863497127360038
2016-10-22T06:00:00.0,5269.794449214559,23296.77,6191.67353,46.084361,30.000000001112127,4500.000000130494,4.143775641665454e-11,7.044418590831271e-11,3.5222092954156353e-11,3728.8636751311624,46.082638655205024,2809.916991171038,1540.9307740833262,3381.7556381585528,0.0350940895080566,28566.564449214555,4.143775641665454e-11,0.001722346282529488,0.0009008479563298068
2016-10-22T07:00:00.0,5200.685150583224,22192.02222,5702.386499,48.97966663,30.000000002634913,4500.000000308041,4.091141354909847e-11,6.95494030334674e-11,3.47747015167337e-11,3963.148413453319,48.97801372899327,2986.464251767882,1237.5367371298353,2715.9213824558556,0.03391936111450201,27392.707370583223,4.091141354909847e-11,0.001652899711758495,0.0008646271460230068
2016-10-22T08:00:00.0,5609.806992401474,21616.98972,5230.9166079999995,47.09191674,30.000000001374687,4500.000000158924,3.993886660685167e-11,6.789607323164784e-11,3.394803661582392e-11,4703.376614087677,58.12602010952309,3544.2695188733587,906.4303783137296,1989.2691443482631,0.0309677200317383,27226.796712401476,3.993886660685167e-11,0.0015197889120215926,0.0007944208337686496
2016-10-22T09:00:00.0,11636.74706727917,21263.81,4974.1666399999995,57.979721999999995,41.035623159843766,4802.622849801381,3.993991994286244e-11,6.789786390286615e-11,3.394893195143307e-11,7947.393283610261,98.21674505881008,5988.825918220126,3689.3537836688406,8096.725153993856,0.0316583805084229,32900.557067279165,3.993991994286244e-11,0.0015197889120052172,0.0007944208337255789
2016-10-22T10:00:00.0,11837.547069299733,21063.01,4720.175929999999,61.070889,81.27416600759858,13914.0080764362,3.993938731511946e-11,6.789695843570307e-11,3.394847921785154e-11,7973.219547030388,98.53591531245631,6008.287519052214,3864.3275222692773,8480.725809307987,0.0306536197662354,32900.55706929973,3.993938731511946e-11,0.0015197889120022797,0.0007944208337207028
2016-10-22T11:00:00.0,12000.067069345732,20900.49,4359.10181,60.846389,118.74071210900377,23682.846269217232,3.993941819843313e-11,6.789701093733632e-11,3.394850546866816e-11,7674.784842701552,94.84775188254092,5783.399505032982,4325.282226644111,9492.345667041458,0.0300240001678467,32900.557069345734,3.993941819843313e-11,0.0015197889120007275,0.0007944208337150811
2016-10-22T12:00:00.0,11787.487069297214,21113.07,4279.79855,65.4679164,152.74359478049186,34599.4904257125,3.994044928388829e-11,6.789876378261009e-11,3.3949381891305044e-11,6883.679506489842,85.07098755887164,5187.255338955587,4903.807562807303,10761.98824300422,0.0308783397674561,32900.55706929721,3.994044928388829e-11,0.0015197889120003147,0.00079442083371374
2016-10-22T13:00:00.0,2.3256418862911483e-7,22247.77,4340.60642,73.7736382,172.34818572831065,46268.936252093146,3.991402943359115e-11,6.785385003710496e-11,3.392692501855248e-11,1.1873451623206448e-7,1.467363863129252e-9,8.947340628836902e-8,1.1376181854701324e-7,2.4966382510427344e-7,0.035233451843261696,22247.770000232566,3.991402943359115e-11,0.0015197889120033296,0.000794420833716453
2016-10-22T14:00:00.0,10288.367069396776,22612.19,4346.56477,76.0308328,98.57606731871903,41928.330626853116,3.994037946756315e-11,6.789864509485736e-11,3.394932254742868e-11,6560.320056663329,81.07479515809233,4943.585070615385,3728.0470127333797,8181.64204172712,0.0337265205383301,32900.557069396775,3.994037946756315e-11,0.0015197889119979802,0.0007944208337154276
2016-10-22T15:00:00.0,9759.977069445677,23140.58,4539.4583299999995,77.67302740000001,103.62154946576084,50706.993763616454,3.993940957124929e-11,6.789699627112379e-11,3.3948498135561896e-11,7407.140946592478,91.54011233676646,5581.714166876003,2352.8361228531307,5163.578376098693,0.0268742408752441,32900.55706944568,3.993940957124929e-11,0.0015197889119957081,0.0007944208337185589
2016-10-22T16:00:00.0,8949.81706944927,23950.74,5440.91427,60.517472999999995,117.49015419147993,56912.828771011984,3.993934891212774e-11,6.789689315061716e-11,3.394844657530858e-11,7807.95620545821,96.49353148828648,5883.7519200174675,1141.8608639909905,2505.9493130645446,0.0222980308532715,32900.55706944926,3.993934891212774e-11,0.0015197889119927057,0.0007944208337325435
2016-10-22T17:00:00.0,8516.617069449336,24383.94,6349.93048,54.318971999999995,153.46773246870492,59861.61652851483,3.9939377712301144e-11,6.789694211091194e-11,3.394847105545597e-11,8092.130840871759,100.00546385687234,6097.8941376141665,424.48622857750854,931.5854553340397,0.0217112407684326,32900.55706944933,3.9939377712301144e-11,0.0015197889119909645,0.0007944208337484303
2016-10-22T18:00:00.0,8142.587069447802,24757.97,8159.55324,49.618528000000005,199.15574411453966,60541.16643588387,3.993937749549601e-11,6.789694174234322e-11,3.394847087117161e-11,8100.773378629132,100.11227144739735,6104.406795573009,41.81369081860199,91.76511174692092,0.023093879699707,32900.5570694478,3.993937749549601e-11,0.001519788911989857,0.0007944208337950235
2016-10-22T19:00:00.0,7840.027069443572,25060.53,9218.11565,45.135306,249.65100735088902,58577.78589762465,3.9939315470349545e-11,6.789683629959422e-11,3.394841814979711e-11,7840.027038746538,96.88987438267918,5907.91916967556,3.069696623819188e-5,6.73681390470787e-5,0.0263488807678223,32900.55706944357,3.9939315470349545e-11,0.0015197889119891721,0.0007944208338331165
2016-10-22T20:00:00.0,7797.2970694422975,25103.26,10049.206,42.798389,301.4070955225348,55267.59027908919,3.993935718724356e-11,6.789690721831405e-11,3.394845360915703e-11,7644.900516293741,94.47843062671438,5760.879916263072,152.3965531484881,334.45233978950995,0.0272255306243896,32900.55706944229,3.993935718724356e-11,0.0015197889119889613,0.0007944208338658973
2016-10-22T21:00:00.0,8041.397069439769,24859.16,10155.574,41.186889,353.08865693819314,51313.717329562605,3.993940425509817e-11,6.789698723366688e-11,3.394849361683344e-11,7288.068455795622,90.0685716623883,5491.986076974896,753.3286136440793,1653.2691341001607,0.028840539932251,32900.55706943977,3.993940425509817e-11,0.001519788911989194,0.0007944208338702188
2016-10-22T22:00:00.0,8061.157069432562,24839.4,10141.6342,38.077194,401.9718593895333,48303.39933505849,3.993935712121533e-11,6.789690710606606e-11,3.394845355303303e-11,6513.9457789183825,80.50168515182713,4908.639338526044,1547.2112905141114,3395.5389775580725,0.0322945098876953,32900.557069432565,3.993935712121533e-11,0.0015197889119896854,0.0007944208338695832
2016-10-22T23:00:00.0,8368.617069424654,24531.94,10257.1318,39.959222,444.397870330306,46465.94424556345,3.99401823582522e-11,6.789831000902874e-11,3.394915500451437e-11,5578.552470002867,68.94175815778543,4203.76574132838,2790.064599421719,6123.12820836088,0.0352884712219238,32900.55706942465,3.99401823582522e-11,0.0015197889119913767,0.0007944208338742691
2016-10-23T00:00:00.0,8.894348077657135e-8,24291.01,8682.19902,40.883111,473.3819262770262,46535.70718967354,3.9877683363529086e-11,6.779206171799944e-11,3.389603085899972e-11,4.466565018607404e-8,5.519941722600626e-10,3.365818123536967e-8,4.4210038528779305e-8,9.702418147034917e-8,0.0422164497375488,24291.010000088943,3.9877683363529086e-11,0.0015197889119949188,0.0007944208338142454
2016-10-23T01:00:00.0,2.1010517840313915e-8,24884.26,7395.31247,44.193166999999995,432.5003350665257,37853.50896422506,3.9682086661241035e-11,6.745954732410976e-11,3.372977366205488e-11,1.047380024809184e-8,1.2943899113250243e-10,7.89262141051844e-9,1.0469258044897965e-8,2.2976030472058036e-8,0.0567481498718262,24884.26000002101,3.9682086661241035e-11,0.0015197889119962541,0.0007944208337712321
2016-10-23T02:00:00.0,2.609581454375931e-8,24926.97,6310.8841600000005,46.946639000000005,388.3086878556038,30458.197288676765,3.973209454995014e-11,6.754456073491524e-11,3.377228036745762e-11,1.3017642895764655e-8,1.6087671365108792e-10,9.809555710432189e-9,1.3010627087259741e-8,2.855336673673296e-8,0.05139992904663089,24926.970000026096,3.973209454995014e-11,0.0015197889119971028,0.0007944208337485034
2016-10-23T03:00:00.0,4.675175530707031e-8,24133.83,5532.05321,54.433889,341.3635686447323,24147.31392313596,3.9823545473016004e-11,6.77000273041272e-11,3.38500136520636e-11,2.3353312471417753e-8,2.88608636244816e-10,1.7598087575903413e-8,2.3330742808348426e-8,5.120208666187163e-8,0.0421329689025879,24133.830000046753,3.9823545473016004e-11,0.0015197889119981844,0.0007944208337347476
2016-10-23T04:00:00.0,7.256062813058576e-8,23358.85,5081.009239999999,59.644333,286.93119943395885,18615.261507625593,3.986470888420298e-11,6.777000510314507e-11,3.388500255157253e-11,3.6273640353077534e-8,4.4828269594514943e-10,2.733431072836277e-8,3.621921777240507e-8,7.94873760532087e-8,0.037580780029296906,23358.85000007256,3.986470888420298e-11,0.0015197889119986836,0.000794420833727009
2016-10-23T05:00:00.0,1.1167748611216155e-7,22907.4,4732.9814799999995,65.298528,227.2883862233334,13534.253062153248,3.9890848959409255e-11,6.781444323099573e-11,3.390722161549786e-11,5.586933636532645e-8,6.904533562865859e-10,4.210081440771865e-8,5.574033530360411e-8,1.2232878748102557e-7,0.035563648223877004,22907.40000011168,3.9890848959409255e-11,0.0015197889119989002,0.0007944208337207351
2016-10-23T06:00:00.0,5.826577900603798e-7,22102.04,4301.27311,59.995722,161.99137801298983,8801.272376738512,3.9929031233788617e-11,6.787935309744065e-11,3.393967654872032e-11,3.0127122889939044e-7,3.7232182209213707e-9,2.2702550127569332e-7,2.813186818078919e-7,6.173872664001489e-7,0.0326843910217285,22102.04000058266,3.9929031233788617e-11,0.00151978891199739,0.0007944208337121759
2016-10-23T07:00:00.0,11240.744008409507,21659.81306,4555.391141,56.57800013,101.99717580564999,4500.000062003757,3.994045001364807e-11,6.789876502320172e-11,3.394938251160086e-11,7048.947647206817,87.11343069259924,5311.794554426782,4191.796361202622,9199.395077914722,0.0327424201965332,32900.55706840951,3.994045001364807e-11,0.0015197889119921931,0.0007942409706016725
2016-10-23T08:00:00.0,11598.444849345335,21302.11222,4495.768489,57.34316726,132.53412615719594,14455.79934758623,3.9939447206029976e-11,6.789706025025096e-11,3.394853012512548e-11,8180.181842032971,101.0936298031907,6164.245719706749,3418.2630073122946,7501.7842411278025,0.0315257892608643,32900.55706934533,3.9939447206029976e-11,0.0015197889119904174,0.0007942409705999849
2016-10-23T09:00:00.0,11965.56706940193,20934.99,4235.462979999999,75.380222,176.28610848932195,23626.06161366175,3.9939460652103853e-11,6.789708310857655e-11,3.3948541554288275e-11,8839.93486578635,109.24709499905534,6661.408231649715,3125.6322036155125,6859.571179422184,0.0299846591949463,32900.557069401926,3.9939460652103853e-11,0.001519788911990742,0.0007942409705960306
2016-10-23T10:00:00.0,12196.137069406455,20704.42,4036.54858,80.03133299999999,210.1545012773363,32911.578838974616,3.993946322367603e-11,6.789708748024925e-11,3.3948543740124624e-11,8955.219865269117,110.67182849332633,6748.2822252028245,3240.917204137271,7112.577808316005,0.029779119491577095,32900.55706940645,3.993946322367603e-11,0.001519788911990478,0.0007942409705935664
2016-10-23T11:00:00.0,12262.017069412243,20638.54,3946.11106,74.767389,240.79651655959725,42735.89108673442,3.9939472411991216e-11,6.789710310038507e-11,3.3948551550192535e-11,8511.967956227827,105.19396195349874,6414.265972774313,3750.0491131843487,8229.928264900032,0.0295103397369385,32900.55706941224,3.9939472411991216e-11,0.0015197889119900113,0.0007942409705925679
2016-10-23T12:00:00.0,12063.467069365313,20837.09,3915.7199,83.9939439,271.2246093020033,53433.97505864973,3.9940540396419744e-11,6.789891867391356e-11,3.394945933695678e-11,7460.309181507167,92.19718450967783,5621.779543273037,4603.157887858079,10102.176815735591,0.0318761196136475,32900.55706936531,3.9940540396419744e-11,0.001519788911990751,0.0007942409705921357
2016-10-23T13:00:00.0,5.965964100066838e-7,21917.78,4009.79857,90.03066650000001,279.42936970062345,65242.21231189933,3.992820971308532e-11,6.787795651224505e-11,3.3938978256122524e-11,3.207883643383821e-7,3.9644180014384506e-9,2.4173280496575916e-7,2.757401677117894e-7,6.051445545182579e-7,0.0349655799865723,21917.7800005966,3.992820971308532e-11,0.0015197889119962366,0.000794240970595135
2016-10-23T14:00:00.0,10721.077069233244,22179.48,3846.30785,102.473667,189.40022299354118,61232.414536987184,3.994044690060906e-11,6.78987597310354e-11,3.39493798655177e-11,7206.147947727203,89.05616855498992,5430.254180182312,3514.929121505973,7713.929512149351,0.035402759552002006,32900.55706923324,3.994044690060906e-11,0.0015197889119909274,0.0007942409705927314
2016-10-23T15:00:00.0,10592.747069446068,22307.81,3751.9421,97.0622222,175.98424433748906,70530.29117355982,3.9939488869032205e-11,6.789713107735475e-11,3.3948565538677375e-11,8511.400490604485,105.18694900919505,6413.83835421921,2081.3465788415165,4567.762320242103,0.0278384799957275,32900.55706944607,3.9939488869032205e-11,0.0015197889119894863,0.0007942409705924002
2016-10-23T16:00:00.0,10021.147069449587,22879.41,4148.73141,76.428306,184.11049093563528,77759.9505422621,3.99394549390924e-11,6.789707339645707e-11,3.3948536698228536e-11,9118.82616591086,112.69373400960217,6871.5691469269605,902.32090353866,1980.2504137704866,0.0227998294830322,32900.557069449584,3.99394549390924e-11,0.0015197889119874576,0.0007942409705979697
2016-10-23T17:00:00.0,9374.707069448388,23525.85,4965.89119,58.630861,220.37743873415982,82463.03948720051,3.9939429249698465e-11,6.789702972448738e-11,3.394851486224369e-11,9212.640047375537,113.85311970375116,6942.2633965701925,162.0670220727843,355.6753326444812,0.0235020904541016,32900.55706944838,3.9939429249698465e-11,0.0015197889119855266,0.000794240970613238
2016-10-23T18:00:00.0,8932.257069447558,23968.3,6026.06711,50.247694,275.60121722684437,84795.08782065616,3.9939381122350783e-11,6.789694790799633e-11,3.394847395399817e-11,8932.257038463227,110.38804561940279,6730.978391426998,3.09842634654391e-5,6.799864694166506e-5,0.0242853908538818,32900.55706944756,3.9939381122350783e-11,0.001519788911984622,0.0007942409706467916
2016-10-23T19:00:00.0,8741.397069445358,24159.16,7169.520759999999,45.397694,335.7430886352153,85499.99996432278,3.9939330070479414e-11,6.7896861119815e-11,3.39484305599075e-11,8539.135409714885,105.52970711644898,6434.738238807864,202.26165973040588,443.8872398946712,0.0265965194702148,32900.557069445356,3.9939330070479414e-11,0.0015197889119844157,0.0007945537880260679
2016-10-23T20:00:00.0,8614.727069445038,24285.83,8060.777709999999,42.021221999999995,395.8766215405699,85209.10547757911,3.993933269474032e-11,6.789686558105854e-11,3.394843279052927e-11,7999.443535008112,98.860000789256,6028.04882861317,615.2835344368572,1350.3128087540208,0.026635780334472697,32900.557069445036,3.993933269474032e-11,0.001519788911984821,0.0007945537880933542
2016-10-23T21:00:00.0,8523.71706944407,24376.84,8799.194379999999,41.897473,452.71692011875297,84526.6901995001,3.993931657830676e-11,6.789683818312149e-11,3.3948419091560746e-11,7298.916409525367,90.20263457683869,5500.160644929188,1224.8006599186353,2687.9705480372104,0.0281909008026123,32900.55706944407,3.993931657830676e-11,0.0015197889119863326,0.000794553788130761
2016-10-23T22:00:00.0,8643.50706943907,24257.05,9263.22904,39.856333,501.02360148453306,83915.62780702028,3.993936144647634e-11,6.789691445900977e-11,3.3948457229504884e-11,6525.12403197132,80.63983002412978,4917.062806349376,2118.3830374676836,4649.043228432786,0.0320314483642578,32900.55706943907,3.993936144647634e-11,0.0015197889119886664,0.0007945537881550414
