Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-10-23T23:00:00.0,8486.887069417264,24413.67,9512.60182,38.971167,541.8086182976085,84218.50559635623,3.9940102941466704e-11,6.789817500049339e-11,3.3949087500246697e-11,5434.461402112602,67.16102890792993,4095.1846895079225,3052.4256673045934,6698.910738938229,0.035490509033203096,32900.557069417264,3.9940102941466704e-11,0.0015197889119951088,0.0007945537881734676
2016-10-24T00:00:00.0,6.527950173589164e-8,24603.24,8558.53241,45.764083,569.9999999944852,85499.99999935617,4.009258609823913e-11,6.815739636700651e-11,3.407869818350326e-11,3.2705980777676866e-8,4.0419227554323223e-10,2.4645870459953183e-8,3.2505363561847766e-8,7.133688180188685e-8,0.0438322715759277,24603.24000006528,4.009258609823913e-11,0.0015529695274720601,0.000811883314607958
2016-10-24T01:00:00.0,2.3759182620824354e-8,25504.16,7702.386490000001,46.04775,524.2374699644508,76941.46840133546,3.9947027668674866e-11,6.790994703674727e-11,3.3954973518373635e-11,1.184752874580292e-8,1.4641602206891783e-10,8.9278062237145e-9,1.1843743927984686e-8,2.599250302415109e-8,0.0559312591552734,25504.160000023763,3.9947027668674866e-11,0.0015529695274757243,0.0008118833145847067
2016-10-24T02:00:00.0,2.3454455090668305e-8,25405.0,7021.770759999999,44.592639,478.1912729341589,69239.0827232537,3.994404390848303e-11,6.790487464442116e-11,3.395243732221058e-11,1.1695119151622593e-8,1.4453248947880473e-10,8.812956675536873e-9,1.169143106440129e-8,2.5658234351054055e-8,0.0560220985412598,25405.000000023458,3.994404390848303e-11,0.001552969527477122,0.0008118833145693669
2016-10-24T03:00:00.0,3.776744748746507e-8,24816.09,6477.26152,45.975,433.6001869038648,62217.31277517148,4.0032304518149026e-11,6.805491768085335e-11,3.402745884042667e-11,1.885448818802302e-8,2.330105474201692e-10,1.4207960208546901e-8,1.8844904381761194e-8,4.135738134082692e-8,0.046545928955078086,24816.09000003777,4.0032304518149026e-11,0.001552969527478188,0.0008118833145608585
2016-10-24T04:00:00.0,6.380825318573403e-8,24094.97,6067.6296,46.954639,387.6267398736608,55740.05206711036,4.0091439817856055e-11,6.815544769035529e-11,3.4077723845177643e-11,3.188374711675088e-8,3.9403081618517037e-10,2.4026269279583556e-8,3.185635062129279e-8,6.991254580453142e-8,0.0407519683837891,24094.97000006381,4.0091439817856055e-11,0.0015529695274788024,0.0008118833145547715
2016-10-24T05:00:00.0,1.0671375151425626e-7,23454.0,5904.7985100000005,45.468472,340.67365384362057,49672.42327908761,4.012583883063725e-11,6.821392601208332e-11,3.410696300604166e-11,5.3489770077871574e-8,6.610458201215547e-10,4.030767195863138e-8,5.3155767510372607e-8,1.1665664642578371e-7,0.0374979400634766,23454.000000106713,4.012583883063725e-11,0.001552969527478824,0.0008118833145524462
2016-10-24T06:00:00.0,1332.8767930176173,22582.16,6432.38417,45.649139,295.20673481384387,43767.62558112789,4.017653310896395e-11,6.830010628523872e-11,3.415005314261936e-11,1332.8767685861378,16.472170572583828,1004.4006446697456,2.4431411274334857e-5,5.361763436407597e-5,0.032873500823974604,23915.036793017618,4.017653310896395e-11,0.001552969527478255,0.0008118833145602817
2016-10-24T07:00:00.0,10947.825679414684,21952.73139,6420.557823,38.63955561,266.0313193559879,38339.64292129858,4.017821342811051e-11,6.830296282778787e-11,3.4151481413893935e-11,6909.61640752635,85.39152511197999,5206.800311706096,4038.209271888266,8862.329965079809,0.027366569519043,32900.55706941468,4.017821342811051e-11,0.001552969527475166,0.0008118833145589054
2016-10-24T08:00:00.0,11410.750129427248,21489.80694,6137.259206000001,47.73947212,312.78484182752925,45988.2161869678,4.0177352880239e-11,6.83014998964063e-11,3.415074994820315e-11,7711.777496332431,95.30492040321873,5811.275634342605,3698.972633094748,8117.83486172749,0.0261342697143555,32900.55706942724,4.0177352880239e-11,0.0015529695274760994,0.0008118833145545969
2016-10-24T09:00:00.0,11958.727069430954,20941.83,5958.71058,51.570722,360.35184308030694,53780.06828892121,4.017738903022246e-11,6.830156135137818e-11,3.415078067568909e-11,8357.898524535422,103.28991649432969,6298.165639898151,3600.8285448954625,7902.446001175136,0.025792610168457,32900.55706943095,4.017738903022246e-11,0.0015529695274765231,0.0008118833145520358
2016-10-24T10:00:00.0,12203.977069433335,20696.58,5845.73139,47.348889,412.07259054419416,62021.97016187782,4.0177382168564653e-11,6.83015496865599e-11,3.415077484327995e-11,8654.089808502486,106.95035492840447,6521.363105390516,3549.88726093078,7790.649301959312,0.0249772491455078,32900.55706943334,4.0177382168564653e-11,0.00155296952747649,0.0008118833145506672
2016-10-24T11:00:00.0,12221.717069420381,20678.84,5782.17821,47.952917,471.67560944215995,70488.25199111097,4.017751462395584e-11,6.830177486072492e-11,3.415088743036246e-11,8637.95846703154,106.75099800769237,6509.207195590998,3583.7586023887734,7864.983984525245,0.027223690032959,32900.55706942038,4.017751462395584e-11,0.0015529695274780285,0.0008118833145504001
2016-10-24T12:00:00.0,10586.388584562794,21348.15,5866.0115399999995,54.3598891,530.4752434194138,79080.26577311053,4.017764842670844e-11,6.830200232540434e-11,3.415100116270217e-11,7596.727625254261,93.88309271035281,5724.578823802,2989.6609593084645,6561.166131125103,0.0325281105041504,31934.538584562797,4.017764842670844e-11,0.0015529695274835815,0.0008118833145535222
2016-10-24T13:00:00.0,5864.1298657517655,23678.84,5933.03694,59.488361100000006,569.9999999993282,85499.99999992094,4.224487564645511e-11,7.181628859897368e-11,3.590814429948684e-11,4813.465301771202,59.48653571334631,3627.227787399165,1050.6645639804915,2305.808199053003,0.039304378509521495,29542.969865751766,4.224487564645511e-11,0.0018253815046904208,0.0009530051048126277
2016-10-24T14:00:00.0,4.1705587005570587e-7,25227.8,5876.821739999999,66.51438879999999,569.9999999942152,85499.99999937821,4.248200607132725e-11,7.221941032125631e-11,3.610970516062816e-11,2.1623162729371997e-7,2.6722682335800237e-9,1.6294318497439167e-7,2.0075202335166465e-7,4.405741635246997e-7,0.0425937194824219,25227.800000417054,4.248200607132725e-11,0.0018570130340923548,0.0009709494521782969
2016-10-24T15:00:00.0,6733.82706944298,26166.73,6291.84717,59.1640001,503.48746820995785,79623.17923093117,4.249887565174658e-11,7.224808860796919e-11,3.612404430398459e-11,3987.3168009392566,49.27669535546873,3004.6765460651663,2746.5102685036513,6027.543055136837,0.036256191253662105,32900.557069442984,4.249887565174658e-11,0.00185701303409219,0.0009709494521807114
2016-10-24T16:00:00.0,5641.997069451689,27258.56,6559.72909,56.696472,493.60202047849657,82363.55263308263,4.2498023665453514e-11,7.224664023127097e-11,3.6123320115635485e-11,3937.7234090219113,48.663802378271704,2967.3050230653475,1704.2736604297056,3740.2310065173715,0.0309762496948242,32900.55706945169,4.2498023665453514e-11,0.0018570130340940082,0.0009709494521852357
2016-10-24T17:00:00.0,4897.9170694527875,28002.64,6363.23835,52.107805,485.57120786983836,82511.3605436148,4.249802624145196e-11,7.224664461046832e-11,3.612332230523416e-11,3937.963190945606,48.666765689539794,2967.4857127768164,959.9538785071087,2106.732823831604,0.0286010704040527,32900.557069452785,4.249802624145196e-11,0.001857013034095372,0.0009709494521883473
2016-10-24T18:00:00.0,4476.377069452238,28424.18,6849.76147,58.11475,482.1320255724471,81222.3417011727,4.2498060732969426e-11,7.224670324604803e-11,3.612335162302401e-11,3975.3521457038787,49.12883184210856,2995.660478177351,501.0249237482872,1099.5587142788202,0.0291330890655518,32900.55706945224,4.2498060732969426e-11,0.0018570130340975553,0.0009709494521924669
2016-10-24T19:00:00.0,4047.8370694510063,28852.72,7554.82167,59.672917000000005,473.14796442762605,78467.80039457831,4.249800898949344e-11,7.224661528213885e-11,3.6123307641069424e-11,3885.1593272885943,48.01419654770352,2927.6949114453364,162.67774216233977,357.01563043132984,0.0313588409423828,32900.55706945101,4.249800898949344e-11,0.0018570130340991834,0.0009709494521968645
2016-10-24T20:00:00.0,4106.307069451369,28794.25,7716.17588,54.227971999999994,461.49110098839776,74197.69023740443,4.249803852981285e-11,7.224666550068184e-11,3.612333275034092e-11,3914.390098907361,48.37544093834836,2949.7220084358755,191.91697054393612,421.18459058055595,0.0311361103057861,32900.557069451366,4.249803852981285e-11,0.0018570130340999885,0.0009709494521983684
2016-10-24T21:00:00.0,4367.857069450732,28532.7,7890.18515,48.145889,455.64042693981554,69852.42192737032,4.2498069016368e-11,7.22467173278256e-11,3.61233586639128e-11,3921.0863892250904,48.45819610290434,2954.768055055142,446.77068022556927,980.4913317507994,0.0324061088562012,32900.55706945073,4.2498069016368e-11,0.0018570130341005766,0.0009709494521993317
2016-10-24T22:00:00.0,4547.087069448053,28353.47,7635.91195,48.591,455.9545910557936,65897.49713512568,4.249805627573468e-11,7.224669566874895e-11,3.6123347834374473e-11,3762.534133576923,46.498750292715215,2835.28965199483,784.5529358710571,1721.7946185117348,0.0340640907287598,32900.557069448056,4.249805627573468e-11,0.0018570130341018475,0.0009709494521980911
2016-10-24T23:00:00.0,4761.857069443136,28138.7,7689.828640000001,44.508,453.8641983615779,62818.67042658172,4.2498369007225834e-11,7.224722731228391e-11,3.6123613656141956e-11,3497.6704013552267,43.2254690123498,2635.699330021329,1264.186668087837,2774.407821814153,0.035653160095214805,32900.55706944314,4.2498369007225834e-11,0.0018570130341026255,0.000970949452198496
2016-10-25T00:00:00.0,2012.0008105217662,27762.97,7187.159640000001,44.922167,452.5835243869892,60538.94990936665,4.2497983082262466e-11,7.224657123984619e-11,3.6123285619923095e-11,1626.4120812906212,20.09978555838175,1225.596680389131,385.5887292310726,846.220272200923,0.0425882415771484,29774.97081052177,4.2497983082262466e-11,0.0018570130341044153,0.0009709494521963791
2016-10-25T01:00:00.0,3.798782927150674e-8,28410.88,7022.91198,52.135417,427.762999958442,55423.608192906155,4.233651089298745e-11,7.197206851807867e-11,3.598603425903933e-11,1.8976087847381162e-8,2.3451331975270836e-10,1.4299592667848068e-8,1.89397693556075e-8,4.15655737953902e-8,0.0548480110168457,28410.88000003799,4.233651089298745e-11,0.001857013034106779,0.0009709494521961109
2016-10-25T02:00:00.0,5.2702485809878936e-8,27820.76,6798.55318,50.233556,375.6294399717388,48400.69718391147,4.238170382948215e-11,7.204889651011966e-11,3.602444825505983e-11,2.6321052134230944e-8,3.2528503056200156e-10,1.9834453083048874e-8,2.6309384779137877e-8,5.773907031369415e-8,0.050484920501709,27820.7600000527,4.238170382948215e-11,0.001857013034106973,0.0009709494521953062
2016-10-25T03:00:00.0,1.433299512849046e-7,26651.05,6715.78695,48.731555,325.39774098514573,41602.1449749385,4.245523857762969e-11,7.217390558197046e-11,3.608695279098523e-11,7.167211071263096e-8,8.857497262915745e-10,5.400912965192527e-8,7.158566666669167e-8,1.5710324949895024e-7,0.043479721069335904,26651.05000014333,4.245523857762969e-11,0.0018570130341069248,0.0009709494521948972
2016-10-25T04:00:00.0,2.240366300199432e-6,25588.69,6667.6782,41.524361,276.6680429991045,34886.358996099065,4.249441946322737e-11,7.224051308748653e-11,3.6120256543743265e-11,1.1852968824257283e-6,1.4648325251537807e-8,8.931905641181588e-7,1.0549971772606165e-6,2.3153166335877987e-6,0.0400356483459473,25588.690002240364,4.249441946322737e-11,0.0018570130341058703,0.0009709494521945043
2016-10-25T05:00:00.0,8543.657069389736,24356.9,6393.08555,37.010389,235.1455390268159,28218.681770257022,4.249882901340721e-11,7.224800932279226e-11,3.612400466139613e-11,4915.142839815587,60.743103304245295,3703.847762453981,3628.5142295740775,7963.205525115387,0.0362881202697754,32900.55706938974,4.249882901340721e-11,0.001857013034103161,0.000970949452192304
2016-10-25T06:00:00.0,9709.597069429585,23190.96,6388.95364,31.054194,258.88011034414274,33492.650478775846,4.249808939022427e-11,7.224675196338125e-11,3.6123375981690626e-11,6017.345523879527,74.36452056153588,4534.421985459505,3692.251545549986,8103.084636680828,0.032972770690917995,32900.55706942959,4.249808939022427e-11,0.0018570130341013632,0.0009709494521919458
2016-10-25T07:00:00.0,10593.289569441982,22307.2675,7158.312465000001,44.77649998,302.1922939187644,39741.204431865626,4.2498076927204187e-11,7.224673077624712e-11,3.612336538812356e-11,6854.342904431098,84.7084352775799,5165.148492535359,3738.9466650108134,8205.562623471038,0.0295380191802979,32900.55706944199,4.2498076927204187e-11,0.0018570130341033048,0.000970949452194341
2016-10-25T08:00:00.0,11314.829289447325,21585.72778,6834.497653,45.27341668,342.1260862294143,45953.60405382148,4.249808026375056e-11,7.224673644837595e-11,3.6123368224187976e-11,7486.182463139956,92.51693583130967,5641.276575079857,3828.6468263072975,8402.420283341302,0.0263630104064941,32900.55706944733,4.249808026375056e-11,0.0018570130341032868,0.0009709494521931071
2016-10-25T09:00:00.0,11841.927069448104,21058.63,6652.28698,50.955833,389.3714623937958,53162.80423019209,4.249809156897944e-11,7.224675566726505e-11,3.612337783363252e-11,7896.719565561169,97.59050102265878,5950.640306259682,3945.2075038868634,8658.226537082173,0.0256971397399902,32900.55706944811,4.249809156897944e-11,0.0018570130341042659,0.0009709494521924975
2016-10-25T10:00:00.0,12066.117069448468,20834.44,6600.1967,53.104278,436.00798742953117,61119.385064483395,4.2498087303425064e-11,7.22467484158226e-11,3.61233742079113e-11,8031.72128368699,99.25890081847736,6052.372001126668,4034.3957857614064,8853.960816752417,0.0251362895965576,32900.55706944847,4.2498087303425064e-11,0.0018570130341053457,0.000970949452192523
2016-10-25T11:00:00.0,12028.287069445785,20872.27,6619.3448100000005,50.072804999999995,482.16446726107876,69425.52215331193,4.249812250026667e-11,7.224680825045333e-11,3.612340412522667e-11,7911.63136700636,97.77478642903604,5961.877221282685,4116.655702439352,9034.489975945557,0.0272215309143066,32900.557069445786,4.249812250026667e-11,0.0018570130341067522,0.0009709494521930993
2016-10-25T12:00:00.0,11390.99706942346,21509.56,6684.0995,50.9232223,529.8683057031858,77802.54551148963,4.2498556999678804e-11,7.224754689945397e-11,3.6123773449726984e-11,7367.73015379055,91.0530595823526,5552.015828192231,4023.2669156328384,8829.537189204315,0.034483139038085905,32900.55706942346,4.2498556999678804e-11,0.0018570130341112984,0.0009709494521947183
2016-10-25T13:00:00.0,5986.122089537206,23561.85,6917.70597,53.3401114,569.9999999986087,85499.99999983564,4.358760286908102e-11,7.409892487743774e-11,3.704946243871887e-11,4315.954871998726,53.33812285628623,3252.324564407697,1670.167217538407,3665.3803659272417,0.0442762718200684,29547.972089537205,4.358760286908102e-11,0.001988535732174988,0.0010388312963436638
2016-10-25T14:00:00.0,5.55461353662337e-7,25431.13,7019.673490000001,56.5097498,569.9999999906642,85499.99999900187,4.374115028322971e-11,7.435995548149051e-11,3.7179977740745254e-11,2.874321553329571e-7,3.552189971554675e-9,2.1659694948504115e-7,2.679548383738984e-7,5.880587244302734e-7,0.0486676712036133,25431.130000555462,4.374115028322971e-11,0.002008136141390407,0.0010500096886027813
2016-10-25T15:00:00.0,6361.667069449414,26538.89,7002.3887700000005,57.0691668,513.4922583303942,78480.32755981621,4.375507838078179e-11,7.438363324732905e-11,3.7191816623664524e-11,3630.396625280489,44.865747432290306,2735.7163068469695,2731.2704441688506,5994.097450223523,0.038638671875,32900.55706944941,4.375507838078179e-11,0.002008136141391767,0.0010500096886035184
2016-10-25T16:00:00.0,5180.327069452042,27720.23,6888.36567,50.501917,501.29084709886365,80207.7535968964,4.375420574123944e-11,7.438214976010704e-11,3.719107488005352e-11,3399.377075211465,42.010724729497504,2561.6295566766767,1780.9499942405025,3908.506329808415,0.033190578460693405,32900.55706945204,4.375420574123944e-11,0.002008136141393528,0.0010500096886055243
2016-10-25T17:00:00.0,4354.137069453033,28546.42,7540.28232,53.464583,492.80166296453746,79789.52486339117,4.375421833829891e-11,7.438217117510814e-11,3.719108558755407e-11,3256.019894415031,40.239065120343625,2453.6015317282695,1098.1171750379278,2409.948591137971,0.0304075393676758,32900.55706945303,4.375421833829891e-11,0.002008136141395827,0.0010500096886084415
2016-10-25T18:00:00.0,3769.2270694530835,29131.33,8758.89583,56.303583,479.57815322106,77112.7937162671,4.375420840687105e-11,7.438215429168079e-11,3.719107714584039e-11,3143.390093718315,38.84714552780663,2368.7283858418677,625.8369757346939,1373.4735893751786,0.03006814956665041,32900.55706945308,4.375420840687105e-11,0.002008136141397729,0.0010500096886120378
2016-10-25T19:00:00.0,3516.1970694521287,29384.36,9812.19439,55.343999999999994,462.1237238850397,72096.10091149384,4.3754201053963085e-11,7.438214179173724e-11,3.719107089586862e-11,3106.7875644524756,38.394798304368685,2341.146238071261,409.4095049995785,898.4977944071862,0.0320088806152344,32900.55706945213,4.3754201053963085e-11,0.0020081361413989314,0.0010500096886149786
2016-10-25T20:00:00.0,3660.447069452901,29240.11,9870.39346,53.792667,445.17653032558655,65523.55160398196,4.3754218366042546e-11,7.438217122227232e-11,3.719108561113616e-11,3178.912609813835,39.28614555998024,2395.4966804866,481.5344596389915,1056.7845754268346,0.030485990524292003,32900.5570694529,4.3754218366042546e-11,0.0020081361413997957,0.0010500096886154656
2016-10-25T21:00:00.0,4046.0970694524844,28854.46,9922.3055,43.349945,430.6720170217384,59105.44044990509,4.3754274297359775e-11,7.438226630551162e-11,3.719113315275581e-11,3281.8250989689086,40.557975120945386,2473.0472634722796,764.2719704835011,1677.2856306972328,0.031487739562988296,32900.55706945248,4.3754274297359775e-11,0.00200813614139953,0.0010500096886157302
2016-10-25T22:00:00.0,4166.777069451601,28733.78,10489.5208,42.405805,427.88205527886595,53333.46889408428,4.3754218357166045e-11,7.438217120718227e-11,3.7191085603591136e-11,3162.339843083721,39.08133334712454,2383.008130922228,1004.4372263678058,2204.356815098551,0.033589439392089804,32900.5570694516,4.3754218357166045e-11,0.0020081361414002762,0.0010500096886170878
2016-10-25T23:00:00.0,4528.927069450439,28371.63,11096.5624,39.813389,424.5595917621675,47431.314090114756,4.375425510101044e-11,7.438223367171775e-11,3.7191116835858875e-11,3073.6769700006816,37.985605667491875,2316.195467529992,1455.2500994496834,3193.719219263669,0.0368212509155273,32900.557069450435,4.375425510101044e-11,0.002008136141400752,0.0010500096886183626
2016-10-26T00:00:00.0,4799.987069392731,28100.57,11013.7683,39.052111,422.73381656583723,41844.6674269181,4.375480534052091e-11,7.438316907888555e-11,3.719158453944277e-11,2849.5565355269987,35.215844716996685,2147.3076046949195,1950.4305338656586,4280.451507408284,0.0453068008422852,32900.55706939273,4.375480534052091e-11,0.0020081361414014897,0.0010500096886180558
2016-10-26T01:00:00.0,3.263494068427884e-8,28825.99,9410.58549,40.293054999999995,418.89955841900417,37258.659289031,4.355472397685465e-11,7.40430307606529e-11,3.702151538032645e-11,1.6290156706727706e-8,2.0131961652537272e-10,1.2275586373498335e-8,1.627074094679048e-8,3.5708073885771143e-8,0.0606943206787109,28825.990000032634,4.355472397685465e-11,0.0020081361414034313,0.0010500096886151339
2016-10-26T02:00:00.0,5.0335176129998074e-8,28128.1,8603.99292,43.845056,378.6085115553814,27848.074849088673,4.362512178984398e-11,7.416270704273476e-11,3.708135352136738e-11,2.5134361983436712e-8,3.106194867987751e-10,1.894021260968141e-8,2.5126651439518625e-8,5.514342149742928e-8,0.05430709838867191,28128.100000050334,4.362512178984398e-11,0.002008136141404362,0.0010500096886131463
2016-10-26T03:00:00.0,1.4930659803367e-7,26602.18,7889.43745,42.976528,334.7654636918654,19244.082979172446,4.370984726191613e-11,7.430674034525741e-11,3.7153370172628706e-11,7.481940425589859e-8,9.24645112053072e-10,5.6380799515431214e-8,7.441288703742616e-8,1.6330792046136627e-7,0.0466860084533691,26602.180000149303,4.370984726191613e-11,0.0020081361414044222,0.001050009688611147
2016-10-26T04:00:00.0,7471.5170691893745,25429.04,7394.865640000001,41.500056,291.79094382895676,11354.64657940182,4.3754925739865486e-11,7.438337375777133e-11,3.719168687888566e-11,4183.493364086047,51.70111589205367,3152.5070665886383,3288.0237051032523,7215.9586206892245,0.042123950958252006,32900.55706918937,4.3754925739865486e-11,0.0020081361414027157,0.0010500096886078955
2016-10-26T05:00:00.0,8782.407069416875,24118.15,6654.66197,40.136778,301.99401185719944,14328.247676689369,4.375428312176464e-11,7.438228130699989e-11,3.7191140653499944e-11,5196.760556313325,64.2234363490871,3916.063192017505,3585.646513103475,7869.127228862474,0.0378414192199707,32900.55706941688,4.375428312176464e-11,0.0020081361414021988,0.0010500096886057824
2016-10-26T06:00:00.0,9748.747069438781,23151.81,6609.47678,46.173722,326.0826783424422,19458.77717757904,4.3754269597486676e-11,7.438225831572735e-11,3.7191129157863674e-11,5947.840120109896,73.50554777906018,4482.045596284157,3800.90694932881,8341.54182796122,0.0336973991394043,32900.55706943878,4.3754269597486676e-11,0.0020081361414028324,0.001050009688605045
2016-10-26T07:00:00.0,10492.942349442459,22407.61472,6163.203643,42.28608331,353.41651225767595,25672.888871834108,4.375425519620847e-11,7.43822338335544e-11,3.71911169167772e-11,6497.934701534352,80.30381449796289,4896.574054753834,3995.0076479080317,8767.518869130561,0.0327392387390137,32900.55706944246,4.375425519620847e-11,0.0020081361414024056,0.0010500096886040496
2016-10-26T08:00:00.0,11145.32706944548,21755.23,5816.018464,50.87516645,391.4362515818176,33173.77920272819,4.37542359350471e-11,7.438220108958007e-11,3.7191100544790035e-11,6912.211391433115,85.42359485657512,5208.755783937507,4233.115678012291,9290.075227170018,0.0310000305175781,32900.55706944548,4.37542359350471e-11,0.0020081361414037713,0.001050009688603324
2016-10-26T09:00:00.0,11880.267069447733,21020.29,5443.15734,57.5755,425.98668812455224,41856.5927998454,4.3754296405549086e-11,7.438230388943345e-11,3.7191151944716724e-11,7277.853110424747,89.9423267496006,5484.28821643906,4602.4139590229115,10100.544175532,0.0292653503417969,32900.55706944773,4.3754296405549086e-11,0.002008136141405069,0.001050009688602614
2016-10-26T10:00:00.0,12150.137069447945,20750.42,5108.24302,55.518944,458.3555230103296,51998.26890182615,4.375427281345104e-11,7.438226378286676e-11,3.719113189143338e-11,7321.047342726094,90.4761366103384,5516.837598191365,4829.089726721776,10598.01107563046,0.0290901508331299,32900.55706944794,4.375427281345104e-11,0.002008136141406079,0.0010500096886021423
2016-10-26T11:00:00.0,12169.267069445863,20731.29,4951.57635,53.065417,493.3147237568429,63004.87560565767,4.375431947876477e-11,7.43823431139001e-11,3.719117155695005e-11,7148.958722041392,88.34940353168626,5387.158751932089,5020.308347404396,11017.663054480086,0.031004699707031295,32900.55706944586,4.375431947876477e-11,0.0020081361414079073,0.0010500096886021642
2016-10-26T12:00:00.0,11515.257069438056,21385.3,4790.21983,59.0098335,528.6007184247087,74458.12211207952,4.375522022044872e-11,7.438387437476282e-11,3.719193718738141e-11,6550.387666801455,80.95204711127046,4936.100433614052,4964.869402636525,10895.995704333329,0.034526599884033206,32900.55706943805,4.375522022044872e-11,0.0020081361414127125,0.001050009688602953
2016-10-26T13:00:00.0,2035.9483250377116,23524.54,4584.01384,76.30977740000002,550.5449401721582,85499.9994700366,4.3753413770876726e-11,7.438080341049043e-11,3.7190401705245216e-11,1449.254481583876,17.910408213547004,1092.0980618016465,586.6938434537611,1287.5693355874141,0.044237808227539095,25560.488325037713,4.3753413770876726e-11,0.0020081361414249935,0.0010500308334906896
2016-10-26T14:00:00.0,2.2417969591183133e-7,25346.77,4577.6179999999995,89.22627750000001,492.1475791218856,83295.6540774565,4.372424694603487e-11,7.433121980825927e-11,3.7165609904129636e-11,1.1274775782239778e-7,1.393377349128046e-9,8.496203348341743e-8,1.113576068696253e-7,2.4438749697060373e-7,0.05,25346.77000022418,4.372424694603487e-11,0.002008136141430422,0.0010500308334958478
2016-10-26T15:00:00.0,6689.317069450402,26211.24,4967.87266,78.2191114,402.9233097594621,78718.03712781667,4.375509991604586e-11,7.438366985727796e-11,3.719183492863898e-11,3658.7657760352877,45.216343602353405,2757.0941220947198,3030.55129341504,6650.904826877584,0.0372844696044922,32900.557069450406,4.375509991604586e-11,0.002008136141426574,0.001050030833497153
2016-10-26T16:00:00.0,5561.2370694525835,27339.32,5697.1365,63.40575,369.9225500980047,83158.1644668198,4.375420662234383e-11,7.438215125798451e-11,3.719107562899226e-11,3339.0314871935884,41.264952245078135,2516.155624699886,2222.205582258921,4876.894136546813,0.032244808197021496,32900.55706945258,4.375420662234383e-11,0.0020081361414260785,0.0010500308335028785
2016-10-26T17:00:00.0,4700.687069453304,28199.87,6591.83098,45.868389,347.7837604792524,84854.07877809733,4.375420534775838e-11,7.438214909118924e-11,3.719107454559462e-11,3083.260684965615,38.10404466451098,2323.4173575921327,1617.4263844876139,3549.6343424650263,0.0299978504180908,32900.5570694533,4.375420534775838e-11,0.0020081361414248386,0.0010500308335214365
2016-10-26T18:00:00.0,4119.147069453374,28781.41,9155.21746,48.966472,340.0214242799495,84135.30054818532,4.375419535425415e-11,7.438213210223205e-11,3.7191066051116024e-11,2897.193385597383,35.80455804623591,2183.2047589168237,1221.953683855916,2681.722520861862,0.029534589767456106,32900.557069453374,4.375419535425415e-11,0.002008136141425437,0.0010500308335340816
2016-10-26T19:00:00.0,3907.147069452586,28993.41,10982.2589,43.5275,326.86151846237084,79845.01141799484,4.3754211367262025e-11,7.438215932434545e-11,3.719107966217272e-11,2826.0945724953353,34.92589333804425,2129.6276425636734,1081.0524969571761,2372.498127896186,0.0313966503143311,32900.55706945258,4.3754211367262025e-11,0.0020081361414249874,0.0010500308335399374
2016-10-26T20:00:00.0,3920.3570694524506,28980.2,12039.0323,42.864971999999995,318.2619199365899,73364.87933848552,4.3754245576789615e-11,7.438221748054234e-11,3.719110874027117e-11,2797.7988595807356,34.5762047392276,2108.305167026073,1122.5582098716404,2463.5873455463293,0.031614839553833,32900.55706945245,4.3754245576789615e-11,0.002008136141425006,0.0010500308335431425
2016-10-26T21:00:00.0,3847.7170694522083,29052.84,13130.7475,40.183917,309.97516081200797,65897.74060108876,4.37541919094302e-11,7.438212624603133e-11,3.7191063123015667e-11,2656.7769764584305,32.83340557879083,2002.0369255360263,1190.940092993703,2613.6595114640368,0.032339630126953095,32900.5570694522,4.37541919094302e-11,0.0020081361414247476,0.0010500308335462682
2016-10-26T22:00:00.0,4180.647069450577,28719.91,13687.3657,38.278306,302.62665752697626,57382.69058811964,4.375426410941774e-11,7.438224898601016e-11,3.719112449300508e-11,2648.734450038329,32.73401314420969,1995.976411232298,1531.9126194121732,3361.9642264235904,0.035788818359375,32900.55706945057,4.375426410941774e-11,0.0020081361414244865,0.001050030833548028
2016-10-26T23:00:00.0,4255.937069450546,28644.62,13115.2614,37.473778,297.0843728073588,49053.26657580638,4.375471472629924e-11,7.43830150347087e-11,3.719150751735435e-11,2442.074702477539,30.180037643594268,1840.2461977801381,1813.8623669729323,3980.7364415856828,0.0369868812561035,32900.557069450544,4.375471472629924e-11,0.0020081361414244145,0.0010500308335465417
2016-10-27T00:00:00.0,6.536148474775158e-7,28292.86,11842.1088,37.605139,289.79264058713085,41758.988865203035,4.3743808010897765e-11,7.43644736185262e-11,3.71822368092631e-11,3.2955830046132434e-7,4.072800026793283e-9,2.4834146504837085e-7,3.2398218254257293e-7,7.110173869608325e-7,0.04907326889038089,28292.860000653614,4.3743808010897765e-11,0.002008136141425254,0.0010500308335443386
2016-10-27T01:00:00.0,2.60539145509225e-8,28729.83,9588.94205,38.867306,252.18950972738318,29916.881116193224,4.3505120542915614e-11,7.395870492295654e-11,3.697935246147827e-11,1.299077839851055e-8,1.6054471253024482e-10,9.789311739649074e-9,1.2989177447488995e-8,2.8506292954152206e-8,0.06524658203125,28729.830000026053,4.3505120542915614e-11,0.002008136141425208,0.0010500308335387668
2016-10-27T02:00:00.0,4.689640626063396e-8,27794.11,8199.99292,41.435972,213.32421186371337,20327.940116262354,4.3615659832956545e-11,7.414662171602613e-11,3.7073310858013064e-11,2.3413729851273856e-8,2.8935529595859733e-10,1.7643615607231543e-8,2.340852978764408e-8,5.1372799428618e-8,0.0555130386352539,27794.110000046894,4.3615659832956545e-11,0.0020081361414251066,0.0010500308335353265
2016-10-27T03:00:00.0,1.462907200241112e-7,26572.82,7627.94903,46.838417,171.89024800017748,12127.948246362208,4.370894673962128e-11,7.430520945735617e-11,3.7152604728678084e-11,7.333246006107362e-8,9.062689208054358e-10,5.526030004911193e-8,7.288395475358025e-8,1.5995249693539098e-7,0.0471770782470703,26572.820000146286,4.370894673962128e-11,0.0020081361414249948,0.0010500308335329065
2016-10-27T04:00:00.0,7414.807069134711,25485.75,6977.53235,49.001472,125.0538391372653,4500.000266608253,4.375495976826692e-11,7.438343160605376e-11,3.719171580302688e-11,4255.631263281558,52.59262199997149,3206.8671951202127,3159.1758058530786,6933.186599335203,0.042471061706543,32900.55706913471,4.375495976826692e-11,0.002008136141422158,0.0010499889414232147
2016-10-27T05:00:00.0,8443.247069414492,24457.31,6543.53468,45.506694,128.6469972734134,7662.522761052611,4.3754240872786934e-11,7.438220948373779e-11,3.7191104741868895e-11,5208.433422007204,64.36769382233003,3924.859379410367,3234.8136474072135,7099.18282800161,0.0380310096740723,32900.55706941449,4.3754240872786934e-11,0.002008136141420031,0.0010499889414191704
2016-10-27T06:00:00.0,9591.777069439595,23308.78,6387.57171,42.166083,147.51000523192667,12143.03133845353,4.375431113401445e-11,7.438232892782456e-11,3.719116446391228e-11,6111.635164828004,75.5297858625273,4605.4747477150795,3480.141904611515,7637.584832136933,0.033453239440918,32900.55706943959,4.375431113401445e-11,0.0020081361414181604,0.001049988941417551
2016-10-27T07:00:00.0,10224.301509443798,22676.25556,6218.497619,43.38822241,180.87571623063852,17998.520258294484,4.3754256385073925e-11,7.438223585462567e-11,3.719111792731284e-11,6647.188603576021,82.1483479094515,5009.045604234847,3577.112905867703,7850.39921403613,0.0318574600219727,32900.5570694438,4.3754256385073925e-11,0.0020081361414173594,0.0010499889414166401
2016-10-27T08:00:00.0,10836.314849447454,22064.24222,6069.821646,42.80572229,219.63784986625265,24639.468507554404,4.375423835331631e-11,7.438220520063773e-11,3.7191102600318865e-11,7062.841050540882,87.28513036877798,5322.264046876706,3773.4737989064974,8281.33652044616,0.0292357006072998,32900.55706944745,4.375423835331631e-11,0.002008136141416649,0.0010499889414160566
2016-10-27T09:00:00.0,11590.937069449381,21309.62,5978.03009,51.815472,264.11926608119916,32173.24847886621,4.3754315939025e-11,7.43823370963425e-11,3.719116854817125e-11,7440.152472959241,91.94808065461139,5606.590283817767,4150.784596490064,9109.389888272099,0.0275147094726563,32900.55706944938,4.3754315939025e-11,0.0020081361414173706,0.0010499889414156984
2016-10-27T10:00:00.0,11790.337069449786,21110.22,5768.96752,48.576194,304.2538828719744,40911.199610945005,4.375426022654813e-11,7.438224238513182e-11,3.719112119256591e-11,7430.204707099997,91.82514258568293,5599.094060102617,4360.132362349715,9568.828429859357,0.0269515991210938,32900.55706944979,4.375426022654813e-11,0.002008136141417041,0.0010499889414155455
2016-10-27T11:00:00.0,11929.957069447468,20970.6,5732.70365,47.493055,347.50483959382007,50310.15563089594,4.375433780247651e-11,7.438237426421006e-11,3.719118713210503e-11,7280.723973102939,89.97780590329297,5486.451579469083,4649.233096344455,10203.294334250219,0.0290736808776855,32900.557069447466,4.375433780247651e-11,0.0020081361414172297,0.0010499889414156073
2016-10-27T12:00:00.0,11309.787069440948,21590.77,5988.87033,50.5309444,389.99159863327833,60267.19894460419,4.375446140632e-11,7.438258439074399e-11,3.7191292195371995e-11,6641.7022919160145,82.08054609640479,5004.911347341755,4668.084777524859,10244.666588080716,0.032873218536377,32900.55706944095,4.375446140632e-11,0.0020081361414183417,0.0010499889414163962
2016-10-27T13:00:00.0,8815.857069197424,24084.7,6202.8078,56.835777799999995,421.54320846587075,69527.9076000156,4.375495263704408e-11,7.438341948297494e-11,3.719170974148747e-11,4956.155658267279,61.249954467924375,3734.7533212149006,3859.70141093007,8470.573258416516,0.04261951828002929,32900.55706919742,4.375495263704408e-11,0.0020081361414202577,0.001049988941417662
2016-10-27T14:00:00.0,9.804334430636666e-8,25509.42,6237.66201,62.682472100000005,425.9593932699788,75530.42742963598,4.3686256263121814e-11,7.426663564730708e-11,3.713331782365354e-11,4.917219283670293e-8,6.076876474434631e-10,3.7054124844113604e-8,4.879688483401641e-8,1.0709056058029323e-7,0.0509570999145508,25509.420000098038,4.3686256263121814e-11,0.0020081361414236694,0.001049988941419708
2016-10-27T15:00:00.0,6232.29706943736,26668.26,6364.47912,63.246277899999995,363.27892930675745,69292.76646976906,4.375507137879194e-11,7.43836213439463e-11,3.719181067197315e-11,3609.5532449251286,44.608157440015965,2720.0096000009735,2622.743824512157,5755.922890998018,0.042436939239502,32900.55706943736,4.375507137879194e-11,0.002008136141422326,0.0010499889414198127
2016-10-27T16:00:00.0,5068.027069450005,27832.53,6685.5717,61.042889,344.64281698295235,71404.220890757,4.3754215323579195e-11,7.438216605008463e-11,3.719108302504231e-11,3411.1774435737902,42.15655792658273,2570.5218247916296,1656.8496258761402,3636.1533289648864,0.0379417610168457,32900.55706945,4.3754215323579195e-11,0.0020081361414224586,0.001049988941421078
2016-10-27T17:00:00.0,4255.127069451864,28645.43,7019.18284,56.474389,325.7584940457159,70925.32539450246,4.37542081600434e-11,7.438215387207377e-11,3.719107693603689e-11,3278.8411469382636,40.52109836835458,2470.7986809972303,976.2859225135264,2142.5754345642067,0.03503125,32900.55706945186,4.37542081600434e-11,0.002008136141422267,0.001049988941422284
2016-10-27T18:00:00.0,3859.2070694512668,29041.35,7680.63185,43.463472,309.807211550242,68519.51772005283,4.3754252903625824e-11,7.43822299361639e-11,3.719111496808195e-11,3245.3492102549703,40.10719296700334,2445.5605467684964,613.8578591962217,1347.183995075762,0.035793838500976595,32900.557069451264,4.3754252903625824e-11,0.0020081361414210183,0.0010499889414239728
2016-10-27T19:00:00.0,3473.7070694495073,29426.85,8836.99755,48.52425,306.45294065342915,64631.631461886034,4.375421178256691e-11,7.438216003036374e-11,3.719108001518187e-11,3107.4219882449433,38.40263874181281,2341.624313525171,366.2850812044894,803.8561234352136,0.0381031684875488,32900.5570694495,4.375421178256691e-11,0.0020081361414216637,0.0010499889414266577
2016-10-27T20:00:00.0,3471.6670694489467,29428.89,9637.69669,45.207917,296.3333375314086,58940.11539883536,4.3754251377854206e-11,7.438222734235215e-11,3.7191113671176074e-11,3051.5790564808813,37.71251170308699,2299.5433965296943,420.0880129679906,921.9330486941811,0.039189998626709,32900.55706944894,4.3754251377854206e-11,0.0020081361414213007,0.001049988941428591
2016-10-27T21:00:00.0,3494.6770694463758,29405.88,10142.3982,46.346,288.8399403706671,52523.89620404817,4.375424239588506e-11,7.43822120730046e-11,3.71911060365023e-11,2898.6158416699805,35.8221372700712,2184.2766628092195,596.0612277763207,1308.1271732790253,0.0396194686889648,32900.557069446375,4.375424239588506e-11,0.0020081361414214217,0.001049988941429814
2016-10-27T22:00:00.0,3624.0070694347623,29276.55,9078.6205,44.700556,278.31808577692016,45873.90289012536,4.375424550968532e-11,7.438221736646504e-11,3.719110868323252e-11,2689.167190245698,33.23369549227794,2026.4448470901182,934.8398791889897,2051.6171689175912,0.0422693710327148,32900.55706943476,4.375424550968532e-11,0.0020081361414211922,0.0010499889414274947
2016-10-27T23:00:00.0,3831.487069373847,29069.07,8016.80547,48.300556,266.8532334053791,40873.34545612201,4.375470040393321e-11,7.438299068668645e-11,3.719149534334323e-11,2409.148079713209,29.77311859500998,1815.4340606713401,1422.3389896605636,3121.491879165526,0.043377628326416,32900.55706937385,4.375470040393321e-11,0.002008136141421516,0.00104998894142529
2016-10-28T00:00:00.0,8.392274103066973e-8,28578.55,7752.59715,51.967306,248.3278041365805,37793.46697594782,4.367634054096091e-11,7.424977891963355e-11,3.712488945981677e-11,4.199623370140973e-8,5.190045630921421e-10,3.1646619700740365e-8,4.185225755034037e-8,9.184975102124471e-8,0.050427661895752006,28578.55000008392,4.367634054096091e-11,0.0020081361414226576,0.0010499889414251591
2016-10-28T01:00:00.0,2.2143656004802385e-8,28662.25,7707.5694,55.745389,196.36250627328025,30040.870876060257,4.346129703821358e-11,7.388420496496308e-11,3.694210248248154e-11,1.1035792666213188e-8,1.3638429559723056e-10,8.316115585196984e-9,1.1033979133624232e-8,2.421537798714882e-8,0.0690767974853516,28662.25000002214,4.346129703821358e-11,0.0020081361414224673,0.0010499889414248389
2016-10-28T02:00:00.0,5.6199893697335156e-8,27745.74,7525.944409999999,57.055471999999995,140.61912540959244,22333.302526081727,4.363858751426898e-11,7.418559877425727e-11,3.7092799387128635e-11,2.806871844124981e-8,3.468833194598637e-10,2.1151421918284373e-8,2.805698965731109e-8,6.157439682506933e-8,0.053509998321533206,27745.740000056197,4.363858751426898e-11,0.0020081361414213813,0.0010499889414240491
2016-10-28T03:00:00.0,2.2112943268756687e-7,26444.22,7288.43282,53.56766700000001,83.56566154612054,14807.359166153396,4.372400750423321e-11,7.433081275719645e-11,3.7165406378598224e-11,1.1093264537004682e-7,1.3709455365042418e-9,8.359424003074645e-8,1.1012245650476285e-7,2.416768127655771e-7,0.04597795104980471,26444.22000022113,4.372400750423321e-11,0.0020081361414179596,0.0010499889414226815
2016-10-28T04:00:00.0,7436.537069243737,25464.02,6923.425909999999,49.716083000000005,30.000002683670107,7518.927396467607,4.375436123988035e-11,7.438241410779659e-11,3.7191207053898296e-11,4096.8050325422255,50.62979030705061,3087.1823357957687,3339.7320367014377,7329.438697057976,0.0420558395385742,32900.55706924374,4.375436123988035e-11,0.0020080679033639705,0.0010499889414177658
2016-10-28T05:00:00.0,8479.047069412505,24421.51,7084.22678,44.596055,30.915718058661277,11012.123569310294,4.3753644272764074e-11,7.438119526369893e-11,3.7190597631849464e-11,4920.88912516989,60.81411796572463,3708.177924739306,3558.1579442425405,7808.80029900044,0.0381142082214355,32900.557069412505,4.3753644272764074e-11,0.002008067903164077,0.0010499889414162964
2016-10-28T06:00:00.0,9616.677069439273,23283.88,7642.43278,49.183056,47.13578909232638,15444.87606303898,4.375368727515017e-11,7.438126836775529e-11,3.719063418387764e-11,5716.825946846789,70.65059152476906,4307.962897851771,3899.8511225924085,8558.686570233087,0.0332594413757324,32900.557069439266,4.375368727515017e-11,0.0020080679031539935,0.001049988941416224
2016-10-28T07:00:00.0,10459.617349443643,22440.93972,7363.134192,44.45636114,68.60533268503531,20669.093801112784,4.375369183052029e-11,7.43812761118845e-11,3.719063805594225e-11,6289.710626826943,77.73050647974515,4739.665029252752,4169.906722616625,9151.355665664367,0.0313085498809814,32900.55706944364,4.375369183052029e-11,0.002008067903148872,0.0010499889414150828
2016-10-28T08:00:00.0,10966.35206944882,21934.205,6996.4235530000005,47.27261098,101.88148609272271,27196.981354018844,4.375364501803726e-11,7.438119653066335e-11,3.7190598265331674e-11,6618.785243607838,81.79732896962355,4987.642010342899,4347.566825840907,9541.251867271445,0.027573999404907203,32900.55706944882,4.375364501803726e-11,0.002008067903146923,0.0010499889414141517
2016-10-28T09:00:00.0,11560.417069450856,21340.14,6863.52075,54.880945,136.40821215028842,34729.45272862213,4.375368627593764e-11,7.438126666909399e-11,3.7190633334546995e-11,6915.817740870261,85.46816342020612,5211.473379280861,4644.59932858052,10193.12498042514,0.0256101303100586,32900.55706945085,4.375368627593764e-11,0.0020080679031462875,0.0010499889414136813
2016-10-28T10:00:00.0,11868.277069452055,21032.28,6783.31243,48.996055,166.99743863844384,43270.531388317075,4.37536780634119e-11,7.438125270780023e-11,3.7190626353900116e-11,6994.04051977103,86.43486866039255,5270.418820755643,4874.236549680951,10697.091141818353,0.0243880805969238,32900.55706945205,4.37536780634119e-11,0.0020080679031447835,0.0010499889414134229
2016-10-28T11:00:00.0,11964.237069451448,20936.32,6716.97678,44.518861,204.4382603667661,52454.72997088001,4.375372897154787e-11,7.438133925163138e-11,3.719066962581569e-11,6890.605844892153,85.15658574041045,5192.474740268929,5073.631224559221,11134.686442872362,0.0254405708312988,32900.557069451446,4.375372897154787e-11,0.002008067903143747,0.001049988941413331
2016-10-28T12:00:00.0,11387.56706944582,21512.99,7060.1111,47.19533320000001,245.07799317511083,62064.91542401025,4.3753828207885685e-11,7.438150795340566e-11,3.719075397670283e-11,6375.149094969857,78.7863858032352,4804.047914831414,5012.4179744758885,11000.34669375387,0.0319410095214844,32900.55706944582,4.3753828207885685e-11,0.0020080679031439968,0.0010499889414140938
2016-10-28T13:00:00.0,9239.897069404025,23660.66,7562.8564,54.6440556,276.671053846281,70809.19998258448,4.3754438246398274e-11,7.438254501887706e-11,3.719127250943853e-11,4998.4849553838785,61.773075148511985,3766.650923689755,4241.412114020073,9308.282741561852,0.0396843414306641,32900.55706940402,4.3754438246398274e-11,0.0020080679031450883,0.001049988941415761
2016-10-28T14:00:00.0,1.1152669881730829e-7,25506.87,7896.16885,55.1000552,283.8020814627381,76321.27829782503,4.369362635464633e-11,7.427916480289876e-11,3.713958240144938e-11,5.5901811941599725e-8,6.908547011403819e-10,4.212528665490133e-8,5.555060771090567e-8,1.2191240774021347e-7,0.0499170188903809,25506.870000111525,4.369362635464633e-11,0.0020080679031469918,0.0010499889414184568
2016-10-28T15:00:00.0,6232.877069411363,26667.68,8064.546270000001,56.352555200000005,228.70403433138117,68425.11049797802,4.375445512251742e-11,7.438257370827961e-11,3.719128685413981e-11,3494.975011152268,43.192158410627854,2633.6681957699907,2737.9020582590197,6008.651315145107,0.043378921508789095,32900.557069411356,4.375445512251742e-11,0.002008067903145245,0.0010499889414184505
2016-10-28T16:00:00.0,5220.697069447957,27679.86,8050.497579999999,57.377361,215.54564560994262,69002.88478888205,4.375361507616206e-11,7.438114562947549e-11,3.7190572814737745e-11,3291.7141888730807,40.68018805131399,2480.4992714215846,1928.9828805748011,4233.382084393629,0.03816970825195309,32900.557069447954,4.375361507616206e-11,0.002008067903144928,0.0010499889414190007
2016-10-28T17:00:00.0,4566.697069451417,28333.86,8952.46516,54.23583299999999,198.85048072919832,67666.2696146862,4.375362298061873e-11,7.438115906705184e-11,3.719057953352592e-11,3191.836063412328,39.445858248413586,2405.235259049609,1374.8610060390147,3017.2958039744867,0.035880069732666005,32900.55706945142,4.375362298061873e-11,0.0020080679031441017,0.001049988941421238
2016-10-28T18:00:00.0,4200.117069451797,28700.44,9317.14815,39.590694,184.06251404554965,64136.33656769925,4.3753621936943784e-11,7.438115729280443e-11,3.7190578646402216e-11,3159.9605115062996,39.051928711590534,2381.215165340886,1040.1565579454227,2282.747131513459,0.034386791229247995,32900.557069451796,4.3753621936943784e-11,0.002008067903141772,0.0010499889414223287
2016-10-28T19:00:00.0,4128.17706945024,28772.38,10403.7059,47.884417,183.5257568250883,59483.15176454253,4.375364334314116e-11,7.438119368333997e-11,3.7190596841669984e-11,3199.698173789266,39.543021036633526,2411.159819306922,928.4788956608993,2037.6572349139694,0.0364877891540527,32900.55706945024,4.375364334314116e-11,0.0020080679031420543,0.0010499889414248805
2016-10-28T20:00:00.0,4148.937069450731,28751.62,10780.6133,45.723167,175.1863689296769,53528.26396875236,4.375362386012156e-11,7.438116056220664e-11,3.719058028110332e-11,3210.07848635179,39.67130467331811,2418.9819922754946,938.8585830988663,2060.4366920486027,0.035699161529541,32900.557069450726,4.375362386012156e-11,0.0020080679031410182,0.0010499889414257683
2016-10-28T21:00:00.0,4458.137069450704,28442.42,10857.266,44.573833,169.13651467095212,47227.07040306539,4.375366786413749e-11,7.438123536903373e-11,3.7190617684516866e-11,3288.971424920117,40.64629198774806,2478.43243827732,1169.1656445305127,2565.8728976221582,0.036059608459472696,32900.557069450704,4.375366786413749e-11,0.0020080679031400026,0.001049988941425868
2016-10-28T22:00:00.0,4647.6070694503005,28252.95,10727.9351,42.954361,165.21098172664415,41414.1107889538,4.375362853818689e-11,7.438116851491772e-11,3.719058425745886e-11,3232.291877872869,39.94582575640288,2435.7210827074928,1415.315191577357,3106.077319881835,0.0370668907165527,32900.5570694503,4.375362853818689e-11,0.002008067903138923,0.0010499889414254803
2016-10-28T23:00:00.0,5076.807069448964,27823.75,10846.3888,39.658417,162.20445455098334,36227.97514153207,4.375364284892897e-11,7.438119284317924e-11,3.719059642158962e-11,3219.768853159568,39.79106171217621,2426.2842507424516,1857.0382162893213,4075.4909719732286,0.038854450225830096,32900.55706944896,4.375364284892897e-11,0.0020080679031375527,0.0010499889414255967
2016-10-29T00:00:00.0,5609.077068120139,27291.48,10191.8494,40.359583,162.33910733110514,31883.36261423669,4.37543330611203e-11,7.438236620390451e-11,3.7191183101952254e-11,3183.0747185131972,39.33758239649308,2398.633072956895,2426.0023496068675,5324.15035247085,0.046640918731689504,32900.557068120135,4.37543330611203e-11,0.0020080679031367287,0.0010499889414238635
2016-10-29T01:00:00.0,3.377781792949638e-8,27380.2,8824.4722,43.643333,161.3191147955385,29414.297689653376,4.3560768079971524e-11,7.405330573595159e-11,3.7026652867975797e-11,1.686064779846035e-8,2.083699506557574e-10,1.2705484796082766e-8,1.6843116825300075e-8,3.696422074639002e-8,0.060677661895752,27380.20000003378,4.3560768079971524e-11,0.0020080679031373766,0.001049988941421451
2016-10-29T02:00:00.0,5.8222971320311364e-8,26634.35,8223.43289,42.794028,117.67778986369257,20589.82653969199,4.364200494159204e-11,7.419140840070647e-11,3.7095704200353234e-11,2.9078736385259526e-8,3.593654845385953e-10,2.1912529545036298e-8,2.9070043526651135e-8,6.379766388678211e-8,0.0531084289550781,26634.35000005822,4.364200494159204e-11,0.0020080679031355786,0.0010499889414197112
2016-10-29T03:00:00.0,3.1309124232086827e-7,25290.98,7866.39575,44.887778,74.8857699319941,12366.394699766639,4.373220100640863e-11,7.434474171089467e-11,3.7172370855447336e-11,1.579132667986053e-7,1.951548956127269e-9,1.1899688756873591e-7,1.551036307805521e-7,3.4039334323959115e-7,0.0449582405090332,25290.98000031309,4.373220100640863e-11,0.0020080679031321516,0.0010499889414177402
2016-10-29T04:00:00.0,6049.000827150383,24155.35,7808.56242,46.883583,30.000000001885454,4500.00000021497,4.293974080576628e-11,7.299755936980267e-11,3.6498779684901337e-11,3793.5189647706534,46.881671982562985,2858.6385355221328,2255.481862379657,4949.922886317993,0.0402707290649414,30204.35082715038,4.293974080576628e-11,0.0019110167024008566,0.0009980861472895053
2016-10-29T05:00:00.0,5603.659516123765,23162.06,7733.83787,39.142583,30.000000001187335,4500.000000141244,4.1704635377163846e-11,7.089788014117853e-11,3.544894007058927e-11,3167.153811310928,39.14082609817134,2386.6357376933743,2436.5057048127655,5347.201213213285,0.036578498840332,28765.719516123765,4.1704635377163846e-11,0.0017569018013736653,0.0009190915163947193
2016-10-29T06:00:00.0,5602.813603741289,22455.6,7819.51847,38.391721999999994,30.000000001195602,4500.000000139433,4.054764802705924e-11,6.89310016460007e-11,3.446550082300035e-11,3106.4088606608525,38.39011814668335,2340.860862602643,2496.404743080367,5478.656768380738,0.0331183204650879,28058.413603741286,4.054764802705924e-11,0.0016038537607737334,0.0008390708134659714
