Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-10-29T07:00:00.0,6252.487172069554,22289.01889,7643.972173,38.37674994,30.00000000167429,4500.000000193618,3.9759830976075364e-11,6.759171265932812e-11,3.379585632966406e-11,3723.652491956666,46.01823697895228,2805.990059692212,2528.8346801128196,5549.828117703594,0.0304698791503906,28541.506062069555,3.9759830976075364e-11,0.001494560921847946,0.0007814446155689508
2016-10-29T08:00:00.0,11170.18706932598,21730.37,7600.724469,40.34566661,37.64298160158221,5211.846786034048,3.9760623380790254e-11,6.759305974734343e-11,3.379652987367171e-11,6374.962498824146,78.78407978094359,4803.9073037160715,4795.2245705017685,10523.68996730406,0.0290687999725342,32900.55706932598,3.9760623380790254e-11,0.0014945609218237211,0.0007814446155505046
2016-10-29T09:00:00.0,11668.457069406413,21232.1,7529.469859999999,48.045111,76.08288933348157,12938.720369498787,3.976024825976704e-11,6.759242204160396e-11,3.379621102080198e-11,6716.61049894464,83.00628866506761,5061.359064943147,4951.846570461705,10867.415552082046,0.0268911304473877,32900.55706940641,3.976024825976704e-11,0.0014945609218209675,0.0007814446155465556
2016-10-29T10:00:00.0,11858.417069402622,21042.14,7360.35873,45.375528,111.0455615595056,21338.025907968607,3.9760216674609716e-11,6.759236834683651e-11,3.379618417341826e-11,6804.156500863143,84.08821364908472,5127.330100553946,5054.26056853941,11092.175237105319,0.0272006301879883,32900.55706940262,3.9760216674609716e-11,0.0014945609218187583,0.0007814446155398006
2016-10-29T11:00:00.0,12081.99706937486,20818.56,7263.39347,42.665667,149.75974176954506,30197.173297072568,3.976024323208749e-11,6.759241349454873e-11,3.379620674727437e-11,6808.585278344823,84.14294607433634,5130.667443557093,5273.41179102997,11573.12862886795,0.0284617404937744,32900.55706937486,3.976024323208749e-11,0.0014945609218173126,0.0007814446155353827
2016-10-29T12:00:00.0,12056.357069140415,20844.2,7245.46758,43.7500003,191.23851540483724,39637.576680942235,3.976136396410716e-11,6.759431873898216e-11,3.379715936949108e-11,6588.437098238079,81.42227567221893,4964.772906842617,5467.919970902269,11999.999936141572,0.0305182495117188,32900.557069140414,3.976136396410716e-11,0.0014945609218169026,0.0007814446155342477
2016-10-29T13:00:00.0,1.7727609212646297e-7,21753.81,7430.28691,48.729333399999994,228.91228533800606,49356.88272537103,3.972881313830119e-11,6.753898233511201e-11,3.3769491167556006e-11,8.895623035882125e-8,1.0993530943741313e-9,6.703372526671532e-8,8.82523227853066e-8,1.936802062619203e-7,0.0342826690673828,21753.81000017728,3.972881313830119e-11,0.001494560921819492,0.0007814446155418888
2016-10-29T14:00:00.0,1.4778499053546873e-7,22103.79,7261.356379999999,53.14430550000001,180.18444650006174,41926.59659707637,3.97229037058412e-11,6.752893629993003e-11,3.376446814996502e-11,7.40626189119035e-8,9.152924865389056e-10,5.581051747188448e-8,7.36548426872653e-8,1.6164430208327546e-7,0.0371088409423828,22103.790000147786,3.97229037058412e-11,0.0014945609218192531,0.0007814446155355306
2016-10-29T15:00:00.0,10569.527069423959,22331.03,7250.91887,56.054277600000006,127.04163556193542,34665.240998738445,3.976124293165326e-11,6.759411298381054e-11,3.379705649190527e-11,5734.524672853327,70.86931874739622,4321.29992362172,4835.002396570566,10610.987132007562,0.0353800811767578,32900.55706942396,3.976124293165326e-11,0.0014945609218158977,0.0007814446155332758
2016-10-29T16:00:00.0,9927.507069439851,22973.05,7562.530040000001,49.420417,141.85817127028685,42346.60996581233,3.9760205235867924e-11,6.759234890097547e-11,3.3796174450487735e-11,5763.329046931118,71.2252935638447,4343.005705112481,4164.178022508666,9138.78335273815,0.0295944499969482,32900.55706943985,3.9760205235867924e-11,0.001494560921814062,0.0007814446155438321
2016-10-29T17:00:00.0,9444.587069439078,23455.97,7912.05317,44.946695,163.66454239508576,48265.869765107585,3.976020089124408e-11,6.759234151511494e-11,3.379617075755747e-11,5771.739939146042,71.3292383954279,4349.343804599262,3672.8471302929684,8060.499342257315,0.02930544090271,32900.55706943908,3.976020089124408e-11,0.001494560921812645,0.0007814446155560853
2016-10-29T18:00:00.0,9173.387069440658,23727.17,8479.08792,42.440472,190.0485803514724,52763.66052340878,3.976022293947922e-11,6.759237899711467e-11,3.3796189498557335e-11,5786.060961981277,71.50622274722666,4360.135533367479,3387.326107459313,7433.889539260222,0.0278977394104004,32900.55706944065,3.976022293947922e-11,0.0014945609218116637,0.000781444615577576
2016-10-29T19:00:00.0,8874.157069439807,24026.4,9539.83797,39.086445,219.11582565965278,56078.5984574811,3.97602185154374e-11,6.759237147624358e-11,3.379618573812179e-11,5686.418948454053,70.2748109005357,4285.049445154616,3187.738120985687,6995.869992945808,0.0285554294586182,32900.55706943981,3.97602185154374e-11,0.001494560921810783,0.0007814446156219338
2016-10-29T20:00:00.0,8592.027069440534,24308.53,10228.993,35.838417,250.30568612113757,57819.68070702615,3.976019608766771e-11,6.759233334903511e-11,3.3796166674517554e-11,5495.379989375413,67.9138827231392,4141.090409947512,3096.647080065053,6795.959882511199,0.028803949356079103,32900.557069440525,3.976019608766771e-11,0.0014945609218100727,0.0007814446156533839
2016-10-29T21:00:00.0,8572.847069439205,24327.71,10708.2314,36.321,282.38264640523334,58527.73878092948,3.976021355375409e-11,6.759236304138196e-11,3.379618152069098e-11,5335.868865123238,65.94258686981468,4020.8894432813822,3236.9782043159,7103.933205275644,0.0294807796478271,32900.5570694392,3.976021355375409e-11,0.0014945609218101276,0.0007814446156758065
2016-10-29T22:00:00.0,8625.117069433692,24275.44,11187.5277,35.705278,312.0057278359982,58944.33081093112,3.9760213452354523e-11,6.759236286900269e-11,3.379618143450134e-11,5112.135755357704,63.17761261739238,3852.293452280023,3512.9813140759215,7709.654817354873,0.032,32900.557069433686,3.9760213452354523e-11,0.0014945609218101658,0.0007814446156978798
2016-10-29T23:00:00.0,8749.957069423092,24150.6,10892.7915,37.103694,339.4795570143484,59318.752162010634,3.976102979900781e-11,6.759375065831327e-11,3.3796875329156635e-11,4824.740636430907,59.62588035506789,3635.724411894383,3925.216432992117,8614.353757170076,0.0358701515197754,32900.557069423085,3.976102979900781e-11,0.0014945609218107048,0.0007814446156845128
2016-10-30T00:00:00.0,4.720405411877631e-8,24106.94,9767.45827,39.522667,362.00323793036983,60676.03961251971,3.9645722727389375e-11,6.739772863656193e-11,3.369886431828097e-11,2.3589053573903736e-8,2.9152200959082844e-10,1.7775732292123684e-8,2.3547602816236006e-8,5.167801171100383e-8,0.0434462203979492,24106.940000047205,3.9645722727389375e-11,0.0014945609218130554,0.0007814446156340724
2016-10-30T01:00:00.0,2.041341437782664e-8,24798.86,8526.66897,37.869028,322.4820654916145,50908.58212403378,3.9497788736836665e-11,6.714624085262233e-11,3.3573120426311166e-11,1.0173836743488829e-8,1.257319342388542e-10,7.666581356027695e-9,1.017243139348519e-8,2.232460912409514e-8,0.05692967987060549,24798.860000020413,3.9497788736836665e-11,0.001494560921812909,0.0007814446155813815
2016-10-30T02:00:00.0,2.3832343101393237e-8,24468.92,7453.046270000001,39.703444,284.61453205269447,42381.91393550838,3.953532871170915e-11,6.721005880990555e-11,3.360502940495278e-11,1.1883525184533833e-8,1.4686087900750048e-10,8.95493164679881e-9,1.1881607858049496e-8,2.607559991671311e-8,0.0525701103210449,24468.92000002383,3.953532871170915e-11,0.001494560921813119,0.0007814446155410773
2016-10-30T03:00:00.0,3.414814465122315e-8,23875.37,6758.25451,40.960389,244.91258261379642,34928.868446988025,3.960313057431612e-11,6.73253219763374e-11,3.36626609881687e-11,1.7042381206365655e-8,2.1061587748433328e-10,1.284243155392276e-8,1.7038438122881158e-8,3.7392876537069654e-8,0.04529555892944341,23875.37000003415,3.960313057431612e-11,0.001494560921813017,0.0007814446155228945
2016-10-30T04:00:00.0,5.028939553162786e-8,23041.0,6314.07173,40.118165999999995,203.95368817496288,28170.61471848288,3.965348303775649e-11,6.741092116418603e-11,3.3705460582093016e-11,2.5115273586158186e-8,3.1038358551867204e-10,1.892582838528488e-8,2.5106711024305486e-8,5.50996598874281e-8,0.0397761497497559,23041.00000005029,3.965348303775649e-11,0.0014945609218123407,0.0007814446155132819
2016-10-30T05:00:00.0,8.755119005552334e-8,22476.98,5996.49302,40.989584,163.8370167362274,21856.54377000152,3.96988751329223e-11,6.748808772596791e-11,3.3744043862983955e-11,4.375484191866235e-8,5.407380760527294e-10,3.2971833905654233e-8,4.372886004913502e-8,9.596817813530926e-8,0.035268318176269506,22476.98000008755,3.96988751329223e-11,0.0014945609218115527,0.0007814446155064521
2016-10-30T06:00:00.0,1.9840898142962728e-7,21982.28,5851.07402,47.287861,122.84892729772562,15860.051531575078,3.973313890675649e-11,6.754633614148603e-11,3.3773168070743016e-11,9.923749247147675e-8,1.2264126299685206e-9,7.478125792490978e-8,9.910394262200904e-8,2.1749537510865346e-7,0.032316860198974603,21982.280000198407,3.973313890675649e-11,0.001494560921810829,0.000781444615502781
2016-10-30T07:00:00.0,4.587599732128057e-7,21654.46556,5508.979075,45.56405542,75.56256085990722,10008.97829331197,3.974805246295653e-11,6.75716891870261e-11,3.378584459351305e-11,2.3461024984542243e-7,2.899397862286741e-9,1.767925525784598e-7,2.2408215167819623e-7,4.91774901633227e-7,0.0315925598144531,21654.46556045876,3.974805246295653e-11,0.0014945609218069674,0.0007814446154944058
2016-10-30T08:00:00.0,4900.392526575073,21340.95139,5242.546268,47.27124971,30.00000000376212,4500.000000425152,3.941952722168808e-11,6.701319627686973e-11,3.350659813843486e-11,3824.9253835975514,47.2698038040362,2882.305110002207,1075.4671429774548,2360.2404050771515,0.0297577304840088,26241.343916575068,3.941952722168808e-11,0.001445922244570912,0.0007552013645145033
2016-10-30T09:00:00.0,11910.697069216973,20989.86,5461.835620000001,49.050445,30.000000020076403,4500.000002705876,3.935689115654215e-11,6.690671496612166e-11,3.345335748306083e-11,7834.739632454753,96.82453071372379,5903.934799617304,4075.9574367621526,8945.172797178055,0.029257389068603507,32900.55706921697,3.935689115654215e-11,0.0014368077889629007,0.0007510779794477583
2016-10-30T10:00:00.0,12093.417069344314,20807.14,5882.42585,53.67880600000001,77.77552254162262,13887.272730579212,3.935627437223592e-11,6.690566643280106e-11,3.345283321640053e-11,8171.915041621895,100.99146570995258,6158.016201826376,3921.5020277223507,8606.202053553858,0.0286291599273682,32900.55706934431,3.935627437223592e-11,0.0014368077889597832,0.0007510779794572049
2016-10-30T11:00:00.0,12348.087069359553,20552.47,5566.63651,47.591111,125.0896190593977,22769.06588703743,3.935631470243499e-11,6.690573499413948e-11,3.345286749706974e-11,8286.21875676409,102.40407213935227,6244.150740204406,4061.868312595396,8914.252540480613,0.0284785003662109,32900.55706935955,3.935631470243499e-11,0.0014368077889574974,0.0007510779794487232
2016-10-30T12:00:00.0,12223.247069324474,20677.31,5730.3541,46.6075833,179.90401700657196,32360.833408800423,3.9356929977809425e-11,6.690678096227602e-11,3.345339048113801e-11,7951.920766498486,98.27269732098239,5992.237641523316,4271.326302825921,9373.932982543827,0.0292819900512695,32900.55706932447,3.9356929977809425e-11,0.0014368077889568135,0.0007510779794525718
2016-10-30T13:00:00.0,4836.197873042614,21444.82,5839.61337,47.279639,231.5705678353761,41996.65068394555,3.9355959785979936e-11,6.690513163616589e-11,3.345256581808294e-11,3727.671597916262,46.067906536165715,2809.0186912296167,1108.526275126286,2432.792597827955,0.0312488498687744,26281.017873042612,3.9355959785979936e-11,0.0014368077889581447,0.0007510779794563155
2016-10-30T14:00:00.0,1040.002931654954,21716.45,5771.4745299999995,48.0086388,230.3602721793635,41398.849354081096,3.935465248667332e-11,6.690290922734464e-11,3.345145461367232e-11,1040.0029282476742,12.852730300231984,783.7030670873161,3.4072130212948038e-6,7.477533734132476e-6,0.032622898101806595,22756.452931654956,3.935465248667332e-11,0.0014368077889587753,0.0007510779794548833
2016-10-30T15:00:00.0,11137.287069418835,21763.27,5675.16894,49.8014443,195.20580048741857,36411.07864972393,3.935724633518828e-11,6.690731876982008e-11,3.345365938491004e-11,7201.454659158756,88.99816720657732,5426.717512596178,3935.8324102600113,8637.651780406468,0.0316712799072266,32900.557069418835,3.935724633518828e-11,0.0014368077889562005,0.0007510779794511716
2016-10-30T16:00:00.0,10433.437069440248,22467.12,6170.37256,47.333917,234.40396020181697,44800.279753804556,3.9356273103950535e-11,6.690566427671591e-11,3.3452832138357956e-11,7703.492705512698,95.20253397803887,5805.032559636516,2729.9443639274823,5991.187209602515,0.0291146793365479,32900.55706944024,3.9356273103950535e-11,0.0014368077889553277,0.0007510779794642333
2016-10-30T17:00:00.0,9815.35706943482,23085.2,6242.0185200000005,50.045083,282.274013987678,50426.12771412157,3.9356258495387436e-11,6.690563944215864e-11,3.345281972107932e-11,7989.569132061383,98.73796936559071,6020.607888145775,1825.7879373733704,4006.9085225241856,0.0308294696807861,32900.55706943482,3.9356258495387436e-11,0.001436807788955413,0.0007510779794663813
2016-10-30T18:00:00.0,9446.447069444752,23454.11,6386.87493,56.911389,330.9683371610914,54211.62635586951,3.9356257226400656e-11,6.690563728488112e-11,3.345281864244056e-11,8141.383957237016,100.61415158639174,6135.009243072666,1305.0631122076684,2864.1160343406673,0.025805170059204106,32900.55706944475,3.9356257226400656e-11,0.0014368077889562124,0.0007510779794705281
2016-10-30T19:00:00.0,9339.317069442739,23561.24,6766.8263400000005,56.831306000000005,374.672536555304,56823.87745436082,3.935629166283046e-11,6.690569582681178e-11,3.345284791340589e-11,8165.242517372132,100.90900425501373,6152.988064330105,1174.0745520705398,2576.6460783710218,0.0270167102813721,32900.55706944274,3.935629166283046e-11,0.0014368077889566002,0.0007510779794813848
2016-10-30T20:00:00.0,9111.847069447116,23788.71,7219.36107,54.229027,418.7516716181402,58786.68600813992,3.935626310847591e-11,6.690564728440905e-11,3.3452823642204525e-11,7870.083890695615,97.26132777120608,5930.568766536956,1241.7631787514342,2725.1968106733843,0.0230799999237061,32900.55706944712,3.935626310847591e-11,0.0014368077889572247,0.0007510779794949649
2016-10-30T21:00:00.0,9082.147069448934,23818.41,7795.99763,44.689361,461.7854091971675,60223.091266428244,3.9356290654096835e-11,6.690569411196462e-11,3.345284705598231e-11,7414.963736395444,91.63678918718874,5587.609096779801,1667.1833330534234,3658.8318769552375,0.020687759399414102,32900.55706944893,3.9356290654096835e-11,0.0014368077889576176,0.0007510779795221153
2016-10-30T22:00:00.0,8942.047069446635,23958.51,7741.47683,44.879861,508.73427419217904,61673.535361241265,3.935629192029942e-11,6.690569626450902e-11,3.345284813225451e-11,6645.79696325324,82.13114951773758,5007.996921813266,2296.2501061933267,5039.393640419011,0.0233467597961426,32900.55706944663,3.935629192029942e-11,0.0014368077889606004,0.0007510779795196803
2016-10-30T23:00:00.0,8677.587069438561,24222.97,7185.611,44.646584,545.986999517739,63979.44984455153,3.935703293207375e-11,6.690695598452537e-11,3.3453477992262684e-11,5555.603561008751,68.65814728518633,4186.472395438191,3121.9835084297424,6851.563684391305,0.0296508197784424,32900.55706943856,3.935703293207375e-11,0.0014368077889682566,0.0007510779794946473
2016-10-31T00:00:00.0,7.799948217103179e-8,24535.21,6864.02768,42.194361,569.9999996107478,67831.87567545898,3.929137631929163e-11,6.679533974279578e-11,3.339766987139789e-11,3.9142567757930236e-8,4.837379328334199e-10,2.9496215416671945e-8,3.879011907335876e-8,8.512952436763982e-8,0.0408103981018066,24535.210000077997,3.929137631929163e-11,0.001437277842733803,0.0007510779794865086
2016-10-31T01:00:00.0,2.5351645412729116e-8,25416.51,6537.9767600000005,46.524167,527.8070758891076,60967.8487466516,3.915240540679617e-11,6.655908919155348e-11,3.327954459577674e-11,1.26478896256053e-8,1.563071697297123e-10,9.530924983519042e-9,1.2637196697932263e-8,2.7733829385797002e-8,0.051236888885498,25416.51000002535,3.915240540679617e-11,0.0014372778427383436,0.0007510779794774708
2016-10-31T02:00:00.0,2.5613656989228567e-8,25316.0,6190.6758899999995,52.498611,481.2843461671395,54429.87273776685,3.915451952932922e-11,6.656268319985966e-11,3.328134159992983e-11,1.2779005000910848e-8,1.5792754070295113e-10,9.62972809164336e-9,1.2768089305117857e-8,2.80210887616158e-8,0.0508733406066895,25316.000000025615,3.915451952932922e-11,0.0014372778427407065,0.0007510779794680988
2016-10-31T03:00:00.0,3.4614080272740765e-8,24889.95,5947.86106,53.609444999999994,428.78717244517327,48239.19759888247,3.9207746774049836e-11,6.665316951588472e-11,3.332658475794236e-11,1.7283694460286564e-8,2.1359811348220942e-10,1.3024275212329841e-8,1.7263732642938316e-8,3.788731212513347e-8,0.045266811370849605,24889.950000034612,3.9207746774049836e-11,0.001437277842741668,0.0007510779794617567
2016-10-31T04:00:00.0,5.891263176219963e-8,24071.58,5904.49998,52.965111,375.17916472326755,42291.33729001137,3.9270316137737823e-11,6.67595374341543e-11,3.337976871707715e-11,2.9451894246278493e-8,3.639771036185236e-10,2.2193725830397778e-8,2.9393977978486982e-8,6.450857652303687e-8,0.0389832801818848,24071.580000058915,3.9270316137737823e-11,0.0014372778427420053,0.0007510779794606055
2016-10-31T05:00:00.0,1.904526806915261e-7,23368.07,5643.1734799999995,59.607889,322.2154910015074,36386.83806117605,3.933106041104932e-11,6.686280269878385e-11,3.343140134939192e-11,9.655667167822747e-8,1.1932820822527151e-9,7.276110257638506e-8,9.382914621059988e-8,2.0591920776587778e-7,0.0334950218200684,23368.07000019045,3.933106041104932e-11,0.0014372778427428417,0.0007510779794538711
2016-10-31T06:00:00.0,10182.557069367405,22718.0,5174.30778,55.75519499999999,262.6090392805843,30743.665332532713,3.936046878809029e-11,6.69127969397535e-11,3.345639846987675e-11,6815.4738230351395,84.22807718758706,5135.858365096771,3367.0832463321985,7389.464175771845,0.028959020614624,32900.5570693674,3.936046878809029e-11,0.0014372778427396609,0.0007510779794413468
2016-10-31T07:00:00.0,10890.975959411706,22009.58111,5251.717552,49.5483052,291.0833587460514,38094.680844479306,3.935963871597242e-11,6.691138581715311e-11,3.3455692908576556e-11,8401.251314096735,103.82568586272282,6330.834503824562,2489.7246453149046,5463.996500274118,0.0275931797027588,32900.557069411705,3.935963871597242e-11,0.0014372778427382375,0.0007510779794431385
2016-10-31T08:00:00.0,11409.147899427904,21491.40917,5103.444407999999,58.95413861,345.3621766866519,44637.79504765596,3.93596283482889e-11,6.691136819209113e-11,3.3455684096045566e-11,9399.278088280398,116.15965975124476,7082.906082392972,2009.8698111474391,4410.898062475177,0.026187320709228502,32900.5570694279,3.93596283482889e-11,0.0014372778427389136,0.0007510779794397313
2016-10-31T09:00:00.0,11854.70706943571,21045.85,4806.94675,67.30869399999999,402.5691351057744,51028.15553560209,3.935963588723295e-11,6.691138100829602e-11,3.345569050414801e-11,9868.371595307392,121.95688605479617,7436.395491146108,1986.3354741282517,4359.249164131703,0.024553970336914106,32900.55706943571,3.935963588723295e-11,0.0014372778427400301,0.0007510779794331337
2016-10-31T10:00:00.0,12140.237069435689,20760.32,4557.912020000001,65.188834,457.21876443844525,58016.854191957886,3.9359645392856206e-11,6.691139716785555e-11,3.3455698583927776e-11,9764.822876258191,120.67719373593289,7358.365471703224,2375.41419317743,5213.128633580806,0.024343900680542003,32900.55706943569,3.9359645392856206e-11,0.0014372778427410944,0.000751077979427915
2016-10-31T11:00:00.0,12161.037069423404,20739.52,4146.96753,68.865555,512.7085614522543,66030.4370283199,3.935969506888233e-11,6.691148161709995e-11,3.3455740808549975e-11,9036.282009605491,111.67362363295096,6809.3672946921315,3124.755059817845,6857.6461831581555,0.0263861503601074,32900.5570694234,3.935969506888233e-11,0.0014372778427446061,0.000751077979419827
2016-10-31T12:00:00.0,11361.687069210124,21538.87,4313.949070000001,77.03363909999999,555.5180673630813,75550.48372724815,3.936056619304245e-11,6.691296252817216e-11,3.345648126408608e-11,7405.038897514175,91.51413445810145,5580.130149884234,3956.648171695881,8683.33444167994,0.030542819976806607,32900.557069210125,3.936056619304245e-11,0.0014372778427580476,0.0007510779794240558
2016-10-31T13:00:00.0,2.7891319344545996e-7,23969.56,4220.13418,99.6484721,569.999999999059,85499.99999989031,4.0732605968559915e-11,6.924543014655185e-11,3.4622715073275926e-11,1.4229877679467123e-7,1.7585794717678567e-9,1.0723045559560101e-7,1.3654517122064218e-7,2.996645990884479e-7,0.0375516891479492,23969.560000278914,4.0732605968559915e-11,0.0016317278697105845,0.0008527953128351375
2016-10-31T14:00:00.0,6.264952985608027e-8,25320.84,4191.1852,111.555028,470.353159628727,81279.86667309253,4.06632730866469e-11,6.912756424729972e-11,3.456378212364986e-11,3.140251111972867e-8,3.880835286223254e-10,2.366362979404423e-8,3.1177891172104295e-8,6.842358594589012e-8,0.0466598815917969,25320.84000006265,4.06632730866469e-11,0.0016317278697249168,0.0008527953128374902
2016-10-31T15:00:00.0,6634.967069437271,26265.59,4232.648120000001,100.90136,358.7997633569797,77088.68232597994,4.0754686843406664e-11,6.928296763379132e-11,3.464148381689566e-11,4551.069953965615,56.24375961552978,3429.4975375323033,2083.8971154715864,4573.359775867064,0.036471809387207,32900.55706943727,4.0754686843406664e-11,0.0016317278697054983,0.0008527953128383881
2016-10-31T16:00:00.0,5519.687069446203,27380.87,4507.34718,74.86805600000001,314.143794700344,80858.89237217463,4.075390757681628e-11,6.928164288058768e-11,3.464082144029384e-11,4770.189365428466,58.95171612467423,3594.6168368703793,749.4977040176678,1644.8617478331823,0.0299161701202393,32900.55706944621,4.075390757681628e-11,0.001631727869704033,0.0008527953128431478
2016-10-31T17:00:00.0,4783.867069447751,28116.69,5233.53697,62.206417,298.2290865529127,81591.0246296735,4.075391142239039e-11,6.928164941806365e-11,3.464082470903183e-11,4722.211552678584,58.358789055989654,3558.462747316442,61.65551676909865,135.3103558993518,0.027518590927124,32900.55706944775,4.075391142239039e-11,0.001631727869703213,0.0008527953128523971
2016-10-31T18:00:00.0,4386.767069449332,28513.79,6109.4166399999995,60.340582999999995,294.3830903368086,80051.26161568459,4.0753816001424244e-11,6.928148720242121e-11,3.4640743601210604e-11,4386.767055573985,54.21324529367861,3305.6856886389396,1.3875277784078446e-5,3.045094540683502e-5,0.0257274894714355,32900.557069449336,4.0753816001424244e-11,0.0016317278697031516,0.0008527953128629481
2016-10-31T19:00:00.0,4262.637069449205,28637.92,6603.58327,54.34008299999999,288.2573843583916,77247.5315475698,4.0753883931770525e-11,6.928160268400989e-11,3.4640801342004946e-11,4262.637050306881,52.67920203617298,3212.1464656203034,1.914225493068879e-5,4.200995244412235e-5,0.0257363891601563,32900.557069449205,4.0753883931770525e-11,0.001631727869702644,0.0008527953128694872
2016-10-31T20:00:00.0,3994.9670694501056,28905.59,7424.38423,48.393361,286.5981351224664,73856.09563799539,4.075375328476877e-11,6.928138058410691e-11,3.4640690292053454e-11,3994.967059298861,49.37124000025042,3010.4414634299033,1.0151175343019225e-5,2.227796019624111e-5,0.0249061107635498,32900.55706945011,4.075375328476877e-11,0.0016317278697020954,0.0008527953128807979
2016-10-31T21:00:00.0,4265.3370694502355,28635.22,7636.82863,42.434583,287.5776458506222,69442.15374649856,4.0753865902560144e-11,6.928157203435224e-11,3.464078601717612e-11,4265.337052392887,52.71256963320463,3214.181075195404,1.705727933705025e-5,3.7434225819800394e-5,0.0248805198669434,32900.557069450246,4.0753865902560144e-11,0.0016317278697012636,0.0008527953128852486
2016-10-31T22:00:00.0,4486.177069448991,28414.38,8345.06475,40.472667,297.85726421175787,65019.50708192353,4.0753903830700433e-11,6.928163651219073e-11,3.4640818256095366e-11,4486.176933607251,55.44178832643078,3380.5968491726085,0.0001358416705106539,0.00029812068320821204,0.026794340133667,32900.557069448994,4.0753903830700433e-11,0.0016317278697009201,0.0008527953128991653
2016-10-31T23:00:00.0,5017.467069445858,27883.09,8397.16892,42.525167,312.82801726606016,60055.04033201213,4.075398797661154e-11,6.928177956023962e-11,3.464088978011981e-11,4460.952624952259,55.13005724630903,3361.5888564822576,556.5144444935306,1221.337059416079,0.030603580474853505,32900.55706944586,4.075398797661154e-11,0.0016317278697012653,0.0008527953129004414
2016-11-01T00:00:00.0,5087.697069262427,27812.86,7311.8032,46.18525,325.43453924020406,56240.79818070579,4.075443833590377e-11,6.92825451710364e-11,3.46412725855182e-11,3748.3715857899065,46.323724432569435,2824.6173434493558,1339.3254834724514,2939.3088782698755,0.0399582290649414,32900.55706926243,4.075443833590377e-11,0.0016317278697020555,0.0008527953128804023
2016-11-01T01:00:00.0,3.9224514927919875e-8,28593.39,6413.44204,55.3,325.5746454006917,54692.92205522032,4.060974750847272e-11,6.903657076440363e-11,3.451828538220181e-11,1.9620961415099396e-8,2.424828992784085e-10,1.4785542638927345e-8,1.9534516942056075e-8,4.287081802672184e-8,0.050165950775146496,28593.390000039224,4.060974750847272e-11,0.0016317278697046257,0.0008527953128708123
2016-11-01T02:00:00.0,4.6627896917998736e-8,27613.93,5939.5995,57.087,270.27627712883907,48279.4808680733,4.063301621252137e-11,6.907612756128633e-11,3.4538063780643164e-11,2.3296206407391694e-8,2.879028989632187e-10,1.7555054814830407e-8,2.326261438304576e-8,5.1052570739248034e-8,0.047739738464355495,27613.93000004663,4.063301621252137e-11,0.001631727869704669,0.0008527953128661526
2016-11-01T03:00:00.0,1.151651025577261e-7,26470.24,5706.09255,55.269139,213.19090885701843,42339.882220937216,4.070485822365027e-11,6.919825898020545e-11,3.4599129490102726e-11,5.7745415033978087e-8,7.136386113423826e-10,4.3514549472096495e-8,5.73504892647678e-8,1.258624616265808e-7,0.0397967987060547,26470.240000115165,4.070485822365027e-11,0.001631727869703985,0.0008527953128639833
2016-11-01T04:00:00.0,843.4367628071661,25435.53,5283.78701,51.399028,157.92340158561976,36633.79052390189,4.0752963605491264e-11,6.928003812933514e-11,3.464001906466757e-11,843.4367583826187,10.423494863672245,635.5789551019661,4.424478227482897e-6,9.71004307484286e-6,0.035889900207519504,26278.966762807162,4.0752963605491264e-11,0.001631727869702145,0.0008527953128599934
2016-11-01T05:00:00.0,8585.437069357928,24315.12,5095.93978,48.715917,116.94950017719243,31985.583331509224,4.0754586091294676e-11,6.928279635520095e-11,3.4641398177600474e-11,6344.825441036455,78.41163517981123,4781.19726706166,2240.611628321403,4917.288391171933,0.034463550567627003,32900.55706935793,4.0754586091294676e-11,0.0016317278696982654,0.0008527953128575163
2016-11-01T06:00:00.0,9627.827069426197,23272.73,5375.14574,52.440861,146.6468500849237,36588.13006253816,4.075395749106397e-11,6.928172773480875e-11,3.4640863867404373e-11,8039.581953658485,99.35604580564868,6058.295475954187,1588.245115767644,3485.5925816785407,0.030478500366210897,32900.5570694262,4.075395749106397e-11,0.0016317278696967921,0.0008527953128601197
2016-11-01T07:00:00.0,10528.256846754495,22684.7075,5399.1805079999995,53.89244449,193.5636666184649,40756.873232966194,4.075396612893875e-11,6.928174241919588e-11,3.464087120959794e-11,9206.5313435038,113.77762614386313,6937.660130723361,1321.7255032506257,2900.683630888438,0.01773168945,33212.9643467545,4.075396612893875e-11,0.001631727869695634,0.0008527953128605399
2016-11-01T08:00:00.0,11196.547680087479,22016.41666666667,5334.905025,53.62994439,253.45048000024465,45196.03733937331,4.0753941020608056e-11,6.92816997350337e-11,3.464084986751685e-11,9800.584118139872,121.11914402724702,7385.313660197989,1395.9635619475368,3063.607869787861,0.01909495926,33212.964346754154,4.0753941020608056e-11,0.0016317278696948941,0.000852795312860282
2016-11-01T09:00:00.0,11894.772680088636,21318.191666666666,5186.78698,55.147721999999995,320.9413113653796,50310.05469715443,4.075409721284478e-11,6.928196526183612e-11,3.464098263091806e-11,9952.777115426754,122.99999983503604,7499.999989941221,1941.9955646618132,4261.93996546068,0.01821474,33212.9643467553,4.075409721284478e-11,0.0016317278696950663,0.0008527953128593368
2016-11-01T10:00:00.0,12096.655735644441,21116.308611111108,5043.30783,54.750528,388.79522092837004,56885.20852535163,4.075405064961864e-11,6.928188610435169e-11,3.464094305217584e-11,9952.777114276889,122.99999982082561,7499.999989074731,2143.878621367483,4704.996316041529,0.01759101,33212.96434675555,4.075405064961864e-11,0.0016317278696955126,0.0008527953128585955
2016-11-01T11:00:00.0,12202.037402308231,21010.926944444444,4827.15964,59.01133299999999,457.04632447711873,64046.8978532632,4.075400790117091e-11,6.928181343199055e-11,3.4640906715995275e-11,9952.759803844583,122.99978589227621,7499.986944650987,2249.2775984635796,4936.306892120396,0.02074,33212.96434675268,4.075400790117091e-11,0.0016317278696972326,0.0008527953128577105
2016-11-01T12:00:00.0,11633.206291189948,21579.75805555556,4571.71529,64.268,521.0364090972869,71656.03290282989,4.075413280914784e-11,6.928202577555132e-11,3.464101288777566e-11,9162.215829471483,113.2299590801432,6904.265797569707,2470.990461718397,5422.882108849574,0.02547376,33212.96434674552,4.075413280914784e-11,0.0016317278697016307,0.0008527953128562057
2016-11-01T13:00:00.0,9093.672124240255,24119.292222222222,4619.905070000001,85.6388054,569.9999999053379,79411.46637204448,4.076930745869489e-11,6.93078226797813e-11,3.465391133989065e-11,6929.493365269956,85.63717170597384,5221.77876255938,2164.1787589702303,4749.547379559826,0.03495449,33212.96434646248,4.076930745869489e-11,0.0016336638855336798,0.0008527953128584729
2016-11-01T14:00:00.0,9.966089106937603e-8,25555.047777777778,4865.75694,92.2556109,569.9999998752318,84762.888296959,4.0721651052648585e-11,6.92268067895026e-11,3.46134033947513e-11,5.0963134354840565e-8,6.298207469674187e-10,3.8403704083379186e-8,4.8628529907745956e-8,1.0672108569491717e-7,0.04244678,25555.04777787744,4.0721651052648585e-11,0.0016351253938877506,0.0008527953128768064
2016-11-01T15:00:00.0,6464.6296245144895,26748.334722222226,4962.7916399999995,93.6006946,477.74602410129364,79897.13220989944,4.07805949447224e-11,6.932701140602809e-11,3.4663505703014043e-11,5639.127282449541,69.69036348015317,4249.412407326412,825.502342064879,1811.6629549771299,0.03766899,33212.96434673672,4.07805949447224e-11,0.0016351253938842536,0.0008527953128791403
2016-11-01T16:00:00.0,5334.087680076824,27878.87666666667,5114.53933,80.58330600000001,453.8373281068785,80995.41678499832,4.0779547058184567e-11,6.932522999891376e-11,3.466261499945688e-11,5334.087675140619,65.9205742832745,4019.5472123947866,4.9361363034071104e-6,1.0832937504734035e-5,0.03422684,33212.964346743494,4.0779547058184567e-11,0.0016351253938848272,0.0008527953128829266
2016-11-01T17:00:00.0,4542.881568969551,28670.082777777778,5549.75689,64.926361,439.1762315158312,79900.4255310214,4.0779375637509347e-11,6.932493858376588e-11,3.466246929188294e-11,4542.881565837129,56.1425645694866,3423.327107895524,3.132353087453965e-6,6.87432095741115e-6,0.03132786,33212.96434674733,4.0779375637509347e-11,0.0016351253938850772,0.0008527953128888142
2016-11-01T18:00:00.0,4158.939068972541,29054.025277777782,5970.86335,59.607805000000006,430.39407021088823,77773.99660858657,4.0779407209364267e-11,6.932499225591925e-11,3.4662496127959625e-11,4158.93906572659,51.39766504018224,3134.0039658647706,3.24588150214518e-6,7.12347255002673e-6,0.02860869,33212.96434675033,4.0779407209364267e-11,0.0016351253938856648,0.0008527953128942077
2016-11-01T19:00:00.0,4017.7996245283543,29195.16472222222,6147.14579,50.171167,422.1855653760475,74937.13808437016,4.07793880185124e-11,6.932495963147107e-11,3.466247981573554e-11,4017.799621352399,49.65341301550519,3027.6471350917795,3.175886152743877e-6,6.969859440687963e-6,0.02821435,33212.964346750574,4.07793880185124e-11,0.0016351253938856624,0.0008527953128968674
2016-11-01T20:00:00.0,4219.57101341809,28993.39333333333,6798.898120000001,46.897444,421.66944651709287,71817.64028922713,4.077945945729234e-11,6.932508107739697e-11,3.4662540538698484e-11,4219.571009965029,52.14697641778422,3179.6936840112326,3.452992167287631e-6,7.578001508334352e-6,0.02734628,33212.964346751425,4.077945945729234e-11,0.0016351253938860274,0.0008527953129043995
2016-11-01T21:00:00.0,4392.007402308413,28820.95694444445,7063.94444,41.648667,426.9206140600883,68198.43671361168,4.077947682388434e-11,6.932511060060337e-11,3.4662555300301686e-11,4392.0073987805345,54.278007340097005,3309.6345939083535,3.52780875631535e-6,7.742195400771079e-6,0.02569858,33212.964346752866,4.077947682388434e-11,0.0016351253938861627,0.0008527953129077866
2016-11-01T22:00:00.0,4444.417680087253,28768.546666666665,7553.95829,46.118361,439.55158952590415,64444.127728057545,4.0779390803379664e-11,6.932496436574543e-11,3.466248218287271e-11,4444.41767690138,54.925712410295574,3349.1288055058276,3.1858035086091332e-6,6.991624256263735e-6,0.02435466,33212.96434675393,4.0779390803379664e-11,0.001635125393887644,0.0008527953129156616
2016-11-01T23:00:00.0,4825.434624525564,28387.529722222214,7425.41425,43.995139,448.36057606171767,60239.29910335027,4.077952564775604e-11,6.932519360118527e-11,3.4662596800592636e-11,4825.43462049068,59.634456859720565,3636.247369495156,4.034815321437898e-6,8.8548815376331e-6,0.03175003,33212.96434674778,4.077952564775604e-11,0.0016351253938883398,0.0008527953129135418
2016-11-02T00:00:00.0,5098.662956389691,28114.301388888893,6954.31472,48.441,464.00152904743777,56450.133084495625,4.078038198576092e-11,6.932664937579356e-11,3.466332468789678e-11,4828.994204743006,59.67844748237505,3638.9297245350635,269.66875164661593,591.8201107110914,0.04072438,33212.96434527859,4.078038198576092e-11,0.0016351253938901426,0.0008527953129070063
2016-11-02T01:00:00.0,3.1531043483211064e-8,28955.614444444444,6124.93512,53.305389,475.2406116554872,53726.569052537096,4.060045072951432e-11,6.902076624017435e-11,3.4510383120087174e-11,1.5805381906666873e-8,1.9532859516158773e-10,1.1910280192779738e-8,1.5656640810304017e-8,3.436035818440069e-8,0.053920470000000005,28955.614444475978,4.060045072951432e-11,0.001635125393893983,0.0008527953128987729
2016-11-02T02:00:00.0,4.5257740662962024e-8,28214.006388888887,5385.71293,58.357111,421.9368577815751,47601.63478537864,4.065512324245014e-11,6.911370951216524e-11,3.455685475608262e-11,2.266874309881035e-8,2.801484816828025e-10,1.708222449285381e-8,2.2519883854639507e-8,4.94225603621988e-8,0.047583820000000006,28214.006388934144,4.065512324245014e-11,0.0016351253938953036,0.0008527953128916744
2016-11-02T03:00:00.0,7.037193351889467e-8,26728.447222222218,4451.8634,56.81625,363.58138190646685,42215.92270824047,4.0699595940313185e-11,6.918931309853242e-11,3.459465654926621e-11,3.533151843764339e-8,4.366396144113162e-10,2.6624366732397326e-8,3.497122576815276e-8,7.674850934502208e-8,0.0430793,26728.44722229259,4.0699595940313185e-11,0.0016351253938954753,0.0008527953128835904
2016-11-02T04:00:00.0,1.8272690302239784e-7,25668.27277777778,4677.0532,66.1275,306.76676703302127,37764.060161139154,4.074805332046189e-11,6.927169064478521e-11,3.4635845322392605e-11,9.452622383131651e-8,1.1681890773618496e-9,7.12310413025518e-8,8.813140750043655e-8,1.934148433051761e-7,0.03839044,25668.272777960505,4.074805332046189e-11,0.0016351253938965149,0.0008527953128853959
2016-11-02T05:00:00.0,8798.70517909227,24414.25916666667,4407.03239,81.65925,240.64090215890675,33087.00781419911,4.078062141296187e-11,6.932705640203518e-11,3.466352820101759e-11,7904.43809627352,97.68588940173487,5956.456670837491,894.2670828186801,1962.575347449151,0.03522127,33212.96434575894,4.078062141296187e-11,0.0016351253938939,0.0008527953128825074
2016-11-02T06:00:00.0,9727.179902278029,23485.78444444444,3972.52778,75.032861,256.66917668544374,36599.00829528112,4.077976037602712e-11,6.93255926392461e-11,3.466279631962305e-11,9727.179890401363,120.21198817566736,7329.999279004107,1.1876595966144664e-5,2.6064600724541684e-5,0.02973463,33212.964346722474,4.077976037602712e-11,0.001635125393892556,0.0008527953128793564
2016-11-02T07:00:00.0,10516.60768008218,22696.35666666667,4154.731442,85.46538903,301.8499389868833,39956.48067314517,4.0780247763207104e-11,6.932642119745207e-11,3.466321059872604e-11,9952.777125008697,122.99999995345316,7499.999997161777,563.830555073413,1237.393133198905,0.02085103035,33212.96434674886,4.0780247763207104e-11,0.0016351253938931434,0.0008527953128802032
2016-11-02T08:00:00.0,11239.136846749003,21973.8275,4006.805501,78.61588886,339.3861850345257,44539.14321430116,4.0780314145567225e-11,6.932653404746428e-11,3.466326702373214e-11,9952.777125488885,122.99999995938748,7499.999997523626,1286.3597212600491,2823.069221042113,0.02077939034,33212.96434674901,4.0780314145567225e-11,0.0016351253938929095,0.0008527953128791942
2016-11-02T09:00:00.0,11774.57073563915,21438.393611111107,3791.22219,72.25755500000001,383.7719312595898,50855.4077846622,4.078032750191743e-11,6.932655675325963e-11,3.4663278376629814e-11,9952.777125539118,122.99999996000828,7499.99999756148,1821.7936100999632,3998.142496817722,0.01967701,33212.96434675026,4.078032750191743e-11,0.0016351253938929064,0.0008527953128778325
2016-11-02T10:00:00.0,12053.349624528211,21159.61472222222,3659.74074,70.932361,434.516011345081,58562.32894183672,4.0780306541358746e-11,6.932652112030986e-11,3.466326056015493e-11,9952.77712545955,122.99999995902495,7499.999997501521,2100.5724990685917,4609.9558861181395,0.01928354,33212.964346750436,4.0780306541358746e-11,0.0016351253938936972,0.000852795312876943
2016-11-02T11:00:00.0,12184.693235634837,21028.27111111111,3700.6944,75.652861,486.58528542967207,67012.54493825168,4.0780440858658314e-11,6.932674945971913e-11,3.4663374729859565e-11,9952.777125910716,122.9999999646006,7499.9999978415,2231.9161097240526,4898.20504262839,0.02237445,33212.96434674595,4.0780440858658314e-11,0.0016351253938958565,0.0008527953128776559
2016-11-02T12:00:00.0,11468.872124489688,21744.092222222214,3703.62497,86.9356946,533.934059519845,75710.0564315169,4.0780431905553026e-11,6.932673423944014e-11,3.466336711972007e-11,9952.777125035858,122.9999999537888,7499.9999971822435,1516.0949994537602,3327.2505803751924,0.02949062,33212.9643467119,4.0780431905553026e-11,0.001635125393901298,0.0008527953128788988
2016-11-02T13:00:00.0,8796.591932710131,24188.25472222222,3962.43054,108.713278,569.9999999990637,82833.68289186963,4.230777122012108e-11,7.192321107420582e-11,3.596160553710291e-11,8796.591932633828,108.71144743970763,6628.746795104123,7.623030835838891e-8,1.6729646745026754e-7,0.03708182,32984.84665493235,4.230777122012108e-11,0.0018305600582083869,0.0008527953128852046
2016-11-02T14:00:00.0,3672.105138441204,25771.1675,3773.21756,114.865417,569.9999999988655,85499.99999993636,4.361649324312906e-11,7.41480385133194e-11,3.70740192566597e-11,3672.1051380010185,45.381196236000875,2767.146111951273,4.4011151497469175e-7,9.658770025341082e-7,0.04659749,29443.2726384412,4.361649324312906e-11,0.0019918509895997037,0.001028120173519848
2016-11-02T15:00:00.0,6393.169346756606,26819.795,3811.55784,123.058222,500.5177710858899,84493.92958097368,4.3619066567926115e-11,7.415241316547439e-11,3.7076206582737197e-11,6393.169346079257,79.0090865487435,4817.6272285819205,6.772739676066837e-7,1.4863581784810685e-6,0.03222081,33212.964346756606,4.3619066567926115e-11,0.001991850989600692,0.0010281201735308884
2016-11-02T16:00:00.0,5241.464068980683,27971.500277777777,3978.55552,90.555805,456.47062748567305,85499.99999916213,4.361519508721273e-11,7.414583164826163e-11,3.7072915824130814e-11,5241.464050546297,64.7758982116921,3949.7498909568344,1.8434311825467384e-5,4.04562871998143e-5,0.02591387,33212.96434675846,4.361519508721273e-11,0.001991850989600734,0.0010414372367859126
2016-11-02T17:00:00.0,4601.216291203708,28611.748055555563,4702.25688,69.574028,430.6927125483871,85471.19545201249,4.361524084914073e-11,7.414590944353924e-11,3.707295472176962e-11,4601.216266223738,56.86348578119628,3467.2857183656265,2.4979895581278163e-5,5.482134833270018e-5,0.02265883,33212.96434675927,4.361524084914073e-11,0.001991850989600621,0.0010414372371797898
2016-11-02T18:00:00.0,4263.587402314988,28949.376944444444,5743.96523,63.961056000000006,417.98416218059697,84236.22538663668,4.36152747733084e-11,7.414596711462428e-11,3.707298355731214e-11,4263.587368464753,52.69094640981924,3212.8625859645877,3.385016012711869e-5,7.428819761909908e-5,0.0219883,33212.964346759436,4.36152747733084e-11,0.0019918509896010845,0.0010414372371900335
2016-11-02T19:00:00.0,4074.0851800929013,29138.879166666666,6732.6573,54.724222,406.7160444414302,81705.12385832671,4.3615243030270275e-11,7.414591315145947e-11,3.7072956575729734e-11,4074.0851514313736,50.34900984341948,3070.0615758182607,2.8661453763376637e-5,6.29009651129716e-5,0.02180578,33212.96434675957,4.3615243030270275e-11,0.0019918509896010594,0.0010414372371942407
2016-11-02T20:00:00.0,4242.966291204043,28969.998055555563,7637.79157,46.902556,402.3428241359034,78042.52923848318,4.3615333945343745e-11,7.414606770708436e-11,3.707303385354218e-11,4178.66419993979,51.64143534437293,3148.868008803227,64.30209126417836,141.11857802786807,0.02168609,33212.9643467596,4.3615333945343745e-11,0.00199185098960087,0.001041437237197053
2016-11-02T21:00:00.0,4459.110457870539,28753.853888888887,8591.40732,42.543,407.08369533130883,73694.72529675154,4.361534714729789e-11,7.414609015040641e-11,3.7073045075203204e-11,4163.016020385874,51.44804951243594,3137.0761897826787,296.0944374845905,649.8144175143539,0.02248139,33212.96434675943,4.361534714729789e-11,0.0019918509896010004,0.0010414372371999466
2016-11-02T22:00:00.0,4596.161568980784,28616.802777777782,9134.04631,41.36275,415.99073669477895,68890.20962548579,4.361534206543083e-11,7.414608151123242e-11,3.707304075561621e-11,3963.9637019983134,48.98808935811033,2987.078619396971,632.1978669823961,1387.4333208585263,0.02558012,33212.96434675856,4.361534206543083e-11,0.001991850989601625,0.0010414372372018154
2016-11-02T23:00:00.0,4703.650735646184,28509.31361111112,9215.7014,39.685666999999995,423.6180679039278,64130.67629717854,4.361532476041744e-11,7.414605209270965e-11,3.707302604635482e-11,3606.272201938903,44.567609130525646,2717.5371421052223,1097.378533707207,2408.327554991017,0.03065268,33212.964346757304,4.361532476041744e-11,0.0019918509896022928,0.0010414372372025734
2016-11-03T00:00:00.0,4939.2615689340255,28273.702777777777,8984.4005,41.619611,428.50200188545085,60040.84063571202,4.361590697459631e-11,7.414704185681373e-11,3.707352092840686e-11,3168.7833067759975,39.160963989295624,2387.863657883879,1770.4782621579536,3885.52486976683,0.04226461,33212.9643467118,4.361590697459631e-11,0.0019918509896035275,0.0010414372372025923
2016-11-03T01:00:00.0,3.628057996775636e-8,29034.17833333333,7481.296259999999,45.667972,426.04534672576887,57329.82970479996,4.3436893867999414e-11,7.3842719575599e-11,3.69213597877995e-11,1.8122102349026806e-8,2.2395945976584121e-10,1.3656064619868366e-8,1.808463489915395e-8,3.968887964524854e-8,0.05811229,29034.178333369608,4.3436893867999414e-11,0.00199185098960602,0.001041437237200527
2016-11-03T02:00:00.0,2.353473822900975e-7,27729.524444444443,6316.19899,56.953472,380.3793665770424,49848.53448629054,4.358785348941377e-11,7.40993509320034e-11,3.70496754660017e-11,1.1782278076967592e-7,1.4560963083128614e-9,8.878636026297935e-8,1.1745050216948956e-7,2.577590795099187e-7,0.04431807,27729.52444467979,4.358785348941377e-11,0.0019918509896077676,0.0010414372371992076
2016-11-03T03:00:00.0,109.30185377400798,26503.48055555556,5327.78932,60.036278,323.4278864294927,43532.33653807432,4.361432593601995e-11,7.414435409123392e-11,3.707217704561696e-11,109.30184609124736,1.3507915323808701,82.36533734029695,7.682686482112992e-6,1.6860568147550786e-5,0.04236377,26612.782409329568,4.361432593601995e-11,0.0019918509896081427,0.001041437237198259
2016-11-03T04:00:00.0,7527.856846729896,25685.1075,4991.62035,81.29075,264.74439181290086,38286.913613712415,4.361603326172965e-11,7.41472565449404e-11,3.70736282724702e-11,4688.412662100205,57.94109020798459,3532.9933053649133,2839.444184629616,6231.497574133379,0.034899650000000004,33212.964346729896,4.361603326172965e-11,0.001991850989607416,0.0010414372371974027
2016-11-03T05:00:00.0,8621.373791187869,24591.59055555556,4498.8032,79.410445,241.396723871933,43059.78518464793,4.3615336263411455e-11,7.414607164779948e-11,3.707303582389974e-11,5961.146260864217,73.66998985302662,4492.072552013818,2660.227530323577,5838.185336267342,0.031855400000000006,33212.96434674343,4.3615336263411455e-11,0.001991850989606583,0.0010414372371971117
2016-11-03T06:00:00.0,9740.162680084797,23472.801666666663,4309.10412,66.10816700000001,235.65826057596422,48891.24091436634,4.361584520483967e-11,7.414693684822743e-11,3.707346842411372e-11,7102.6579127016685,87.7772014744011,5352.268382585432,2637.5047673830545,5788.317533650209,0.02760655,33212.96434675146,4.361584520483967e-11,0.001991850989605061,0.001041437237197304
2016-11-03T07:00:00.0,6244.964346755866,26968.0,4297.238335,66.32430592,257.32928690141284,55722.72375203923,4.361495511336022e-11,7.414542369271237e-11,3.7072711846356186e-11,5793.317347706841,71.59589977231185,4365.603644653162,451.6469990489506,991.1929926896163,0.02221211052,33212.96434675586,4.361495511336022e-11,0.0019918509896052847,0.001041437237198444
2016-11-03T08:00:00.0,6244.9643467565,26968.0,4163.6921090000005,69.29902766,262.6028726047229,56782.283095819235,4.361533882908754e-11,7.414607600944881e-11,3.7073038004724407e-11,6087.717779306777,75.23420620862292,4587.451598086763,157.24656744964904,345.096272329476,0.02185547066,33212.9643467565,4.361533882908754e-11,0.001991850989605194,0.0010414372371989112
2016-11-03T09:00:00.0,6244.964346757162,26968.0,3904.266129999999,71.374333,268.54004300439965,57551.13989867271,4.3615339242681374e-11,7.414607671255833e-11,3.7073038356279166e-11,6238.260067839936,77.09466196383556,4700.894022185095,6.704278917151637,14.71333651659491,0.02101624,33212.96434675716,4.3615339242681374e-11,0.0019918509896051156,0.0010414372371990814
2016-11-03T10:00:00.0,6244.964346757611,26968.0,3769.19442,71.549417,274.2623638192565,58362.48216881161,4.361530886204402e-11,7.414602506547483e-11,3.7073012532737416e-11,6244.964292812188,77.17751518770642,4705.946048030879,5.394534789089704e-5,0.00011838947436882113,0.02003059,33212.96434675761,4.361530886204402e-11,0.0019918509896049955,0.0010414372371986386
2016-11-03T11:00:00.0,6244.964346756852,26968.0,3816.96063,75.88811199999999,279.8924538579604,59299.234956669185,4.3615307332615895e-11,7.414602246544702e-11,3.707301123272351e-11,6244.964295425574,77.17751522000358,4705.946050000218,5.1331203581452064e-5,0.00011265242413521499,0.02146322,33212.96434675685,4.3615307332615895e-11,0.0019918509896051503,0.001041437237198792
2016-11-03T12:00:00.0,6244.96434675189,26968.0,3882.9884,81.8376945,281.1838489290091,60188.221530759016,4.361530733312097e-11,7.414602246630564e-11,3.707301123315282e-11,6244.964295420604,77.17751521994215,4705.9460499964725,5.133121163373624e-5,0.00011265244180690918,0.02785841,33212.96434675189,4.361530733312097e-11,0.0019918509896053823,0.0010414372371989834
2016-11-03T13:00:00.0,6244.964346735129,26968.0,3918.2893,99.5469999,276.5256614999918,61011.18033484517,4.361530732289251e-11,7.414602244891727e-11,3.707301122445863e-11,6244.964295429196,77.17751522004833,4705.946050002947,5.130585845843654e-5,0.00011259680125189075,0.03513229,33212.96434673512,4.361530732289251e-11,0.0019918509896061317,0.0010414372371991415
