Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-11-03T14:00:00.0,6244.96434655427,26968.0,3831.44905,110.732417,254.1581686710868,61798.83823888214,4.361533676077314e-11,7.414607249331434e-11,3.707303624665717e-11,6244.964079374055,77.17751254996118,4705.9458871927545,0.0002671801409853326,0.00058635855898111,0.04436459,33212.96434655427,4.361533676077314e-11,0.0019918509896064166,0.0010414372371991586
2016-11-03T15:00:00.0,6208.384346757294,27004.58,3998.53699,109.24375,220.60525607207816,62673.33670387067,4.361541356427771e-11,7.41462030592721e-11,3.707310152963605e-11,6110.131915002699,75.5112081604327,4604.341961001994,98.25243175452032,215.62663335495833,0.03120366,33212.96434675729,4.361541356427771e-11,0.0019918509896059635,0.001041437237199542
2016-11-03T16:00:00.0,5491.0843467593095,27721.88,4350.07403,85.568333,186.87470608356324,63494.76934966484,4.361534652193061e-11,7.414608908728204e-11,3.707304454364102e-11,5491.081782359595,67.86076393467391,4137.851459431336,0.002564399639465542,0.0056278796459323654,0.02332638,33212.96434675931,4.361534652193061e-11,0.00199185098960434,0.0010414372372002474
2016-11-03T17:00:00.0,4696.934346759844,28516.03,5314.178220000001,70.152528,169.1691288692513,63282.55344841307,4.3615205513052026e-11,7.414584937218844e-11,3.707292468609422e-11,4696.934327171129,58.04640401036977,3539.4148786810833,1.9588640952755046e-5,4.298959959784718e-5,0.02079074,33212.964346759836,4.3615205513052026e-11,0.001991850989602864,0.001041437237201573
2016-11-03T18:00:00.0,4364.26434675991,28848.7,6331.212860000001,61.140916,157.06499673064627,61507.791191521,4.361528229470078e-11,7.414597990099132e-11,3.707298995049566e-11,4364.2643100177565,53.935148269340175,3288.728553008547,3.674207855882841e-5,8.0634856162113e-5,0.02033928,33212.96434675991,4.361528229470078e-11,0.001991850989601356,0.0010414372372029776
2016-11-03T19:00:00.0,4145.4943467596895,29067.47,7388.58788,48.196889,149.86122085100146,58465.308006601656,4.3615297957795934e-11,7.414600652825308e-11,3.707300326412654e-11,4145.4942878976935,51.231509639377265,3123.8725389864185,5.8861921747220106e-5,0.0001291794797595139,0.02118692,33212.96434675969,4.3615297957795934e-11,0.0019918509895992015,0.0010414372372045124
2016-11-03T20:00:00.0,4048.3243467595953,29164.64,8798.585579999999,44.480611,152.89783334139162,54200.59383620479,4.361531749772045e-11,7.414603974612476e-11,3.707301987306238e-11,3970.076160603848,49.06362932034933,2991.6847146554464,78.24818615567312,171.7249399896263,0.02163894,33212.964346759596,4.361531749772045e-11,0.0019918509895977955,0.0010414372372074042
2016-11-03T21:00:00.0,4145.024346759129,29067.94,10032.4998,42.217915999999995,157.48284351276453,48565.418952287095,4.361533871734797e-11,7.414607581949154e-11,3.707303790974577e-11,3747.7349704277253,46.315856910918434,2824.1376165194165,397.2893763313299,871.8987322374794,0.02360699,33212.96434675913,4.361533871734797e-11,0.0019918509895965964,0.0010414372372101895
2016-11-03T22:00:00.0,4242.3043467578,28970.66,10950.155,41.267444,161.58277627471614,42228.956542481246,4.361532540689449e-11,7.414605319172063e-11,3.7073026595860313e-11,3381.8255838199107,41.79381708520597,2548.403480805242,860.4787629378152,1888.4228655967502,0.02818242,33212.9643467578,4.361532540689449e-11,0.001991850989595645,0.0010414372372123128
2016-11-03T23:00:00.0,4461.354346756792,28751.61,10810.0323,40.463556,162.1111412109591,35715.62893032051,4.361585262225532e-11,7.414694945783404e-11,3.707347472891702e-11,2932.942979143225,36.24636438322557,2210.144169708876,1528.4113676134937,3354.280313421177,0.03207053,33212.964346756795,4.361585262225532e-11,0.001991850989594741,0.0010414372372116835
2016-11-04T00:00:00.0,5.266396880391153e-7,28736.79,10500.6851,40.851583000000005,157.89594144521527,30470.022154887796,4.3602566900871146e-11,7.412436373148095e-11,3.7062181865740475e-11,2.6725845593015095e-7,3.302876137391633e-9,2.0139488642631906e-7,2.5930710774523287e-7,5.690802522609684e-7,0.042974580000000005,28736.79000052664,4.3602566900871146e-11,0.001991850989594864,0.0010414372372114695
2016-11-04T01:00:00.0,3.60922801079904e-8,29088.03,8461.7569,41.705528,117.04635029953249,19969.338097095497,4.3436505544895916e-11,7.384205942632305e-11,3.6921029713161526e-11,1.8012378455107167e-8,2.2260345241457684e-10,1.3573381244791269e-8,1.8006059593456914e-8,3.951643680256532e-8,0.05775859,29088.030000036088,4.3436505544895916e-11,0.001991850989593289,0.0010414372372057111
2016-11-04T02:00:00.0,2.4017611520429303e-7,27969.2,7007.58328,45.344806,75.34281415077935,11507.582238585821,4.3587790891328436e-11,7.409924451525834e-11,3.704962225762917e-11,1.2188855865551633e-7,1.5063426539797936e-9,9.185016182803619e-8,1.1821345730426145e-7,2.594334751882137e-7,0.04409671,27969.200000240173,4.3587790891328436e-11,0.0019918509895901146,0.001041437237201242
2016-11-04T03:00:00.0,5657.999943619834,26433.28,5840.45827,56.402889,30.00000000331227,4500.000000374339,4.3151318754315344e-11,7.335724188233608e-11,3.667862094116804e-11,4563.789504355521,56.40095239476273,3439.0824630952884,1094.2104392642398,2401.374795383048,0.04026141,32091.279943619833,4.3151318754315344e-11,0.0019366058839602634,0.001011631478833773
2016-11-04T04:00:00.0,7730.394346704863,25482.57,5290.71988,56.586861,30.000000003995645,4500.000000484154,4.277281522203166e-11,7.271378587745381e-11,3.635689293872691e-11,6318.430584969923,78.08543805370488,4761.307198396638,1411.9637617348667,3098.722208960336,0.0347081,33212.96434670486,4.277281522203166e-11,0.0018908095660613198,0.0009885860644513061
2016-11-04T05:00:00.0,8748.034346736014,24464.93,5013.76392,68.92819399999999,51.500467867302945,7069.310516427193,4.277269098357046e-11,7.271357467206978e-11,3.635678733603489e-11,7387.338728188911,91.29538939842227,5566.7920364891625,1360.6956185470312,2986.208178350154,0.03134401,33212.964346736015,4.277269098357046e-11,0.0018908095660537167,0.000988586064446303
2016-11-04T06:00:00.0,9886.654346746702,23326.31,4741.3472,63.33108299999999,73.86955407532763,10608.547799852575,4.277273602239019e-11,7.271365123806332e-11,3.635682561903166e-11,8358.380777010574,103.29587634389492,6298.529045359445,1528.2735697360542,3353.977899609477,0.027858099999999997,33212.9643467467,4.277273602239019e-11,0.0018908095660491264,0.0009885860644438585
2016-11-04T07:00:00.0,10719.592956751434,22493.37139,4389.821693,70.68158368,113.83623822882488,15519.70853340756,4.277272007962503e-11,7.271362413536255e-11,3.6356812067681274e-11,9018.22623163157,111.45048383367107,6795.761209370186,1701.3667251197905,3733.85139165121,0.02496158028,33212.96434675143,4.277272007962503e-11,0.0018908095660476164,0.000988586064442086
2016-11-04T08:00:00.0,11397.729066754137,21815.23528,4221.506933,68.55011114,154.6070291920981,21659.50043001502,4.27727135450202e-11,7.271361302653434e-11,3.635680651326717e-11,9442.314554565379,116.69151988280022,7115.336578219525,1955.4145121886856,4291.389439908453,0.02240181923,33212.96434675414,4.27727135450202e-11,0.0018908095660462212,0.0009885860644411261
2016-11-04T09:00:00.0,11982.88434675477,21230.08,4118.44902,68.388361,202.75032874450054,28844.720503729066,4.277274652564983e-11,7.271366909360471e-11,3.6356834546802353e-11,9661.556592125979,119.40099184937208,7280.548283498297,2321.32775462872,5094.42951900259,0.02178053,33212.96434675477,4.277274652564983e-11,0.0018908095660455297,0.0009885860644405252
2016-11-04T10:00:00.0,12162.59434675548,21050.37,3984.835579999999,68.78644399999999,253.7648504034748,37101.25027481602,4.277271609224176e-11,7.271361735681099e-11,3.6356808678405494e-11,9519.720016036548,117.6481244201838,7173.666123181939,2642.87433071886,5800.101678266383,0.02062418,33212.964346755485,4.277271609224176e-11,0.0018908095660454,0.0009885860644400998
2016-11-04T11:00:00.0,12225.154346754503,20987.81,3969.46061,73.95191700000001,302.6284216332614,46090.18348485041,4.277277338158155e-11,7.271371474868863e-11,3.6356857374344314e-11,9160.952582274256,113.21434741686083,6903.313866881757,3064.201764480174,6724.754783128153,0.02216776,33212.9643467545,4.277277338158155e-11,0.0018908095660459703,0.000988586064440007
2016-11-04T12:00:00.0,11628.014346746226,21584.95,4030.57867,84.6937499,341.89274285972476,55748.79251344638,4.2772864395320876e-11,7.271386947204548e-11,3.635693473602274e-11,8313.979245058512,102.74714623978016,6265.069892669521,3314.035101687641,7273.04372051012,0.02892104,33212.96434674623,4.2772864395320876e-11,0.0018908095660471475,0.0009885860644403331
2016-11-04T13:00:00.0,9509.154346726049,23703.81,4021.73145,92.9028331,359.948030009107,65256.328445212086,4.2773288069603774e-11,7.271458971832642e-11,3.635729485916321e-11,6547.790053772001,80.91994487503138,4934.14298018484,2961.3642929539747,6499.065735315749,0.03344151,33212.96434672605,4.2773288069603774e-11,0.0018908095660484319,0.0009885860644410242
2016-11-04T14:00:00.0,1856.1955347543765,25561.54,4156.0532,103.682194,347.9670325937408,72667.80669929874,4.2771065369148696e-11,7.271081112755279e-11,3.635540556377639e-11,1856.1955300816048,22.9395320769265,1398.7519559101524,4.672698830198219e-6,1.0254792674797478e-5,0.04223769,27417.735534754378,4.2771065369148696e-11,0.0018908095660523272,0.0009885860644428422
2016-11-04T15:00:00.0,6569.0943467561265,26643.87,4178.96987,95.8094995,267.2262614802694,69910.50645404976,4.277329973545153e-11,7.27146095502676e-11,3.63573047751338e-11,4765.069832558858,58.88844709585803,3590.7589692596353,1804.0245141971952,3959.146104984408,0.03062816,33212.964346756125,4.277329973545153e-11,0.0018908095660493019,0.0009885860644430404
2016-11-04T16:00:00.0,5637.454346758111,27575.51,4587.25461,81.356195,230.30709988572985,73281.44264687986,4.277268396267187e-11,7.271356273654217e-11,3.6356781368271085e-11,4693.318728128969,58.00172113679272,3536.690313219068,944.1356186290689,2072.017773403566,0.02422652,33212.96434675811,4.277268396267187e-11,0.0018908095660481682,0.000988586064444938
2016-11-04T17:00:00.0,4892.984346758412,28319.98,5616.1458,65.084222,206.95451683212514,74302.89711208855,4.277267977695343e-11,7.271355562082083e-11,3.6356777810410416e-11,4556.796773569036,56.31453371225744,3433.8130312352096,336.18757318930295,737.8035666709892,0.02272758,33212.96434675841,4.277267977695343e-11,0.001890809566046683,0.0009885860644484065
2016-11-04T18:00:00.0,4375.324346758453,28837.64,7551.13186,56.653583,198.18671935398504,72858.36889858083,4.277265800375378e-11,7.271351860638142e-11,3.635675930319071e-11,4375.323955138503,54.071827342150804,3297.062642814073,0.0003916198770988771,0.0008594563426653143,0.02241583,33212.964346758454,4.277265800375378e-11,0.0018908095660455104,0.0009885860644549011
2016-11-04T19:00:00.0,4252.394346758187,28960.57,8756.763809999999,46.181639,195.60685450573843,68604.3015294373,4.2772658750062403e-11,7.271351987510608e-11,3.635675993755304e-11,4252.394280741871,52.55261820532904,3204.4279393493316,6.601624286772979e-5,0.0001448804873540135,0.02321596,33212.964346758185,4.2772658750062403e-11,0.001890809566043934,0.0009885860644609655
2016-11-04T20:00:00.0,4332.254346757655,28880.71,9857.84254,43.154917,201.97972452066998,63051.966792253195,4.277271804246919e-11,7.271362067219762e-11,3.635681033609881e-11,4183.796516354605,51.70486235683934,3152.7355095633743,148.45783040297766,325.80834482503985,0.02479115,33212.96434675765,4.277271804246919e-11,0.0018908095660430332,0.000988586064466951
2016-11-04T21:00:00.0,4276.244346758193,28936.72,10557.4998,38.45325,210.53156068711155,56672.66909522768,4.2772660946816296e-11,7.27135236095877e-11,3.635676180479385e-11,3888.907996796633,48.06052395396641,2930.5197532906345,387.3363499614873,850.0556335019254,0.02366924,33212.96434675819,4.2772660946816296e-11,0.001890809566041983,0.0009885860644710102
2016-11-04T22:00:00.0,4625.184346756642,28587.78,11160.7128,40.87325,220.1407254506807,49895.7456706063,4.27726862855427e-11,7.271356668542259e-11,3.6356783342711295e-11,3638.138604439551,44.96142559570576,2741.5503412015705,987.0457423170186,2166.189137332701,0.02797871,33212.96434675664,4.27726862855427e-11,0.0018908095660419672,0.0009885860644742324
2016-11-04T23:00:00.0,5139.114346755482,28073.85,11753.9882,39.936778,224.23079185598883,43642.77333772664,4.277330059360191e-11,7.271461100912324e-11,3.635730550456162e-11,3311.5083237118056,40.92481109005602,2495.4153103692693,1827.6060230436037,4010.8985275064824,0.03166308,33212.96434675548,4.277330059360191e-11,0.0018908095660415281,0.0009885860644774193
2016-11-05T00:00:00.0,2.2497211855039363e-7,27757.94,11236.243,42.738306,225.2207157556474,38395.09996418846,4.274452017087221e-11,7.266568429048276e-11,3.633284214524138e-11,1.1322263173413156e-7,1.3992460117523082e-9,8.531987876538464e-8,1.116768211319716e-7,2.450880505902901e-7,0.04174889,27757.940000224968,4.274452017087221e-11,0.0018908095660426908,0.0009885860644753284
2016-11-05T01:00:00.0,3.25944737673537e-8,27895.78,9079.41431,42.571111,182.48430056664907,27158.857953104936,4.258229083989241e-11,7.238989442781709e-11,3.6194947213908544e-11,1.626388508505611e-8,2.009949423742492e-10,1.2255789169161535e-8,1.6258198787869776e-8,3.568054862807746e-8,0.0567966,27895.780000032595,4.258229083989241e-11,0.0018908095660419401,0.0009885860644631185
2016-11-05T02:00:00.0,1.0641586668988669e-7,26854.43,7344.571690000001,47.801056,139.91508037645235,18079.444631738934,4.271429076435864e-11,7.261429429940969e-11,3.630714714970484e-11,5.320202548467073e-8,6.574897689304376e-10,4.009083956892912e-8,5.314122691091655e-8,1.1662473535293101e-7,0.04447711,26854.430000106415,4.271429076435864e-11,0.0018908095660413772,0.0009885860644543176
2016-11-05T03:00:00.0,7.485343888853832e-7,25414.88,6234.87492,62.11780600000001,92.11591518671219,10734.873930481714,4.276375447694736e-11,7.269838261081051e-11,3.6349191305405255e-11,3.972272783596851e-7,4.9090775977472615e-9,2.9933399986263786e-7,3.512344121430873e-7,7.708256422400194e-7,0.040018300000000014,25414.880000748537,4.276375447694736e-11,0.001890809566040409,0.0009885860644494135
2016-11-05T04:00:00.0,5765.78854950951,24593.97,5229.23144,63.67316700000001,30.000000001223643,4500.000000137938,4.158537700763369e-11,7.069514091297727e-11,3.5347570456488635e-11,5152.093575478097,63.67142573218612,3882.404008060129,613.694974031342,1346.8265242315367,0.03513963,30359.758549509508,4.158537700763369e-11,0.00174126760216992,0.0009076978269945737
2016-11-05T05:00:00.0,4989.544454110803,23571.58,4731.254629999999,53.334056,30.000000001047272,4500.000000127431,4.027501020460723e-11,6.84675173478323e-11,3.423375867391615e-11,4315.499034971626,53.332489458330286,3251.981064532334,674.0454191391084,1479.2727453344783,0.03109124,28561.124454110803,4.027501020460723e-11,0.0015665417582323628,0.0008201406654439439
2016-11-05T06:00:00.0,5334.982272125756,23006.83,4582.55321,61.110556,30.00000000117003,4500.00000013491,3.917242448492295e-11,6.659312162436902e-11,3.329656081218451e-11,4944.761863585941,61.10914585464268,3726.1674301611383,390.2204085397486,856.3850426628376,0.02765153,28341.812272125757,3.917242448492295e-11,0.0014101474401871836,0.0007374379871357843
2016-11-05T07:00:00.0,5843.341667298866,22319.81056,4634.618037,70.23172229,30.00000000328619,4500.0000003968735,3.8793379221513386e-11,6.594874467657275e-11,3.2974372338286375e-11,5682.822753130243,70.23036782508998,4282.3395015298765,160.51891416855733,352.27782594161727,0.02721126938,28163.15222729887,3.8793379221513386e-11,0.0013544641441872091,0.0007093247856416576
2016-11-05T08:00:00.0,11451.094066610698,21761.870280000003,4380.921311,73.26500034,30.000000002553314,4500.000000193153,3.832755105822601e-11,6.515683679898422e-11,3.257841839949211e-11,9952.77712833264,122.99999999453162,7499.999999666562,1498.316938277992,3288.234513185252,0.02358209991,33212.9643466107,3.832755105822601e-11,0.0012827985031897983,0.0006515602864263769
2016-11-05T09:00:00.0,11865.954346628025,21347.01,4197.34023,70.913833,79.736282455621,10907.313853605254,3.832744185003523e-11,6.51566511450599e-11,3.257832557252995e-11,9952.777128376107,122.99999999506882,7499.999999699317,1913.1772182518523,4198.6946807967615,0.02415661,33212.964346628025,3.832744185003523e-11,0.001282798503186305,0.0006515602864149715
2016-11-05T10:00:00.0,12001.834346674148,21211.13,4084.04628,68.984889,131.82373224923327,18408.66895566162,3.8327384922414596e-11,6.515655436810481e-11,3.2578277184052403e-11,9952.777128372445,122.99999999502356,7499.999999696558,2049.057218301638,4496.899482731945,0.02364647,33212.964346674155,3.8327384922414596e-11,0.001282798503184763,0.0006515602864093832
2016-11-05T11:00:00.0,12194.404346536001,21018.56,3939.41665,74.90044499999999,185.84012604278564,26321.522809650407,3.8327807267650106e-11,6.515727235500517e-11,3.257863617750259e-11,9952.777128340762,122.99999999463199,7499.999999672682,2241.627218195174,4919.5172237966335,0.02495766,33212.964346536,3.8327807267650106e-11,0.00128279850318454,0.0006515602864041552
2016-11-05T12:00:00.0,4793.965332474077,21217.98,3926.91665,83.42952740000001,233.940963835959,34801.62403468001,3.8321122430190184e-11,6.514590813132332e-11,3.257295406566166e-11,4793.965332050244,59.24554807294761,3612.533419082171,4.2376700618576945e-7,9.30007036355549e-7,0.02617431,26011.945332474075,3.8321122430190184e-11,0.0012827985031865338,0.0006515602864044373
2016-11-05T13:00:00.0,1.0657943380364988e-7,22236.13,3908.06247,84.6608609,209.7582673074282,34487.24145625248,3.8276796806248647e-11,6.50705545706227e-11,3.253527728531135e-11,5.722393949912537e-8,7.07194029095942e-10,4.312158713999646e-8,4.929042374995389e-8,1.0817369036113307e-7,0.03024779,22236.130000106583,3.8276796806248647e-11,0.0012827985031896986,0.0006515602864039443
2016-11-05T14:00:00.0,8.758837791322184e-8,22800.29,3899.83099,95.099972,125.09868920666464,30579.179637964062,3.82662249082811e-11,6.505258234407788e-11,3.252629117203894e-11,4.652501008486907e-8,5.749728107438458e-10,3.505931772828328e-8,4.0998315246008694e-8,8.997567319055588e-8,0.03366447,22800.290000087592,3.82662249082811e-11,0.0012827985031906369,0.0006515602864034291
2016-11-05T15:00:00.0,10236.464346733279,22976.5,3918.69904,100.586861,30.000000005775597,26679.349299649384,3.8112908209168396e-11,6.479194395558627e-11,3.2395971977793135e-11,8139.074454314374,100.58560991849245,6133.268897469052,2097.3898924188397,4602.971277748408,0.02626079,33212.96434673328,3.8112908209168396e-11,0.0012511142747168072,0.00065156028640278
2016-11-05T16:00:00.0,9468.014346740194,23744.95,4159.504620000001,82.26261099999999,30.000000038575212,33496.891086427146,3.808037369250996e-11,6.473663527726694e-11,3.236831763863347e-11,8217.305779678136,101.55242077894292,6192.220779203836,1250.7085670619929,2744.8285279857632,0.02240324,33212.9643467402,3.808037369250996e-11,0.0012463714055500087,0.0006515602864111459
2016-11-05T17:00:00.0,9027.994346745285,24184.97,4987.671270000001,62.407528000000006,49.2910561889561,38274.43642517703,3.808037774571212e-11,6.47366421677106e-11,3.23683210838553e-11,8260.225860634737,102.0828425787438,6224.563571874621,767.7684861104831,1684.9591496082235,0.01920728,33212.96434674529,3.808037774571212e-11,0.0012463714055395373,0.0006515602864565171
2016-11-05T18:00:00.0,8871.204346748236,24341.76,6101.14113,54.983833,88.96761713913641,41196.28852822017,3.808042141641471e-11,6.473671640790501e-11,3.2368358203952504e-11,8245.233575296497,101.89756252346436,6213.266007528314,625.9707714516737,1373.767219970315,0.01708455,33212.96434674824,3.808042141641471e-11,0.0012463714055361425,0.000651560286528165
2016-11-05T19:00:00.0,8468.994346744159,24743.97,7480.64111,47.382306,135.88259303402683,42682.181277279095,3.808037729061133e-11,6.473664139403927e-11,3.236832069701963e-11,7908.005913385516,97.7299817690307,5959.145229818944,560.9884333585794,1231.1557594666624,0.01939994,33212.964346744164,3.808037729061133e-11,0.0012463714055341566,0.0006515602866433306
2016-11-05T20:00:00.0,8351.56434674918,24861.4,8434.07625,44.790694,186.23151517453587,42391.84180812499,3.8080395860448965e-11,6.473667296276324e-11,3.236833648138162e-11,7513.641795802408,92.85628814210509,5661.968789152748,837.9225509467078,1838.920578823482,0.016285920000000002,33212.964346749184,3.8080395860448965e-11,0.0012463714055333368,0.0006515602867694777
2016-11-05T21:00:00.0,8297.024346749044,24915.94,8831.61802,43.19075,234.29835568808977,41458.655577661506,3.808037325189974e-11,6.473663452822956e-11,3.236831726411478e-11,6951.196372685988,85.90538527869155,5238.133248700704,1345.8279740629923,2953.579366332336,0.01663079,33212.964346749046,3.808037325189974e-11,0.0012463714055330466,0.000651560286826118
2016-11-05T22:00:00.0,8575.51434674257,24637.45,9430.57168,41.123917,277.01423733820076,40818.750824254836,3.8080409883950014e-11,6.473669680271502e-11,3.236834840135751e-11,6355.739629021063,78.54651664100918,4789.421746402998,2219.7747177214424,4871.559315545455,0.02112194,33212.96434674257,3.8080409883950014e-11,0.001246371405532907,0.0006515602869161413
2016-11-05T23:00:00.0,8749.344346733607,24463.62,8735.73841,40.012889,314.4380833506397,41049.16085776358,3.808114792340371e-11,6.473795146978631e-11,3.2368975734893154e-11,5508.426559611994,68.07511693127391,4150.921764102068,3240.9177871215484,7112.579087744258,0.02585914,33212.96434673361,3.808114792340371e-11,0.001246371405533155,0.0006515602868117921
2016-11-06T00:00:00.0,4.3999919939582885e-8,24388.15,8308.18051,41.035055,342.50155765331374,43576.923951170196,3.796778318866833e-11,6.454523142073616e-11,3.227261571036808e-11,2.201137098484755e-8,2.7202444062659773e-10,1.6586856135768154e-8,2.1924003723314603e-8,4.8114830626595716e-8,0.03710703,24388.150000044,3.796778318866833e-11,0.0012463714055354232,0.0006515602867524609
2016-11-06T01:00:00.0,2.3636145242179356e-8,25147.87,7238.62498,44.525472,301.467749024989,35268.74409279518,3.7872378324532775e-11,6.438304315170572e-11,3.219152157585286e-11,1.1787762556923593e-8,1.4567741000747588e-10,8.882768902894869e-9,1.1783999642104057e-8,2.5861387091480614e-8,0.048200650000000005,25147.870000023635,3.7872378324532775e-11,0.0012463714055359113,0.0006515602866137846
2016-11-06T02:00:00.0,3.7657893500237027e-8,24849.61,6487.34715,50.052361,256.9435233965471,28030.119764390212,3.7949700579829444e-11,6.451449098571005e-11,3.2257245492855024e-11,1.8801475074435846e-8,2.32355392292424e-10,1.4168011725147803e-8,1.879190393481547e-8,4.124106556383152e-8,0.03918831,24849.610000037657,3.7949700579829444e-11,0.0012463714055363712,0.000651560286555689
2016-11-06T03:00:00.0,4.948378152580181e-8,24351.44,6049.09251,52.586139,206.8924087682449,21542.773266005912,3.7980895006989464e-11,6.456752151188208e-11,3.228376075594104e-11,2.4717876956809784e-8,3.0547241502048677e-10,1.8626366769541875e-8,2.4701337047480143e-8,5.421001853899869e-8,0.03569281,24351.440000049482,3.7980895006989464e-11,0.0012463714055361307,0.0006515602865238946
2016-11-06T04:00:00.0,6.611990320037137e-8,23393.49,5651.35408,59.651,154.30751614001503,15493.68140763903,3.800590667185409e-11,6.461004134215195e-11,3.2305020671075976e-11,3.30424215849177e-8,4.083501320646025e-10,2.4899398296622102e-8,3.3012871574111515e-8,7.245066842406951e-8,0.03318907,23393.490000066126,3.800590667185409e-11,0.0012463714055358708,0.0006515602864961823
2016-11-06T05:00:00.0,1.2946567542313818e-7,22779.16,5342.32862,57.249472,94.6577625118429,9842.327979296664,3.804193425870825e-11,6.467128823980402e-11,3.233564411990201e-11,6.51724505463011e-8,8.054245878789793e-10,4.911125535847434e-8,6.422855358859728e-8,1.4095719086291813e-7,0.0299505,22779.160000129465,3.804193425870825e-11,0.0012463714055331676,0.0006515602864743056
2016-11-06T06:00:00.0,4803.871234967985,22287.27,4975.881920000001,55.150861,37.40953688408765,4500.000011047021,3.808058756252556e-11,6.473699885629345e-11,3.236849942814673e-11,3862.97848712833,47.740077746045166,2910.9803503686076,940.8927478395912,2064.9009082201446,0.0259943,27091.14123496799,3.808058756252556e-11,0.0012463714055070006,0.0006505507787567743
2016-11-06T07:00:00.0,11308.725456583223,21904.23889,5100.53933,53.66638889,30.000000001570708,4500.000000186551,3.7340342017988465e-11,6.347858143058039e-11,3.1739290715290194e-11,7416.745803640162,91.6588126152495,5588.951988734725,3891.979652942997,8541.411694998456,0.02204077911,33212.96434658323,3.7340342017988465e-11,0.0011298729727908033,0.0005907429038041965
2016-11-06T08:00:00.0,11727.052406677696,21485.91194,4920.115696,54.94480550000001,67.99355359982475,13529.82494466264,3.733984121424859e-11,6.34777300642226e-11,3.17388650321113e-11,7822.290599881042,96.67068109097484,5894.553725059441,3904.7618067965905,8569.463650082496,0.02204077911,33212.9643466777,3.733984121424859e-11,0.0011298729727862967,0.0005907429037830252
2016-11-06T10:00:00.0,12289.804346660925,20923.16,4763.69671,64.268055,109.72055906380447,23073.72721454747,3.73401176945935e-11,6.347820008080895e-11,3.173910004040447e-11,8195.091519014908,101.27788895468683,6175.481033822367,4094.7128276459534,8986.333730513878,0.02197393,33212.96434666093,3.73401176945935e-11,0.0011298729727850496,0.0005907429037655744
2016-11-06T11:00:00.0,9557.042474989139,20665.7,4746.44672,61.54675,146.7315228914954,33471.84585962662,3.734009293219314e-11,6.347815798472834e-11,3.173907899236417e-11,6815.177933529944,84.2244204786436,5135.635395039243,2741.864541459132,6017.347455249817,0.02407932,30222.74247498914,3.734009293219314e-11,0.0011298729727842309,0.0005907429037641601
2016-11-06T12:00:00.0,3836.332884715551,20626.82,4618.4884,64.8445275,169.41032324314017,39878.38258065858,3.7338859330727124e-11,6.347606086223611e-11,3.1738030431118055e-11,3836.3328732284695,47.41078166443119,2890.9013210019016,1.1487017575594302e-5,2.52096246666249e-5,0.02401655,24463.152884715546,3.7338859330727124e-11,0.001129872972784577,0.0005907429037513954
2016-11-06T13:00:00.0,9176.83701432625,20966.59,4723.30549,59.1885552,151.97770728057833,38150.79611761301,3.734008492228882e-11,6.347814436789099e-11,3.1739072183945496e-11,6924.004635962719,85.56934001477296,5217.642683827619,2252.832378363467,4944.108278899765,0.02512651,30143.427014326247,3.734008492228882e-11,0.0011298729727820883,0.0005907429037614916
2016-11-06T14:00:00.0,11628.79434637311,21584.17,4732.56248,63.967139,178.35962196835646,43589.2421810833,3.7340045442379355e-11,6.34780772520449e-11,3.173903862602245e-11,8462.44538379734,104.5819441889957,6376.947816402177,3166.348962575706,6948.92894389612,0.02485687,33212.96434637311,3.7340045442379355e-11,0.0011298729727810923,0.0005907429037619456
2016-11-06T15:00:00.0,11682.934346745087,21530.03,4971.81013,67.35563909999999,218.97555703035917,52182.557052124495,3.7339896012462195e-11,6.347782322118573e-11,3.1738911610592865e-11,8697.019928597796,107.48090079549283,6553.713463139806,2985.914418147228,6552.943901477479,0.01873,33212.96434674509,3.7339896012462195e-11,0.001129872972780807,0.0005907429037877033
2016-11-06T16:00:00.0,11196.164346742757,22016.8,5171.53701,66.539028,259.1019485988633,60317.40487748468,3.7339863001389646e-11,6.347776710236239e-11,3.1738883551181196e-11,8556.181759029761,105.7403720332457,6447.583660563762,2639.9825877129306,5793.755404716083,0.01787,33212.96434674276,3.7339863001389646e-11,0.0011298729727805964,0.0005907429038102734
2016-11-06T17:00:00.0,10578.794346733997,22634.17,5796.52077,54.723527,298.3044225051201,67387.20752350743,3.733985615737012e-11,6.34777554675292e-11,3.17388777337646e-11,8245.086010205569,101.89573886098809,6213.154808596834,2333.7083365283656,5121.6001767290645,0.02017357,33212.964346734,3.733985615737012e-11,0.0011298729727796915,0.0005907429038852147
2016-11-06T18:00:00.0,9915.84434673055,23297.12,7057.40735,58.746194,345.47776423912967,72925.44232957624,3.733982937663216e-11,6.347770994027467e-11,3.1738854970137335e-11,7806.242666831654,96.47235496154029,5882.460668386602,2109.6016798988326,4629.77149606907,0.02073954,33212.96434673055,3.733982937663216e-11,0.0011298729727805094,0.0005907429040576975
2016-11-06T19:00:00.0,9538.624346732566,23674.34,8075.36332,49.730944,383.2050550736691,76380.26773477481,3.73398425536077e-11,6.347773234113309e-11,3.1738866170566545e-11,7405.3063112369855,91.5174392530828,5580.331661773341,2133.318035495517,4681.819855803707,0.02039552,33212.964346732566,3.73398425536077e-11,0.0011298729727802614,0.0005907429042854835
2016-11-06T20:00:00.0,9286.564346732168,23926.4,8729.32166,41.469221999999995,424.9926801997593,78567.05652309477,3.733983763890728e-11,6.347772398614237e-11,3.173886199307119e-11,6961.992676757357,86.03880988808415,5246.268895614887,2324.5716699747477,5101.5486765894475,0.02067467,33212.96434673217,3.733983763890728e-11,0.0011298729727802215,0.0005907429044574636
2016-11-06T21:00:00.0,9219.144346742154,23993.82,9617.78463,39.309833000000005,469.5633979608459,80185.553026042,3.733986036990386e-11,6.347776262883657e-11,3.1738881314418284e-11,6506.04145263773,80.40400064428306,4902.68296611482,2713.10289410436,5954.2266033980595,0.01829019,33212.964346742156,3.733986036990386e-11,0.0011298729727815154,0.0005907429047108907
2016-11-06T22:00:00.0,9053.994346740401,24158.97,9852.76376,39.464945,510.65869547813406,81424.67855629779,3.7339837298511266e-11,6.347772340746915e-11,3.1738861703734576e-11,5896.267625276599,72.86819633609902,4443.182703420672,3157.7267214637377,6930.0064114992265,0.01919782,33212.9643467404,3.7339837298511266e-11,0.001129872972784499,0.0005907429047839096
2016-11-06T23:00:00.0,9078.024346734568,24134.94,9764.69208,39.268472,544.0630766872376,82945.10450196058,3.734058498683388e-11,6.34789944776176e-11,3.17394972388088e-11,5276.126193183658,65.20426543917367,3975.869843852053,3801.8981535508474,8343.717143376305,0.02268608,33212.964346734574,3.734058498683388e-11,0.001129872972791403,0.0005907429047621515
2016-11-07T00:00:00.0,1.291404303878812e-7,24496.95,9595.98373,38.097139,569.9999999994159,85499.99999993185,3.935861707172297e-11,6.690964902192905e-11,3.3454824510964526e-11,6.480324085962168e-8,8.008617617577883e-10,4.8833034253523673e-8,6.427027987923758e-8,1.4104876416459107e-7,0.035049750000000005,24496.950000129138,3.935861707172297e-11,0.001443157911070079,0.0007544548076028944
2016-11-07T01:00:00.0,3.145836497426137e-8,25888.89,8727.57869,38.766806,531.9043041581615,75904.01702457653,3.923285672784711e-11,6.669585643734008e-11,3.334792821867004e-11,1.5699267684161187e-8,1.9401719742813865e-10,1.1830316916349917e-8,1.569240143366284e-8,3.44388391205347e-8,0.04835054,25888.890000031453,3.923285672784711e-11,0.001443157911074624,0.000754454807556067
2016-11-07T02:00:00.0,2.4864496576103453e-8,25793.67,8207.96518,41.993444,493.13894131629917,67176.43908907761,3.9188578050658075e-11,6.662058268611872e-11,3.331029134305936e-11,1.2401080350075333e-8,1.5325701191974614e-10,9.344939751204033e-9,1.2396795643342002e-8,2.7206240713123824e-8,0.05334165,25793.670000024864,3.9188578050658075e-11,0.0014431579110770884,0.0007544548075299051
2016-11-07T03:00:00.0,4.76611153251409e-8,25248.17,7741.30083,43.467,451.146940474397,58968.47466356897,3.928969281796009e-11,6.679247779053215e-11,3.339623889526608e-11,2.3805053171499453e-8,2.9419141031793413e-10,1.7938500629142323e-8,2.378926967585092e-8,5.220837834317456e-8,0.04231853,25248.170000047656,3.928969281796009e-11,0.0014431579110783957,0.0007544548075075363
2016-11-07T04:00:00.0,7.389290181700078e-8,24474.77,7326.24768,51.884972,407.68138363262807,51227.174588093934,3.932891498027457e-11,6.685915546646677e-11,3.342957773323338e-11,3.6932009489449124e-8,4.5641905856293386e-10,2.7830430400178893e-8,3.6894033172085186e-8,8.096833861231003e-8,0.0379296,24474.77000007389,3.932891498027457e-11,0.001443157911080072,0.0007544548074885773
2016-11-07T05:00:00.0,1.227994313653193e-7,23903.66,6909.84255,58.14869399999999,355.79785479103555,43900.92766265754,3.9356842828274617e-11,6.690663280806685e-11,3.345331640403342e-11,6.167895007954708e-8,7.622506524184525e-10,4.647869831819832e-8,6.105357465296412e-8,1.3398932241795223e-7,0.03560416,23903.660000122796,3.9356842828274617e-11,0.001443157911081054,0.0007544548074752185
2016-11-07T06:00:00.0,5339.066328260398,23290.15,6470.6503299999995,54.11816700000001,297.6506039497442,36991.085867292815,3.940023878661812e-11,6.69804059372508e-11,3.34902029686254e-11,3687.250244663235,45.568364912175376,2778.5588361082546,1651.816083597096,3625.1066224753017,0.032209510000000004,28629.216328260398,3.940023878661812e-11,0.0014431579110790952,0.0007544548074624337
2016-11-07T07:00:00.0,11129.469906728114,22083.49444,5799.115672999999,50.15188909,289.1022450198584,36924.101750331174,3.9400757069488224e-11,6.698128701812997e-11,3.349064350906499e-11,7394.872851849411,91.38849880881611,5572.469439561957,3734.597054878637,8196.01688732528,0.0256133709,33212.96434672811,3.9400757069488224e-11,0.0014431579110773661,0.0007544548074443699
2016-11-07T08:00:00.0,11586.253516729466,21626.71083,5657.668935000001,57.82413857,330.3402978966267,44893.47315867323,3.94002764939614e-11,6.698047003973438e-11,3.349023501986719e-11,8230.389238978274,101.71411087539492,6202.07993142652,3355.864277751124,7364.8428164664965,0.02468868065,33212.964346729466,3.94002764939614e-11,0.001443157911077905,0.0007544548074409535
2016-11-07T09:00:00.0,12073.40434673231,21139.56,5607.45136,59.443222,374.23171335995875,52802.727726021054,3.9400309058847986e-11,6.698052540004158e-11,3.349026270002079e-11,8875.793002573146,109.69024275246218,6688.4294361257425,3197.6113441590974,7017.537954086593,0.02362294,33212.96434673231,3.9400309058847986e-11,0.0014431579110781333,0.0007544548074398432
2016-11-07T10:00:00.0,12227.494346738784,20985.47,5385.76386,57.186639,424.48017727036984,60901.24451068819,3.940029721998142e-11,6.698050527396841e-11,3.3490252636984204e-11,9149.37012152964,113.07120720050165,6894.585804908636,3078.124225209076,6755.3092771124875,0.02184539,33212.96434673878,3.940029721998142e-11,0.00144315791107854,0.0007544548074348787
2016-11-07T11:00:00.0,12185.714346725019,21027.25,5161.02541,58.852555,480.36618862881414,69165.37648716412,3.9400346078504326e-11,6.698058833345735e-11,3.349029416672868e-11,9119.716923145817,112.70474230793761,6872.240384630341,3065.997423579134,6728.6955703356325,0.025,33212.96434672502,3.9400346078504326e-11,0.0014431579110803668,0.0007544548074302248
2016-11-07T12:00:00.0,11392.704345729619,21820.26,4845.731470000001,69.38041700000001,534.2198190946953,77605.28778658492,3.940080005781991e-11,6.698136009829384e-11,3.349068004914692e-11,8509.151465386722,105.1591547465279,6412.143582105359,2883.5528803428297,6328.299346755979,0.03056111,33212.96434572962,3.940080005781991e-11,0.0014431579110863056,0.0007544548074247692
2016-11-07T13:00:00.0,4786.885092047557,23743.25,5087.03471,86.6509446,569.9999999991677,85499.99999990105,4.0986498381729396e-11,6.967704724893997e-11,3.4838523624469987e-11,4786.885090342588,59.15804789899879,3607.198042621877,1.7048986584089456e-6,3.741602638829271e-6,0.036705440000000006,28530.135092047556,4.0986498381729396e-11,0.0016630172586175635,0.0008672154360948294
2016-11-07T14:00:00.0,8288.624346669554,24924.34,4986.17821,73.0571113,542.5087663154593,84020.16420347996,4.0988808746760125e-11,6.968097486949221e-11,3.4840487434746106e-11,8135.924525570612,100.54668196597531,6130.895241827762,152.69982109887226,335.1178973332578,0.034228749999999995,33212.96434666956,4.0988808746760125e-11,0.001663017258621994,0.0008672154361014673
2016-11-07T15:00:00.0,6707.884346757185,26505.08,5985.5023,82.0658615,569.9999999987277,85499.99999985642,4.209671494782832e-11,7.156441541130815e-11,3.578220770565407e-11,6640.366617745241,82.06403935452967,5003.9048386908335,67.51772901187238,148.1756770659535,0.02617974,33212.96434675719,4.209671494782832e-11,0.0018068394716826434,0.0009449239091845446
2016-11-07T16:00:00.0,5482.014346757611,27730.95,7122.175840000001,68.349361,569.9999846927649,84666.57916053712,4.209685059875823e-11,7.156464601788899e-11,3.578232300894449e-11,5398.705496476941,66.71914456386371,4068.240522186811,83.3088502805975,182.83116859192708,0.02333575,33212.96434675762,4.209685059875823e-11,0.0018068607253483116,0.0009449239092030198
2016-11-07T17:00:00.0,4583.994346757526,28628.97,7926.08795,54.34,568.3715751173899,81795.47595623978,4.209683317309215e-11,7.156461639425665e-11,3.5782308197128326e-11,4386.861906574426,54.214417496462154,3305.7571644184236,197.1324401830281,432.6305582737745,0.02249323,33212.96434675753,4.209683317309215e-11,0.0018068607254629891,0.0009449239092113231
2016-11-07T18:00:00.0,4180.924346757211,29032.04,9814.62947,46.979306,568.2477994746132,77607.77667385589,4.209687041993583e-11,7.156467971389091e-11,3.578233985694546e-11,3688.3852335398856,45.5823915129946,2779.4141166460117,492.5391132172548,1080.935594999023,0.02326273,33212.96434675721,4.209687041993583e-11,0.0018068607255705136,0.0009449239092279598
2016-11-07T19:00:00.0,3907.0043467570467,29305.96,11878.6087,43.186471999999995,566.8526918483692,71653.49786042483,4.2096843156363795e-11,7.156463336581844e-11,3.578231668290922e-11,3120.375363142406,38.56272120842221,2351.3854395379394,786.6289836145694,1726.3507519083732,0.02362618,33212.96434675704,4.2096843156363795e-11,0.0018068607256290904,0.0009449239092475739
2016-11-07T20:00:00.0,4029.3043467565158,29183.66,11988.7337,41.543167,562.2307479175529,63852.62629679505,4.209687469750306e-11,7.156468698575521e-11,3.5782343492877604e-11,2816.36725961742,34.80567970636105,2122.297543070795,1212.9370871390242,2661.9345282426025,0.02483688,33212.96434675652,4.209687469750306e-11,0.0018068607256523093,0.0009449239092487829
2016-11-07T21:00:00.0,4240.3343467568,28972.63,11761.8447,41.211723,555.4950674846754,56648.12561303236,4.209689577748182e-11,7.156472282171908e-11,3.578236141085954e-11,2622.6158965259933,32.411230664460476,1976.2945527110046,1617.7184502307355,3550.2753154341735,0.02458973,33212.9643467568,4.209689577748182e-11,0.0018068607256646182,0.0009449239092465996
2016-11-07T22:00:00.0,4334.624346753471,28878.34,11540.3424,41.254139,546.6963820098973,50412.85172610145,4.209691890634887e-11,7.156476214079307e-11,3.5782381070396537e-11,2436.3862708431366,30.109737959196774,1835.9596316583397,1898.238075910264,4165.908958236983,0.03063244,33212.96434675348,4.209691890634887e-11,0.0018068607256721866,0.000944923909244479
2016-11-07T23:00:00.0,4086.0343467426183,29126.93,11078.824,41.07975,535.5537878298555,44874.37886092069,4.209727643264245e-11,7.156536993549216e-11,3.578268496774608e-11,2144.6082515793432,26.50384023787772,1616.0878193827878,1941.4260951632036,4260.690196996014,0.04043718,33212.96434674262,4.209727643264245e-11,0.0018068607256772082,0.0009449239092401986
2016-11-08T00:00:00.0,3.6249371991249927e-8,29843.99,10153.8031,43.967278,520.9796849284946,39672.333822223394,4.193058002242778e-11,7.128198603812722e-11,3.564099301906361e-11,1.808982393970157e-8,2.2356055157211455e-10,1.3631740949519178e-8,1.808826606551023e-8,3.9696848671180774e-8,0.05239696,29843.99000003625,4.193058002242778e-11,0.0018068607256817748,0.000944923909232418
2016-11-08T01:00:00.0,2.707439737659241e-8,29057.16,9049.76606,45.095306,477.0142137894792,29518.53166720064,4.187492761555889e-11,7.11873769464501e-11,3.559368847322505e-11,1.3500787239648082e-8,1.6684758525091998e-10,1.0173633247007316e-8,1.350242275999788e-8,2.963267076328376e-8,0.05764459,29057.160000027077,4.187492761555889e-11,0.0018068607256834816,0.0009449239092223605
2016-11-08T02:00:00.0,9.025287059338328e-8,27925.46,8333.88186,47.544194,431.92071465040715,20468.766552164358,4.203017670711311e-11,7.145130040209229e-11,3.572565020104614e-11,4.5081589044857936e-8,5.571344942996777e-10,3.39716155060779e-8,4.509983024812325e-8,9.89769351010035e-8,0.042306,27925.460000090254,4.203017670711311e-11,0.001806860725684659,0.0009449239092160168
2016-11-08T03:00:00.0,3.8208831659550544e-7,26579.82,7634.88643,52.133889,384.3783275117273,12134.885637221214,4.20803152274018e-11,7.153653588658305e-11,3.5768267943291526e-11,1.9147762931217862e-7,2.3663494219423414e-9,1.4428959889892325e-7,1.9053915074744021e-7,4.181608013594351e-7,0.03800225,26579.82000038209,4.20803152274018e-11,0.0018068607256856674,0.0009449239092094267
2016-11-08T04:00:00.0,7849.534346692243,25363.43,7578.46055,51.831,332.24624537485585,4500.000152707573,4.209760556613217e-11,7.156592946242468e-11,3.578296473121234e-11,4180.250561370494,51.661040169584226,3150.0634249746477,3669.283785321677,8052.679158411264,0.03275727,33212.96434669224,4.209760556613217e-11,0.0018068607256841822,0.0009448509775898856
2016-11-08T05:00:00.0,8928.164346723705,24284.8,7212.41199,52.829083,332.07809240520135,8124.283130944463,4.209692157963397e-11,7.156476668537775e-11,3.578238334268887e-11,4971.574484682108,61.440505871264925,3746.372309223471,3956.5898620415255,8683.206474216577,0.03110313,33212.964346723704,4.209692157963397e-11,0.001806860725684188,0.000944850977584291
2016-11-08T06:00:00.0,9923.424346739379,23289.54,6755.597140000001,56.622361,340.6913221372278,13341.450869235487,4.209693512971097e-11,7.156478972050864e-11,3.578239486025432e-11,5717.738952636508,70.66187477874756,4308.6509011431435,4205.6853941028,9229.876210557873,0.02877252,33212.96434673938,4.209693512971097e-11,0.0018068607256844875,0.0009448509775809702
2016-11-08T07:00:00.0,10702.841286748555,22510.12306,6024.423543,52.39255557,354.73264277673553,20124.381785787482,4.209692567779096e-11,7.156477365224462e-11,3.578238682612231e-11,6352.507417166061,78.5065718042042,4786.986085622207,4350.333869582422,9547.324473472374,0.025304489139999997,33212.96434674856,4.209692567779096e-11,0.001806860725684178,0.0009448509775771588
2016-11-08T08:00:00.0,11358.780176750599,21854.18417,5650.087874,54.38630548,380.8484658716999,28434.26974673304,4.209691383407091e-11,7.156475351792054e-11,3.578237675896027e-11,6922.062368779522,85.5453367782449,5216.179071844201,4436.717807971005,9736.90428822149,0.02398673058,33212.9643467506,4.209691383407091e-11,0.0018068607256845994,0.0009448509775752531
2016-11-08T09:00:00.0,12007.104346753438,21205.86,5418.17124,55.746306,412.0093040307067,37737.26617764971,4.209695354831772e-11,7.156482103214012e-11,3.578241051607006e-11,7484.335504699193,92.49411045450533,5639.884783811301,4522.768842054174,9925.753504925106,0.02158698,33212.96434675344,4.209695354831772e-11,0.001806860725685179,0.0009448509775741089
2016-11-08T10:00:00.0,12259.52434675486,20953.44,5128.699070000001,52.959167,448.7589153459739,47884.73417123709,4.209693055578414e-11,7.156478194483304e-11,3.578239097241652e-11,7845.182260336509,96.9535844655397,5911.803930825591,4414.342086418281,9687.798109156565,0.020115570000000003,33212.96434675486,4.209693055578414e-11,0.0018068607256858174,0.0009448509775729999
2016-11-08T11:00:00.0,12340.914346752306,20872.05,4912.15963,57.463944,492.7551396722755,58355.63808607023,4.2097018764824674e-11,7.156493190020194e-11,3.578246595010097e-11,8117.039538318809,100.31329450015373,6116.664298789861,4223.874808433427,9269.79504111273,0.02371574,33212.964346752306,4.2097018764824674e-11,0.0018068607256881049,0.000944850977572418
2016-11-08T12:00:00.0,11388.904346740972,21824.06,4843.2014,66.45138879999999,535.6062970331905,68829.9387408238,4.209710314526302e-11,7.156507534694713e-11,3.5782537673473564e-11,7868.722277190666,97.24450046170827,5929.542711079772,3520.182069550233,7725.457730654946,0.03070703,33212.96434674098,4.209710314526302e-11,0.0018068607256939043,0.0009448509775729767
2016-11-08T13:00:00.0,8578.910169108802,23976.5,4879.57643,79.0549723,566.4012155556602,77641.73872740948,4.209665056580526e-11,7.156430596186894e-11,3.578215298093447e-11,6687.93849057422,82.65194967164581,5039.753028758891,1890.9716785345104,4149.961985986284,0.04024236,32555.410169108804,4.209665056580526e-11,0.0018068607257455875,0.0009448509775748951
2016-11-08T14:00:00.0,8339.224346711348,24873.74,5174.7221899999995,83.9006667,569.9999997880675,81951.87825700564,4.210407570296648e-11,7.157692869504302e-11,3.578846434752151e-11,6788.834501960269,83.89885887496798,5115.78407774195,1550.3898447510057,3402.514692426383,0.035346800000000005,33212.96434671135,4.210407570296648e-11,0.0018077243315084254,0.0009448509775791096
2016-11-08T15:00:00.0,6720.7143467559945,26492.25,6233.79159,75.95386059999998,569.9999996874028,85295.45578202495,4.2108673795127e-11,7.15847454517159e-11,3.579237272585795e-11,5767.330702360545,71.27474746112895,4346.021186654204,953.3836443953774,2092.3136645643185,0.0287545,33212.964346755994,4.2108673795127e-11,0.0018083095640388364,0.0009448509776390497
2016-11-08T16:00:00.0,5323.65434675752,27889.31,7719.33097,56.629278,565.3226948581316,85499.99998809445,4.210827056236216e-11,7.158405995601567e-11,3.5792029978007835e-11,4132.499674254313,51.070917529511284,3114.080337165322,1191.1546725031355,2614.1304316883984,0.02349188,33212.96434675752,4.210827056236216e-11,0.0018083095640768164,0.0009457880561217178
2016-11-08T17:00:00.0,4444.024346756384,28768.94,9213.00692,48.531556,559.7661426972427,83508.88073273622,4.210828290369996e-11,7.158408093628993e-11,3.579204046814496e-11,2923.5984977421645,36.130881920646615,2203.1025561369884,1520.4258490141485,3336.7551442175054,0.02528995,33212.96434675639,4.210828290369996e-11,0.001808309564093989,0.0009457880561389316
2016-11-08T18:00:00.0,3962.4543467557196,29250.51,10860.986,42.661194,547.3672769274891,79835.73245887877,4.2108283538810447e-11,7.158408201597776e-11,3.579204100798888e-11,2080.9421592093627,25.717031766213356,1568.11169306179,1881.5121875462855,4129.202009275085,0.02647505,33212.96434675572,4.2108283538810447e-11,0.0018083095641013226,0.0009457880561554408
2016-11-08T19:00:00.0,3873.2743467548244,29339.69,12227.1111,39.915389000000005,530.4249230033029,74672.0611070037,4.2108311230850856e-11,7.158412909244645e-11,3.579206454622323e-11,1601.6956499244388,19.79433100849025,1206.9714029567224,2271.578696830314,4985.249301738827,0.02804001,33212.96434675482,4.2108311230850856e-11,0.001808309564105373,0.0009457880561690724
2016-11-08T20:00:00.0,3906.174346753506,29306.79,13125.1804,39.968639,510.3056733213913,68637.17165748731,4.2108302636326056e-11,7.158411448175429e-11,3.5792057240877145e-11,1350.703950660757,16.692485301508942,1017.8344696042037,2555.4703960926777,5608.28336060369,0.03007806,33212.964346753506,4.2108302636326056e-11,0.001808309564108152,0.000945788056178611
2016-11-08T21:00:00.0,4142.894346753669,29070.07,13569.2567,38.304361,487.03132793250035,62138.11003348326,4.210833789681495e-11,7.158417442458542e-11,3.579208721229271e-11,1368.8376468620227,16.916588042271325,1031.4992708702027,2774.056699891575,6087.996971188112,0.03013752,33212.96434675367,4.210833789681495e-11,0.0018083095641097057,0.000945788056183494
2016-11-08T22:00:00.0,4247.054346751356,28965.91,13525.7013,36.991027,465.6453632843689,55688.35052132963,4.2108349834666695e-11,7.158419471893338e-11,3.579209735946669e-11,1487.906596091626,18.388084948687396,1121.2246919931338,2759.147750659659,6055.277510994291,0.03341549,33212.96434675136,4.2108349834666695e-11,0.0018083095641107934,0.0009457880561831154
2016-11-08T23:00:00.0,4093.2843467349617,29119.68,13284.6435,38.139416,447.0442295426569,49339.152370105105,4.2108726907589824e-11,7.15848357429027e-11,3.579241787145135e-11,1645.224506452758,20.332276275796982,1239.7729436461573,2448.059840282132,5372.558136071044,0.04342019,33212.96434673497,4.2108726907589824e-11,0.0018083095641119702,0.0009457880561806785
2016-11-09T00:00:00.0,2.5579859714068613e-8,29959.77,11970.3587,38.706889,429.238898128047,42666.84089561037,4.187289417226874e-11,7.118392009285686e-11,3.559196004642843e-11,1.274805000002943e-8,1.5754498766683356e-10,9.606401687002045e-9,1.2760625793946327e-8,2.8004709199724196e-8,0.05863139000000001,29959.770000025583,4.187289417226874e-11,0.0018083095641135169,0.0009457880561684866
