Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-11-09T01:00:00.0,2.337975389506296e-8,29295.35,10082.942,44.917583,390.53381743782415,30696.48314143603,4.185126106040788e-11,7.11471438026934e-11,3.55735719013467e-11,1.1652760694183046e-8,1.4400900842445648e-10,8.781037099052224e-9,1.1655846057077222e-8,2.558013882517057e-8,0.06048731,29295.35000002338,4.185126106040788e-11,0.0018083095641149122,0.0009457880561506017
2016-11-09T02:00:00.0,6.434747978966432e-8,27782.89,8785.04167,44.417445,345.6180427475742,20613.54208725845,4.201474026525387e-11,7.142505845093157e-11,3.571252922546579e-11,3.2126296227070694e-8,3.970283253409901e-10,2.4209044228109152e-8,3.2149758504142697e-8,7.055646425875147e-8,0.04466657,27782.890000064348,4.201474026525387e-11,0.001808309564115083,0.0009457880561388393
2016-11-09T03:00:00.0,1.1584609885392041e-7,26288.58,7328.50227,42.56975,301.20240605757175,11828.501363141273,4.205549093753175e-11,7.149433459380397e-11,3.5747167296901985e-11,5.7999912147367224e-8,7.167837782181042e-10,4.37063279401283e-8,5.7774692371959385e-8,1.267934257384001e-7,0.04130655,26288.58000011585,4.205549093753175e-11,0.0018083095641148396,0.0009457880561265073
2016-11-09T04:00:00.0,8085.104346315003,25127.86,7067.05087,51.306583,258.63446436788547,4500.000039099829,4.210914934224076e-11,7.15855538818093e-11,3.579277694090465e-11,4705.546525472578,58.15283665498467,3545.9046740844306,3379.557820842353,7416.841111447907,0.03599955,33212.964346315006,4.210914934224076e-11,0.0018083095641139469,0.0009455026776019028
2016-11-09T05:00:00.0,9209.374346704531,24003.59,6566.04393,61.018528,265.48252633248524,8395.695900134895,4.210848305655677e-11,7.158442119614651e-11,3.5792210598073254e-11,5826.425453856275,72.00506165785299,4390.552540112987,3382.9488928481833,7424.283221806134,0.0329142,33212.96434670453,4.210848305655677e-11,0.001808309564114231,0.0009455026775971353
2016-11-09T06:00:00.0,9891.584346732825,23321.38,6082.18047,57.219306,276.4708682999467,13644.488677556645,4.210844826021339e-11,7.158436204236276e-11,3.579218102118138e-11,6622.100376383029,81.83829857298878,4990.140156889559,3269.4839703497246,7175.270970350095,0.03010001,33212.96434673283,4.210844826021339e-11,0.0018083095641135414,0.0009455026775938431
2016-11-09T07:00:00.0,10467.964626741812,22744.99972,5465.900444,55.66744454,301.09166918252265,19727.720280298974,4.2108432887197216e-11,7.158433590823527e-11,3.5792167954117633e-11,7260.648242740089,89.72970280576742,5471.323341815086,3207.3163840016514,7038.836816928524,0.02865505981,33212.964346741814,4.2108432887197216e-11,0.0018083095641131697,0.000945502677590579
2016-11-09T08:00:00.0,11088.391016748972,22124.573330000003,5181.766141,59.50947245,335.15573575790097,26771.980940545265,4.210842974115212e-11,7.15843305599586e-11,3.57921652799793e-11,7817.006677967153,96.60538048321489,5890.571980683834,3271.3843387817474,7179.441554627897,0.02525097084,33212.96434674898,4.210842974115212e-11,0.0018083095641134603,0.0009455026775889363
2016-11-09T09:00:00.0,11783.944346752223,21429.02,4934.07639,62.372972,372.2534521006942,34660.22928035968,4.2108494843294175e-11,7.15844412336001e-11,3.579222061680005e-11,8306.7164103734,102.65738951613304,6259.596921715429,3477.2279363787534,7631.18978268611,0.02263764,33212.964346752226,4.2108494843294175e-11,0.0018083095641138812,0.0009455026775876303
2016-11-09T10:00:00.0,11917.244346753598,21295.72,4689.30094,63.722472,412.53967792643766,43616.9405402639,4.2108439238295193e-11,7.158434670510182e-11,3.579217335255091e-11,8411.087045790542,103.94723937313357,6338.246303239851,3506.157300962984,7694.678709921836,0.02126975,33212.9643467536,4.2108439238295193e-11,0.0018083095641146284,0.0009455026775866954
2016-11-09T11:00:00.0,12038.17434675173,21174.79,4617.64814,63.901332999999994,452.7662536091651,52960.565558928196,4.2108521602173524e-11,7.158448672369498e-11,3.579224336184749e-11,8405.051490623327,103.87264981124925,6333.698159222515,3633.122856128331,7973.319703569176,0.02357545,33212.96434675173,4.2108521602173524e-11,0.0018083095641157718,0.000945502677586886
2016-11-09T12:00:00.0,11332.144346737441,21880.82,4677.78934,67.8269447,492.7393787300186,62649.93622722265,4.2108555178622806e-11,7.158454380365877e-11,3.5792271901829384e-11,7881.332844070165,97.40034638351574,5939.045511189984,3450.811502667203,7573.21578077339,0.03164383,33212.96434673744,4.2108555178622806e-11,0.0018083095641182518,0.0009455026775876239
2016-11-09T13:00:00.0,9475.66434654891,23737.3,4715.8356,80.4994723,522.3145887231368,71484.40912468871,4.210837658787499e-11,7.158424019938748e-11,3.579212009969374e-11,6678.17692107087,82.53131268426259,5032.39711489406,2797.4874254779684,6139.418481933829,0.03867315,33212.96434654891,4.210837658787499e-11,0.001808309564122888,0.0009455026775887434
2016-11-09T14:00:00.0,8214.174346709986,24998.79,4949.31938,82.63072240000001,524.3482374170002,77940.39006701928,4.210846168482874e-11,7.158438486420886e-11,3.579219243210443e-11,5668.303758571553,70.05093686751778,4271.398589482791,2545.8705881383607,5587.215441641489,0.03431468,33212.96434670999,4.210846168482874e-11,0.0018083095641269575,0.0009455026775910945
2016-11-09T15:00:00.0,6716.394346747644,26496.57,5696.96291,70.55727790000002,511.7702601941175,82849.68566364625,4.210840870433602e-11,7.158429479737123e-11,3.5792147398685615e-11,4436.073338465824,54.822590074258734,3342.840858186508,2280.3210082817473,5004.435342759398,0.02846393,33212.96434674764,4.210840870433602e-11,0.0018083095641294245,0.0009455026775982236
2016-11-09T16:00:00.0,5502.544346757584,27710.42,7404.65273,55.736528,496.03738067797684,85499.99990009483,4.210837775218742e-11,7.158424217871861e-11,3.5792121089359303e-11,3241.596143255152,40.06081121495516,2442.7323911558024,2260.9482035023607,4961.919421284205,0.02509503,33212.96434675758,4.210837775218742e-11,0.0018083095641308145,0.0009456144117020415
2016-11-09T17:00:00.0,4435.7743467561395,28777.19,9116.13189,46.055194,480.3634722025346,85499.99992814925,4.2108275684732476e-11,7.158406866404521e-11,3.5792034332022606e-11,2122.717731719225,26.233309318923453,1599.5920316416739,2313.0566150368436,5076.2775206005435,0.02589963,33212.96434675614,4.2108275684732476e-11,0.0018083095641318718,0.0009457697167539951
2016-11-09T18:00:00.0,3911.9443467546353,29301.02,11062.3008,43.506694,460.54339583105843,83059.73853616118,4.210827914189383e-11,7.15840745412195e-11,3.579203727060975e-11,1425.0814153595186,17.6116687655391,1073.8822418011646,2486.862931395045,5457.716129120496,0.02847124,33212.96434675464,4.210827914189383e-11,0.0018083095641330583,0.0009457697167757993
2016-11-09T19:00:00.0,3897.0843467540426,29315.88,12665.7546,41.227861,434.6501789061918,78529.03705285255,4.210833953514724e-11,7.158417720975031e-11,3.5792088604875154e-11,1131.702100739966,13.98598166019085,852.8037597677347,2765.382246014005,6068.9598516745045,0.02946477,33212.964346754045,4.210833953514724e-11,0.0018083095641337652,0.0009457697167925684
2016-11-09T20:00:00.0,3801.064346753902,29411.9,13543.2892,38.938445,407.4101078759787,72785.04701006452,4.210832037064095e-11,7.158414463008962e-11,3.579207231504481e-11,947.5147132718207,11.709727669424556,714.0077847210094,2853.5496334820095,6262.453657292739,0.02974912,33212.964346753906,4.210832037064095e-11,0.0018083095641341447,0.0009457697168023432
2016-11-09T21:00:00.0,3813.40434675283,29399.56,14574.1364,38.66075,380.1831988549994,66218.22019784796,4.210832127634011e-11,7.158414616977818e-11,3.579207308488909e-11,967.2858184480466,11.954066099313126,728.9064694703125,2846.1185283047116,6246.145214205135,0.03160291,33212.96434675283,4.210832127634011e-11,0.0018083095641345383,0.0009457697168124455
2016-11-09T22:00:00.0,3921.014346748778,29291.95,14205.0647,37.2955,353.4783232639105,58619.136427293175,4.210836825873686e-11,7.158422603985265e-11,3.579211301992633e-11,1184.4576521708077,14.637953742157093,892.5581550095787,2736.5566945778987,6005.698754724792,0.036102600000000006,33212.96434674878,4.210836825873686e-11,0.0018083095641345276,0.0009457697168097774
2016-11-09T23:00:00.0,3666.904346710708,29546.06,13699.0322,37.617944,330.8225853156642,51312.32958279727,4.210868047728176e-11,7.158475681137899e-11,3.5792378405689493e-11,1370.5414410679512,16.937644143962107,1032.7831795098846,2296.3629056426853,5039.641192210607,0.0472736,33212.96434671071,4.210868047728176e-11,0.0018083095641346705,0.0009457697168044045
2016-11-10T00:00:00.0,1.8855024440946106e-8,30121.58,12254.5415,39.468222,310.1440937692442,43685.72270028747,4.178944673306197e-11,7.104205944620534e-11,3.552102972310267e-11,9.388318220975992e-9,1.1602421376858084e-10,7.074647181011026e-9,9.39566416052391e-9,2.0619901155519266e-8,0.0661938,30121.58000001886,4.178944673306197e-11,0.0018083095641355323,0.0009457697167905956
2016-11-10T01:00:00.0,2.0728003153940247e-8,29186.63,10331.4212,43.001166999999995,270.67768007896024,31431.18214608488,4.1818496817178127e-11,7.109144458920281e-11,3.5545722294601404e-11,1.0327370704381823e-8,1.2762936215726297e-10,7.782278180320912e-9,1.032954100496922e-8,2.2669404830288415e-8,0.06314685,29186.63000002073,4.1818496817178127e-11,0.0018083095641358935,0.0009457697167721946
2016-11-10T02:00:00.0,5.6197825190974965e-8,27740.08,8573.5231,47.378028,227.67832138868854,21099.761891885046,4.200119381064769e-11,7.140202947810107e-11,3.5701014739050535e-11,2.80552004803912e-8,3.467162596368519e-10,2.114123534371048e-8,2.8071222681105666e-8,6.160563288659454e-8,0.045567010000000005,27740.0800000562,4.200119381064769e-11,0.0018083095641360679,0.0009457697167564389
2016-11-10T03:00:00.0,1.1861186233158098e-7,26436.86,8026.240640000001,48.227278000000005,180.30210169864262,12526.23973773751,4.2056764514190385e-11,7.149649967412365e-11,3.5748249837061824e-11,5.937511191905791e-8,7.337789916876107e-10,4.47426214443665e-8,5.9165253912848935e-8,1.2984517823124465e-7,0.04076292,26436.860000118613,4.2056764514190385e-11,0.0018083095641354238,0.0009457697167509651
2016-11-10T04:00:00.0,7554.244345592367,25658.72,7199.46983,53.198583,132.0766320089616,4500.000043681814,4.210908935342393e-11,7.158545190082068e-11,3.579272595041034e-11,4366.696058100287,53.965200686899735,3290.561017493886,3187.548287492008,6995.453380792714,0.03605779,33212.964345592365,4.210908935342393e-11,0.0018083095641329221,0.000945514365928957
2016-11-10T05:00:00.0,8694.014346695792,24518.95,6366.90039,53.778889,132.84505800545742,7586.545557482783,4.210843930680934e-11,7.158434682157588e-11,3.579217341078794e-11,5433.059501727106,67.14370371867021,4094.128275528671,3260.9548449686145,7156.552791486228,0.03335223,33212.96434669579,4.210843930680934e-11,0.0018083095641312744,0.0009455143659216499
2016-11-10T06:00:00.0,9771.57434673662,23441.39,6119.78934,59.230472,146.21168103372506,12470.32718001205,4.210847408070633e-11,7.158440593720076e-11,3.579220296860038e-11,6375.222640584149,78.78729470639267,4804.103335755651,3396.351706152398,7453.697287785625,0.02941412,33212.96434673662,4.210847408070633e-11,0.001808309564130278,0.0009455143659191965
2016-11-10T07:00:00.0,10445.66351674288,22767.30083,5546.851777000001,53.54594454,165.77031204971325,18608.339409067703,4.210842008643467e-11,7.158431414693894e-11,3.579215707346947e-11,7022.55476363156,86.78725794324961,5291.905972149366,3423.1087531112485,7512.4188059326,0.028117549900000004,33212.96434674288,4.210842008643467e-11,0.0018083095641286506,0.0009455143659160864
2016-11-10T08:00:00.0,11246.40101674877,21966.56333,5285.851804,54.08113884,199.01343376256392,25865.813355664024,4.210845407185689e-11,7.158437192215671e-11,3.5792185961078356e-11,7640.115967901532,94.41930145657149,5757.274479059237,3606.2850488471663,7914.420947300983,0.02499208069,33212.96434674877,4.210845407185689e-11,0.0018083095641278542,0.0009455143659144355
2016-11-10T09:00:00.0,11840.344346752669,21372.62,5050.77316,56.016583,239.35340468874026,34251.6579235386,4.210847342885516e-11,7.158440482905377e-11,3.5792202414526886e-11,8061.184739185115,99.62302080020505,6074.574439036893,3779.1596075674815,8293.814702996711,0.0221663,33212.96434675267,4.210847342885516e-11,0.0018083095641275298,0.0009455143659130114
2016-11-10T10:00:00.0,12038.214346753417,21174.75,4877.22455,57.766389,282.96165079856775,43569.27485108657,4.210843767916131e-11,7.158434405457422e-11,3.579217202728711e-11,8191.121467499389,101.2288256299393,6172.489367679224,3847.092879253956,8442.902337826354,0.02188714,33212.96434675342,4.210843767916131e-11,0.0018083095641275486,0.0009455143659119643
2016-11-10T11:00:00.0,12185.404346750704,21027.56,4659.06707,64.049972,326.4258957380931,53307.442952106525,4.21085278784406e-11,7.158449739334902e-11,3.579224869667451e-11,8202.624654159508,101.37098614864558,6181.157691990584,3982.7796925911243,8740.683168571137,0.0250103,33212.964346750705,4.21085278784406e-11,0.001808309564128216,0.0009455143659107549
2016-11-10T12:00:00.0,11408.524346738011,21804.44,4728.66899,70.5197222,363.7487181963544,63570.21768818258,4.210858886422964e-11,7.158460106919039e-11,3.5792300534595194e-11,7658.995747976969,94.6526245702344,5771.501498185024,3749.52859876097,8228.785934163565,0.03139427,33212.96434673801,4.210858886422964e-11,0.0018083095641292283,0.0009455143659111307
2016-11-10T13:00:00.0,9107.714346691897,24105.25,4644.74532,72.3825282,387.8834288761852,72841.83707604554,4.2108310137221015e-11,7.158412723327572e-11,3.579206361663786e-11,6260.306473243064,77.36711937240597,4717.507278805241,2847.407873448761,6248.97483529114,0.03643202,33212.9643466919,4.2108310137221015e-11,0.0018083095641303012,0.0009455143659116142
2016-11-10T14:00:00.0,8006.72434672833,25206.24,5294.91194,78.1186944,392.86982835819316,79163.57481565629,4.210846887680945e-11,7.158439709057607e-11,3.5792198545288034e-11,5368.431870002694,66.34501219777599,4045.4275730351205,2638.292476725563,5790.046255378052,0.03367348,33212.96434672833,4.210846887680945e-11,0.001808309564131445,0.0009455143659154944
2016-11-10T15:00:00.0,6554.4243467575725,26658.54,6524.89813,63.2471109,381.0979544655629,83704.13764958383,4.2108422294320346e-11,7.158431790034459e-11,3.5792158950172293e-11,4207.80690677342,52.00159139872414,3170.828743824642,2346.6174399840806,5149.930737795902,0.02513477,33212.96434675757,4.2108422294320346e-11,0.0018083095641313282,0.0009455143659266212
2016-11-10T16:00:00.0,5206.014346757841,28006.95,8660.9212,54.743472,369.85424327388495,85499.99994671873,4.210829656852004e-11,7.158410416648407e-11,3.579205208324204e-11,3006.0316221845064,37.14962012559383,2265.220739365477,2199.982724573263,4828.123435397584,0.02283694,33212.96434675784,4.210829656852004e-11,0.0018083095641314233,0.0009457237405051621
2016-11-10T17:00:00.0,4371.11434675664,28841.85,9793.44892,47.762361,352.26219970907323,83932.42386720549,4.2108307160827986e-11,7.158412217340757e-11,3.5792061086703786e-11,2167.0298506636004,26.7809344249253,1632.9838063978839,2204.0844960929685,4837.125260266357,0.02454797,33212.96434675664,4.2108307160827986e-11,0.0018083095641312997,0.0009457237405222678
2016-11-10T18:00:00.0,3954.4643467549295,29258.5,11072.4352,44.543889,331.28258144359467,80609.08495959353,4.2108321449931986e-11,7.158414646488437e-11,3.5792073232442186e-11,1643.2212822437373,20.30751971041613,1238.2633969765932,2311.2430645111203,5072.297468531625,0.0279819,33212.96434675493,4.2108321449931986e-11,0.001808309564131274,0.0009457237405360806
2016-11-10T19:00:00.0,3812.2843467535986,29400.68,12355.6387,39.811111,307.04802046361493,75847.21157082549,4.210834873984523e-11,7.158419285773689e-11,3.5792096428868444e-11,1362.6911425559003,16.84062733101745,1026.8675201839908,2449.5932041976266,5375.923285339127,0.03009743,33212.9643467536,4.210834873984523e-11,0.0018083095641307848,0.0009457237405492846
2016-11-10T20:00:00.0,3677.2143467531223,29535.75,13127.2915,40.860833,284.07934510423433,69894.36462207235,4.210831067846998e-11,7.158412815339897e-11,3.5792064076699485e-11,1191.7592510719808,14.728189527930668,898.0603370689431,2485.45509568107,5454.626466402734,0.03084088,33212.96434675312,4.210831067846998e-11,0.0018083095641309138,0.0009457237405577057
2016-11-10T21:00:00.0,3922.6243467512077,29290.34,13843.3841,37.21325,257.94850994177534,63119.76087126777,4.210837543550122e-11,7.158423824035206e-11,3.579211912017603e-11,1317.111038398436,16.277332007628843,992.5202443676123,2605.5133083527003,5718.108476391828,0.03322018,33212.964346751214,4.210837543550122e-11,0.0018083095641301102,0.0009457237405656188
2016-11-10T22:00:00.0,3914.8243467478906,29298.14,13496.3217,38.890306,237.01440025900715,55987.006437750955,4.210835909860772e-11,7.158421046763313e-11,3.5792105233816565e-11,1421.9013897265877,17.57236886483906,1071.4859063926256,2492.922957021231,5471.0155752561795,0.0365123,33212.96434674789,4.210835909860772e-11,0.0018083095641299985,0.0009457237405620344
2016-11-10T23:00:00.0,3813.5443467174655,29399.42,12417.1412,38.389389,215.69827143345645,49033.1871651235,4.210872940907146e-11,7.158483999542148e-11,3.579241999771074e-11,1585.9951045175744,19.600298020505317,1195.1401232015437,2227.5492421998197,4888.621433085677,0.04583289,33212.96434671746,4.210872940907146e-11,0.0018083095641293985,0.0009457237405509835
2016-11-11T00:00:00.0,2.1574321921172813e-8,30630.25,11482.6133,38.916611,196.9109887635669,42699.80846713446,4.182946128209492e-11,7.111008417956137e-11,3.555504208978068e-11,1.0748256253130392e-8,1.3283081717089946e-10,8.099440071396308e-9,1.0754955583862858e-8,2.3603027660674312e-8,0.06177319,30630.250000021573,4.182946128209492e-11,0.0018083095641294729,0.0009457237405428886
2016-11-11T01:00:00.0,2.990981609311067e-8,29661.03,10341.2916,38.453361,157.99618607330302,31217.196112889902,4.190727432768506e-11,7.12423663570646e-11,3.56211831785323e-11,1.4917683946382735e-8,1.8435810444304527e-10,1.1241347831893004e-8,1.4920889780370865e-8,3.274566514587821e-8,0.05373029,29661.03000002991,4.190727432768506e-11,0.001808309564128415,0.0009457237405321487
2016-11-11T02:00:00.0,7.449672770085908e-8,28161.13,8610.20833,43.340278000000005,119.54463338307791,20875.90545865763,4.202750318804033e-11,7.144675541966855e-11,3.5723377709834275e-11,3.720266816355513e-8,4.5976395581967944e-10,2.803438754998045e-8,3.722261278188428e-8,8.168944559953536e-8,0.04231469,28161.1300000745,4.202750318804033e-11,0.0018083095641274916,0.0009457237405165717
2016-11-11T03:00:00.0,1.1468333794572122e-7,26543.68,7765.69902,46.207972,76.20616369313782,12265.698074491094,4.205516296165161e-11,7.149377703480774e-11,3.574688851740387e-11,5.7583444642367694e-8,7.116369229783902e-10,4.3392495303560374e-8,5.7028399526318716e-8,1.2515559743299547e-7,0.04025032,26543.680000114684,4.205516296165161e-11,0.0018083095641242767,0.0009457237405088303
2016-11-11T04:00:00.0,6376.784977444593,25560.15,7453.451359999999,56.097972,30.000000003449447,4500.000000383382,4.1692982679909347e-11,7.087807055584588e-11,3.543903527792294e-11,4539.131243488879,56.09621673682982,3420.5010205384033,1837.6537339556435,4032.949422717911,0.033877580000000004,31936.93497744459,4.1692982679909347e-11,0.0017552618588898168,0.0009166209951972401
2016-11-11T05:00:00.0,8554.014346214833,24658.95,6669.26148,56.918528,30.000000002173866,4500.000000260737,4.104820776474472e-11,6.978195320006601e-11,3.4890976600033007e-11,5787.734778950833,71.52690837944687,4361.396852405296,2766.2795672639313,6070.9291297544905,0.03204533,33212.96434621484,4.104820776474472e-11,0.0016710896493732888,0.000873830419737784
2016-11-11T06:00:00.0,9698.524346697992,23514.44,6007.72217,58.07430600000001,44.610051471304324,8263.06537625094,4.1048134415020035e-11,6.978182850553405e-11,3.489091425276703e-11,6493.439319755573,80.24825895284863,4893.18652151516,3205.0850269423495,7033.939838788459,0.02953199,33212.96434669799,4.1048134415020035e-11,0.001671089649360971,0.0008738304197290808
2016-11-11T07:00:00.0,10563.77240673409,22649.19194,5394.025386,55.84413863,66.78567551390388,14182.47044038505,4.104811509517835e-11,6.978179566180319e-11,3.4890897830901597e-11,7032.97358442916,86.91601747855556,5299.757163326558,3530.7988223048596,7748.757455789097,0.02609353065,33212.964346734094,4.104811509517835e-11,0.0016710896493559717,0.0008738304197230589
2016-11-11T08:00:00.0,11348.102406742455,21864.86194,5142.655018,56.59283326,97.85922545208575,21836.960547331037,4.1048128591389834e-11,6.978181860536272e-11,3.489090930268136e-11,7505.50951773962,92.7557865244379,5655.8406417340175,3842.592889002765,8433.026574645053,0.02397315025,33212.964346742454,4.1048128591389834e-11,0.0016710896493535418,0.000873830419720542
2016-11-11T09:00:00.0,11912.574346749123,21300.39,4732.39576,57.892973,134.02384980659866,30783.17361954056,4.104814564434791e-11,6.978184759539145e-11,3.4890923797695726e-11,7841.577116761631,96.90903080438838,5909.087244170023,4070.9972299874216,8934.287034164556,0.02112488,33212.964346749126,4.104814564434791e-11,0.001671089649352177,0.0008738304197172107
2016-11-11T10:00:00.0,12081.544346750783,21131.42,4561.2638799999995,59.260861,173.04157870055252,40894.153011705544,4.104811319880001e-11,6.978179243796002e-11,3.489089621898001e-11,7953.354390620916,98.29041456359491,5993.317961194811,4128.189956129797,9059.803265877621,0.0204005,33212.964346750785,4.104811319880001e-11,0.0016710896493514313,0.0008738304197159186
2016-11-11T11:00:00.0,12188.53434674957,21024.43,4556.4883899999995,60.18594399999999,212.07280335421297,51386.01123260845,4.104818889747593e-11,6.978192112570907e-11,3.489096056285454e-11,8007.602422147647,98.96083125146554,6034.197027528386,4180.931924601852,9175.551781156679,0.02196697,33212.96434674957,4.104818889747593e-11,0.001671089649350994,0.0008738304197159528
2016-11-11T12:00:00.0,11455.604346739112,21757.36,4578.97682,69.7291671,250.84936169601693,62039.27252512398,4.1048215838317734e-11,6.978196692514015e-11,3.4890983462570075e-11,7615.351158980165,94.1132490394505,5738.6127463079565,3840.2531877588776,8427.891822321199,0.02739513,33212.964346739114,4.1048215838317734e-11,0.001671089649351609,0.0008738304197166184
2016-11-11T13:00:00.0,9605.464346692323,23607.5,4575.206,82.5672227,275.23511472532914,71626.8011475836,4.104803959251237e-11,6.978166730727103e-11,3.4890833653635514e-11,6637.9555933180045,82.03424304735701,5002.0879906925,2967.5087533742485,6512.550483637468,0.03293996,33212.96434669233,4.104803959251237e-11,0.0016710896493525513,0.0008738304197176307
2016-11-11T14:00:00.0,8450.524346740918,24762.44,4910.74299,81.12977790000001,274.703806162848,78566.23449574405,4.1048138932873015e-11,6.978183618588412e-11,3.489091809294206e-11,5981.620731578059,73.9230207272458,4507.50126385645,2468.903615162789,5418.302276176949,0.02702461,33212.96434674092,4.1048138932873015e-11,0.0016710896493525548,0.0008738304197216475
2016-11-11T15:00:00.0,6969.234346757265,26243.73,5975.44207,65.7968889,267.4987200801122,83581.29591960777,4.1048102940653824e-11,6.978177499911149e-11,3.4890887499555746e-11,5135.571572448071,63.467240875396975,3869.9537119144493,1833.6627743091244,4024.19078766871,0.02157245,33212.96434675727,4.1048102940653824e-11,0.001671089649351739,0.000873830419735808
2016-11-11T16:00:00.0,5531.674346757533,27681.29,8123.05784,55.76205600000001,265.17074314546073,85499.99922302131,4.1048050715791316e-11,6.978168621684524e-11,3.489084310842262e-11,4284.848124311117,52.95369447855095,3228.8838096677405,1246.8262224463458,2736.308261524702,0.01886888,33212.96434675754,4.1048050715791316e-11,0.001671089649351073,0.0008738447874362613
2016-11-11T17:00:00.0,4618.984346756488,28593.98,10132.1898,48.24675,262.3640527159156,83342.13432805856,4.1048059241883587e-11,6.97817007112021e-11,3.489085035560105e-11,3683.6857081393655,45.52431308756771,2775.8727492419334,935.2986386170526,2052.623970980671,0.02075621,33212.96434675649,4.1048059241883587e-11,0.0016710896493503668,0.0008738447874765501
2016-11-11T18:00:00.0,4143.514346755204,29069.45,10739.7915,45.093777,259.64328689290755,78038.44212212584,4.104805802797913e-11,6.978169864756452e-11,3.489084932378226e-11,3288.2593852871632,40.637492345827,2477.8958747455486,855.2549614679712,1876.9586127111688,0.02312841,33212.96434675521,4.104805802797913e-11,0.0016710896493499384,0.0008738447874895866
2016-11-11T19:00:00.0,4117.704346753932,29095.26,11947.2801,42.746833,255.1886733291448,71653.50598342725,4.1048085162131836e-11,6.978174477562411e-11,3.489087238781206e-11,3104.7889354083363,38.37009852768842,2339.6401541273426,1012.9154113455263,2222.96319919573,0.02526452,33212.964346753935,4.1048085162131836e-11,0.0016710896493494823,0.0008738447875136277
2016-11-11T20:00:00.0,4262.494346751808,28950.47,12888.7429,42.306278000000006,250.81360994656202,64268.83011059493,4.1048106835862896e-11,6.978178162096692e-11,3.489089081048346e-11,2993.7445097544373,36.9977715702264,2255.9616811113656,1268.7498369973007,2784.4222380663227,0.02793741,33212.96434675181,4.1048106835862896e-11,0.001671089649349206,0.0008738447875336251
2016-11-11T21:00:00.0,4354.974346752344,28857.99,12747.0022,41.029,245.50677460558458,56420.47200361731,4.104811388440647e-11,6.9781793603491e-11,3.48908968017455e-11,2843.671131061776,35.14311077150026,2142.8726080183083,1511.3032156904978,3316.734441668125,0.02770953,33212.96434675235,4.104811388440647e-11,0.0016710896493488008,0.0008738447875307022
2016-11-11T22:00:00.0,4322.664346747867,28890.3,12314.9976,41.000665999999995,239.62255646618127,49133.077727148455,4.1048132158252e-11,6.97818246690284e-11,3.48909123345142e-11,2618.3287912993133,32.35824907589892,1973.0639680426168,1704.3355554484845,3740.366842488883,0.03224558,33212.964346747875,4.1048132158252e-11,0.00167108964934855,0.000873844787521638
2016-11-11T23:00:00.0,3977.3443466315775,29235.62,10779.3841,42.579806,230.98181063221452,42531.51181152465,4.1048454961970407e-11,6.978237343534969e-11,3.4891186717674845e-11,2223.607383049164,27.480139922384353,1675.6182879502653,1753.7369635823436,3848.7841012648546,0.04609446,33212.964346631576,4.1048454961970407e-11,0.001671089649348514,0.000873844787491431
2016-11-12T00:00:00.0,2.110595872846927e-8,29480.99,9307.95594,42.495667,215.88381564295713,37276.53097458451,4.077718906841777e-11,6.93212214163102e-11,3.46606107081551e-11,1.0520180074705434e-8,1.3001216971368244e-10,7.927571324005027e-9,1.0516457432347525e-8,2.307961513485389e-8,0.05998984,29480.99000002111,4.077718906841777e-11,0.0016710896493488828,0.0008738447874643747
2016-11-12T01:00:00.0,4.6627039416117145e-8,28277.75,8356.94671,43.166611,173.38981973284058,27968.57590846036,4.0925421164975145e-11,6.957321598045775e-11,3.4786607990228874e-11,2.3279206679864893e-8,2.8769281021524994e-10,1.7542244525320117e-8,2.327825952027179e-8,5.1086905851450183e-8,0.04411321,28277.750000046628,4.0925421164975145e-11,0.0016710896493481598,0.0008738447874479387
2016-11-12T02:00:00.0,7.274740218672874e-8,27285.01,7531.756909999999,47.241639,130.22487982270096,19611.630072373795,4.096942788678984e-11,6.964802740754273e-11,3.4824013703771364e-11,3.6340031111836427e-8,4.4910317682417314e-10,2.7384340050254456e-8,3.6337723047484765e-8,7.97474499571715e-8,0.04021846,27285.010000072743,4.096942788678984e-11,0.001671089649347277,0.0008738447874346443
2016-11-12T03:00:00.0,1.7657029478312522e-7,25658.43,7579.87491,52.986583,82.98491191301015,12079.87403632571,4.101512740589399e-11,6.972571659001977e-11,3.4862858295009886e-11,8.872302597443612e-8,1.096471070702925e-9,6.6857992116032e-8,8.77775430920991e-8,1.926382458238579e-7,0.03578843,25658.43000017657,4.101512740589399e-11,0.0016710896493448712,0.0008738447874340097
2016-11-12T04:00:00.0,5574.694644637317,24602.25,6947.796270000001,45.338305,30.000000003797098,4500.000000430037,4.0689113794274956e-11,6.917149345026742e-11,3.458574672513371e-11,3668.503192873449,45.336682102411956,2764.431835512924,1906.191451763799,4183.363586366587,0.03137776,30176.94464463732,4.0689113794274956e-11,0.0016228955131757498,0.0008478977979089694
2016-11-12T05:00:00.0,5505.602751649145,23780.12,6616.84254,46.876056,30.000000001757023,4500.000000207357,3.9931907852889024e-11,6.788424334991133e-11,3.394212167495567e-11,3792.9416443471005,46.8745372490933,2858.2034907983716,1712.661107301977,3758.638255062935,0.02971488000000001,29285.722751649148,3.9931907852889024e-11,0.0015187504705958042,0.0007940897504903868
2016-11-12T06:00:00.0,5395.867808441447,23015.21,6375.05782,46.884139000000005,30.000000001354444,4500.0000001583885,3.8991494254069684e-11,6.628554023191846e-11,3.314277011595923e-11,3793.606627465137,46.8827553496757,2858.7045944924203,1602.2611809762432,3516.3525018132887,0.02699679,28411.077808441445,3.8991494254069684e-11,0.0013836498850600815,0.0007236464691398198
2016-11-12T07:00:00.0,5288.39278298378,22430.46667,6009.330891,47.9976109,30.00000000094885,4500.000000110596,3.772291979928527e-11,6.412896365878496e-11,3.206448182939248e-11,3883.720912785609,47.99642010384488,2926.610981941761,1404.6718701981074,3082.719286744738,0.02233441925,27718.859452983783,3.772291979928527e-11,0.0011908000482280146,0.0006227634046071912
2016-11-12T08:00:00.0,11626.904906433529,21586.05944,5468.509158,51.77155579,30.000000004873684,4500.000000560479,3.74872312147381e-11,6.372829306505477e-11,3.1864146532527384e-11,7245.904037852371,89.54748861793576,5460.2127206058385,4381.0008685810935,9614.626845852375,0.021021570209999996,33212.96434643353,3.74872312147381e-11,0.0011532543194576366,0.0006028568866651113
2016-11-12T09:00:00.0,5135.123105092975,21223.16,5222.87265,52.75294399999999,67.77708608716082,14106.33101187558,3.748509393306289e-11,6.37246596862069e-11,3.186232984310345e-11,3981.442617780462,49.204100086913705,3000.250005299616,1153.6804873124486,2531.8888805522724,0.02298252,26358.283105092978,3.748509393306289e-11,0.0011532543194543792,0.000602856886639806
2016-11-12T10:00:00.0,12166.944346261975,21046.02,5011.74536,53.381,64.22939542842582,14415.597850584356,3.74867403446782e-11,6.372745858595294e-11,3.186372929297647e-11,7267.285145164708,89.81172403337715,5476.324636181533,4899.659201097204,10752.884170427958,0.023075420000000003,33212.96434626198,3.74867403446782e-11,0.0011532543194483263,0.000602856886616417
2016-11-12T11:00:00.0,12420.334345580233,20792.63,4917.45367,46.322194,100.66127271615441,25633.061900050732,3.748723293211285e-11,6.372829598459184e-11,3.186414799229592e-11,6952.414428103068,85.92043844569834,5239.0511247377035,5467.919917477102,11999.999818893697,0.02385957,33212.964345580236,3.748723293211285e-11,0.0011532543194454948,0.0006028568866065594
2016-11-12T12:00:00.0,2.7595323482970817e-7,21074.15,4985.34482,47.6195278,140.26067041620425,37954.65977653902,3.746787336558944e-11,6.369538472150205e-11,3.184769236075103e-11,1.391769682974295e-7,1.7199990393727036e-9,1.0487799020565265e-7,1.3671257114755718e-7,3.0003197811428957e-7,0.02645575,21074.150000275957,3.746787336558944e-11,0.0011532543194469344,0.0006028568866152155
2016-11-12T13:00:00.0,2.0198182389052143e-7,21787.29,5374.74994,50.1572222,92.64229587227513,32969.315559800816,3.746156846453042e-11,6.368466638970172e-11,3.184233319485086e-11,1.0176377394226672e-7,1.257633325146029e-9,7.668495885036762e-8,1.0015436528186502e-7,2.198006524203683e-7,0.02662816,21787.290000201985,3.746156846453042e-11,0.0011532543194446997,0.000602856886653951
2016-11-12T14:00:00.0,12023.594346699432,21189.37,5139.22448,48.182472,42.48622692788403,27594.566222954192,3.748719654065986e-11,6.372823411912176e-11,3.186411705956088e-11,6963.53652964083,86.05788937737746,5247.432279108381,5060.0578170585395,11104.897987663036,0.0205327,33212.96434669944,3.748719654065986e-11,0.0011532543194276315,0.0006028568866278209
2016-11-12T15:00:00.0,11642.57434675072,21570.39,6304.41894,43.1268887,80.36279755961266,38807.6726125825,3.74862219455503e-11,6.372657730743551e-11,3.1863288653717754e-11,7513.2683245215385,92.8516726496699,5661.687356687188,4129.306022229119,9062.252605515338,0.01596608,33212.96434675072,3.74862219455503e-11,0.0011532543194234706,0.0006028568867548488
2016-11-12T16:00:00.0,10873.744346749541,22339.22,7524.34483,55.78725,130.08873476363368,47227.19423764191,3.748618279060847e-11,6.372651074403439e-11,3.1863255372017196e-11,7657.597589850415,94.63534562915683,5770.44790421688,3216.1467568990633,7058.2161192535295,0.01557146,33212.96434674955,3.748618279060847e-11,0.0011532543194234441,0.0006028568869299982
2016-11-12T17:00:00.0,10202.174346747457,23010.79,8454.634109999999,52.48625,168.9379836471403,52531.51403396921,3.748616400106856e-11,6.372647880181656e-11,3.186323940090828e-11,7639.058704450482,94.40623541452146,5756.477769178137,2563.115642296911,5625.061761613728,0.01617942,33212.96434674746,3.748616400106856e-11,0.001153254319422266,0.000602856887133908
2016-11-12T18:00:00.0,9854.764346744458,23358.2,9851.50221,48.385805,210.85912231601097,55458.420057617965,3.748617744340894e-11,6.372650165379519e-11,3.1863250826897596e-11,7571.102703890015,93.56641071426051,5705.268945991495,2283.6616428543803,5011.766762178774,0.01766342,33212.96434674446,3.748617744340894e-11,0.0011532543194213438,0.0006028568874813361
2016-11-12T19:00:00.0,9663.714346739043,23549.25,11029.449,40.916971999999994,256.0408812846211,56323.95415864515,3.748619831883839e-11,6.372653714202526e-11,3.186326857101263e-11,7369.826804802692,91.0789707497742,5553.595777425256,2293.887541936287,5034.208712496789,0.01996794,33212.96434673904,3.748619831883839e-11,0.0011532543194202188,0.0006028568877997841
2016-11-12T20:00:00.0,9380.314346736515,23832.65,11249.4142,39.260584,306.20403328874653,55882.31025142404,3.748617266594952e-11,6.372649353211418e-11,3.186324676605709e-11,6910.880707938716,85.40714979127392,5207.753036053287,2469.4336387977364,5419.465476007848,0.020971430000000003,33212.96434673652,3.748617266594952e-11,0.0011532543194202297,0.0006028568878596006
2016-11-12T21:00:00.0,9316.514346732449,23896.45,11203.905,35.986610999999996,352.35175233436985,55260.11516634207,3.7486198021354443e-11,6.372653663630255e-11,3.1863268318151273e-11,6350.237080508253,78.47851416709474,4785.275254091142,2966.2772662241314,6509.84783879237,0.02253188,33212.96434673245,3.7486198021354443e-11,0.0011532543194202203,0.0006028568878473165
2016-11-12T22:00:00.0,9159.714346687855,24053.25,11119.7129,37.104389000000005,394.84480875581556,55351.33386208247,3.748692062278031e-11,6.372776505872653e-11,3.1863882529363266e-11,5531.5958987918075,68.36145195940168,4168.381217036687,3628.118447895985,7962.336935206042,0.02769676,33212.964346687855,3.748692062278031e-11,0.0011532543194212991,0.0006028568878247231
2016-11-12T23:00:00.0,8.715100960148118e-8,24301.53,10188.2731,35.649889,426.1030249695674,56362.33971718209,3.743066803922054e-11,6.363213566667492e-11,3.181606783333746e-11,4.3693471029559075e-8,5.399796325286725e-10,3.292558734930929e-8,4.3393906436255433e-8,9.52330826411259e-8,0.03891875,24301.530000087147,3.743066803922054e-11,0.0011532543194237538,0.0006028568875748767
2016-11-13T00:00:00.0,2.1739648224825614e-8,25124.76,7777.766159999999,41.367944,390.4542892244602,46174.06722016713,3.726706627238421e-11,6.335401266305315e-11,3.1677006331526575e-11,1.0839833814298002e-8,1.3396256561436154e-10,8.168449122826922e-9,1.0836460397864557e-8,2.378189965734222e-8,0.04565102,25124.76000002174,3.726706627238421e-11,0.0011532543194251739,0.0006028568869860006
2016-11-13T01:00:00.0,2.4609616681110284e-8,24891.39,6636.71753,46.085167,349.087498478946,38396.30166305597,3.729255376991848e-11,6.339734140886141e-11,3.1698670704430705e-11,1.2275272586933355e-8,1.5170223432689479e-10,9.250136239444803e-9,1.2270946752768067e-8,2.693005037257619e-8,0.04154864,24891.390000024607,3.729255376991848e-11,0.0011532543194260622,0.000602856886797996
2016-11-13T02:00:00.0,2.8308333236786778e-8,24317.2,6193.9583,51.016361,303.00348473344957,31759.58473594904,3.731779662712085e-11,6.344025426610544e-11,3.172012713305272e-11,1.4125310346962688e-8,1.7456566646642393e-10,1.064424795526975e-8,1.4119582635557983e-8,3.0987101425532155e-8,0.0385643,24317.200000028308,3.731779662712085e-11,0.0011532543194266696,0.0006028568867448182
2016-11-13T03:00:00.0,3.960536142456968e-8,23642.85,5726.66892,52.540778,251.9882769879728,25565.62703884756,3.7365751514243006e-11,6.35217775742131e-11,3.176088878710655e-11,1.9776532700053566e-8,2.4440550518043753e-10,1.4902774706124237e-8,1.9765306946941903e-8,4.337731410907673e-8,0.03309821,23642.8500000396,3.7365751514243006e-11,0.0011532543194265944,0.0006028568866919046
2016-11-13T04:00:00.0,6.114745329653127e-8,22887.31,5252.94902,55.793556,199.4486522425701,19838.958721762727,3.74081374453401e-11,6.359383365707818e-11,3.179691682853909e-11,3.0555324193643996e-8,3.7761368783716966e-10,2.30252248681201e-8,3.05285352692302e-8,6.699849727698327e-8,0.02830456,22887.31000006115,3.74081374453401e-11,0.0011532543194263684,0.0006028568866415667
2016-11-13T05:00:00.0,7.444187018644638e-8,22129.06,5126.75922,56.854778,143.6562494972997,14586.010304709636,3.742206479686985e-11,6.361751015467875e-11,3.1808755077339374e-11,3.720898568120866e-8,4.59842029975398e-10,2.8039148169231583e-8,3.716926699508305e-8,8.157237193320249e-8,0.02715291,22129.06000007444,3.742206479686985e-11,0.001153254319425303,0.0006028568866278968
2016-11-13T06:00:00.0,1.1860630486933399e-7,21787.87,4959.252289999999,56.803778,86.80262475211103,9459.251687676136,3.744544698697752e-11,6.365725987786178e-11,3.182862993893089e-11,5.996629771170189e-8,7.410850783762169e-10,4.518811453513518e-8,5.857634989775423e-8,1.2855275841143447e-7,0.02521623,21787.8700001186,3.744544698697752e-11,0.0011532543194224549,0.000602856886609167
2016-11-13T07:00:00.0,5899.029249571524,21531.39389,4801.263877,69.85044403,30.00000000720351,4500.000000706763,3.732805629630804e-11,6.345769570372367e-11,3.172884785186184e-11,5651.989240603689,69.84931618576397,4259.104645473412,247.04000896777154,542.158646727322,0.020459779740000003,27430.42313957152,3.732805629630804e-11,0.0011278519554697565,0.0005870706486052269
2016-11-13T08:00:00.0,12083.194906404235,21129.76944,4670.5509329999995,72.18925014,30.00000001495468,4500.000002978146,3.72516516243174e-11,6.332780776133958e-11,3.166390388066979e-11,8853.888532401259,109.41953943053683,6671.923136008343,3229.3063740029124,7087.096462280894,0.020098220830000003,33212.96434640424,3.72516516243174e-11,0.0011156159543499458,0.0005833243041034632
2016-11-13T09:00:00.0,12520.134346598956,20692.83,4407.23841,65.92611099999999,67.23140492147756,13588.469251591687,3.7251210801140134e-11,6.332705836193823e-11,3.166352918096911e-11,9111.751239283763,112.60629952133085,6866.237775690905,3408.3831073151296,7480.101626904116,0.02057247,33212.96434659896,3.7251210801140134e-11,0.0011156159543448036,0.0005833243040732003
2016-11-13T10:00:00.0,12713.69434664174,20499.27,4242.5278100000005,64.07122199999999,113.91270905879428,23527.570827511012,3.725119788790408e-11,6.332703640943693e-11,3.1663518204718463e-11,9177.50083211412,113.41885664116752,6915.783941534604,3536.193514527557,7760.5967487327325,0.02055098,33212.96434664174,3.725119788790408e-11,0.0011156159543428325,0.0005833243040552716
2016-11-13T11:00:00.0,12825.494346356949,20387.47,4072.18286,65.338583,163.26145931594763,33961.42429110265,3.725147459544624e-11,6.332750681225861e-11,3.1663753406129304e-11,9131.946698469941,112.8558822707243,6881.456236019773,3693.547647886944,8105.9290872293905,0.02291506,33212.96434635695,3.725147459544624e-11,0.001115615954342042,0.0005833243040398563
2016-11-13T12:00:00.0,9399.587812301503,20610.84,4084.43052,67.7393335,210.77987420265828,44876.627337676124,3.725130050735896e-11,6.332721086251023e-11,3.1663605431255114e-11,7247.1160488410815,89.56246708572243,5461.126041812343,2152.471763460358,4723.8549871842115,0.02355607,30010.427812301503,3.725130050735896e-11,0.0011156159543424969,0.0005833243040415099
2016-11-13T13:00:00.0,4610.042620947774,21168.7,4096.28699,78.48580550000001,232.60412340436716,50977.17842999699,3.725011022753304e-11,6.332518738680617e-11,3.1662593693403084e-11,4610.042606569942,56.97256487023208,3473.936882331224,1.4377767591560307e-5,3.1553718982487615e-5,0.02355143,25778.742620947774,3.725011022753304e-11,0.0011156159543436444,0.0005833243040430058
2016-11-13T14:00:00.0,12295.754346720167,20917.21,4146.11336,78.55788890000001,211.09199839058485,50354.82893720623,3.725184792157438e-11,6.332814146667644e-11,3.166407073333822e-11,8652.292941203701,106.92814859595163,6520.0090607287575,3643.4614055164025,7996.008878366331,0.018670000000000003,33212.96434672017,3.725184792157438e-11,0.0011156159543418175,0.0005833243040453013
2016-11-13T15:00:00.0,11782.464346750605,21430.5,4477.002289999999,70.5495832,239.4633737025223,60724.734099625624,3.725120837500103e-11,6.332705423750175e-11,3.1663527118750873e-11,8524.618910881076,105.35030700194262,6423.799207435525,3257.8454358694657,7149.728823836776,0.01427292,33212.96434675061,3.725120837500103e-11,0.0011156159543410313,0.0005833243040805962
2016-11-13T16:00:00.0,11055.934346752036,22157.03,5397.0995299999995,61.180028,274.2652131204512,69821.26042422224,3.7251194281185494e-11,6.332703027801533e-11,3.1663515139007667e-11,8219.901449781872,101.58449900380705,6194.17676852482,2836.0328969701,6224.011098121626,0.01047363,33212.96434675204,3.7251194281185494e-11,0.0011156159543403111,0.0005833243041897213
2016-11-13T17:00:00.0,10292.114346750746,22920.85,6577.75688,56.56680600000001,314.67079974024404,76842.34934419299,3.7251169577752774e-11,6.332698828217971e-11,3.1663494141089856e-11,7826.1155348585835,96.71795101334429,5897.436037399041,2465.9988118921,5411.927340324145,0.01121068,33212.96434675075,3.7251169577752774e-11,0.0011156159543401502,0.0005833243043547945
2016-11-13T18:00:00.0,9799.444346744636,23413.52,8162.9559,44.768472,354.82306036957493,81573.95642524048,3.7251192468093964e-11,6.332702719575974e-11,3.166351359787987e-11,7497.481180620885,92.65656944634726,5649.790819899223,2301.963166123687,5051.9316291175155,0.01505622,33212.96434674464,3.7251192468093964e-11,0.0011156159543392863,0.0005833243047010329
2016-11-13T19:00:00.0,9292.13434674448,23920.83,9275.97227,42.743,402.71227343190833,84112.72355758153,3.7251163843505397e-11,6.332697853395918e-11,3.166348926697959e-11,7091.103400715475,87.63440665885228,5343.561381637334,2201.0309460289423,4830.423881905242,0.01525745,33212.964346744484,3.7251163843505397e-11,0.0011156159543398165,0.0005833243050348191
2016-11-13T20:00:00.0,9127.67434674316,24085.29,10222.8009,39.048833,447.6047957067464,85010.73713444841,3.7251187132324064e-11,6.33270181249509e-11,3.166350906247545e-11,6785.727038684706,83.86045572598263,5113.442422316014,2341.947308058391,5139.6815784979835,0.01602943,33212.96434674316,3.7251187132324064e-11,0.0011156159543404712,0.0005833243053671566
2016-11-13T21:00:00.0,9015.224346743746,24197.74,10697.125,38.767639,492.41753404871497,85041.0608185867,3.7251178343406405e-11,6.332700318379088e-11,3.166350159189544e-11,6435.932270419978,79.5375661505525,4849.851594545883,2579.2920763237044,5660.562867760401,0.016073129999999998,33212.96434674375,3.7251178343406405e-11,0.0011156159543425522,0.0005833243055539341
2016-11-13T22:00:00.0,9064.60434671562,24148.36,10462.0925,38.534028,533.1885768152533,84854.3508642173,3.725174025154079e-11,6.332795842761934e-11,3.166397921380967e-11,6096.629104228138,75.3443355676094,4594.1668029030125,2967.975242487417,6513.574249412757,0.02309977,33212.96434671562,3.725174025154079e-11,0.001115615954347269,0.000583324305496535
2016-11-13T23:00:00.0,2259.8208225297385,24565.97,9920.4166,36.980556,569.9999999988487,85499.99999985738,3.8264513628057624e-11,6.504967316769795e-11,3.252483658384898e-11,2259.8208206983527,27.927678611658546,1702.9072324182039,1.8313208217286325e-6,4.01905109451923e-6,0.03554699,26825.790822529743,3.8264513628057624e-11,0.0012745606886161753,0.0006615512152256964
2016-11-14T00:00:00.0,2.4067572306288143e-8,25619.31,8386.57402,38.769972,560.9483971712285,77282.49129784585,3.805909080448786e-11,6.470045436762937e-11,3.2350227183814685e-11,1.2058612289459723e-8,1.490246684330289e-10,9.0868700264042e-9,1.194425956246079e-8,2.6213096524735086e-8,0.04622361,25619.31000002407,3.805909080448786e-11,0.0012745606886371418,0.0006615512150179079
2016-11-14T01:00:00.0,2.92002991467101e-8,25570.81,7286.32166,43.355417,522.1796997320995,68895.91793943236,3.809546078776588e-11,6.4762283339202e-11,3.2381141669601e-11,1.46357313410718e-8,1.8087363272178278e-10,1.1028880044011144e-8,1.4499805522299095e-8,3.182154571895513e-8,0.04122526,25570.810000029203,3.809546078776588e-11,0.0012745606886412626,0.0006615512148885855
2016-11-14T02:00:00.0,3.464968890255125e-8,25009.32,6534.11568,52.772806,478.82555729300225,61609.59694102642,3.8122163390433697e-11,6.480767776373728e-11,3.240383888186864e-11,1.7388202937919058e-8,2.1488966684289226e-10,1.3103028466030014e-8,1.7196678286868448e-8,3.7740153375035e-8,0.038074420000000005,25009.32000003465,3.8122163390433697e-11,0.0012745606886440106,0.0006615512148346076
2016-11-14T03:00:00.0,4.4920087387366066e-8,24179.56,5730.42814,60.386444,426.054025853931,55075.481922628474,3.8154903132366675e-11,6.486333532502334e-11,3.243166766251167e-11,2.2588691098132653e-8,2.7915917026188364e-10,1.7021900625724612e-8,2.2266532953908388e-8,4.886655171379622e-8,0.03447055,24179.560000044923,3.8154903132366675e-11,0.0012745606886456489,0.0006615512147838334
2016-11-14T04:00:00.0,1.0039002292184247e-7,23480.79,4778.41665,56.34294499999999,365.66885641493496,49345.05444424558,3.821600561895559e-11,6.49672095522245e-11,3.248360477611225e-11,5.0968170066607215e-8,6.298829801048922e-10,3.840749878688367e-8,4.9356885645683034e-8,1.0831954888663265e-7,0.0277254,23480.79000010039,3.821600561895559e-11,0.0012745606886455639,0.0006615512147308932
2016-11-14T05:00:00.0,1.6876628045833286e-7,22799.49,5060.3679999999995,60.352584,309.3271859762535,44566.63845594352,3.823509060828138e-11,6.499965403407834e-11,3.249982701703917e-11,8.878100574308792e-8,1.0971876055405789e-9,6.690168326466943e-8,7.992027506121086e-8,1.7539453772815445e-7,0.02606726,22799.490000168767,3.823509060828138e-11,0.0012745606886460426,0.0006615512147457818
2016-11-14T06:00:00.0,10874.954346215318,22338.01,5408.15037,73.144749,248.9758765380748,39506.27111773703,3.8266450309406585e-11,6.50529655259912e-11,3.25264827629956e-11,9916.946931543582,122.55719753366748,7472.99984961387,958.0074146716712,2102.4610777151192,0.02327238,33212.96434621532,3.8266450309406585e-11,0.0012745606886427421,0.000661551214764264
2016-11-14T07:00:00.0,11421.141286714863,21791.82306,5075.884225,66.8368056,298.38959963248004,43673.58233661723,3.826640828086643e-11,6.505289407747294e-11,3.252644703873647e-11,9952.77712724031,122.99999998103222,7499.999998843427,1468.3641594744877,3222.4995818691295,0.019600000380000003,33212.96434671486,3.826640828086643e-11,0.0012745606886421822,0.0006615512147456738
2016-11-14T08:00:00.0,11732.53045673291,21480.43389,4513.974494,65.82372174,354.55406857421633,49320.19835388101,3.826636203761492e-11,6.505281546394537e-11,3.252640773197268e-11,9952.777127201412,122.99999998055151,7499.999998814115,1779.753329531431,3905.8801069469146,0.01738809013,33212.96434673291,3.826636203761492e-11,0.0012745606886423737,0.0006615512147166596
2016-11-14T09:00:00.0,12118.53434674144,21094.43,4409.0578399999995,64.093334,411.73162137550514,56212.10462719325,3.826640390875301e-11,6.505288664488011e-11,3.2526443322440055e-11,9952.77712724199,122.99999998105298,7499.999998844693,2165.7572194993845,4753.011498703824,0.01580248,33212.96434674144,3.826640390875301e-11,0.001274560688642883,0.0006615512147116371
2016-11-14T10:00:00.0,12331.464346742458,20881.5,4217.60181,69.743472,470.63956191726754,64056.05894629298,3.8266389108332966e-11,6.505286148416604e-11,3.252643074208302e-11,9952.777127227875,122.99999998087856,7499.999998834058,2378.687219514517,5220.311678695775,0.01581534,33212.96434674246,3.8266389108332966e-11,0.0012745606886448275,0.0006615512147028639
