Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-11-14T11:00:00.0,12458.93434673437,20754.03,4205.8495299999995,76.898639,523.8973644588675,72558.76947537404,3.826681981729973e-11,6.505359368940954e-11,3.252679684470477e-11,9952.777127054098,122.99999997873095,7499.999998703106,2506.1572196802063,5500.059736821767,0.01854094,33212.96434673437,3.826681981729973e-11,0.0012745606886489806,0.000661551214703042
2016-11-14T12:00:00.0,6443.484093163545,21594.4,4143.756920000001,79.6322777,569.9999999983189,81352.98034245012,3.900121327915008e-11,6.630206257455514e-11,3.315103128727757e-11,6443.484093032289,79.63089429095953,4855.542334814605,1.311904966287416e-7,2.879131295894781e-7,0.02905994,28037.884093163546,3.900121327915008e-11,0.001383410001114814,0.0006615512147037836
2016-11-14T13:00:00.0,1.6596972915625198e-7,23528.5,4389.00461,90.7436112,569.9999999993126,82064.76641910386,4.09028367044864e-11,6.953482239762688e-11,3.476741119881344e-11,1.3651988322363153e-7,1.6871618262161612e-9,1.0287572111074153e-7,2.9380311110222828e-8,6.447858295707946e-8,0.03529681,23528.50000016597,4.09028367044864e-11,0.0016496349810888628,0.0006615512147190802
2016-11-14T14:00:00.0,4447.407291166964,25057.08,4466.26621,91.8696939,479.2580384360142,77675.76247082243,4.0926193867170634e-11,6.957452957419008e-11,3.478726478709504e-11,4447.407291128178,54.96265913834327,3351.3816547770284,3.871648825375398e-8,8.496793278706488e-8,0.03260335,29504.487291166963,4.0926193867170634e-11,0.0016496349810861469,0.000661551214723929
2016-11-14T15:00:00.0,6785.6643467546355,26427.3,4872.4027399999995,84.2319442,442.35265330936977,76560.87857723564,4.092648076543769e-11,6.957501730124408e-11,3.478750865062204e-11,6785.664346715698,83.8596809560779,5113.395180248652,3.886811079010762e-8,8.530068645504897e-8,0.02205554,33212.96434675464,4.092648076543769e-11,0.0016496349810859296,0.0006615512147454841
2016-11-14T16:00:00.0,5530.764346755014,27682.2,5129.150439999999,81.158889,441.98203970046654,76801.87167912081,4.092566563597277e-11,6.957363158115371e-11,3.4786815790576856e-11,5530.764346716504,68.3511753397267,4167.754593885774,3.844038727757893e-8,8.436199639551185e-8,0.01935089,33212.96434675502,4.092566563597277e-11,0.0016496349810871521,0.0006615512147604894
2016-11-14T17:00:00.0,4899.004346751975,28313.96,5453.66428,75.469889,429.1759756752166,75840.47649464216,4.0925755087252465e-11,6.957378364832919e-11,3.4786891824164594e-11,4899.004346713419,60.54365800110195,3691.686463481826,3.848686216219879e-8,8.446399105078082e-8,0.02274606,33212.96434675198,4.0925755087252465e-11,0.001649634981087879,0.0006615512147797703
2016-11-14T18:00:00.0,4427.7243467497565,28785.24,6042.51383,67.63525,414.2513943113276,74078.49933975967,4.0925716001115275e-11,6.957371720189596e-11,3.478685860094798e-11,4427.724346711221,54.719410230831194,3336.549404318975,3.846653765785446e-8,8.441938651155349e-8,0.02488036,33212.964346749766,4.0925716001115275e-11,0.0016496349810882435,0.0006615512148160118
2016-11-14T19:00:00.0,4319.114346749135,28893.85,6613.18281,59.47180600000001,401.3372041771906,71372.53557571427,4.0925795018951564e-11,6.957385153221765e-11,3.4786925766108827e-11,4319.114346710558,53.37716878131069,3254.705413494554,3.850764304915232e-8,8.45095971758599e-8,0.02550996,33212.96434674913,4.0925795018951564e-11,0.0016496349810882877,0.0006615512148538062
2016-11-14T20:00:00.0,4164.464346748364,29048.5,7877.74992,49.887084,395.2442165935233,68014.05884084455,4.0925733620064875e-11,6.957374715411028e-11,3.478687357705514e-11,4164.464346709819,51.46594845014351,3138.167588423384,3.847569332598365e-8,8.443947971290798e-8,0.02621328,33212.96434674837,4.0925733620064875e-11,0.001649634981088047,0.0006615512149710213
2016-11-14T21:00:00.0,4281.474346747847,28931.49,9539.48363,43.740778000000006,396.82473067869097,63274.477170903585,4.092580027324904e-11,6.957386046452336e-11,3.478693023226168e-11,4281.474346709268,52.91200012132198,3226.3414708123155,3.85103773336682e-8,8.451559788804854e-8,0.02686032,33212.96434674785,4.092580027324904e-11,0.001649634981087895,0.0006615512151879638
2016-11-14T22:00:00.0,4324.914346739671,28888.05,10151.736,49.134194,405.997602435047,56961.33567335163,4.0925863972676335e-11,6.957396875354977e-11,3.478698437677488e-11,4324.914346701058,53.448847267586544,3259.0760529016184,3.8543581058953804e-8,8.45884674076149e-8,0.03148862,33212.964346739675,4.0925863972676335e-11,0.0016496349810891078,0.0006615512152775401
2016-11-14T23:00:00.0,3966.0243466998277,29246.94,9231.06709,52.065361,410.3139053376537,50068.67638788905,4.092648351375574e-11,6.957502197338476e-11,3.478751098669238e-11,3966.0243466608886,49.01355554611166,2988.631435738516,3.8869550120669107e-8,8.530384523695104e-8,0.03909325,33212.96434669983,4.092648351375574e-11,0.0016496349810901697,0.0006615512151451577
2016-11-15T00:00:00.0,1.502561114888302e-8,30033.64,7514.57863,57.00066700000001,407.26374951877034,43826.24139526408,4.058092861580138e-11,6.898757864686234e-11,3.449378932343117e-11,8.20515382769859e-9,1.0140224258504337e-10,6.1830635722587415e-9,6.751469742537568e-9,1.4816902388925006e-8,0.06298834,30033.640000015024,4.058092861580138e-11,0.0016496349810929064,0.0006615512149297761
2016-11-15T01:00:00.0,3.4123251734052925e-8,29246.22,6465.94668,59.917917,350.2647321538728,36311.6634268363,4.078818839733086e-11,6.933992027546246e-11,3.466996013773123e-11,2.062381540680458e-8,2.548765296575224e-10,1.554125180838551e-8,1.343009640697288e-8,2.9473941989581883e-8,0.04099614,29246.220000034125,4.078818839733086e-11,0.0016496349810934821,0.0006615512148452182
2016-11-15T02:00:00.0,3.942569552166045e-8,27728.6,5553.3541,60.679778000000006,290.34846478913187,29845.717408432523,4.0809495484170835e-11,6.937614232309042e-11,3.468807116154521e-11,2.4415313373678515e-8,3.0173322542107835e-10,1.839836740372429e-8,1.4941006005658842e-8,3.2789812591973934e-8,0.039153820000000006,27728.600000039423,4.0809495484170835e-11,0.0016496349810935153,0.0006615512147880833
2016-11-15T03:00:00.0,5.796072320448654e-8,26425.64,5354.53696,65.020139,229.6703364244429,24292.363970034923,4.085217666430384e-11,6.944870032931653e-11,3.4724350164658264e-11,3.86124488355534e-8,4.771865324947312e-10,2.9096739786264096e-8,1.9278825668603823e-8,4.2309673152358825e-8,0.03489801,26425.64000005796,4.085217666430384e-11,0.0016496349810936053,0.0006615512147762639
2016-11-15T04:00:00.0,1.2513387702312645e-7,25636.49,5638.59487,72.825195,164.6518470599318,18937.827671657542,4.089504302255376e-11,6.952157313834139e-11,3.4760786569170694e-11,9.787356808442449e-8,1.2095567617583907e-9,7.37534610828287e-8,2.7190787365563628e-8,5.967341299557483e-8,0.03129389,25636.490000125134,4.089504302255376e-11,0.0016496349810935901,0.0006615512147920621
2016-11-15T05:00:00.0,8658.724332849777,24554.24,5364.59948,67.07811099999999,91.82830169615227,13299.233463342185,4.092722558068409e-11,6.957628348716294e-11,3.478814174358147e-11,8658.724332810441,107.00763004694706,6524.855490667503,3.926732201598836e-8,8.617680291442822e-8,0.02878131,33212.964332849784,4.092722558068409e-11,0.0016496349810867273,0.0006615512147744533
2016-11-15T06:00:00.0,9871.96434670934,23341.0,5419.20595,61.76283299999999,131.75947037812043,14459.490135647078,4.0926005054591195e-11,6.957420859280503e-11,3.4787104296402516e-11,9871.964346670593,122.00128656853784,7439.102839544989,3.8677618459698705e-8,8.488262840648445e-8,0.02522237,33212.96434670934,4.0926005054591195e-11,0.0016496349810842061,0.0006615512147764475
2016-11-15T07:00:00.0,10547.087406684643,22665.87694,5466.458234000001,58.94852782,191.99957358167472,16479.387686828166,4.099983497237387e-11,6.969971945303558e-11,3.484985972651779e-11,9952.777128736594,122.99999999952384,7499.999999970965,594.3102779479794,1304.284505877144,0.0203913002,33212.96434668465,4.099983497237387e-11,0.0016496349810831898,0.0006615512147782165
2016-11-15T08:00:00.0,11330.574346713163,21882.39,5203.166589,56.31172217,256.0526953962367,19817.214620227493,4.099990171676382e-11,6.969983291849849e-11,3.4849916459249246e-11,9952.777128736636,122.99999999952436,7499.999999970997,1377.7972179764583,3023.7396698776683,0.01993235016,33212.96434671317,4.099990171676382e-11,0.001649634981082642,0.0006615512147625972
2016-11-15T09:00:00.0,11959.254346717222,21253.71,5107.38423,55.971,322.74262286079403,25137.78836262737,4.099994666532148e-11,6.969990933104652e-11,3.484995466552326e-11,9952.777128736661,122.99999999952466,7499.999999971015,2006.477217980492,4403.452613748172,0.02064744,33212.96434671723,4.099994666532148e-11,0.0016496349810827134,0.0006615512147568138
2016-11-15T10:00:00.0,12201.494346720889,21011.47,4719.11107,58.945055,389.7732724953507,31933.85740789777,4.099993166774227e-11,6.969988383516186e-11,3.484994191758093e-11,9952.777128736652,122.99999999952456,7499.999999971009,2248.717217984167,4935.077070588085,0.02100551,33212.964346720895,4.099993166774227e-11,0.001649634981083585,0.0006615512147360689
2016-11-15T11:00:00.0,12134.614346702467,21078.35,4576.534720000001,61.075083,453.82986712988634,39649.82407000808,4.1000282048703504e-11,6.970047948279596e-11,3.485023974139798e-11,9952.777128736832,122.99999999952679,7499.999999971145,2181.8372179655644,4788.300965556697,0.02320477,33212.964346702465,4.1000282048703504e-11,0.001649634981084968,0.0006615512147288332
2016-11-15T12:00:00.0,9952.777128941087,21847.26,4465.986089999999,68.7580834,515.7564337644321,47361.59097708714,4.098609239058726e-11,6.967635706399834e-11,3.483817853199917e-11,9952.77712872713,122.99999999940688,7499.999999963834,2.1388842415469177e-7,4.694035556219369e-7,0.02850626,31800.037128941083,4.098609239058726e-11,0.0016496349810887119,0.0006615512147239201
2016-11-15T13:00:00.0,5354.180094974529,23847.98,4621.70135,84.86152840000001,569.9999999988551,50395.60554907159,4.2174043495061906e-11,7.169587394160524e-11,3.584793697080262e-11,5354.180094947631,66.1688836349546,4034.6880265216214,2.6826423090333497e-8,5.8873772309031946e-8,0.03688273,29202.16009497453,4.2174043495061906e-11,0.0018094620507586889,0.0006615512147319596
2016-11-15T14:00:00.0,8272.864346648657,24940.1,4683.2569,92.9982778,551.3091646958961,49808.5928872033,4.2176486579397746e-11,7.170002718497616e-11,3.585001359248808e-11,8272.864346621165,102.23903353491785,6234.087410665722,2.7420721224045735e-8,6.017803016294108e-8,0.03411011,33212.96434664866,4.2176486579397746e-11,0.001809462050767593,0.0006615512147349573
2016-11-15T15:00:00.0,6809.8143467548425,26403.15,4995.21983,79.02372240000001,560.5517298929005,51359.424059480414,4.2175528095494325e-11,7.169839776234035e-11,3.5849198881170174e-11,6809.814346727586,84.15813534353465,5131.59361850821,2.718441981095171e-8,5.965943864054714e-8,0.02503885,33212.964346754845,4.2175528095494325e-11,0.0018094620507863718,0.0006615512147513429
2016-11-15T16:00:00.0,5633.924346756746,27579.04,5678.72677,72.117334,565.6879522985219,51495.798509599495,4.2175539101458504e-11,7.169841647247945e-11,3.5849208236239726e-11,5633.924346729487,69.62606372890923,4245.4916907871475,2.718703530151847e-8,5.966517864530235e-8,0.01933511,33212.96434675675,4.2175539101458504e-11,0.0018094620508284371,0.0006615512147900443
2016-11-15T17:00:00.0,4693.034346755303,28519.93,6729.13647,59.390806000000005,563.1984914895178,50062.56409199753,4.21754772922035e-11,7.169831139674595e-11,3.584915569837297e-11,4693.034346728059,57.99820664914174,3536.4760151915693,2.7171889021050864e-8,5.963193833351811e-8,0.02146758,33212.9643467553,4.21754772922035e-11,0.0018094620508544248,0.0006615512148573906
2016-11-15T18:00:00.0,4289.084346753403,28923.88,8250.793909999999,50.084556,561.8077016007462,46869.90429879994,4.21755407972144e-11,7.169841935526448e-11,3.584920967763224e-11,4289.084346726144,53.00604723902237,3232.0760511599005,2.7187364581810352e-8,5.966590129001965e-8,0.02432044,33212.96434675341,4.21755407972144e-11,0.0018094620508757337,0.0006615512150115897
2016-11-15T19:00:00.0,4113.514346753658,29099.45,8917.418940000001,46.488167,564.7310023018553,41851.18710157072,4.2175584470747104e-11,7.169849360027008e-11,3.584924680013504e-11,4113.514346726389,50.8362900224627,3099.7737818574815,2.7197983572225907e-8,5.968920592596652e-8,0.02421672,33212.96434675366,4.2175584470747104e-11,0.0018094620509097996,0.0006615512150972822
2016-11-15T20:00:00.0,3954.8043467523576,29258.16,9210.28695,47.957639,569.0809347864048,36033.54260503911,4.2175566235021835e-11,7.169846259953712e-11,3.584923129976856e-11,3954.8043467250927,48.87489475081335,2980.1765091959355,2.7193173223267687e-8,5.967864904373367e-8,0.02605536,33212.96434675236,4.2175566235021835e-11,0.0018094620511087595,0.0006615512151367973
2016-11-15T21:00:00.0,3908.91434675643,29304.05,8849.93283,48.938611,569.999999999305,29803.432825845935,4.440984766009148e-11,7.549674102215551e-11,3.7748370511077756e-11,3908.914346738028,48.30776962328589,2945.5957087369443,1.832634680742105e-8,4.0219345142038034e-8,0.0256816,33212.96434675643,4.440984766009148e-11,0.002072774768050128,0.0006615512150879913
2016-11-15T22:00:00.0,4106.814346753659,29106.15,6795.84255,60.30583299999999,569.3712313973967,23899.096366174315,4.4409959806119606e-11,7.549693167040333e-11,3.7748465835201665e-11,4106.8143467352465,50.75348901242824,3094.7249397822093,1.8337354552650975e-8,4.024350294660706e-8,0.03097717,33212.96434675366,4.4409959806119606e-11,0.0020727747683417347,0.0006615512148611669
2016-11-15T23:00:00.0,4066.454346734859,29146.51,5951.44437,61.304860999999995,559.8209601846311,20197.979417547984,4.441082206492967e-11,7.549839751038044e-11,3.774919875519022e-11,4066.4543467163594,50.25470561377556,3064.3113179131437,1.842422541946059e-8,4.043415138362066e-8,0.04229388,33212.96434673485,4.441082206492967e-11,0.0020727747683594536,0.0006615512148053362
2016-11-16T00:00:00.0,2.6450179723995052e-8,30052.0,5458.44679,63.606306,548.7728775732128,17310.847027052776,4.4217738084359947e-11,7.517015474341191e-11,3.7585077371705956e-11,1.745553440676631e-8,2.1572177335558288e-10,1.3153766668023345e-8,8.919475162485332e-9,1.957484783058713e-8,0.05517545,30052.00000002645,4.4217738084359947e-11,0.0020727747683697935,0.000661551214775467
2016-11-16T01:00:00.0,4.6937841278250825e-8,29273.27,5146.46293,74.89697199999999,485.16864434823384,11852.400898636719,4.4313223994247295e-11,7.53324807902204e-11,3.76662403951102e-11,3.4879093162947074e-8,4.310483801188534e-10,2.6283437812125206e-8,1.1983415634513528e-8,2.6299029176389253e-8,0.046168230000000005,29273.270000046938,4.4313223994247295e-11,0.002072774768372852,0.0006615512147564986
2016-11-16T02:00:00.0,3365.283480941289,28083.25,4741.877329999999,68.768055,410.27374512347177,6705.938630240516,4.4410078559748576e-11,7.549713355157258e-11,3.774856677578629e-11,3365.2834809228643,41.58938382702981,2535.938038233525,1.8349248675865622e-8,4.0269606012960586e-8,0.03884217,31448.533480941293,4.4410078559748576e-11,0.002072774768370909,0.0006615512147295195
2016-11-16T03:00:00.0,5971.260056221441,26722.89,4499.69438,65.74727800000001,383.0971467253182,4500.0000000655255,4.444900866904691e-11,7.556331473737975e-11,3.7781657368689874e-11,5971.260056208275,73.79497977405303,4499.69388866177,1.3090783800956328e-8,2.8729280167134108e-8,0.03548312,32694.15005622144,4.444900866904691e-11,0.0020727747683703143,0.0004912817903472657
2016-11-16T04:00:00.0,6333.861032596328,25205.41,4772.93514,70.44394399999999,391.1469212741854,4500.000000037815,4.451561584026733e-11,7.567654692845446e-11,3.783827346422723e-11,6333.861032587529,78.27613307604976,4772.93494366157,8.724163132708085e-9,1.9146212379203978e-8,0.03051309,31539.27103259633,4.451561584026733e-11,0.002072774768371021,0.00019636012146704004
2016-11-16T05:00:00.0,6312.883589752302,24063.7,4757.12727,68.412583,398.9811831250569,4500.000000078656,4.454792560374624e-11,7.57314735263686e-11,3.78657367631843e-11,6312.883589744704,78.01688629133,4757.127212885975,7.52209766681031e-9,1.650813691526645e-8,0.02904776,30376.583589752303,4.454792560374624e-11,0.002072774768371473,5.7065519694085946e-5
2016-11-16T06:00:00.0,5852.349637792143,23424.17,4410.08793,65.934916,408.5875591911929,4500.000000046653,4.460230494662491e-11,7.582391840926234e-11,3.791195920463117e-11,5852.349637785966,72.32544204838068,4410.087929779309,6.101904677047831e-9,1.3391354687810716e-8,0.02548078,29276.519637792142,4.460230494662491e-11,0.0020727747683721054,1.9462303731916904e-7
2016-11-16T07:00:00.0,5736.783834373568,22961.36806,4323.002334000001,64.64672238,414.9801580143783,4500.000000033977,4.467750405155477e-11,7.595175688764311e-11,3.7975878443821554e-11,5736.783834368644,70.89723827807481,4323.002334028952,4.847878585475135e-9,1.0639245458181835e-8,0.02068258095,28698.151894373572,4.467750405155477e-11,0.002072774768372759,2.553586695506373e-8
2016-11-16T08:00:00.0,5673.267255670958,22188.66,4275.138875,67.69461121,421.2327466872663,4500.000000099102,4.4702331576049405e-11,7.599396367928398e-11,3.799698183964199e-11,5673.267255666358,70.11227755009932,4275.138875006056,4.522670573101148e-9,9.925537842033858e-9,0.02028668976,27861.927255670955,4.4702331576049405e-11,0.0020727747683737465,1.9197089009963213e-8
2016-11-16T09:00:00.0,9952.777128647764,21427.93,4087.89114,70.093,423.65248580217883,4500.000000134281,4.474918703771974e-11,7.607361796412356e-11,3.803680898206178e-11,9952.777128643216,122.99999999836984,7499.9999999005995,4.470803566777802e-9,9.811709535131023e-9,0.01841221,31380.707128647766,4.474918703771974e-11,0.0020727747683730166,1.6457640604678972e-8
2016-11-16T10:00:00.0,9952.777128668875,21133.98,3946.68283,70.52816700000001,476.56155857535686,7912.10886006115,4.47532308218586e-11,7.608049239715961e-11,3.804024619857981e-11,9952.777128664304,122.99999999863044,7499.99999991649,4.494671315832305e-9,9.864090145793584e-9,0.01840129,31086.757128668873,4.47532308218586e-11,0.0020727747683746017,1.6457638251331654e-8
2016-11-16T11:00:00.0,9425.949032638968,21068.5,3858.284670000001,75.52680600000001,529.0354643487942,11465.426030003964,4.472283518609669e-11,7.602881981636436e-11,3.801440990818218e-11,9425.94903263457,116.48926887572503,7103.004199739331,4.3211678304408065e-9,9.48331613580478e-9,0.021164500000000003,30494.449032638968,4.472283518609669e-11,0.002072774768379344,1.645763678415645e-8
2016-11-16T12:00:00.0,7041.193375664895,21968.45,3831.16666,87.01994479999999,569.9999999993258,14710.145559769237,4.732383573806372e-11,8.045052075470833e-11,4.0225260377354164e-11,7041.193375660817,87.01760061544414,5305.951257039276,3.997960041650035e-9,8.773998247926162e-9,0.02601268,29009.643375664895,4.732383573806372e-11,0.002344184945250016,1.6457636140296374e-8
2016-11-16T13:00:00.0,8370.756869645404,23979.15,3767.20599,103.451917,569.9999999997555,16184.930156833745,5.636827004325726e-11,9.582605907353734e-11,4.791302953676867e-11,8370.756869641977,103.44882454859864,6307.855155402355,3.3299507102378137e-9,7.307972414163661e-9,0.039025300000000006,32349.9068696454,5.636827004325726e-11,0.003092451549936409,1.6457634436191286e-8
2016-11-16T14:00:00.0,8131.734346764594,25081.23,3811.79394,104.762389,569.9999999999519,18725.579322259866,1.983584349473012e-9,3.37209339410412e-9,1.68604669705206e-9,8131.734346759427,100.4948982289231,6127.737696885555,1.794435675740061e-9,3.938102259886892e-9,0.03577028,33212.964346764595,1.983584349473012e-9,0.006897091078469432,1.6457635721093945e-8
2016-11-16T15:00:00.0,6597.994346764966,26614.97,3990.58561,92.3747497,565.7394063216395,21041.52307916582,1.9828600884712173e-9,3.3708621504010692e-9,1.6854310752005346e-9,6597.994346759801,81.54038758741225,4971.97485289099,1.794086629220812e-9,3.937336235835518e-9,0.03145464,33212.964346764966,1.9828600884712173e-9,0.006897091078511972,1.645763935828259e-8
2016-11-16T16:00:00.0,5366.29434676528,27846.67,4328.79625,81.332916,554.9119413018158,22022.91232207721,1.9827662838162905e-9,3.3707026824876935e-9,1.6853513412438467e-9,5366.294346760115,66.31859591662797,4043.816824184632,1.7940413639310144e-9,3.937236895779779e-9,0.02687415,33212.96434676528,1.9827662838162905e-9,0.006897091078523593,1.645764765746461e-8
2016-11-16T17:00:00.0,4643.744346765357,28569.22,4857.43282,80.70366700000001,539.9045183112075,21737.932896282233,1.9827752077476753e-9,3.3707178531710476e-9,1.6853589265855238e-9,4643.744346760192,57.38906309879342,3499.3331157800862,1.794045615709711e-9,3.937246226813218e-9,0.023376280000000003,33212.96434676536,1.9827752077476753e-9,0.006897091078529524,1.6457663884981263e-8
2016-11-16T18:00:00.0,4410.864346765293,28802.1,5287.13186,71.08977800000001,516.5968115027649,20379.833192082715,1.9829908466502492e-9,3.3710844393054237e-9,1.6855422196527119e-9,4410.864346760127,54.51104828650623,3323.844407713794,1.7941494362029484e-9,3.937474073218954e-9,0.02525,33212.96434676529,1.9829908466502492e-9,0.006897091078532081,1.6457678269972982e-8
2016-11-16T19:00:00.0,4192.624346765279,29020.34,5466.56012,66.083972,500.0249788820353,18416.545739816902,1.9828568863681518e-9,3.370856706825858e-9,1.685428353412929e-9,4192.624346760114,51.81395986056404,3159.387796375856,1.7940849108098624e-9,3.9373324645785505e-9,0.0252494,33212.96434676528,1.9828568863681518e-9,0.00689709107853405,1.645768461567129e-8
2016-11-16T20:00:00.0,4284.324346765313,28928.64,5503.89576,61.368193999999995,485.76186383536304,16109.373416213151,1.982938195922403e-9,3.3709949330680844e-9,1.6854974665340422e-9,4284.324346760148,52.94722144716125,3228.489112631783,1.7941240529876203e-9,3.937418366737524e-9,0.02430717,33212.964346765315,1.982938195922403e-9,0.006897091078535454,1.6457686006411087e-8
2016-11-16T21:00:00.0,4506.824346765322,28706.14,5706.46749,65.227278,477.34778837528813,13833.966768865328,1.9831225939452287e-9,3.3713084097068883e-9,1.6856542048534442e-9,4506.824346760156,55.696956485523266,3396.1558832636133,1.7942128324244345e-9,3.937613203758141e-9,0.023904710000000003,33212.96434676532,1.9831225939452287e-9,0.0068970910785372255,1.6457693464476736e-8
2016-11-16T22:00:00.0,4454.044346765201,28758.92,5527.86567,69.1655,467.82436395357547,11523.655162149335,1.9832028249634473e-9,3.3714448024378605e-9,1.6857224012189302e-9,4454.044346760035,55.04468225934316,3356.383064594095,1.7942514509937503e-9,3.937697956796186e-9,0.02806788,33212.9643467652,1.9832028249634473e-9,0.0068970910785388796,1.6457687055219087e-8
2016-11-16T23:00:00.0,3948.954346764793,29264.01,5103.5578399999995,70.883444,453.7104433056826,9352.172556763828,1.983003699947795e-9,3.371106289911252e-9,1.685553144955626e-9,3948.954346759628,48.80259834686075,2975.7681918817525,1.7941555590218252e-9,3.937487510472337e-9,0.039615340000000006,33212.96434676479,1.983003699947795e-9,0.006897091078540303,1.64576724554952e-8
2016-11-17T00:00:00.0,3430.474346763609,29782.49,4302.5277,72.594195,431.63649474530723,7224.382908665973,1.982434116242137e-9,3.3701379976116325e-9,1.6850689988058162e-9,3430.474346758445,42.39503599767811,2585.0631705901283,1.7938812392970114e-9,3.9368854832485e-9,0.04809155,33212.96434676361,1.982434116242137e-9,0.006897091078541469,1.645764769791181e-8
2016-11-17T01:00:00.0,4153.944346764103,29059.02,4056.77082,87.44844499999999,401.44423283574844,5506.918379276496,1.9826745267916053e-9,3.3705466955457287e-9,1.6852733477728643e-9,4153.944346758938,51.33593850646483,3130.240152833221,1.7939970168933848e-9,3.937139570937508e-9,0.03946,33212.96434676411,1.9826745267916053e-9,0.006897091078542678,1.6457642162604755e-8
2016-11-17T02:00:00.0,5589.444346764213,27623.52,4292.3611200000005,97.843666,365.33862343497634,4580.387712130112,1.983028520496568e-9,3.3711484848441654e-9,1.6855742424220827e-9,5589.444346759047,69.07636388879662,4211.973407853452,1.7941674105610347e-9,3.937513520083033e-9,0.03726266,33212.964346764216,1.983028520496568e-9,0.006897091078543016,1.645765792821624e-8
2016-11-17T03:00:00.0,6957.074346745738,26255.89,4290.67591,94.322083,336.5782184165381,4500.000000003959,5.537082295154421e-9,9.413039901762514e-9,4.706519950881257e-9,6957.0743467352395,85.97802739643451,5242.562646124055,1.085355339990297e-9,2.381941228087383e-9,0.03820564,33212.964346745735,5.537082295154421e-9,0.0068970910785425684,3.1619256489046995e-9
2016-11-17T04:00:00.0,7688.3443467513325,25524.62,4129.67354,91.879333,328.24105990875626,5451.88673613356,5.5335513287171005e-9,9.407037258819071e-9,4.7035186294095355e-9,7688.344346740841,95.01532511112357,5793.617384824608,1.0852754886529372e-9,2.38176598484163e-9,0.03444808,33212.96434675133,5.5335513287171005e-9,0.006897091078542369,3.161925654074168e-9
2016-11-17T05:00:00.0,8781.654346755817,24431.31,3954.93052,82.658722,331.3839491156604,7115.830580963713,5.535520559783269e-9,9.410384951631557e-9,4.705192475815778e-9,8781.654346745321,108.52684337990459,6617.490449994182,1.0853200324470962e-9,2.3818637414894793e-9,0.02970144000000001,33212.96434675581,5.535520559783269e-9,0.006897091078541698,3.161925658723856e-9
2016-11-17T06:00:00.0,9680.034346757413,23532.93,3821.93516,92.518444,357.2589675913465,9778.390510963438,5.537044573058648e-9,9.412975774199703e-9,4.706487887099851e-9,9680.034346746914,119.62934658785045,7294.47235291771,1.0853544847457327e-9,2.3819393511515884e-9,0.02762063,33212.96434675741,5.537044573058648e-9,0.006897091078542196,3.161925662798561e-9
2016-11-17T07:00:00.0,9952.777128878919,22966.82083,3604.803223,100.4431945,384.3767672749811,13250.927703886695,6.638180878269248e-8,1.1284907493057722e-7,5.642453746528861e-8,9952.777128764857,122.99999999987313,7499.999999992263,1.2136172264867218e-9,2.663427174838085e-9,0.027278409960000003,32919.59795887893,6.638180878269248e-8,0.006897091078542954,3.1619256726814834e-9
2016-11-17T08:00:00.0,9952.777128894788,22136.26861,3526.2568950000004,106.5890831,406.9404699223577,17146.124480884784,7.564711115599639e-8,1.2860008896519386e-7,6.430004448259693e-8,9952.777128764972,122.99999999987453,7499.999999992349,1.215214891078199e-9,2.666933439578192e-9,0.02678603935,32089.045738894787,7.564711115599639e-8,0.006897091078543865,3.1619256760555333e-9
2016-11-17T09:00:00.0,9981.853752523522,21476.34,3415.5231200000003,111.08922,423.35828397760986,21119.867585882963,17.103896327401753,29.07662375658298,14.53831187829149,9952.777128765714,122.99999999988371,7499.999999992909,1.226793778191925e-9,2.6923446828598624e-9,0.02531846,31458.193752523523,17.103896327401753,0.006897091078544436,3.1619256808261287e-9
2016-11-17T10:00:00.0,10177.709396661243,21268.66,3384.57869,115.47303,449.8142729468637,25204.344465881728,132.31309876118917,224.93226789402158,112.46613394701079,9952.77712876599,122.99999999988712,7499.999999993117,1.2317740677963802e-9,2.7032745200289255e-9,0.02480313,31446.369396661245,132.31309876118917,0.006895899534109329,3.161925682083013e-9
2016-11-17T11:00:00.0,9952.777128823145,21382.06,3311.4420800000003,122.82117,569.8142727932958,29319.765775880707,3.414746492960598e-8,5.805069038033016e-8,2.902534519016508e-8,9952.777128763893,122.9999999998612,7499.999999991536,1.2013959276680766e-9,2.6366060827548534e-9,0.02983387,31334.837128823146,3.414746492960598e-8,0.006897091079530814,3.161925685160178e-9
2016-11-17T12:00:00.0,9952.777128781847,22149.79,3249.7847100000004,135.9725,569.9999999132618,33508.32369587804,1.355657687884133e-8,2.304618069403026e-8,1.152309034701513e-8,9952.777128757643,122.99999999978397,7499.999999986827,1.157033270727713e-9,2.539246962050022e-9,0.0376774,32102.567128781848,1.355657687884133e-8,0.006899201497816582,3.1619256877235577e-9
2016-11-17T13:00:00.0,9066.474346724252,24146.49,3246.15969,151.984833,557.0343991260667,37758.53898587057,5.8448230749363e-9,9.93619922739171e-9,4.968099613695855e-9,9066.47434671323,112.04675139580573,6832.118987549129,1.0851514160018112e-9,2.3814936926695587e-9,0.04771189,33212.96434672426,5.8448230749363e-9,0.006899201497831297,3.1619256878603932e-9
2016-11-17T14:00:00.0,7994.624346738918,25218.34,3282.8171,152.50436000000002,517.1032167283383,41344.498283425244,5.8455669675804285e-9,9.937463844886728e-9,4.968731922443364e-9,7994.6243467278955,98.80044352691634,6024.417288226606,1.0851664874697769e-9,2.3815267687964204e-9,0.04439476,33212.96434673892,5.8455669675804285e-9,0.00689920149783495,3.1619256863161e-9
2016-11-17T15:00:00.0,6548.714346759488,26664.25,3452.1481200000003,115.606361,463.40619946172137,44086.098471657395,5.842775519611331e-9,9.932718383339262e-9,4.966359191669631e-9,6548.71434674847,80.931367620124,4934.839489031951,1.0851098744219626e-9,2.381402524737661e-9,0.03180958,33212.96434675949,5.842775519611331e-9,0.006899201497835116,3.161925679025747e-9
2016-11-17T16:00:00.0,5436.83434676052,27776.13,3815.40505,87.428556,428.7381052883094,45568.78984069489,5.842448007187907e-9,9.93216161221944e-9,4.96608080610972e-9,5436.834346749502,67.19035461135546,4096.97284215582,1.0851032280848225e-9,2.381387938561257e-9,0.02514,33212.96434676052,5.842448007187907e-9,0.00689920149783501,3.161925662367044e-9
2016-11-17T17:00:00.0,4742.114346760591,28470.85,4233.9929999999995,81.141722,408.50680310612887,45850.35763285625,5.841910412250971e-9,9.93124770082665e-9,4.965623850413325e-9,4742.114346749574,58.604754944611244,3573.460667354344,1.0850923168659326e-9,2.3813639925952084e-9,0.02444359,33212.964346760586,5.841910412250971e-9,0.006899201497835562,3.16192564681049e-9
2016-11-17T18:00:00.0,4601.014346760323,28611.95,4818.3008899999995,75.200556,385.9767352572035,45189.82530021614,5.8442265804713745e-9,9.935185186801336e-9,4.967592593400668e-9,4601.014346749303,56.860990387696134,3467.133560225374,1.0851393043351628e-9,2.3814671121782972e-9,0.02531947,33212.96434676032,5.8442265804713745e-9,0.006899201497835748,3.1619256163487565e-9
2016-11-17T19:00:00.0,4425.834346760194,28787.13,4767.0023,57.738443999999994,367.6440688513652,43838.65797044706,5.843980578161872e-9,9.934766982875182e-9,4.967383491437591e-9,4425.834346749175,54.696052931423814,3335.1251787453543,1.0851343153268185e-9,2.3814561632068175e-9,0.02572345,33212.96434676019,5.843980578161872e-9,0.0068992014978349735,3.1619256191795472e-9
2016-11-17T20:00:00.0,4278.9743467598955,28933.99,5238.1411100000005,62.539972,364.6085769892544,42406.78084919796,5.8427301212498594e-9,9.932641206124761e-9,4.966320603062381e-9,4278.974346748878,52.88110422250406,3224.45757454293,1.0851089478725767e-9,2.3814004913149644e-9,0.0266345,33212.964346759894,5.8427301212498594e-9,0.00689920149783573,3.1619255923379003e-9
2016-11-17T21:00:00.0,4477.8243467596685,28735.14,5557.56708,57.529084,354.9566084182226,40393.09731374643,5.8443861651809496e-9,9.935456480807614e-9,4.967728240403807e-9,4477.824346748648,55.33856405341477,3374.302686183827,1.0851425390181047e-9,2.3814742110742764e-9,0.02762823,33212.96434675967,5.8443861651809496e-9,0.006899201497835572,3.1619255728536875e-9
2016-11-17T22:00:00.0,4602.134346757975,28610.83,5174.75931,57.29155600000001,352.7729876781032,38209.832919935805,5.846780220432055e-9,9.939526374734492e-9,4.969763187367246e-9,4602.1343467469505,56.8748317505568,3467.9775457656583,1.0851910697265232e-9,2.381580717479092e-9,0.03380912,33212.96434675797,5.846780220432055e-9,0.006899201497835789,3.161925596048454e-9
2016-11-17T23:00:00.0,4044.864346752907,29168.1,5139.98142,58.033027,352.3631626351282,36503.051155707006,5.857873587046025e-9,9.958385097978242e-9,4.979192548989121e-9,4044.864346741863,49.987888627671715,3048.0419894921774,1.08541548753109e-9,2.382073229010863e-9,0.04499031,33212.96434675291,5.857873587046025e-9,0.006899201497836298,3.1619255980563587e-9
2016-11-18T00:00:00.0,2.6028952612156235e-8,29797.07,5076.9143,88.043389,344.32492346927677,34411.11172520473,3.798532097051096e-9,6.457504564986862e-9,3.228752282493431e-9,1.8546592101845643e-8,2.292054568298931e-10,1.3975942489627627e-8,1.0248559453237293e-9,2.2491681194832316e-9,0.06642379,29797.07000002603,3.798532097051096e-9,0.006899201497842242,3.161925601725209e-9
2016-11-18T01:00:00.0,162.1940016341692,29359.72,4410.65042,106.33253,256.288433674233,29334.19742522412,5.824755032680658e-9,9.90208355555712e-9,4.95104177777856e-9,162.19400162318237,2.0044518169680585,122.22267176634502,1.084743212357527e-9,2.380597841279741e-9,0.04938095,29521.91400163417,5.824755032680658e-9,0.006899201497848384,3.161925637876238e-9
2016-11-18T02:00:00.0,5246.174346662123,27966.79,3867.26619,112.2465,151.96725469764914,25045.769676996006,5.858643035540637e-9,9.959693160419083e-9,4.979846580209541e-9,5246.174346651078,64.83410974535671,3953.299374716872,1.08543102477454e-9,2.382107327337357e-9,0.04658104,33212.96434666212,5.858643035540637e-9,0.006899201497837984,3.1619256599735076e-9
2016-11-18T03:00:00.0,6648.314346728179,26564.65,3728.2222,107.79236000000002,104.5617636494836,25131.802861718425,5.846411667497471e-9,9.9388998347457e-9,4.96944991737285e-9,6648.314346717155,82.1622602481453,5009.893917569835,1.085183606686923e-9,2.38156433895212e-9,0.042526999999999995,33212.96434672818,5.846411667497471e-9,0.00689920149783511,3.161925666184185e-9
2016-11-18T04:00:00.0,7462.284346743902,25750.68,3494.57403,107.19761,78.9385631040962,26413.474579293805,5.843185233282533e-9,9.933414896580305e-9,4.9667074482901524e-9,7462.284346732883,92.22159431204953,5623.267945856678,1.085118196214739e-9,2.3814207879004934e-9,0.03844177,33212.9643467439,5.843185233282533e-9,0.006899201497831439,3.1619256767783766e-9
2016-11-18T05:00:00.0,8506.194346748225,24706.77,3384.12264,107.40622,63.969446622610306,28542.168495156027,5.843684841686487e-9,9.934264230867028e-9,4.967132115433514e-9,8506.194346737206,105.12260961051366,6409.915220153272,1.085128345695929e-9,2.3814430621426703e-9,0.036786790000000014,33212.964346748224,5.843684841686487e-9,0.006899201497826088,3.1619256815583622e-9
2016-11-18T06:00:00.0,9653.104346753713,23559.86,3793.12497,105.95286000000002,61.69273543958893,31567.96107531484,5.847432167721024e-9,9.940634685125741e-9,4.970317342562871e-9,9653.104346742686,119.29653596045848,7274.179021979176,1.0852043269205513e-9,2.3816098119662718e-9,0.03225784,33212.96434675371,5.847432167721024e-9,0.006899201497820251,3.1619256629170067e-9
2016-11-18T07:00:00.0,9952.777128806312,22785.14556,3863.98147,99.6240833,75.04331060651552,35049.01512729956,2.525485769856141e-8,4.2933258087554395e-8,2.1466629043777198e-8,9952.777128762194,122.99999999984021,7499.999999990257,1.1845811917105384e-9,2.599704147194264e-9,0.0302614193,32737.922688806313,2.525485769856141e-8,0.006899201497816175,3.161925659736881e-9
2016-11-18T08:00:00.0,9952.777128848795,22087.40472,3554.055503,106.9486392,98.42612652932024,38685.03365729557,4.926071154254146e-8,8.374320962232048e-8,4.187160481116024e-8,9952.777128763852,122.99999999986069,7499.999999991505,1.2007220321136664e-9,2.63512713890547e-9,0.028070650099999997,32040.181848848795,4.926071154254146e-8,0.006899201497814216,3.1619256739686426e-9
2016-11-18T09:00:00.0,9992.346872985818,21565.36,3333.79855,118.66628,114.48438657255022,42630.978154292876,23.27632012906449,39.569744219409635,19.784872109704818,9952.777128765189,122.99999999987722,7499.999999992513,1.2181778167252875e-9,2.6734359318906368e-9,0.02545393,31557.70687298582,23.27632012906449,0.006899201497812396,3.161925683659937e-9
2016-11-18T10:00:00.0,10179.161668600376,21414.6,3246.2407,116.19917,138.6098778836299,46797.179604291225,133.1673763728946,226.38453983392083,113.19226991696041,9952.777128765238,122.99999999987782,7499.999999992549,1.218937967882426e-9,2.6751041739069177e-9,0.02575636,31593.761668600375,133.1673763728946,0.006899028073427118,3.1619256874057946e-9
2016-11-18T11:00:00.0,9952.777128894948,21489.02,3212.39117,122.64194,258.6098768285415,51050.938904289615,7.610616363310747e-8,1.293804781762827e-7,6.469023908814135e-8,9952.77712876436,122.99999999986699,7499.999999991889,1.2068072491611694e-9,2.6484818706078423e-9,0.0281122,31441.79712889495,7.610616363310747e-8,0.006899201497811604,3.1619256888721344e-9
2016-11-18T12:00:00.0,9952.777128790947,22036.83,3193.96989,134.813834,258.9748360945954,55338.54773428731,1.7421391964344337e-8,2.9616366339385372e-8,1.4808183169692686e-8,9952.77712876016,122.99999999981509,7499.999999988724,1.1700650362859902e-9,2.5678467196725414e-9,0.03519547,31989.60712879095,1.7421391964344337e-8,0.006899201497811839,3.161925689707911e-9
2016-11-18T13:00:00.0,9065.74434673249,24147.22,3229.9120000000003,159.52338999999998,247.16790131071653,59644.57784428177,5.844730094094372e-9,9.936041159960432e-9,4.968020579980216e-9,9065.744346721469,112.03772979330977,6831.56888983596,1.0851495820769113e-9,2.381489667903505e-9,0.04583499,33212.96434673249,5.844730094094372e-9,0.006899201497812901,3.1619256882971313e-9
2016-11-18T14:00:00.0,8016.114346746838,25196.85,3234.39117,153.766389,199.6891403104913,63246.23473412327,5.845417194017903e-9,9.937209229830435e-9,4.968604614915217e-9,8016.114346735816,99.06602467746096,6040.6112608207895,1.0851635136763769e-9,2.381520242453533e-9,0.04069467,33212.964346746834,5.845417194017903e-9,0.006899201497812598,3.161925688214711e-9
2016-11-18T15:00:00.0,6629.63434675889,26583.33,3378.23376,126.522583,144.99567519441845,66052.4548249496,5.843232375997762e-9,9.933495039196194e-9,4.966747519598097e-9,6629.634346747872,81.93140608889975,4995.817444445106,1.0851192114729035e-9,2.3814230160051433e-9,0.03377027,33212.96434675889,5.843232375997762e-9,0.006899201497810741,3.161925682195695e-9
2016-11-18T16:00:00.0,5460.414346760476,27752.55,3711.85181,92.475916,100.41139748978229,67670.03850940026,5.8414107732244864e-9,9.930398314481626e-9,4.965199157240813e-9,5460.4143467494605,67.4817647336227,4114.741752050164,1.0850822560321958e-9,2.3813419129003992e-9,0.02540823,33212.96434676048,5.8414107732244864e-9,0.006899201497807349,3.1619256672844012e-9
2016-11-18T17:00:00.0,4970.704346760845,28242.26,4271.99069,78.989417,75.4241454298681,68072.92845145595,5.8424247656071165e-9,9.932122101532097e-9,4.966061050766049e-9,4970.704346749828,61.429752393689206,3745.7166093712926,1.0851028452421706e-9,2.381387098367578e-9,0.02282502,33212.96434676084,5.8424247656071165e-9,0.006899201497803145,3.161925645114174e-9
2016-11-18T18:00:00.0,4903.054346760761,28309.91,5450.3379,64.951472,57.87138003002123,67546.65437083281,5.844637507064328e-9,9.935883762009358e-9,4.967941881004679e-9,4903.05434674974,60.593709358428875,3694.7383755139554,1.0851477476730692e-9,2.3814856420863565e-9,0.02293589,33212.96434676076,5.844637507064328e-9,0.006899201497796091,3.1619255797635573e-9
2016-11-18T19:00:00.0,4695.654346760712,28517.31,7220.754609999999,56.621805,53.520516594915776,65791.0548463523,5.843612498457402e-9,9.934141247377584e-9,4.967070623688792e-9,4695.654346749692,58.03058555188329,3538.450338529469,1.085126981204202e-9,2.381440067603481e-9,0.02316599,33212.96434676071,5.843612498457402e-9,0.006899201497788104,3.1619254557817235e-9
2016-11-18T20:00:00.0,4608.384346760104,28604.58,8588.73605,48.771278,54.93619635326389,62108.750574887315,5.843412253333267e-9,9.933800830666554e-9,4.966900415333277e-9,4608.384346749085,56.952071498851765,3472.6872865153514,1.0851229395141604e-9,2.381431197634553e-9,0.02588629,33212.964346760105,5.843412253333267e-9,0.006899201497780427,3.1619252795447993e-9
2016-11-18T21:00:00.0,4691.784346759681,28521.18,8984.53699,45.477444,63.1238890585804,56992.70181140821,5.844566271389227e-9,9.935762661361685e-9,4.967881330680842e-9,4691.784346748661,57.98275869974263,3535.5340670574774,1.0851463595049204e-9,2.381482595586447e-9,0.02775523,33212.96434675968,5.844566271389227e-9,0.006899201497774879,3.1619252228705263e-9
2016-11-18T22:00:00.0,4653.404346758011,28559.56,8665.69434,47.481194,75.6361029647887,51543.698888471234,5.84315240597076e-9,9.933359090150291e-9,4.966679545075146e-9,4653.404346746993,57.50844485355424,3506.61249107038,1.0851176931331388e-9,2.381419683828159e-9,0.033728850000000005,33212.96434675801,5.84315240597076e-9,0.006899201497771474,3.1619252688548994e-9
2016-11-18T23:00:00.0,4850.864346751596,28362.1,7608.062440000001,55.212167,85.67025302480751,46384.617039547156,5.8640524870230175e-9,9.96888922793913e-9,4.984444613969565e-9,4850.864346740541,59.948726564373125,3655.410156364215,1.0855403469061132e-9,2.3823472477419856e-9,0.04646665,33212.96434675159,5.8640524870230175e-9,0.006899201497769242,3.1619254096723336e-9
2016-11-19T00:00:00.0,5.1645948365650843e-8,28884.32,6539.75921,60.420611,90.41371179566278,42431.96475591692,4.7124677551810835e-9,8.011195183807841e-9,4.0055975919039205e-9,4.257735043925419e-8,5.261862127794655e-10,3.20845251694796e-8,1.0574027425888138e-9,2.3205959324689764e-9,0.05761132,28884.320000051648,4.7124677551810835e-9,0.006899201497769057,3.1619255073545553e-9
2016-11-19T01:00:00.0,5220.378867092297,27883.64,6076.98604,64.522111,30.000000001692225,35892.205545954486,1.5143278480587016e-9,2.574357341699793e-9,1.2871786708498964e-9,5220.378867088628,64.5153199296973,3933.8609713230057,1.0942525603756319e-9,2.4014672351657634e-9,0.04749977,33104.018867092294,1.5143278480587016e-9,0.006791068046115309,3.1619255395797253e-9
2016-11-19T02:00:00.0,4930.168440983994,26850.87,5813.27539,60.93533299999999,30.000000000722817,33749.08047728306,5.531356019119101e-10,9.40330523250247e-10,4.701652616251235e-10,4930.168440981938,60.92879508851302,3715.170432226403,1.1146578504265143e-9,2.4462490682230486e-9,0.04303508,31781.03844098399,5.531356019119101e-10,0.006537911306424485,3.1619255570196308e-9
2016-11-19T03:00:00.0,4549.235342457896,25634.0,5190.97915,56.22744399999999,30.000000001012435,31650.975519515065,3.8068836099270466e-10,6.471702136875979e-10,3.2358510684379895e-10,4549.235342456119,56.221086826543505,3428.115050398994,1.1299303932380712e-9,2.4797664777203862e-9,0.03964562,30183.235342457898,3.8068836099270466e-10,0.006357173007992042,3.1619255955625283e-9
2016-11-19T04:00:00.0,5264.0066691356,24366.58,5209.06013,65.060639,30.00000000088753,29888.1114199197,2.808508128881302e-10,4.774463819098213e-10,2.3872319095491066e-10,5264.006669133974,65.05448800129643,3966.7370732497825,1.1481904979352067e-9,2.51984044668219e-9,0.03608228,29630.586669135602,2.808508128881302e-10,0.006150998554077637,3.1619255944106297e-9
2016-11-19T05:00:00.0,4862.420069162012,23636.13,5065.74997,60.0975,30.00000000097677,28645.78836317517,2.2678511035529037e-10,3.855346876039936e-10,1.927673438019968e-10,4862.420069160461,60.09153633889734,3664.1180694449595,1.1650009549846924e-9,2.5567329916707464e-9,0.032927349999999994,28498.55006916201,2.2678511035529037e-10,0.0059636607548007835,3.1619256027075358e-9
2016-11-19T06:00:00.0,4597.241972899295,23121.08,4774.946739999999,56.820111,30.000000000821686,27244.156462625848,1.8455606525292808e-10,3.1374531092997773e-10,1.5687265546498886e-10,4597.241972897796,56.81437003462967,3464.2908557701016,1.1857312010626415e-9,2.6022279793324877e-9,0.0296,27718.321972899295,1.8455606525292808e-10,0.0057409650386901915,3.161925618977927e-9
2016-11-19T07:00:00.0,4959.30050157995,22309.56444,4505.206029,61.29427768,30.00000000064692,25933.500578401716,1.4925936521861388e-10,2.537409208716436e-10,1.268704604358218e-10,4959.300501578483,61.288819572836616,3737.1231446851593,1.2133008381141882e-9,2.662732822969293e-9,0.025094139100000003,27268.864941579952,1.4925936521861388e-10,0.005458108343273477,3.1619256332884096e-9
2016-11-19T08:00:00.0,5061.978135979783,21725.77333,4373.807854,62.56311115,30.000000001953683,25165.4176940927,1.4035773564975573e-10,2.3860815060458475e-10,1.1930407530229238e-10,5061.978135978322,62.55774671425393,3814.4967508691416,1.222172749963212e-9,2.682203287458219e-9,0.02436389923,26787.751465979785,1.4035773564975573e-10,0.005364446382038321,3.1619256399446327e-9
2016-11-19T09:00:00.0,9952.777127464853,21455.67,4294.037020000001,55.98575,30.000000012708963,24606.106590967687,1.3913106392454594e-10,2.365228086717281e-10,1.1826140433586404e-10,9952.77712746339,122.99999998378914,7499.999999011532,1.2257560766256598e-9,2.6900673234992313e-9,0.02461822,31408.447127464853,1.3913106392454594e-10,0.0053500481727088945,3.1619256438014848e-9
2016-11-19T10:00:00.0,9952.777128625256,21270.53,4378.43051,52.485361,97.01960004478893,27812.06956998507,1.3931273026356962e-10,2.3683164144806834e-10,1.1841582072403417e-10,9952.777128623786,122.99999999812971,7499.999999885958,1.2340960397884616e-9,2.70837036340355e-9,0.02425818,31223.307128625253,1.3931273026356962e-10,0.005350048172706072,3.1619256394757934e-9
2016-11-19T11:00:00.0,9952.777128620048,20861.42,4452.32869,52.066695,167.53958909120783,30933.6390598769,1.3931130565494745e-10,2.3682921961341067e-10,1.1841460980670533e-10,9952.777128618578,122.99999999806535,7499.999999882033,1.2340302856911585e-9,2.7082260582257787e-9,0.02489064,30814.197128620046,1.3931130565494745e-10,0.0053500481727051345,3.1619256356393032e-9
2016-11-19T12:00:00.0,7350.789424935311,21113.24,4542.162,58.522361200000006,238.47824413757928,33981.310369764804,1.3910566400784374e-10,2.3647962881333434e-10,1.1823981440666717e-10,7350.789424933851,90.84369996117213,5539.249997632447,1.2245972746699389e-9,2.6875241949478533e-9,0.02627904,28464.029424935314,1.3910566400784374e-10,0.005350048172707082,3.1619256309604124e-9
2016-11-19T13:00:00.0,5.512388827943165e-8,21725.36,4595.821739999999,60.5389166,270.8049329470364,34978.398367403104,1.3846889869023206e-10,2.3539712777339447e-10,1.1769856388669724e-10,5.36923777615269e-8,6.635497187588059e-10,4.0460348704805234e-8,1.1961133901313517e-9,2.625012926592968e-9,0.03138228,21725.360000055127,1.3846889869023206e-10,0.0053500481727099865,3.1619256281882985e-9
2016-11-19T14:00:00.0,1.2675903363303398e-7,21686.84,4680.400439999999,65.0773056,210.27136639600752,30382.57662744935,1.3881094308782869e-10,2.3597860324930877e-10,1.1798930162465438e-10,1.25311775524141e-7,1.548647999452013e-9,9.442975606414712e-8,1.2112795056436747e-9,2.6582967687391357e-9,0.02841866,21686.84000012676,1.3881094308782869e-10,0.00535004817270997,3.161925623617841e-9
2016-11-19T15:00:00.0,9952.777128741638,22288.96,4825.76384,63.897110999999995,145.19941084584883,25702.1761875496,1.400638912679545e-10,2.381086151555226e-10,1.190543075777613e-10,9952.77712874013,122.99999999956755,7499.99999997363,1.2695753074357083e-9,2.786233831004934e-9,0.02504513,32241.737128741635,1.400638912679545e-10,0.0053500481727044346,3.161925615480561e-9
2016-11-19T16:00:00.0,9952.777128740652,22795.78,4650.68513,64.851416,204.30764989371588,28376.41234752918,1.4001529496930116e-10,2.3802600144781197e-10,1.1901300072390599e-10,9952.777128739146,122.99999999955538,7499.999999972889,1.2672301811233948e-9,2.781087172723949e-9,0.02312838,32748.557128740646,1.4001529496930116e-10,0.005350048172703979,3.1619256249347854e-9
2016-11-19T17:00:00.0,9952.77712873611,22876.12,4506.97681,62.784889,262.46158394155896,31225.727217508014,1.399116175632459e-10,2.37849749857518e-10,1.18924874928759e-10,9952.77712873461,122.99999999949931,7499.999999969469,1.2622504386283366e-9,2.770158536251452e-9,0.02308099,32828.897128736106,1.399116175632459e-10,0.005350048172703579,3.1619256324674494e-9
2016-11-19T18:00:00.0,9952.77712873536,23049.02,4420.18283,73.77886099999999,322.6820449893428,34218.750407483414,1.3989671270955118e-10,2.37824411606237e-10,1.189122058031185e-10,9952.77712873386,122.99999999949004,7499.999999968904,1.2615371511064013e-9,2.768593142049777e-9,0.02340507,33001.79712873536,1.3989671270955118e-10,0.0053500481727046705,3.1619256369107195e-9
2016-11-19T19:00:00.0,9952.777128740541,23238.15,4627.14813,74.28625,371.9085340371251,37298.567577458256,1.4001270607719075e-10,2.380216003312243e-10,1.1901080016561214e-10,9952.777128739035,122.99999999955402,7499.999999972805,1.2671054425200456e-9,2.7808134190406127e-9,0.02282726,33190.92712874054,1.4001270607719075e-10,0.005350048172705098,3.161925626081304e-9
