Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-11-19T20:00:00.0,9845.664346740401,23367.3,4788.4791399999995,76.80205600000001,420.62763408497386,40171.419447437,1.3909482046199068e-10,2.3646119478538414e-10,1.1823059739269207e-10,9845.66434673894,121.67626170866824,7419.284250528551,1.2241031086868263e-9,2.6864396889936055e-9,0.02075854,33212.964346740395,1.3909482046199068e-10,0.005350048172706092,3.1619256173494995e-9
2016-11-19T21:00:00.0,9845.034346738688,23367.93,5028.06711,74.09875,465.5071898419327,42802.2245579714,1.39095023748439e-10,2.364615403723463e-10,1.1823077018617316e-10,9845.034346737228,121.6684759420216,7418.809508659853,1.2241123657175714e-9,2.6864600046472622e-9,0.02197637,33212.964346738685,1.39095023748439e-10,0.005350048172707228,3.161925603910283e-9
2016-11-19T22:00:00.0,9854.804346698731,23358.16,5136.4675799999995,64.87683299999999,513.0822658322411,45192.966956637094,1.3911710324950166e-10,2.364990755241528e-10,1.182495377620764e-10,9854.804346697269,121.78921711602125,7426.171775367148,1.2251189358516452e-9,2.6886690423816993e-9,0.028573,33212.96434669873,1.3911710324950166e-10,0.0053500481727092805,3.161925597647844e-9
2016-11-19T23:00:00.0,8.229645971190719e-8,23820.74,5712.49529,71.354416,569.9999999965537,47482.671152010094,1.434524836959792e-10,2.4386922228316464e-10,1.2193461114158232e-10,8.085288889406397e-8,9.992090855945628e-10,6.092738326796114e-8,1.1997015955600624e-9,2.6328876696661157e-9,0.03764881,23820.7400000823,1.434524836959792e-10,0.005403143764182651,3.1619255624920062e-9
2016-11-20T00:00:00.0,1.2911583691803584e-8,24309.83,5117.80552,66.76355500000001,498.6509871414383,41770.175862076816,1.409299169339782e-10,2.395808587877629e-10,1.1979042939388145e-10,1.1569392017498508e-8,1.4297870832836057e-10,8.71821392246101e-9,1.1026108155173148e-9,2.419810418990727e-9,0.04809218,24309.830000012913,1.409299169339782e-10,0.0054031437641843,3.161925598865057e-9
2016-11-20T01:00:00.0,1.4570615158142302e-8,23944.86,5299.62728,62.147361,431.8928352854545,36652.37034209112,1.412941878785288e-10,2.4020011939349895e-10,1.2010005969674947e-10,1.3214564579274515e-8,1.6331034265315658e-10,9.95794772275345e-9,1.1158504594742876e-9,2.4488663904540393e-9,0.04436533,23944.86000001457,1.412941878785288e-10,0.005403143764184667,3.1619255880881044e-9
2016-11-20T02:00:00.0,1.7478377628605312e-8,23332.51,5265.04626,59.942028,369.75087742950905,31352.74306210669,1.4175655696716585e-10,2.409861468441819e-10,1.2049307342209096e-10,1.6104373195919915e-8,1.990236370682128e-10,1.2135587626110536e-8,1.1330182858412189e-9,2.4865432248633164e-9,0.04031694,23332.510000017475,1.4175655696716585e-10,0.005403143764184806,3.1619255901076427e-9
2016-11-20T03:00:00.0,1.990417094884045e-8,22820.3,5037.93053,62.350278,309.8142525736009,26087.696802124472,1.420337001510061e-10,2.4145729025671037e-10,1.2072864512835519e-10,1.8519204850017396e-8,2.2886699531997596e-10,1.395530459268146e-8,1.1435088085663434e-9,2.5095659232022636e-9,0.03813034,22820.300000019903,1.420337001510061e-10,0.005403143764185114,3.161925603323805e-9
2016-11-20T04:00:00.0,2.7837698474031984e-8,22250.06,4469.18285,58.222528,247.4693777177136,21049.7662721441,1.4259016826612638e-10,2.424032860524148e-10,1.212016430262074e-10,2.643025404137192e-8,3.266345870128846e-10,1.9916743110541743e-8,1.165041146607648e-9,2.556821196961875e-9,0.03329228,22250.06000002784,1.4259016826612638e-10,0.0054031437641843955,3.1619256342191532e-9
2016-11-20T05:00:00.0,3.727112714690403e-8,21897.93,4944.01619,79.726389,189.2522528619402,16580.583422169737,1.4293460213162638e-10,2.4298882362376486e-10,1.2149441181188243e-10,3.584944595276402e-8,4.4304034895360346e-10,2.701465542400021e-8,1.1786923705162455e-9,2.5867804295225506e-9,0.03121481,21897.93000003727,1.4293460213162638e-10,0.005403143764186268,3.161925608372856e-9
2016-11-20T06:00:00.0,7.402878963217496e-8,21573.09,5016.22686,68.960945,109.53126700626183,11636.567232202498,1.4341686200740626e-10,2.438086654125906e-10,1.219043327062953e-10,7.258674348260735e-8,8.970530870773637e-10,5.469835896813193e-8,1.1982374841550082e-9,2.629674503259027e-9,0.02778513,21573.090000074026,1.4341686200740626e-10,0.005403143764182995,3.161925603940657e-9
2016-11-20T07:00:00.0,4111.04400395776,21232.81,4872.361069,61.38688893,40.57572515104415,6620.34037226299,1.4390589059332447e-10,2.446400140086516e-10,1.223200070043258e-10,4111.044003956296,50.80576063787085,3097.912234016515,1.218589540189971e-9,2.6743395079444564e-9,0.024345800400000003,25343.85400395776,1.4390589059332447e-10,0.005403143764163365,3.161925610814713e-9
2016-11-20T08:00:00.0,9952.777127285817,20888.419169999997,4611.909683,57.31922209,30.000000002801492,4845.891537285343,1.380844301843486e-10,2.347435313133926e-10,1.173717656566963e-10,9952.777127284355,122.99999998157655,7499.9999988766185,1.2277860857131103e-9,2.6945224195959933e-9,0.024023580550000003,30841.196297285816,1.380844301843486e-10,0.0053378264807168625,3.161925617470314e-9
2016-11-20T09:00:00.0,1845.6805552870712,20638.41,4624.81016,60.869556,95.68611572097629,7733.9818531678175,1.3799635870865832e-10,2.3459380980471913e-10,1.1729690490235956e-10,1845.6805552856129,22.80958423591962,1390.8283070682694,1.2237012686507932e-9,2.685557803298058e-9,0.02599768,22484.090555287068,1.3799635870865832e-10,0.005337826480718108,3.1619256161139034e-9
2016-11-20T10:00:00.0,9952.777128498628,20565.38,4602.11341,57.610611,57.63148178349224,4500.000000241933,1.3826765309135823e-10,2.35055010255309e-10,1.175275051276545e-10,9952.777128497171,122.99999999656497,7499.999999790546,1.2226429471915127e-9,2.6832351911326706e-9,0.02439553,30518.15712849863,1.3826765309135823e-10,0.005337826480708232,3.1211285675719226e-9
2016-11-20T11:00:00.0,9952.777128496904,20450.32,4541.38422,59.344528,123.02620860665442,7397.886590038283,1.382490448312415e-10,2.3502337621311054e-10,1.1751168810655527e-10,9952.777128495447,122.99999999654366,7499.999999789247,1.2217875509683477e-9,2.681357922504384e-9,0.02507605,30403.097128496905,1.382490448312415e-10,0.005337826480706881,3.1211285697292625e-9
2016-11-20T12:00:00.0,9952.77712757169,20635.98,4476.8633899999995,65.8817225,186.68701842979203,10356.502369833335,1.3818182494287276e-10,2.3490910240288367e-10,1.1745455120144184e-10,9952.777127570236,122.99999998510958,7499.999999092047,1.2187055682528034e-9,2.6745941453118625e-9,0.02544296,30588.75712757169,1.3818182494287276e-10,0.0053378264807068705,3.121128572495851e-9
2016-11-20T13:00:00.0,6.257199443966505e-7,21180.16,4469.5509,75.94708309999999,243.81063374150304,13379.638978931178,1.3805871741151529e-10,2.34699819599576e-10,1.17349909799788e-10,6.242721509791619e-7,7.714979806835764e-9,4.7042559797779046e-7,1.2130935978890077e-9,2.662278009676091e-9,0.02643536,21180.16000062572,1.3805871741151529e-10,0.005337826480712042,3.1211285727229748e-9
2016-11-20T14:00:00.0,185.81572231348954,21076.85,4550.1111,73.95252740000001,167.8688884758251,8910.088079407386,1.3811186804221994e-10,2.347901756717739e-10,1.1739508783588694e-10,185.81572231203924,2.2963775385165897,140.02302064125544,1.2155113885656536e-9,2.667584138536746e-9,0.02531355,21262.66572231349,1.3811186804221994e-10,0.005337826480710715,3.1211285681937308e-9
2016-11-20T15:00:00.0,9952.777128350317,21380.39,4663.74762,67.9978886,96.21807644093795,4500.0000000544305,1.386818273661906e-10,2.35759106522524e-10,1.17879553261262e-10,9952.777128348898,122.99999999473256,7499.999999678814,1.1827119616564771e-9,2.5956018997859747e-9,0.02380091,31333.167128350316,1.386818273661906e-10,0.005337826480703521,2.9518479787722063e-9
2016-11-20T16:00:00.0,9952.77712873834,21844.82,5037.57865,58.299167,151.22552566226722,7336.252379738791,1.3944265339669433e-10,2.3705251077438037e-10,1.1852625538719018e-10,9952.777128736887,122.99999999952746,7499.999999971186,1.2159957187023727e-9,2.6686470585576365e-9,0.02110115,31797.59712873834,1.3944265339669433e-10,0.005337826480701453,2.9518479624616075e-9
2016-11-20T17:00:00.0,9952.77712872193,22252.35,5441.97451,54.567471999999995,215.9316964883949,9798.673729715598,1.3918366911013878e-10,2.3661223748723594e-10,1.1830611874361797e-10,9952.777128720489,122.9999999993248,7499.999999958829,1.2044988667664375e-9,2.6434158512189733e-9,0.02250746,32205.127128721928,1.3918366911013878e-10,0.005337826480700511,2.9518479441520507e-9
2016-11-20T18:00:00.0,9952.777128720722,22743.37,5800.34949,59.694667,284.36956231432214,11856.69921968002,1.3917063575217783e-10,2.365900807787023e-10,1.1829504038935115e-10,9952.77712871928,122.99999999930988,7499.999999957919,1.2039249112128464e-9,2.6421562375737313e-9,0.02203246,32696.14712872072,1.3917063575217783e-10,0.005337826480701069,2.951847926998654e-9
2016-11-20T19:00:00.0,9952.777128733505,23078.86,5897.03236,64.01791700000001,347.6802331402343,13556.349729643534,1.393463253692517e-10,2.368887531277279e-10,1.1844437656386395e-10,9952.777128732057,122.99999999946778,7499.9999999675465,1.211698974508157e-9,2.6592173429929264e-9,0.02083612,33031.63712873351,1.393463253692517e-10,0.005337826480701776,2.951847922037774e-9
2016-11-20T20:00:00.0,9711.324346730806,23501.64,5326.79626,63.576972,406.66765396630075,15159.31736961669,1.3858291704839498e-10,2.3559095898227145e-10,1.1779547949113573e-10,9711.32434672939,120.01603966336579,7318.051198985718,1.178492382530425e-9,2.586341532130152e-9,0.02053162,33212.964346730805,1.3858291704839498e-10,0.005337826480702523,2.951847948559739e-9
2016-11-20T21:00:00.0,9733.854346718957,23479.11,5227.21292,66.125973,463.1120594562655,17150.572308607945,1.385843124336591e-10,2.355933311372205e-10,1.1779666556861024e-10,9733.854346717542,120.29447350777798,7335.028872425486,1.1785517381218727e-9,2.5864717950267145e-9,0.02293952,33212.96434671895,1.385843124336591e-10,0.005337826480704037,2.951847952801918e-9
2016-11-20T22:00:00.0,9394.218001818883,23488.73,5646.64347,63.388361,517.2858977906416,19258.38826103897,1.3859158518182943e-10,2.3560569480911e-10,1.17802847404555e-10,9394.218001817468,116.09712538250649,7079.093011128444,1.1788611914377443e-9,2.587150927089813e-9,0.02670955,32882.94800181888,1.3859158518182943e-10,0.005337826480707083,2.9518479335352206e-9
2016-11-20T23:00:00.0,5410.3408997596025,23652.52,5663.02308,66.869,569.9999999997469,20690.837802172955,2.538228446585353e-10,4.3149883591951e-10,2.15749417959755e-10,5410.340899758057,66.86293906313361,4077.0084794593663,1.1144995057715858e-9,2.4459015620672996e-9,0.03790496,29062.860899759606,2.538228446585353e-10,0.0060609365757952356,2.9518479326770637e-9
2016-11-21T00:00:00.0,3.37244776748729e-8,24357.37,5408.96059,68.44694399999999,569.9999999996721,19104.823201637722,6.81921560561952e-10,1.1592666529553183e-9,5.796333264776591e-10,3.1531223304802604e-8,3.8967420010619924e-10,2.3760621957695074e-8,1.033987717114974e-9,2.269208877485349e-9,0.05187839,24357.370000033723,6.81921560561952e-10,0.006618953555004713,2.95184794436455e-9
2016-11-21T01:00:00.0,1.1858970152853086e-7,23995.11,5155.17123,66.770111,501.55967495419685,13695.862611666702,7.009452658770074e-10,1.1916069519909125e-9,5.958034759954563e-10,1.1633845607383116e-7,1.4377524897759166e-9,8.766783474243393e-8,1.0596385027087816e-9,2.325502573648733e-9,0.04406379,23995.11000011859,7.009452658770074e-10,0.006618953555006809,2.9518479553696587e-9
2016-11-21T02:00:00.0,1103.4936193763058,23619.53,4872.2384,65.990806,434.7961829097838,8540.691381759647,7.080478140972706e-10,1.20368128396536e-9,6.0184064198268e-10,1103.493619374033,13.637371100231817,831.547018306818,1.0691758015865433e-9,2.3464333090166864e-9,0.041791400000000006,24723.023619376305,7.080478140972706e-10,0.006618953555006864,2.9518479667077043e-9
2016-11-21T03:00:00.0,5923.558082497173,23234.29,4463.74766,70.757139,382.44936696417324,4500.000000071762,7.17664705844797e-10,1.2200299999361549e-9,6.100149999680774e-10,5923.558082494906,73.20546162340732,4463.74765996386,1.0473956928019144e-9,2.2986342729269945e-9,0.03885004,29157.848082497174,7.17664705844797e-10,0.006618953555005802,2.8352189151728786e-9
2016-11-21T04:00:00.0,5152.81377428003,22613.14,3882.94672,73.66619399999999,384.90430854175287,4500.000000040756,7.33861008063534e-10,1.2475637137080079e-9,6.237818568540039e-10,5152.813774277773,63.68032620802457,3882.946720001498,1.0095847544298336e-9,2.2156536769298023e-9,0.03382305,27765.95377428003,7.33861008063534e-10,0.0066189535550066955,2.6508148474881103e-9
2016-11-21T05:00:00.0,4675.556613493495,21898.0,3523.3055200000003,76.589694,374.92505970395086,4500.000000047121,7.484471290664996e-10,1.2723601194130492e-9,6.361800597065246e-10,4675.556613491244,57.782210534658994,3523.305520406036,9.789915808821281e-10,2.1485133232720188e-9,0.02935423,26573.556613493496,7.484471290664996e-10,0.006618953555007431,2.5096379090086216e-9
2016-11-21T06:00:00.0,9952.777128688134,21541.89,4003.15273,92.155083,356.12419519279854,4500.000000457815,7.616230701735463e-10,1.2947592192950287e-9,6.473796096475144e-10,9952.777128685851,122.99999999889674,7499.999999932727,9.875018927195716e-10,2.1671902135793608e-9,0.02604357,31494.667128688132,7.616230701735463e-10,0.0066189535550067995,2.495956238700949e-9
2016-11-21T07:00:00.0,9952.777128750091,21167.15861,3891.53237,89.77694469,386.9757311459014,7996.847270395207,7.870551566389155e-10,1.3379937662861562e-9,6.689968831430781e-10,9952.777128747739,122.99999999966157,7499.999999979364,1.0124536343540999e-9,2.221949774731378e-9,0.01973999977,31119.935738750086,7.870551566389155e-10,0.006618953555007159,2.4959562391418364e-9
2016-11-21T08:00:00.0,9952.777128753012,21036.08194,3760.94441,89.24019418,420.20540540978595,11605.31490037929,7.916536127071827e-10,1.3458111416022104e-9,6.729055708011052e-10,9952.77712875065,122.99999999969754,7499.999999981556,1.0169234122499351e-9,2.2317592333097815e-9,0.01927148056,30988.859068753016,7.916536127071827e-10,0.006618953555007883,2.4959562406569005e-9
2016-11-21T09:00:00.0,9952.777128752494,20708.19,3643.60876,93.016306,453.971830183712,15344.370490365573,7.907535709839154e-10,1.344281070672656e-9,6.72140535336328e-10,9952.777128750133,122.99999999969116,7499.999999981167,1.0160495517246198e-9,2.2298414425769646e-9,0.01990823,30660.967128752494,7.907535709839154e-10,0.00661895355500923,2.4959562422732312e-9
2016-11-21T10:00:00.0,9952.77712875662,20678.39,3605.06941,91.00375,483.9621431376301,19200.761730351463,7.992025332923511e-10,1.3586443065969969e-9,6.793221532984984e-10,9952.777128754236,122.99999999974187,7499.99999998426,1.024233636817031e-9,2.2478023895383204e-9,0.01803212,30631.167128756617,7.992025332923511e-10,0.006618953555010848,2.495956242722053e-9
2016-11-21T11:00:00.0,9952.777128757272,20770.61,3599.18284,91.857972,515.9650120916078,23095.69232034047,8.008715812666816e-10,1.3614816881533586e-9,6.807408440766793e-10,9952.777128754886,122.99999999974989,7499.999999984749,1.0258453175271104e-9,2.2513394143157407e-9,0.01882,30723.387128757273,8.008715812666816e-10,0.006618953555013904,2.4959562427131126e-9
2016-11-21T12:00:00.0,9952.77712873905,21371.07,3675.40738,100.120278,547.1136590455933,26996.509480329965,7.765747553328009e-10,1.3201770840657616e-9,6.600885420328808e-10,9952.777128736727,122.99999999952549,7499.999999971065,1.0022188245253291e-9,2.1994882687208208e-9,0.02580278,31323.84712873905,7.765747553328009e-10,0.006618953555021954,2.495956241479277e-9
2016-11-21T13:00:00.0,4257.158540746387,23245.33,3640.70366,110.094,569.9999999993339,30821.102100305725,1.1335047813085971e-8,1.926958128224615e-8,9.634790641123075e-9,4257.158540726159,52.611496644028655,3208.0180880505277,9.588943469656262e-10,2.104407555997073e-9,0.037863079999999986,27502.48854074639,1.1335047813085971e-8,0.006893674100096082,2.4959562420300864e-9
2016-11-21T14:00:00.0,1.3418603530012228e-7,24135.67,3672.68747,117.630889,512.5243903270973,30388.416528360856,9.61404269599979e-9,1.6343872583199644e-8,8.171936291599822e-9,1.1689173483937655e-7,1.44459010778761e-9,8.808476266997622e-8,9.504278775460614e-10,2.0858268830840132e-9,0.03898773,24135.670000134185,9.61404269599979e-9,0.006893674100173342,2.4959562415399786e-9
2016-11-21T15:00:00.0,8006.484346750428,25206.48,3924.27542,86.32808349999999,394.90039501081515,26715.72905845352,1.149377181279575e-8,1.9539412081752774e-8,9.769706040876387e-9,8006.484346729929,98.94701367325595,6033.354492271704,9.595537426610512e-10,2.1058546781834066e-9,0.02744352,33212.96434675043,1.149377181279575e-8,0.006893674100096753,2.495956237826904e-9
2016-11-21T16:00:00.0,6896.5343467542725,26316.43,4452.7013799999995,79.345166,407.52621886794117,28824.808130729823,1.1350962148645888e-8,1.929663565269801e-8,9.648317826349005e-9,6896.534346734017,85.2298522987905,5196.942213340884,9.589612470730691e-10,2.1045543762302354e-9,0.02421515,33212.96434675428,1.1350962148645888e-8,0.0068936741000973824,2.4959562302655267e-9
2016-11-21T17:00:00.0,6153.514346754202,27059.45,4988.506920000001,76.166667,413.4177988504801,29569.04896407531,1.1344388059612606e-8,1.928545970134143e-8,9.642729850670714e-9,6153.514346733958,76.04734385742499,4637.0331620381085,9.589336290883092e-10,2.104493765281809e-9,0.02342381,33212.964346754205,1.1344388059612606e-8,0.006893674100098131,2.495956220544057e-9
2016-11-21T18:00:00.0,6219.7143467537335,26993.25,5597.95825,69.014833,413.30536939164807,29217.575206118017,1.1361590439739018e-8,1.9314703747556332e-8,9.657351873778166e-9,6219.71434673346,76.86546727107977,4686.918736041449,9.590058266530496e-10,2.104652211414321e-9,0.02367311,33212.96434675374,1.1361590439739018e-8,0.006893674100098368,2.49595620828078e-9
2016-11-21T19:00:00.0,5938.934346754564,27274.03,5563.88882,60.767722,421.1628973464849,28306.535692164067,1.135398860225524e-8,1.9301780623833908e-8,9.650890311916954e-9,5938.934346734303,73.3954870280733,4475.334574882519,9.589739458179403e-10,2.1045822451343992e-9,0.02236437,33212.96434675457,1.135398860225524e-8,0.006893674100098646,2.495956208943345e-9
2016-11-21T20:00:00.0,5821.704346755493,27391.26,5759.34715,57.991917,433.79755605830917,27217.98144705118,1.1354901618049657e-8,1.9303332750684416e-8,9.651666375342208e-9,5821.704346735231,71.94671651776044,4386.994909619539,9.589777749015759e-10,2.1045906485133123e-9,0.02062375,33212.96434675549,1.1354901618049657e-8,0.006893674100099359,2.4959562047184506e-9
2016-11-21T21:00:00.0,5811.984346755317,27400.98,5970.49066,56.425389,447.75924925982105,25845.6292066753,1.1349958302538069e-8,1.9294929114314715e-8,9.647464557157358e-9,5811.984346735064,71.82659326125105,4379.670320807991,9.58957023496934e-10,2.1045451070906685e-9,0.02098,33212.96434675532,1.1349958302538069e-8,0.006893674100100292,2.4959562000031108e-9
2016-11-21T22:00:00.0,6231.624346751587,26981.34,5908.81242,57.813778000000006,463.16734720482,24254.808867487904,1.1362791384461048e-8,1.931674535358378e-8,9.65837267679189e-9,6231.624346731312,77.01265533535384,4695.893618009381,9.590108509668549e-10,2.1046632378678287e-9,0.02640399,33212.96434675159,1.1362791384461048e-8,0.006893674100101557,2.4959562012774255e-9
2016-11-21T23:00:00.0,6227.6443467267545,26985.32,5501.72913,67.358583,482.3731182239315,23041.89006550181,1.1449775583703552e-8,1.946461849229604e-8,9.73230924614802e-9,6227.64434670633,76.96346906334767,4692.894455082175,9.593726897538513e-10,2.105457336070428e-9,0.03846633,33212.96434672675,1.1449775583703552e-8,0.006893674100103944,2.495956209899129e-9
2016-11-22T00:00:00.0,2.8244711082268366e-8,27362.84,4978.4467,77.770111,491.9848979711111,22233.055390588586,5.464849932984739e-9,9.290244886074057e-9,4.645122443037028e-9,1.8044226996314178e-8,2.2299704814346502e-10,1.3597380984357622e-8,9.102391998801326e-10,1.9976280557436085e-9,0.05137845,27362.840000028245,5.464849932984739e-9,0.00689367410010991,2.4959562202565685e-9
2016-11-22T01:00:00.0,4.137762204319514e-8,26488.84,4537.7245,82.28966700000001,414.22168065007924,17254.608690606678,6.806301559721595e-9,1.157071265152671e-8,5.785356325763355e-9,2.8878746968257648e-8,3.568939433824981e-10,2.176182581600598e-8,9.281624234107817e-10,2.0369626989658555e-9,0.04382282,26488.84000004138,6.806301559721595e-9,0.006893674100111276,2.4959562281022972e-9
2016-11-22T02:00:00.0,4.917502543214107e-8,25730.42,4349.127289999999,91.039667,331.9389073303216,12716.88419063297,7.371280946005414e-9,1.2531177608209204e-8,6.265588804104602e-9,3.5709943500529654e-8,4.413163274666541e-10,2.6909532162600856e-8,9.339043234022144e-10,2.0495639806044296e-9,0.04225195,25730.420000049176,7.371280946005414e-9,0.006893674100113156,2.4959562310445787e-9
2016-11-22T03:00:00.0,7.794865499345576e-8,24862.97,3867.7569,94.454889,240.90613401112867,8367.756900664426,8.593403176897369e-9,1.4608785400725526e-8,7.304392700362763e-9,6.239596089632044e-8,7.711117300174017e-10,4.7019007927890346e-8,9.439086964097895e-10,2.071519765636197e-9,0.0398069,24862.97000007795,8.593403176897369e-9,0.0068936741001137765,2.495956236747347e-9
2016-11-22T04:00:00.0,9245.264346449085,23967.7,3970.3495,100.08161,146.45813869330436,4500.000000716013,1.1727355880254063e-8,1.9936504996431906e-8,9.968252498215953e-9,9245.264346428192,114.25630252715379,6966.847715070353,9.576738627179987e-10,2.1017290583285756e-9,0.03413291,33212.96434644909,1.1727355880254063e-8,0.006893674100106072,2.487286215505722e-9
2016-11-22T05:00:00.0,9861.464346717057,23351.5,3932.27542,92.374306,160.63972490452653,7496.498215790955,1.1600102559633076e-8,1.972017435137623e-8,9.860087175688115e-9,9861.46434669638,121.87152379176527,7431.190475107638,9.57169477169456e-10,2.100622124323961e-9,0.03008623,33212.96434671706,1.1600102559633076e-8,0.006893674100104532,2.487286215058568e-9
2016-11-22T06:00:00.0,9952.777128824491,22477.99,3805.18052,95.519889,190.1438363802521,10995.413270903184,4.417359265957948e-8,7.509510752128511e-8,3.7547553760642554e-8,9952.777128748403,122.99999999966978,7499.999999979864,9.926996690485006e-10,2.178597351201555e-9,0.02561785,32430.767128824493,4.417359265957948e-8,0.006893674100103998,2.487286216214543e-9
2016-11-22T07:00:00.0,9952.777129177059,22040.16583,3683.585621,95.69025006,217.6308410915693,14690.232750887712,2.4800270033002315e-7,4.216045905610393e-7,2.1080229528051965e-7,9952.77712875445,122.9999999997445,7499.99999998442,1.0035977743210973e-9,2.2025145378595825e-9,0.02318857002,31992.94295917706,2.4800270033002315e-7,0.00689367410010355,2.4872862178650792e-9
2016-11-22T08:00:00.0,10036.177193823623,21535.22806,3387.1180229999995,95.62202752,244.94748491621624,18506.647129876823,49.05886180423555,83.40006506720043,41.700032533600215,9952.777128755417,122.99999999975647,7499.99999998515,1.0059965697532116e-9,2.2077789793995777e-9,0.02386413002,31571.405253823625,49.05886180423555,0.006893674100101367,2.487286222047953e-9
2016-11-22T09:00:00.0,10143.181232433115,21020.3,3519.62959,98.208945,314.0323836036717,22619.529106866667,112.00241392702173,190.40410367593694,95.20205183796847,9952.77712875617,122.99999999976578,7499.999999985717,1.008094962156971e-9,2.212384150807556e-9,0.02343554,31163.481232433114,112.00241392702173,0.006892919723624358,2.4872862200494316e-9
2016-11-22T10:00:00.0,10158.368460348986,20932.43,3502.15506,105.80256,434.0323833611312,26599.899516857084,120.9360774072426,205.59133159231243,102.79566579615621,9952.777128755668,122.99999999975955,7499.999999985338,1.006672673002145e-9,2.209262768296855e-9,0.02384325,31090.79846034899,120.9360774072426,0.0068934358432619965,2.4872862202294857e-9
2016-11-22T11:00:00.0,9952.77712882563,20990.28,3351.22913,110.95592,554.03238259289,30597.74445684712,4.477289020299728e-8,7.611391334509538e-8,3.805695667254769e-8,9952.777128748523,122.99999999967127,7499.999999979955,9.92861565780044e-10,2.178952652811403e-9,0.02708191,30943.05712882563,4.477289020299728e-8,0.006893674100116022,2.4872862223231857e-9
2016-11-22T12:00:00.0,9952.777128707668,21688.18,3322.94904,119.09025,566.0833563047184,34746.51532683174,1.4927542329871515e-8,2.5376821960781573e-8,1.2688410980390786e-8,9952.777128681324,122.99999999884079,7499.999999929316,9.676364697100533e-10,2.123593182877701e-9,0.03349228,31640.95712870767,1.4927542329871515e-8,0.0068936741001627225,2.4872862226818843e-9
2016-11-22T13:00:00.0,31.770764450673703,23499.74,3117.83793,135.89230600000002,569.9999999903478,38923.56628676566,18.68868495007264,31.77076441512349,15.885382207561745,3.46211683517335e-8,4.2786085252039567e-10,2.6089076373194856e-8,9.290418928671073e-10,2.038892799164086e-9,0.04425446,23531.510764450675,18.68868495007264,0.006923808383161428,2.487286225565502e-9
2016-11-22T14:00:00.0,58.533874048376454,24486.81,3410.20831,149.273861,450.0000000067205,35805.72835679627,34.431690596276766,58.533874013670506,29.266937006835253,3.377738942941687e-8,4.174331290717428e-10,2.545323957754529e-8,9.285554866064755e-10,2.037825322842636e-9,0.04442761,24545.34387404838,34.431690596276766,0.006924008831944758,2.4872862215331554e-9
2016-11-22T15:00:00.0,7748.464346746227,25464.5,3699.2222,130.716194,330.0000000228046,32395.520046826256,186.91518919577592,317.75582163281905,158.87791081640952,7430.708525112452,91.83136894991576,5599.4737164582775,9.564732099867404e-10,2.0990940832786296e-9,0.03277018,33212.96434674622,186.91518919577592,0.00691252500337321,2.4872862171593883e-9
2016-11-22T16:00:00.0,6786.564346750489,26426.4,4087.99765,92.470806,449.99999831413356,34295.77156328912,2.6453340755255936e-6,4.497067928393509e-6,2.2485339641967544e-6,6786.564342252465,83.87080342467033,5114.073379553069,9.559467715330342e-10,2.097938751553865e-9,0.027534870000000003,33212.96434675049,2.6453340755255936e-6,0.006912632111924458,2.4872862124004528e-9
2016-11-22T17:00:00.0,6440.884346752506,26772.08,4396.27079,86.371278,441.40691061945046,35321.84729284677,2.3544818600765548e-6,4.002619162130143e-6,2.0013095810650713e-6,6440.884342748931,79.59876564176788,4853.583270839505,9.559413816833525e-10,2.097926922888453e-9,0.02452815,33212.96434675251,2.3544818600765548e-6,0.00691263211192525,2.487286207592085e-9
2016-11-22T18:00:00.0,6480.124346752454,26732.84,4769.21291,63.157332999999994,434.6413128946403,35779.15977369086,2.8519549752898447e-6,4.848323457992736e-6,2.424161728996368e-6,6480.124341903174,80.08370766684526,4883.152906514954,9.559812058376952e-10,2.098014321726057e-9,0.02437476,33212.96434675246,2.8519549752898447e-6,0.006912632111924759,2.4872862011268744e-9
2016-11-22T19:00:00.0,6263.3143467532955,26949.65,5041.62266,70.721639,451.5746026177591,35893.09977021041,2.648184244320458e-6,4.501913215344778e-6,2.250956607672389e-6,6263.314342250426,77.40429169959853,4719.773884121862,9.559666997349647e-10,2.097982486360367e-9,0.02326538,33212.964346753295,2.648184244320458e-6,0.006912632111926449,2.48728619610248e-9
2016-11-22T20:00:00.0,6023.814346751479,27189.15,5244.98142,66.039472,458.2641702004263,35571.25099433685,2.2506163811913724e-6,3.826047848025333e-6,1.9130239240126666e-6,6023.814342924476,74.4444645542762,4539.296619163182,9.559308402995941e-10,2.0979037885695343e-9,0.02535374,33212.964346751476,2.2506163811913724e-6,0.006912632111927432,2.487286192180466e-9
2016-11-22T21:00:00.0,6339.634346749933,26873.33,5426.31245,65.597778,466.6760772998384,34865.56619350462,2.7808250116322228e-6,4.727402519774779e-6,2.3637012598873893e-6,6339.634342021574,78.34748171082774,4777.285470172423,9.55967467602844e-10,2.0979841715376464e-9,0.02704389,33212.964346749926,2.7808250116322228e-6,0.006912632111928651,2.4872861885522732e-9
2016-11-22T22:00:00.0,6764.014346741749,26448.95,5303.63653,67.415444,479.43269600647943,34216.53921368163,84.5025050149337,143.6542585253873,71.82712926269365,6620.360088215406,81.81679146579167,4988.828747914125,9.56187558693227e-10,2.0984671875811504e-9,0.032566229999999995,33212.96434674175,84.5025050149337,0.006912632111926138,2.4872861909580122e-9
2016-11-22T23:00:00.0,3319.8284090510533,26428.69,5145.76617,69.79986099999999,565.6680853670765,33901.73143160035,2.767892999190718e-6,4.70541809862422e-6,2.35270904931211e-6,3319.8284043446793,41.027633639441234,2501.684978014709,9.559664847131517e-10,2.0979820144694544e-9,0.04578701,29748.518409051052,2.767892999190718e-6,0.0069126321119734185,2.4872861940311007e-9
2016-11-23T00:00:00.0,1.6856004530605324e-8,26987.17,4961.68745,75.344111,536.9027729913387,31257.650239619637,4.698037354401966e-9,7.986663502483343e-9,3.993331751241671e-9,8.01540524710082e-9,9.905726136909224e-11,6.040076912749526e-9,8.539357810211599e-10,1.8740635145089757e-9,0.06933596,26987.170000016853,4.698037354401966e-9,0.006912632111981163,2.4872861974998e-9
2016-11-23T01:00:00.0,3.0954248759205676e-8,26378.74,4602.599520000001,79.132583,461.5655746275434,26295.96278963004,8.824964950461404e-9,1.5002440415784385e-8,7.501220207892193e-9,1.5052928176092154e-8,1.8602950128425092e-10,1.1343262273429933e-8,8.988801673291358e-10,1.9726993094174072e-9,0.05108225,26378.740000030957,8.824964950461404e-9,0.0069126321119829396,2.487286203868998e-9
2016-11-23T02:00:00.0,3.868483967441565e-8,25416.46,4588.30553,80.260778,382.43990426734115,21693.363269645844,1.108678934045105e-8,1.8847541878766786e-8,9.423770939383393e-9,1.892729426807043e-8,2.339103111474148e-10,1.4262823850452121e-8,9.1000352757843e-10,1.997110844880898e-9,0.0471727,25416.460000038685,1.108678934045105e-8,0.00691263211198356,2.4872862040061577e-9
2016-11-23T03:00:00.0,6.065544351673139e-8,24624.58,4348.04626,95.721194,302.18603890911044,17105.057739664593,1.750872025603296e-8,2.976482443525603e-8,1.4882412217628016e-8,2.9964209564467355e-8,3.7030848061229185e-10,2.2579785403188525e-8,9.26409517008006e-10,2.033115737628947e-9,0.04187646,24624.580000060658,1.750872025603296e-8,0.006912632111986937,2.487286207896163e-9
2016-11-23T04:00:00.0,1.3873350891673676e-7,23696.75,4116.1481,95.626778,206.47175755647493,12757.011479691693,4.02145482854183e-8,6.836473208521112e-8,3.418236604260556e-8,6.942579600943603e-8,8.579889611384839e-10,5.231640006941975e-8,9.429808220896116e-10,2.0694834352140006e-9,0.03650671,23696.750000138734,4.02145482854183e-8,0.006912632111986372,2.4872862113024466e-9
2016-11-23T05:00:00.0,6.963303506000911e-7,22651.79,4140.86338,80.858805,110.85189222362702,8640.863379748567,1.7639757250874562e-7,2.9987587326486754e-7,1.4993793663243377e-7,3.955013467973049e-7,4.88774791464213e-9,2.9803340942939817e-7,9.531305379186164e-10,2.0917581923333547e-9,0.033780199999999996,22651.790000696332,1.7639757250874562e-7,0.006912632111981264,2.487286210378175e-9
2016-11-23T06:00:00.0,8582.22188905543,22158.91,4031.48609,65.38375,30.000000010564285,4500.00000005118,1.8871958191759916e-8,3.208232892599186e-8,1.604116446299593e-8,8582.221889022416,106.06218532692796,6467.206422373655,9.323487070305364e-10,2.0461499956777782e-9,0.02881434,30741.13188905543,1.8871958191759916e-8,0.006895310965470297,2.3720166611230936e-9
2016-11-23T07:00:00.0,9952.777128984962,21473.30917,4117.5485579999995,67.62158303,70.68533066449885,6935.720332429253,1.4427751108729097e-7,2.4527176884839464e-7,1.2263588442419732e-7,9952.777128738733,122.99999999955027,7499.999999972577,9.565003013509074e-10,2.0991535384956047e-9,0.02177013016,31426.086298984963,1.4427751108729097e-7,0.006895310965465639,2.372016659432568e-9
2016-11-23T08:00:00.0,10109.06889365605,21369.97389,4394.791619,81.1527779,126.07064306765041,10318.171774406303,91.93633230034652,156.29176491058908,78.14588245529454,9952.7771287445,122.99999999962154,7499.9999999769225,9.611943896051406e-10,2.109455272802398e-9,0.0218076992,31479.04278365605,91.93633230034652,0.0068949450329192545,2.372016655586489e-9
2016-11-23T09:00:00.0,9998.914262707081,21096.89,4123.15968,77.27444399999999,246.07064256759972,13423.380155387707,27.139490566234045,46.13713396259787,23.068566981298936,9952.777128743523,122.99999999960947,7499.999999976187,9.602413558936745e-10,2.107363727107217e-9,0.02358597,31095.804262707083,27.139490566234045,0.0068953109654633854,2.3720166587520895e-9
2016-11-23T10:00:00.0,10103.478508688035,20999.99,4043.118,78.35758299999999,314.8716608594732,16800.220475368376,88.64787055193892,150.70137993829616,75.35068996914808,9952.777128748772,122.99999999967434,7499.999999980142,9.662362088567283e-10,2.12052014409149e-9,0.02345179,31103.468508688038,88.64787055193892,0.006892953556789134,2.372016659230266e-9
2016-11-23T11:00:00.0,10132.36050671228,21002.21,3905.63886,92.798583,434.87166078185254,20257.102475353007,105.63728115552424,179.5833779643912,89.7916889821956,9952.777128746926,122.99999999965152,7499.999999978751,9.63863016167702e-10,2.1153118908126716e-9,0.02430102,31134.57050671228,105.63728115552424,0.006893889426898416,2.372016660187731e-9
2016-11-23T12:00:00.0,9952.777128694694,21643.51,3743.32174,107.878556,554.8716606531266,23851.463615336248,2.5615259212404468e-8,4.3545940661087595e-8,2.1772970330543798e-8,9952.777128650207,122.99999999845623,7499.999999905867,9.395241039120423e-10,2.061897256533473e-9,0.03157959,31596.28712869469,2.5615259212404468e-8,0.006895310965478996,2.372016661816423e-9
2016-11-23T13:00:00.0,27.05922235750265,23026.06,3673.7569,133.536528,569.9999999843212,27608.141875246547,15.917189598078616,27.059222316733646,13.529611158366823,3.9860136374857374e-8,4.92605903927323e-10,3.0036945361422135e-8,9.088690056633077e-10,1.994621001762954e-9,0.04050429,23053.119222357505,15.917189598078616,0.006916859666732752,2.3720166626921427e-9
2016-11-23T14:00:00.0,17.329166873786708,24169.88,3692.3634,128.6715,450.00000000284365,23934.38497528095,10.193627548312161,17.329166832130674,8.664583416065337,4.0746590458267955e-8,5.03561022368011e-10,3.070494038829335e-8,9.094411610843901e-10,1.9958766648035598e-9,0.0401065,24187.209166873785,10.193627548312161,0.006916602461303,2.3720166623850072e-9
2016-11-23T15:00:00.0,8179.194346742278,25033.77,3860.85415,89.0851943,330.00000002187494,20242.021575316023,74.59107471158539,126.80482700969516,63.40241350484758,8052.3895197316515,99.51432631435664,6067.94672648516,9.317367205945011e-10,2.044806918743144e-9,0.03042091,33212.96434674228,74.59107471158539,0.006906981923922877,2.372016660192747e-9
2016-11-23T16:00:00.0,7659.774346743037,25553.19,4304.7777399999995,67.54477800000001,403.83845252299733,22449.1141518056,1.0367423478900768e-6,1.7624619914131305e-6,8.812309957065653e-7,7659.774344979644,94.66224675207269,5772.088216589797,9.312230504966266e-10,2.0436796086920656e-9,0.02832383,33212.964346743036,1.0367423478900768e-6,0.006906981923925126,2.372016655778865e-9
2016-11-23T17:00:00.0,7541.424346746319,25671.54,4782.84954,64.996306,430.96282913822535,23916.424628399815,1.0974048859581466e-6,1.865588306128849e-6,9.327941530644245e-7,7541.4243448798,93.1996348776247,5682.904565708823,9.312577107844822e-10,2.0437556748112236e-9,0.025784960000000003,33212.964346746325,1.0974048859581466e-6,0.006906981923925848,2.372016649325023e-9
2016-11-23T18:00:00.0,7108.754346746913,26104.21,4770.55091,74.980083,459.1730659305679,24816.479654113053,1.0053694107397862e-6,1.7091279982576365e-6,8.545639991288183e-7,7108.754345036854,87.85254337822609,5356.862401111346,9.312151542321284e-10,2.0436622794015896e-9,0.02538493,33212.964346746914,1.0053694107397862e-6,0.006906981923927876,2.3720166494223128e-9
2016-11-23T19:00:00.0,7086.194346747932,26126.77,5023.9745,69.097195,472.05243414528155,25402.79114522881,1.0630404550488182e-6,1.8071687735829911e-6,9.035843867914956e-7,7086.194344939832,87.57373878167674,5339.862120833947,9.312426773331132e-10,2.0437226821163e-9,0.02448905,33212.96434674793,1.0630404550488182e-6,0.006906981923928971,2.3720166457322138e-9
2016-11-23T20:00:00.0,7002.944346749011,26210.02,5145.8008899999995,76.687278,490.5358858124667,25718.678766067176,9.750355834410166e-7,1.6575604918497282e-6,8.287802459248641e-7,7002.944345090519,86.54490533660133,5277.1283741830075,9.311993640450769e-10,2.0436276259603145e-9,0.02365638,33212.96434674901,9.750355834410166e-7,0.006906981923931365,2.372016643860271e-9
2016-11-23T21:00:00.0,7596.324346751265,25616.64,5214.631920000001,72.086472,500.40042095977225,25850.0062502546,1.0758445860710257e-6,1.8289357963207437e-6,9.144678981603718e-7,7596.324344921398,93.8781088269301,5724.274928471347,9.312483821816552e-10,2.043735202084131e-9,0.02219072,33212.964346751265,1.0758445860710257e-6,0.006906981923933133,2.372016642745205e-9
2016-11-23T22:00:00.0,8033.794346744084,25179.17,5384.90733,68.2895,522.1989656830942,26359.649258730362,1.1486017127325318e-6,1.952622911645304e-6,9.76311455822652e-7,8033.794344790529,99.28452045332259,6053.934173983084,9.312784123414671e-10,2.0438011068372626e-9,0.02760677,33212.96434674408,1.1486017127325318e-6,0.006906981923936175,2.372016640056484e-9
2016-11-23T23:00:00.0,7805.314346570203,25407.65,5127.33561,79.668695,553.2008940946522,27028.67610271786,1.3718671990563463e-5,2.3321742383957886e-5,1.1660871191978943e-5,7805.3143232475295,96.46088215758115,5881.761107169582,9.316855458272526e-10,2.0446946096371253e-9,0.03993004,33212.9643465702,1.3718671990563463e-5,0.006906981923947502,2.3720166439049585e-9
2016-11-24T00:00:00.0,2.8659032483726983e-8,25916.53,4430.3657,96.760389,569.9999998950285,27783.10159989186,8.37489451873335e-9,1.4237320681846693e-8,7.118660340923346e-9,1.3550845418300862e-8,1.67466222229788e-10,1.0211355014011462e-8,8.708663835794287e-10,1.9112197330892083e-9,0.05271726,25916.53000002866,8.37489451873335e-9,0.0069087251324281606,2.3720166536480874e-9
2016-11-24T01:00:00.0,4.544006739015027e-8,25485.02,4102.50225,97.528528,473.24651962744696,23352.735899906354,1.3697668531846745e-8,2.3286036504139464e-8,1.1643018252069732e-8,2.1261960706945466e-8,2.6276295883218924e-10,1.60221316361091e-8,8.920701790653402e-10,1.9577539811818903e-9,0.04394703,25485.02000004544,1.3697668531846745e-8,0.006908725132429925,2.3720166575961807e-9
2016-11-24T02:00:00.0,4.4855798658619266e-8,24870.8,3964.12961,105.58361,375.7249003644852,19250.233649926704,1.3510495869803625e-8,2.2967842978666162e-8,1.1483921489333081e-8,2.099635870870785e-8,2.5948055379482784e-10,1.58219849874895e-8,8.915969712452544e-10,1.956715470406124e-9,0.04406605,24870.800000044852,1.3510495869803625e-8,0.006908725132435058,2.372016658562738e-9
2016-11-24T03:00:00.0,5.3847070670418155e-8,24119.38,3805.93978,108.12933,270.1481991013612,15286.104039946855,1.641364717642583e-8,2.790320019992391e-8,1.3951600099961954e-8,2.5046109346503596e-8,3.095288289650546e-10,1.8873709083235033e-8,8.977611239906444e-10,1.970243435874653e-9,0.04185673,24119.38000005385,1.641364717642583e-8,0.006908725132437675,2.3720166597739223e-9
2016-11-24T04:00:00.0,7.246916335923538e-8,23441.59,3659.8194,96.579806,162.02577784075507,11480.164259970072,2.258157625713565e-8,3.83886796371306e-8,1.91943398185653e-8,3.3174767904105266e-8,4.0998571548513413e-10,2.499912899299598e-8,9.05715817999507e-10,1.9877009568527124e-9,0.03908572,23441.59000007247,2.258157625713565e-8,0.006908725132428898,2.372016661185721e-9
2016-11-24T05:00:00.0,86.71564377479983,22736.03,3320.34486,78.817611,65.45288058549171,7820.344859999429,51.00920204884321,86.71564348303345,43.35782174151672,2.9083877503477026e-7,3.594290203269055e-9,2.1916403678469846e-7,9.276078813216898e-10,2.0357456904746736e-9,0.03160244,22822.745643774797,51.00920204884321,0.006908725132417692,2.372016664269166e-9
2016-11-24T06:00:00.0,9681.769820545014,21991.12,3486.6666200000004,80.59183399999999,30.000000055735182,4500.000000223,83.68797745280494,142.2695616697684,71.1347808348842,9539.500258874317,117.89257577658076,7188.571693693948,9.268693690378554e-10,2.0341249375364424e-9,0.02884643000000001,31672.889820545013,83.68797745280494,0.006905441981080804,2.347053108623791e-9
2016-11-24T07:00:00.0,5.453978922651573e-7,21499.155280000003,3701.905074,108.4493335,138.44242810918118,8201.90507392133,1.1425544316444254e-7,1.9423425337955232e-7,9.711712668977616e-8,3.50241203770389e-7,4.32840678600221e-9,2.6392724304891527e-7,9.224351152160087e-10,2.0243934407584794e-9,0.0305800209,21499.155280545405,1.1425544316444254e-7,0.006905441981110187,2.347053105775021e-9
2016-11-24T08:00:00.0,5934.360808730217,21056.42611,3571.870343,115.6974999,30.000000152607903,4500.000000189629,128.41796635208868,218.31054279855076,109.15527139927538,5716.050265930747,70.64100538097837,4307.378376888924,9.198097161697792e-10,2.0186316906679963e-9,0.028993150710000005,26990.786918730217,128.41796635208868,0.006904242936081242,2.3183605643760314e-9
2016-11-24T09:00:00.0,3580.279708609201,20743.92,3433.45831,108.35897,94.10568127579772,5235.50803408289,5.593041708012797e-7,9.508170903621754e-7,4.754085451810877e-7,3580.2797076574648,44.24638453609827,2697.9502765913576,9.188708760690986e-10,2.0165712945378102e-9,0.0302023,24324.1997086092,5.593041708012797e-7,0.0069042429360832245,2.3183605625145905e-9
2016-11-24T10:00:00.0,10168.070981766186,20717.12,3372.44904,110.65383,30.000000530240598,4500.000000678582,126.64344323068127,215.29385349215815,107.64692674607907,9952.777128273108,122.99999999379591,7499.999999621701,9.198264184913643e-10,2.0186683458968623e-9,0.02945593,30885.190981766187,126.64344323068127,0.006903045449277371,2.3104674703233146e-9
2016-11-24T11:00:00.0,7696.704814857124,20952.82,3291.87497,107.50267,150.00000031556417,8627.550960304612,154.187449420883,262.1186640155011,131.05933200775056,7434.586150840705,91.87929004353657,5602.395734361986,9.178682192504654e-10,2.0143708450389882e-9,0.03013671,28649.524814857123,154.187449420883,0.006903897764555946,2.310467470545919e-9
2016-11-24T12:00:00.0,1.614351520222911e-7,21514.35,3225.72915,115.44975,265.44285626461556,10938.071724670923,4.570307576043218e-8,7.769522879273471e-8,3.8847614396367355e-8,8.283280500002706e-8,1.0236776010533663e-9,6.241936591788818e-8,9.071182295293454e-10,1.9907787155540214e-9,0.03400642,21514.350000161434,4.570307576043218e-8,0.006903897764634679,2.3104674708900657e-9
2016-11-24T13:00:00.0,16.318678981070004,22232.97,3212.34257,128.16625,150.00001020225017,7712.342574737642,9.599222894941517,16.31867892140058,8.15933946070029,5.8766677523037325e-8,7.262597405537573e-10,4.4284130521570566e-8,9.027495513889975e-10,1.981191132399152e-9,0.03540876,22249.288678981073,9.599222894941517,0.006910566015895135,2.3104674702893936e-9
2016-11-24T14:00:00.0,6654.116361952793,21888.56,3217.59719,128.820194,30.00001022969242,4500.000004786219,56.187978092463865,95.51956275718857,47.75978137859428,6558.596799194687,81.05349852239955,4942.286495268265,9.175154938464224e-10,2.013596747237902e-9,0.03028529,28542.676361952792,56.187978092463865,0.006903879902243294,2.3093527535718587e-9
2016-11-24T15:00:00.0,9952.777128950125,21604.67,3317.53237,119.131833,30.000000010588508,6224.689310058806,1.1673392473835973e-7,1.9844767205521152e-7,9.922383602760576e-8,9952.777128750722,122.99999999969843,7499.999999981611,9.54436808728439e-10,2.0946249588035793e-9,0.02649848,31557.44712895012,1.1673392473835973e-7,0.006886598296140557,2.3093527512500553e-9
2016-11-24T16:00:00.0,9981.21987289737,21683.65,3438.9073799999996,96.613111,33.8750537078069,10407.15694004482,16.731025966417665,28.442744142910026,14.221372071455013,9952.777128753502,122.9999999997328,7499.999999983706,9.590504632066638e-10,2.104750171633814e-9,0.02239,31664.869872897372,16.731025966417665,0.006886598296092252,2.309352749737936e-9
2016-11-24T17:00:00.0,10119.395578910697,21958.63,3653.9722,86.31611099999999,74.49020137729082,14468.249560032942,98.01085303245664,166.61845015517628,83.30922507758814,9952.77712875456,122.99999999974588,7499.999999984504,9.613005273225372e-10,2.1096882046318245e-9,0.02055891,32078.025578910696,98.01085303245664,0.006885715410879432,2.3093527474315316e-9
2016-11-24T18:00:00.0,9952.777129273569,22107.46,3926.12495,84.644667,194.4902011700355,18314.277360021864,3.0591147884041823e-7,5.20049514028711e-7,2.600247570143555e-7,9952.777128752563,122.9999999997212,7499.999999982999,9.572815174880557e-10,2.100868010112926e-9,0.02151394,32060.237129273566,3.0591147884041823e-7,0.006886598296087695,2.309352744791952e-9
2016-11-24T19:00:00.0,9952.777130715713,21963.56,4173.90041,78.154361,232.8524210280761,21888.152410009276,1.153818745052965e-6,1.9614918665900403e-6,9.807459332950202e-7,9952.777128753261,122.99999999972981,7499.9999999835245,9.58580251423899e-10,2.1037182360178622e-9,0.02116736,31916.337130715714,1.153818745052965e-6,0.006886598296086917,2.3093527427912667e-9
2016-11-24T20:00:00.0,10086.48613831358,21992.4,4518.27545,69.861389,277.7049476068086,25214.251999997217,78.65235856260547,133.7090095564293,66.85450477821465,9952.777128756185,122.99999999976593,7499.999999985727,9.652650387811162e-10,2.1183887959906864e-9,0.01907,32078.88613831358,78.65235856260547,0.006884147369353808,2.3093527389231187e-9
2016-11-24T21:00:00.0,10093.333245450684,21925.77,4717.6365399999995,73.284944,397.7049475321956,28195.976549987372,82.68006864406439,140.55611669490946,70.27805834745473,9952.777128754811,122.99999999974897,7499.999999984692,9.61865307092529e-10,2.1109276809299233e-9,0.02029568,32019.103245450682,82.68006864406439,0.00688548796071741,2.3093527365432473e-9
2016-11-24T22:00:00.0,9952.777128789387,21964.87,4700.3309899999995,70.711834,517.7049473673719,30978.340009976488,3.032085597108144e-8,5.154545515083845e-8,2.5772727575419224e-8,9952.7771287369,122.99999999952762,7499.999999971195,9.415212042782756e-10,2.0662801305321414e-9,0.02768192,31917.647128789387,3.032085597108144e-8,0.006886598296089932,2.3093527367005903e-9
2016-11-24T23:00:00.0,154.54585439609951,22365.98,4474.24997,77.279834,569.9999999909664,33778.00901995206,90.90932603111065,154.5458542528881,77.27292712644405,1.4230068114724115e-7,1.758603006441955e-9,1.0723189063670457e-7,9.107312646971901e-10,1.998707950439341e-9,0.040550109999999986,22520.525854396095,90.90932603111065,0.006906854525122703,2.3093527393955778e-9
2016-11-25T00:00:00.0,3.70404989570855e-8,23395.78,3974.32404,88.383083,569.9999999736942,29303.7590500636,1.3041230943415646e-8,2.2170092603806598e-8,1.1085046301903299e-8,1.4009942068074558e-8,1.7313990377530394e-10,1.0557311205811215e-8,8.604642852043408e-10,1.8883910924907624e-9,0.04974897,23395.78000003704,1.3041230943415646e-8,0.006913810638166781,2.309352744209749e-9
2016-11-25T01:00:00.0,7.141679990437957e-8,23341.57,3804.64119,98.84725,481.6238307955905,25329.435010078352,2.887808556120727e-8,4.909274545405236e-8,2.454637272702618e-8,2.1444869113009868e-8,2.6502340671068907e-10,1.6159963823822503e-8,8.791853373173462e-10,1.92947666531481e-9,0.041217840000000006,23341.57000007142,2.887808556120727e-8,0.006913810638171568,2.3093527454158777e-9
2016-11-25T02:00:00.0,7.42550550953775e-8,22834.89,3653.66894,98.023167,382.7834946310402,21524.793820098752,3.028578397217016e-8,5.148583275268927e-8,2.5742916376344634e-8,2.1889304559006745e-8,2.7051589982595923e-10,1.649487194060727e-8,8.799177836814837e-10,1.9310841058716667e-9,0.04133162,22834.890000074254,3.028578397217016e-8,0.006913810638171684,2.309352746851314e-9
2016-11-25T03:00:00.0,9.454159382165152e-8,22408.99,3524.0161799999996,105.0845,284.7672414676916,17871.12488011949,4.0651203823875695e-8,6.910704650058868e-8,3.455352325029434e-8,2.455077825097532e-8,3.034073491045409e-10,1.8500448116130544e-8,8.8376907008752e-10,1.9395362114021857e-9,0.03997985,22408.99000009454,4.0651203823875695e-8,0.006913810638175699,2.3093527479829037e-9
2016-11-25T04:00:00.0,1.2052898557711857e-7,22170.06,3439.0462799999996,100.79258,179.68965531318713,14347.108700142238,5.4505454380458364e-8,9.265927244677922e-8,4.632963622338961e-8,2.6983067008425747e-8,3.334664485192609e-10,2.0333320031662247e-8,8.866461219135847e-10,1.9458502434130375e-9,0.03896962,22170.06000012053,5.4505454380458364e-8,0.006913810638172115,2.309352748585409e-9
2016-11-25T05:00:00.0,95.1295281460006,21865.29,3255.56246,96.475667,78.90398917048836,10908.062420166827,55.95854594531012,95.1295281070272,47.5647640535136,3.807818959255969e-8,4.705839645844907e-10,2.8694144181981136e-8,8.952173555003438e-10,1.9646608337364347e-9,0.03572327,21960.419528146,55.95854594531012,0.006913810638161462,2.309352749942018e-9
